!- Darwin Line endings

Version,
    9.2;                      !- Version Identifier

SimulationControl,
    Yes,                      !- Do Zone Sizing Calculation
    Yes,                      !- Do System Sizing Calculation
    No,                       !- Do Plant Sizing Calculation
    Yes,                      !- Run Simulation for Sizing Periods
    Yes;                      !- Run Simulation for Weather File Run Periods

Building,
    SF+CZ5AWH+USA_IL_Chicago-OHare.Intl.AP.725300+oilfurnace+slab+IECC_2012,    !- Name
    0,                        !- North Axis
    Suburbs,                  !- Terrain
    0.04,                     !- Loads Convergence Tolerance Value
    0.4,                      !- Temperature Convergence Tolerance Value
    FullExterior,             !- Solar Distribution
    25,                       !- Maximum Number of Warmup Days
    6;                        !- Minimum Number of Warmup Days

SurfaceConvectionAlgorithm:Inside,
    TARP;                     !- Algorithm

Timestep,
    4;                        !- Number of Timesteps per Hour

Site:Location,
    Chicago Ohare Intl Ap_IL_USA Design_Conditions,    !- Name
    41.98,                    !- Latitude
    -87.92,                   !- Longitude
    -6,                       !- Time Zone
    201;                      !- Elevation

SizingPeriod:DesignDay,
    Chicago Ohare Intl Ap Ann Htg 99.6% Condns DB,    !- Name
    1,                        !- Month
    21,                       !- Day of Month
    WinterDesignDay,          !- Day Type
    -20,                      !- Maximum DryBulb Temperature
    0,                        !- Daily DryBulb Temperature Range
    DefaultMultipliers,       !- DryBulb Temperature Range Modifier Type
    ,                         !- DryBulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                  !- Humidity Condition Type
    -20,                      !- Wetbulb or DewPoint at Maximum DryBulb
    ,                         !- Humidity Condition Day Schedule Name
    ,                         !- Humidity Ratio at Maximum DryBulb
    ,                         !- Enthalpy at Maximum DryBulb
    ,                         !- Daily WetBulb Temperature Range
    98934,                    !- Barometric Pressure
    4.9,                      !- Wind Speed
    270,                      !- Wind Direction
    No,                       !- Rain Indicator
    No,                       !- Snow Indicator
    No,                       !- Daylight Saving Time Indicator
    ASHRAEClearSky,           !- Solar Model Indicator
    ,                         !- Beam Solar Day Schedule Name
    ,                         !- Diffuse Solar Day Schedule Name
    ,                         !- ASHRAE Clear Sky Optical Depth for Beam Irradiance taub
    ,                         !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance taud
    0;                        !- Sky Clearness

SizingPeriod:DesignDay,
    Chicago Ohare Intl Ap Ann Clg .4% Condns DB=>MWB,    !- Name
    7,                        !- Month
    21,                       !- Day of Month
    SummerDesignDay,          !- Day Type
    33.3,                     !- Maximum DryBulb Temperature
    10.5,                     !- Daily DryBulb Temperature Range
    DefaultMultipliers,       !- DryBulb Temperature Range Modifier Type
    ,                         !- DryBulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                  !- Humidity Condition Type
    23.7,                     !- Wetbulb or DewPoint at Maximum DryBulb
    ,                         !- Humidity Condition Day Schedule Name
    ,                         !- Humidity Ratio at Maximum DryBulb
    ,                         !- Enthalpy at Maximum DryBulb
    ,                         !- Daily WetBulb Temperature Range
    98934,                    !- Barometric Pressure
    5.2,                      !- Wind Speed
    230,                      !- Wind Direction
    No,                       !- Rain Indicator
    No,                       !- Snow Indicator
    No,                       !- Daylight Saving Time Indicator
    ASHRAETau,                !- Solar Model Indicator
    ,                         !- Beam Solar Day Schedule Name
    ,                         !- Diffuse Solar Day Schedule Name
    0.455,                    !- ASHRAE Clear Sky Optical Depth for Beam Irradiance taub
    2.050;                    !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance taud

RunPeriod,
    annual,                   !- Name
    1,                        !- Begin Month
    1,                        !- Begin Day of Month
    12,                       !- Begin Year
    31,                       !- End Month
    UseWeatherFile,           !- End Day of Month
    Yes,                      !- End Year
    Monday,                   !- Day of Week for Start Day
    No,                       !- Use Weather File Holidays and Special Days
    No,                       !- Use Weather File Daylight Saving Period
    No,                       !- Apply Weekend Holiday Rule
    1;                        !- Use Weather File Rain Indicators

Site:WaterMainsTemperature,
    Correlation,              !- Calculation Method
    ,                         !- Temperature Schedule Name
    9.925,                    !- Annual Average Outdoor Air Temperature
    28.7;                     !- Maximum Difference In Monthly Average Outdoor Air Temperatures

ScheduleTypeLimits,
    any number;               !- Name

ScheduleTypeLimits,
    On/Off,                   !- Name
    0,                        !- Lower Limit Value
    1,                        !- Upper Limit Value
    Discrete;                 !- Numeric Type

ScheduleTypeLimits,
    control_type,             !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    Discrete;                 !- Numeric Type

ScheduleTypeLimits,
    fraction,                 !- Name
    0,                        !- Lower Limit Value
    1,                        !- Upper Limit Value
    Continuous;               !- Numeric Type

ScheduleTypeLimits,
    Temperature,              !- Name
    -60,                      !- Lower Limit Value
    200,                      !- Upper Limit Value
    Continuous;               !- Numeric Type

Schedule:Day:Hourly,
    OccupancyDay,             !- Name
    Fraction,                 !- Schedule Type Limits Name
    1,                        !- Hour 1
    1,                        !- Hour 2
    1,                        !- Hour 3
    1,                        !- Hour 4
    1,                        !- Hour 5
    1,                        !- Hour 6
    1,                        !- Hour 7
    0.8831,                   !- Hour 8
    0.40861,                  !- Hour 9
    0.24189,                  !- Hour 10
    0.24189,                  !- Hour 11
    0.24189,                  !- Hour 12
    0.24189,                  !- Hour 13
    0.24189,                  !- Hour 14
    0.24189,                  !- Hour 15
    0.24189,                  !- Hour 16
    0.29498,                  !- Hour 17
    0.5531,                   !- Hour 18
    0.89693,                  !- Hour 19
    0.89693,                  !- Hour 20
    0.89693,                  !- Hour 21
    1,                        !- Hour 22
    1,                        !- Hour 23
    1;                        !- Hour 24

Schedule:Day:Hourly,
    LightingDay,              !- Name
    Fraction,                 !- Schedule Type Limits Name
    0.0625,                   !- Hour 1
    0.0625,                   !- Hour 2
    0.0625,                   !- Hour 3
    0.0625,                   !- Hour 4
    0.1875,                   !- Hour 5
    0.390625,                 !- Hour 6
    0.4375,                   !- Hour 7
    0.390625,                 !- Hour 8
    0.171875,                 !- Hour 9
    0.1171875,                !- Hour 10
    0.1171875,                !- Hour 11
    0.1171875,                !- Hour 12
    0.1171875,                !- Hour 13
    0.1171875,                !- Hour 14
    0.1171875,                !- Hour 15
    0.203125,                 !- Hour 16
    0.4375,                   !- Hour 17
    0.609375,                 !- Hour 18
    0.8203125,                !- Hour 19
    0.984375,                 !- Hour 20
    1,                        !- Hour 21
    0.6875,                   !- Hour 22
    0.3828125,                !- Hour 23
    0.15625;                  !- Hour 24

Schedule:Day:Hourly,
    LightingDay_EELighting_OccSensors,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    0.065170403,              !- Hour 1
    0.065170403,              !- Hour 2
    0.065170403,              !- Hour 3
    0.065170403,              !- Hour 4
    0.195511208,              !- Hour 5
    0.407315016,              !- Hour 6
    0.456192818,              !- Hour 7
    0.407315016,              !- Hour 8
    0.179218607,              !- Hour 9
    0.122194505,              !- Hour 10
    0.122194505,              !- Hour 11
    0.122194505,              !- Hour 12
    0.122194505,              !- Hour 13
    0.122194505,              !- Hour 14
    0.122194505,              !- Hour 15
    0.211803808,              !- Hour 16
    0.456192818,              !- Hour 17
    0.635411425,              !- Hour 18
    0.855361533,              !- Hour 19
    0.947933128,              !- Hour 20
    0.947933128,              !- Hour 21
    0.716874428,              !- Hour 22
    0.399168715,              !- Hour 23
    0.162926006;              !- Hour 24

Schedule:Day:Hourly,
    LightingDay_EELighting_Garage_OccSensors,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    0.048125,                 !- Hour 1
    0.048125,                 !- Hour 2
    0.048125,                 !- Hour 3
    0.048125,                 !- Hour 4
    0.144375,                 !- Hour 5
    0.30078125,               !- Hour 6
    0.336875,                 !- Hour 7
    0.30078125,               !- Hour 8
    0.13234375,               !- Hour 9
    0.090234375,              !- Hour 10
    0.090234375,              !- Hour 11
    0.090234375,              !- Hour 12
    0.090234375,              !- Hour 13
    0.090234375,              !- Hour 14
    0.090234375,              !- Hour 15
    0.15640625,               !- Hour 16
    0.336875,                 !- Hour 17
    0.46921875,               !- Hour 18
    0.631640625,              !- Hour 19
    0.7,                      !- Hour 20
    0.7,                      !- Hour 21
    0.529375,                 !- Hour 22
    0.294765625,              !- Hour 23
    0.1203125;                !- Hour 24

Schedule:Day:Hourly,
    ExteriorLightingDay,      !- Name
    Fraction,                 !- Schedule Type Limits Name
    1,                        !- Hour 1
    1,                        !- Hour 2
    1,                        !- Hour 3
    1,                        !- Hour 4
    1,                        !- Hour 5
    1,                        !- Hour 6
    0,                        !- Hour 7
    0,                        !- Hour 8
    0,                        !- Hour 9
    0,                        !- Hour 10
    0,                        !- Hour 11
    0,                        !- Hour 12
    0,                        !- Hour 13
    0,                        !- Hour 14
    0,                        !- Hour 15
    0,                        !- Hour 16
    0,                        !- Hour 17
    0,                        !- Hour 18
    1,                        !- Hour 19
    1,                        !- Hour 20
    1,                        !- Hour 21
    1,                        !- Hour 22
    1,                        !- Hour 23
    1;                        !- Hour 24

Schedule:Day:Hourly,
    LightingDay_EELighting,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    0.06875,                  !- Hour 1
    0.06875,                  !- Hour 2
    0.06875,                  !- Hour 3
    0.06875,                  !- Hour 4
    0.20625,                  !- Hour 5
    0.4296875,                !- Hour 6
    0.48125,                  !- Hour 7
    0.4296875,                !- Hour 8
    0.1890625,                !- Hour 9
    0.12890625,               !- Hour 10
    0.12890625,               !- Hour 11
    0.12890625,               !- Hour 12
    0.12890625,               !- Hour 13
    0.12890625,               !- Hour 14
    0.12890625,               !- Hour 15
    0.2234375,                !- Hour 16
    0.48125,                  !- Hour 17
    0.6703125,                !- Hour 18
    0.90234375,               !- Hour 19
    1,                        !- Hour 20
    1,                        !- Hour 21
    0.75625,                  !- Hour 22
    0.42109375,               !- Hour 23
    0.171875;                 !- Hour 24

Schedule:Day:Hourly,
    RefrigeratorDay,          !- Name
    Fraction,                 !- Schedule Type Limits Name
    0.8,                      !- Hour 1
    0.782696177062374,        !- Hour 2
    0.765593561368209,        !- Hour 3
    0.742857142857143,        !- Hour 4
    0.731388329979879,        !- Hour 5
    0.731388329979879,        !- Hour 6
    0.759959758551308,        !- Hour 7
    0.8,                      !- Hour 8
    0.817102615694165,        !- Hour 9
    0.828571428571429,        !- Hour 10
    0.8,                      !- Hour 11
    0.8,                      !- Hour 12
    0.839839034205231,        !- Hour 13
    0.839839034205231,        !- Hour 14
    0.828571428571429,        !- Hour 15
    0.839839034205231,        !- Hour 16
    0.885714285714286,        !- Hour 17
    0.971428571428572,        !- Hour 18
    1,                        !- Hour 19
    0.971428571428572,        !- Hour 20
    0.942857142857143,        !- Hour 21
    0.925553319919517,        !- Hour 22
    0.885714285714286,        !- Hour 23
    0.828571428571429;        !- Hour 24

Schedule:Day:Hourly,
    MiscPlugLoadDay,          !- Name
    Fraction,                 !- Schedule Type Limits Name
    0.607490272373541,        !- Hour 1
    0.559338521400778,        !- Hour 2
    0.552853437094682,        !- Hour 3
    0.545071335927367,        !- Hour 4
    0.524481193255512,        !- Hour 5
    0.585278858625162,        !- Hour 6
    0.676232166018158,        !- Hour 7
    0.718547341115435,        !- Hour 8
    0.607490272373541,        !- Hour 9
    0.517023346303502,        !- Hour 10
    0.529182879377432,        !- Hour 11
    0.529345006485084,        !- Hour 12
    0.520428015564202,        !- Hour 13
    0.538424124513619,        !- Hour 14
    0.568741893644617,        !- Hour 15
    0.600356679636835,        !- Hour 16
    0.71011673151751,         !- Hour 17
    0.862678339818418,        !- Hour 18
    0.936608300907912,        !- Hour 19
    0.966763942931258,        !- Hour 20
    1,                        !- Hour 21
    0.976653696498055,        !- Hour 22
    0.845168612191959,        !- Hour 23
    0.73443579766537;         !- Hour 24

Schedule:Day:Hourly,
    CookingRangeDay,          !- Name
    Fraction,                 !- Schedule Type Limits Name
    0.04715848452508,         !- Hour 1
    0.04715848452508,         !- Hour 2
    0.0235458911419424,       !- Hour 3
    0.0235458911419424,       !- Hour 4
    0.04715848452508,         !- Hour 5
    0.0707043756670224,       !- Hour 6
    0.165088046958378,        !- Hour 7
    0.283017609391676,        !- Hour 8
    0.306563500533618,        !- Hour 9
    0.320771077908218,        !- Hour 10
    0.283017609391676,        !- Hour 11
    0.330176093916756,        !- Hour 12
    0.377334578441836,        !- Hour 13
    0.306563500533618,        !- Hour 14
    0.292422625400213,        !- Hour 15
    0.377334578441836,        !- Hour 16
    0.613193703308431,        !- Hour 17
    1,                        !- Hour 18
    0.778348452508004,        !- Hour 19
    0.400947171824973,        !- Hour 20
    0.235859124866596,        !- Hour 21
    0.165088046958378,        !- Hour 22
    0.103721985058698,        !- Hour 23
    0.0707043756670224;       !- Hour 24

Schedule:Day:Hourly,
    DishwasherWeekday,        !- Name
    Fraction,                 !- Schedule Type Limits Name
    0.116245943021998,        !- Hour 1
    0.0516480346195454,       !- Hour 2
    0.0386981608366388,       !- Hour 3
    0.0258240173097731,       !- Hour 4
    0.0258240173097731,       !- Hour 5
    0.0774720519293184,       !- Hour 6
    0.155019834114677,        !- Hour 7
    0.232567616300036,        !- Hour 8
    0.43938694554634,         !- Hour 9
    0.491034980165885,        !- Hour 10
    0.426437071763433,        !- Hour 11
    0.361839163360982,        !- Hour 12
    0.310115398485395,        !- Hour 13
    0.348889289578075,        !- Hour 14
    0.284291381175622,        !- Hour 15
    0.271341507392716,        !- Hour 16
    0.284291381175622,        !- Hour 17
    0.374713306887847,        !- Hour 18
    0.659080418319509,        !- Hour 19
    0.839999999999997,        !- Hour 20
    0.684904435629283,        !- Hour 21
    0.503984853948792,        !- Hour 22
    0.335939415795168,        !- Hour 23
    0.232567616300036;        !- Hour 24

Schedule:Day:Hourly,
    DishwasherWeekend,        !- Name
    Fraction,                 !- Schedule Type Limits Name
    0.124549224666426,        !- Hour 1
    0.0553371799495132,       !- Hour 2
    0.0414623151821132,       !- Hour 3
    0.0276685899747566,       !- Hour 4
    0.0276685899747566,       !- Hour 5
    0.0830057699242698,       !- Hour 6
    0.166092679408583,        !- Hour 7
    0.249179588892895,        !- Hour 8
    0.470771727371078,        !- Hour 9
    0.526108907320591,        !- Hour 10
    0.456896862603679,        !- Hour 11
    0.387684817886765,        !- Hour 12
    0.332266498377209,        !- Hour 13
    0.373809953119365,        !- Hour 14
    0.304597908402452,        !- Hour 15
    0.290723043635052,        !- Hour 16
    0.304597908402452,        !- Hour 17
    0.401478543094122,        !- Hour 18
    0.706157591056618,        !- Hour 19
    0.9,                      !- Hour 20
    0.733826181031374,        !- Hour 21
    0.539983772087991,        !- Hour 22
    0.359935088351965,        !- Hour 23
    0.249179588892895;        !- Hour 24

Schedule:Day:Hourly,
    DishwasherVacation,       !- Name
    Fraction,                 !- Schedule Type Limits Name
    0,                        !- Hour 1
    0,                        !- Hour 2
    0,                        !- Hour 3
    0,                        !- Hour 4
    0,                        !- Hour 5
    0,                        !- Hour 6
    0,                        !- Hour 7
    0,                        !- Hour 8
    0,                        !- Hour 9
    0,                        !- Hour 10
    0,                        !- Hour 11
    0,                        !- Hour 12
    0,                        !- Hour 13
    0,                        !- Hour 14
    0,                        !- Hour 15
    0,                        !- Hour 16
    0,                        !- Hour 17
    0,                        !- Hour 18
    0,                        !- Hour 19
    0,                        !- Hour 20
    0,                        !- Hour 21
    0,                        !- Hour 22
    0,                        !- Hour 23
    0;                        !- Hour 24

Schedule:Day:Hourly,
    ClothesWasherWeekday,     !- Name
    Fraction,                 !- Schedule Type Limits Name
    0.0799138323371462,       !- Hour 1
    0.063913953700052,        !- Hour 2
    0.0319141964258626,       !- Hour 3
    0.0319141964258626,       !- Hour 4
    0.063913953700052,        !- Hour 5
    0.0959137109742402,       !- Hour 6
    0.191827421948482,        !- Hour 7
    0.415740162019479,        !- Hour 8
    0.623653023453381,        !- Hour 9
    0.735652173913043,        !- Hour 10
    0.71965229527595,         !- Hour 11
    0.639652902090476,        !- Hour 12
    0.575653387542098,        !- Hour 13
    0.511739433842046,        !- Hour 14
    0.447739919293667,        !- Hour 15
    0.415740162019479,        !- Hour 16
    0.431740040656573,        !- Hour 17
    0.415740162019479,        !- Hour 18
    0.415740162019479,        !- Hour 19
    0.415740162019479,        !- Hour 20
    0.415740162019479,        !- Hour 21
    0.399740283382384,        !- Hour 22
    0.271826815133954,        !- Hour 23
    0.143913346885524;        !- Hour 24

Schedule:Day:Hourly,
    ClothesWasherWeekend,     !- Name
    Fraction,                 !- Schedule Type Limits Name
    0.0977669225401257,       !- Hour 1
    0.0781926029309142,       !- Hour 2
    0.0390439637124913,       !- Hour 3
    0.0390439637124913,       !- Hour 4
    0.0781926029309142,       !- Hour 5
    0.117341242149337,        !- Hour 6
    0.234682484298674,        !- Hour 7
    0.508618283321703,        !- Hour 8
    0.762979762735519,        !- Hour 9
    0.9,                      !- Hour 10
    0.880425680390789,        !- Hour 11
    0.782554082344731,        !- Hour 12
    0.704256803907886,        !- Hour 13
    0.626064200976972,        !- Hour 14
    0.547766922540126,        !- Hour 15
    0.508618283321703,        !- Hour 16
    0.528192602930914,        !- Hour 17
    0.508618283321703,        !- Hour 18
    0.508618283321703,        !- Hour 19
    0.508618283321703,        !- Hour 20
    0.508618283321703,        !- Hour 21
    0.489043963712491,        !- Hour 22
    0.332554082344731,        !- Hour 23
    0.176064200976972;        !- Hour 24

Schedule:Day:Hourly,
    ClothesWasherVacation,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    0,                        !- Hour 1
    0,                        !- Hour 2
    0,                        !- Hour 3
    0,                        !- Hour 4
    0,                        !- Hour 5
    0,                        !- Hour 6
    0,                        !- Hour 7
    0,                        !- Hour 8
    0,                        !- Hour 9
    0,                        !- Hour 10
    0,                        !- Hour 11
    0,                        !- Hour 12
    0,                        !- Hour 13
    0,                        !- Hour 14
    0,                        !- Hour 15
    0,                        !- Hour 16
    0,                        !- Hour 17
    0,                        !- Hour 18
    0,                        !- Hour 19
    0,                        !- Hour 20
    0,                        !- Hour 21
    0,                        !- Hour 22
    0,                        !- Hour 23
    0;                        !- Hour 24

Schedule:Day:Hourly,
    dhw_profile_day,          !- Name
    fraction,                 !- Schedule Type Limits Name
    0.006,                    !- Hour 1
    0.003,                    !- Hour 2
    0.001,                    !- Hour 3
    0.001,                    !- Hour 4
    0.003,                    !- Hour 5
    0.021,                    !- Hour 6
    0.075,                    !- Hour 7
    0.079,                    !- Hour 8
    0.076,                    !- Hour 9
    0.067,                    !- Hour 10
    0.061,                    !- Hour 11
    0.05,                     !- Hour 12
    0.042,                    !- Hour 13
    0.038,                    !- Hour 14
    0.033,                    !- Hour 15
    0.038,                    !- Hour 16
    0.043,                    !- Hour 17
    0.058,                    !- Hour 18
    0.068,                    !- Hour 19
    0.065,                    !- Hour 20
    0.06,                     !- Hour 21
    0.047,                    !- Hour 22
    0.041,                    !- Hour 23
    0.024;                    !- Hour 24

Schedule:Day:Hourly,
    ClothesDryerWeekday,      !- Name
    Fraction,                 !- Schedule Type Limits Name
    0.0996818663838815,       !- Hour 1
    0.0598091198303289,       !- Hour 2
    0.0398727465535526,       !- Hour 3
    0.0199363732767763,       !- Hour 4
    0.0398727465535526,       !- Hour 5
    0.0598091198303289,       !- Hour 6
    0.15949098621421,         !- Hour 7
    0.31898197242842,         !- Hour 8
    0.486427370202556,        !- Hour 9
    0.685791102970318,        !- Hour 10
    0.785472969354199,        !- Hour 11
    0.817391304347826,        !- Hour 12
    0.745600222800647,        !- Hour 13
    0.677836691410393,        !- Hour 14
    0.610073160020138,        !- Hour 15
    0.578154825026511,        !- Hour 16
    0.558218451749735,        !- Hour 17
    0.546236490032885,        !- Hour 18
    0.518345705196183,        !- Hour 19
    0.510391293636256,        !- Hour 20
    0.526300116756109,        !- Hour 21
    0.546236490032885,        !- Hour 22
    0.438600212089077,        !- Hour 23
    0.239236479321316;        !- Hour 24

Schedule:Day:Hourly,
    ClothesDryerWeekend,      !- Name
    Fraction,                 !- Schedule Type Limits Name
    0.121951219512195,        !- Hour 1
    0.0731707317073171,       !- Hour 2
    0.0487804878048781,       !- Hour 3
    0.024390243902439,        !- Hour 4
    0.0487804878048781,       !- Hour 5
    0.0731707317073171,       !- Hour 6
    0.195121951219512,        !- Hour 7
    0.390243902439024,        !- Hour 8
    0.59509731460951,         !- Hour 9
    0.8389997536339,          !- Hour 10
    0.960950973146095,        !- Hour 11
    1,                        !- Hour 12
    0.912170485341217,        !- Hour 13
    0.829268292682927,        !- Hour 14
    0.746366100024637,        !- Hour 15
    0.707317073170732,        !- Hour 16
    0.682926829268293,        !- Hour 17
    0.668268046316827,        !- Hour 18
    0.634146341463415,        !- Hour 19
    0.624414880512441,        !- Hour 20
    0.643877802414388,        !- Hour 21
    0.668268046316827,        !- Hour 22
    0.536585365853659,        !- Hour 23
    0.292682926829268;        !- Hour 24

Schedule:Day:Hourly,
    ClothesDryerVacation,     !- Name
    Fraction,                 !- Schedule Type Limits Name
    0,                        !- Hour 1
    0,                        !- Hour 2
    0,                        !- Hour 3
    0,                        !- Hour 4
    0,                        !- Hour 5
    0,                        !- Hour 6
    0,                        !- Hour 7
    0,                        !- Hour 8
    0,                        !- Hour 9
    0,                        !- Hour 10
    0,                        !- Hour 11
    0,                        !- Hour 12
    0,                        !- Hour 13
    0,                        !- Hour 14
    0,                        !- Hour 15
    0,                        !- Hour 16
    0,                        !- Hour 17
    0,                        !- Hour 18
    0,                        !- Hour 19
    0,                        !- Hour 20
    0,                        !- Hour 21
    0,                        !- Hour 22
    0,                        !- Hour 23
    0;                        !- Hour 24

Schedule:Day:Hourly,
    SinksWeekday,             !- Name
    Fraction,                 !- Schedule Type Limits Name
    0.160587981154977,        !- Hour 1
    0.0770051124323654,       !- Hour 2
    0.057725481926472,        !- Hour 3
    0.057725481926472,        !- Hour 4
    0.0770051124323654,       !- Hour 5
    0.205611588865802,        !- Hour 6
    0.481877353056144,        !- Hour 7
    0.70676857242784,         !- Hour 8
    0.745327833439629,        !- Hour 9
    0.700304225728804,        !- Hour 10
    0.616834766597404,        !- Hour 11
    0.565346812187545,        !- Hour 12
    0.552531528380687,        !- Hour 13
    0.513972267368898,        !- Hour 14
    0.468948659658074,        !- Hour 15
    0.488228290163969,        !- Hour 16
    0.546067181681651,        !- Hour 17
    0.738863486740593,        !- Hour 18
    0.848076923076923,        !- Hour 19
    0.783887094451417,        !- Hour 20
    0.642465334211122,        !- Hour 21
    0.546067181681651,        !- Hour 22
    0.449782438743392,        !- Hour 23
    0.308360678503097;        !- Hour 24

Schedule:Day:Hourly,
    SinksWeekend,             !- Name
    Fraction,                 !- Schedule Type Limits Name
    0.170419898368548,        !- Hour 1
    0.0817197111527146,       !- Hour 2
    0.0612596951056432,       !- Hour 3
    0.0612596951056432,       !- Hour 4
    0.0817197111527146,       !- Hour 5
    0.218200053490238,        !- Hour 6
    0.511380048141214,        !- Hour 7
    0.750040117678524,        !- Hour 8
    0.790960149772666,        !- Hour 9
    0.743179994650976,        !- Hour 10
    0.654600160470714,        !- Hour 11
    0.599959882321476,        !- Hour 12
    0.586359989301953,        !- Hour 13
    0.545439957207809,        !- Hour 14
    0.49765980208612,         !- Hour 15
    0.51811981813319,         !- Hour 16
    0.579499866274405,        !- Hour 17
    0.784100026745119,        !- Hour 18
    0.9,                      !- Hour 19
    0.83188018186681,         !- Hour 20
    0.681799946509762,        !- Hour 21
    0.579499866274405,        !- Hour 22
    0.477320139074619,        !- Hour 23
    0.327239903717572;        !- Hour 24

Schedule:Day:Hourly,
    SinksVacation,            !- Name
    Fraction,                 !- Schedule Type Limits Name
    0,                        !- Hour 1
    0,                        !- Hour 2
    0,                        !- Hour 3
    0,                        !- Hour 4
    0,                        !- Hour 5
    0,                        !- Hour 6
    0,                        !- Hour 7
    0,                        !- Hour 8
    0,                        !- Hour 9
    0,                        !- Hour 10
    0,                        !- Hour 11
    0,                        !- Hour 12
    0,                        !- Hour 13
    0,                        !- Hour 14
    0,                        !- Hour 15
    0,                        !- Hour 16
    0,                        !- Hour 17
    0,                        !- Hour 18
    0,                        !- Hour 19
    0,                        !- Hour 20
    0,                        !- Hour 21
    0,                        !- Hour 22
    0,                        !- Hour 23
    0;                        !- Hour 24

Schedule:Day:Hourly,
    ShowersWeekday,           !- Name
    Fraction,                 !- Schedule Type Limits Name
    0.0762986902534445,       !- Hour 1
    0.034648749787379,        !- Hour 2
    0.0242898452117705,       !- Hour 3
    0.034648749787379,        !- Hour 4
    0.097159380847083,        !- Hour 5
    0.367919714237116,        !- Hour 6
    0.839999999999997,        !- Hour 7
    0.833070250042524,        !- Hour 8
    0.676900833475081,        !- Hour 9
    0.531090321483245,        !- Hour 10
    0.426929749957476,        !- Hour 11
    0.336700119067869,        !- Hour 12
    0.242969892838918,        !- Hour 13
    0.208249702330328,        !- Hour 14
    0.180459261779215,        !- Hour 15
    0.187389011736689,        !- Hour 16
    0.215179452287804,        !- Hour 17
    0.277690083347508,        !- Hour 18
    0.301979928559279,        !- Hour 19
    0.301979928559279,        !- Hour 20
    0.298479333219935,        !- Hour 21
    0.29154958326246,         !- Hour 22
    0.208249702330328,        !- Hour 23
    0.149239666609968;        !- Hour 24

Schedule:Day:Hourly,
    ShowersWeekend,           !- Name
    Fraction,                 !- Schedule Type Limits Name
    0.0817485967001191,       !- Hour 1
    0.0371236604864773,       !- Hour 2
    0.0260248341554686,       !- Hour 3
    0.0371236604864773,       !- Hour 4
    0.104099336621875,        !- Hour 5
    0.39419969382548,         !- Hour 6
    0.9,                      !- Hour 7
    0.892575267902705,        !- Hour 8
    0.725250893009015,        !- Hour 9
    0.569025344446334,        !- Hour 10
    0.457424732097295,        !- Hour 11
    0.360750127572716,        !- Hour 12
    0.260324885184556,        !- Hour 13
    0.223124681068209,        !- Hour 14
    0.193349209049158,        !- Hour 15
    0.200773941146454,        !- Hour 16
    0.230549413165504,        !- Hour 17
    0.297525089300901,        !- Hour 18
    0.32354992345637,         !- Hour 19
    0.32354992345637,         !- Hour 20
    0.319799285592788,        !- Hour 21
    0.312374553495493,        !- Hour 22
    0.223124681068209,        !- Hour 23
    0.159899642796394;        !- Hour 24

Schedule:Day:Hourly,
    ShowersVacation,          !- Name
    Fraction,                 !- Schedule Type Limits Name
    0,                        !- Hour 1
    0,                        !- Hour 2
    0,                        !- Hour 3
    0,                        !- Hour 4
    0,                        !- Hour 5
    0,                        !- Hour 6
    0,                        !- Hour 7
    0,                        !- Hour 8
    0,                        !- Hour 9
    0,                        !- Hour 10
    0,                        !- Hour 11
    0,                        !- Hour 12
    0,                        !- Hour 13
    0,                        !- Hour 14
    0,                        !- Hour 15
    0,                        !- Hour 16
    0,                        !- Hour 17
    0,                        !- Hour 18
    0,                        !- Hour 19
    0,                        !- Hour 20
    0,                        !- Hour 21
    0,                        !- Hour 22
    0,                        !- Hour 23
    0;                        !- Hour 24

Schedule:Day:Hourly,
    BathsWeekday,             !- Name
    Fraction,                 !- Schedule Type Limits Name
    0.0494406967808042,       !- Hour 1
    0.0247203483904026,       !- Hour 2
    0.0247203483904026,       !- Hour 3
    0.0247203483904026,       !- Hour 4
    0.0494406967808042,       !- Hour 5
    0.123601741952011,        !- Hour 6
    0.296708223038169,        !- Hour 7
    0.370869268209376,        !- Hour 8
    0.42030996499018,         !- Hour 9
    0.370869268209376,        !- Hour 10
    0.296708223038169,        !- Hour 11
    0.22248313551362,         !- Hour 12
    0.197762787123218,        !- Hour 13
    0.148322090342413,        !- Hour 14
    0.148322090342413,        !- Hour 15
    0.148322090342413,        !- Hour 16
    0.247267526257364,        !- Hour 17
    0.296708223038169,        !- Hour 18
    0.494535052514731,        !- Hour 19
    0.642857142857143,        !- Hour 20
    0.642857142857143,        !- Hour 21
    0.494535052514731,        !- Hour 22
    0.42030996499018,         !- Hour 23
    0.247267526257364;        !- Hour 24

Schedule:Day:Hourly,
    BathsWeekend,             !- Name
    Fraction,                 !- Schedule Type Limits Name
    0.0692169754931261,       !- Hour 1
    0.0346084877465631,       !- Hour 2
    0.0346084877465631,       !- Hour 3
    0.0346084877465631,       !- Hour 4
    0.0692169754931261,       !- Hour 5
    0.173042438732815,        !- Hour 6
    0.415391512253437,        !- Hour 7
    0.519216975493126,        !- Hour 8
    0.588433950986252,        !- Hour 9
    0.519216975493126,        !- Hour 10
    0.415391512253437,        !- Hour 11
    0.311476389719068,        !- Hour 12
    0.276867901972505,        !- Hour 13
    0.207650926479379,        !- Hour 14
    0.207650926479379,        !- Hour 15
    0.207650926479379,        !- Hour 16
    0.346174536760311,        !- Hour 17
    0.415391512253437,        !- Hour 18
    0.692349073520621,        !- Hour 19
    0.9,                      !- Hour 20
    0.9,                      !- Hour 21
    0.692349073520621,        !- Hour 22
    0.588433950986252,        !- Hour 23
    0.346174536760311;        !- Hour 24

Schedule:Day:Hourly,
    BathsVacation,            !- Name
    Fraction,                 !- Schedule Type Limits Name
    0,                        !- Hour 1
    0,                        !- Hour 2
    0,                        !- Hour 3
    0,                        !- Hour 4
    0,                        !- Hour 5
    0,                        !- Hour 6
    0,                        !- Hour 7
    0,                        !- Hour 8
    0,                        !- Hour 9
    0,                        !- Hour 10
    0,                        !- Hour 11
    0,                        !- Hour 12
    0,                        !- Hour 13
    0,                        !- Hour 14
    0,                        !- Hour 15
    0,                        !- Hour 16
    0,                        !- Hour 17
    0,                        !- Hour 18
    0,                        !- Hour 19
    0,                        !- Hour 20
    0,                        !- Hour 21
    0,                        !- Hour 22
    0,                        !- Hour 23
    0;                        !- Hour 24

Schedule:Day:Hourly,
    DHWDistDay,               !- Name
    Fraction,                 !- Schedule Type Limits Name
    0.142553149370226,        !- Hour 1
    0.0764866759550322,       !- Hour 2
    0.0516611840277747,       !- Hour 3
    0.0584039294664903,       !- Hour 4
    0.121469841058603,        !- Hour 5
    0.366180268451559,        !- Hour 6
    0.833258955739606,        !- Hour 7
    0.999999987228391,        !- Hour 8
    0.995483090581232,        !- Hour 9
    0.916474762598139,        !- Hour 10
    0.800898393293271,        !- Hour 11
    0.682564390940485,        !- Hour 12
    0.590066600109555,        !- Hour 13
    0.522371887032053,        !- Hour 14
    0.466005974303267,        !- Hour 15
    0.46573704253214,         !- Hour 16
    0.527514234916123,        !- Hour 17
    0.637905701335668,        !- Hour 18
    0.727588642310272,        !- Hour 19
    0.732551127624518,        !- Hour 20
    0.681468471942116,        !- Hour 21
    0.610804704600985,        !- Hour 22
    0.464292318119835,        !- Hour 23
    0.299867724445383;        !- Hour 24

Schedule:Week:Compact,
    RefrigeratorWeek,         !- Name
    For: AllDays,             !- DayType List 1
    RefrigeratorDay;          !- ScheduleDay Name 1

Schedule:Week:Compact,
    MiscPlugLoadWeek,         !- Name
    For: AllDays,             !- DayType List 1
    MiscPlugLoadDay;          !- ScheduleDay Name 1

Schedule:Week:Compact,
    CookingRangeWeek,         !- Name
    For: AllDays,             !- DayType List 1
    CookingRangeDay;          !- ScheduleDay Name 1

Schedule:Week:Compact,
    DishwasherWeek,           !- Name
    For: Weekdays,            !- DayType List 1
    DishwasherWeekday,        !- ScheduleDay Name 1
    For: CustomDay1,          !- DayType List 2
    DishwasherVacation,       !- ScheduleDay Name 2
    For: AllOtherDays,        !- DayType List 3
    DishwasherWeekend;        !- ScheduleDay Name 3

Schedule:Week:Compact,
    ClothesWasherWeek,        !- Name
    For: Weekdays,            !- DayType List 1
    ClothesWasherWeekday,     !- ScheduleDay Name 1
    For: CustomDay1,          !- DayType List 2
    ClothesWasherVacation,    !- ScheduleDay Name 2
    For: AllOtherDays,        !- DayType List 3
    ClothesWasherWeekend;     !- ScheduleDay Name 3

Schedule:Week:Compact,
    dhw_profile_week,         !- Name
    AllDays,                  !- DayType List 1
    dhw_profile_day;          !- ScheduleDay Name 1

Schedule:Week:Compact,
    ClothesDryerWeek,         !- Name
    For: Weekdays,            !- DayType List 1
    ClothesDryerWeekday,      !- ScheduleDay Name 1
    For: CustomDay1,          !- DayType List 2
    ClothesDryerVacation,     !- ScheduleDay Name 2
    For: AllOtherDays,        !- DayType List 3
    ClothesDryerWeekend;      !- ScheduleDay Name 3

Schedule:Week:Compact,
    SinksWeek,                !- Name
    For: Weekdays,            !- DayType List 1
    SinksWeekday,             !- ScheduleDay Name 1
    For: CustomDay1,          !- DayType List 2
    SinksVacation,            !- ScheduleDay Name 2
    For: AllOtherDays,        !- DayType List 3
    SinksWeekend;             !- ScheduleDay Name 3

Schedule:Week:Compact,
    ShowersWeek,              !- Name
    For: Weekdays,            !- DayType List 1
    ShowersWeekday,           !- ScheduleDay Name 1
    For: CustomDay1,          !- DayType List 2
    ShowersVacation,          !- ScheduleDay Name 2
    For: AllOtherDays,        !- DayType List 3
    ShowersWeekend;           !- ScheduleDay Name 3

Schedule:Week:Compact,
    BathsWeek,                !- Name
    For: Weekdays,            !- DayType List 1
    BathsWeekday,             !- ScheduleDay Name 1
    For: CustomDay1,          !- DayType List 2
    BathsVacation,            !- ScheduleDay Name 2
    For: AllOtherDays,        !- DayType List 3
    BathsWeekend;             !- ScheduleDay Name 3

Schedule:Week:Compact,
    DHWDistWeek,              !- Name
    For: AllDays,             !- DayType List 1
    DHWDistDay;               !- ScheduleDay Name 1

Schedule:Week:Compact,
    OccupancyWeek,            !- Name
    AllDays,                  !- DayType List 1
    OccupancyDay;             !- ScheduleDay Name 1

Schedule:Week:Compact,
    LightingProfileWeek,      !- Name
    For: AllDays,             !- DayType List 1
    LightingDay;              !- ScheduleDay Name 1

Schedule:Week:Compact,
    LightingProfileWeek_EELighting,    !- Name
    For: AllDays,             !- DayType List 1
    LightingDay_EELighting;    !- ScheduleDay Name 1

Schedule:Week:Compact,
    LightingProfileWeek_EELighting_interior_controls,    !- Name
    For: AllDays,             !- DayType List 1
    LightingDay_EELighting_OccSensors;    !- ScheduleDay Name 1

Schedule:Week:Compact,
    LightingProfileWeek_EELighting_garage_controls,    !- Name
    For: AllDays,             !- DayType List 1
    LightingDay_EELighting_Garage_OccSensors;    !- ScheduleDay Name 1

Schedule:Week:Compact,
    ExteriorLightingProfileWeek,    !- Name
    For: AllDays,             !- DayType List 1
    ExteriorLightingDay;      !- ScheduleDay Name 1

Schedule:Year,
    Occupancy,                !- Name
    Fraction,                 !- Schedule Type Limits Name
    OccupancyWeek,            !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    InteriorLighting,         !- Name
    Fraction,                 !- Schedule Type Limits Name
    LightingProfileWeek,      !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    InteriorLightingHE,       !- Name
    Fraction,                 !- Schedule Type Limits Name
    LightingProfileWeek_EELighting,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    InteriorLightingHE_OS,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    LightingProfileWeek_EELighting_interior_controls,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    InteriorLightingHE_VS,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    LightingProfileWeek_EELighting_garage_controls,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    ExteriorLighting,         !- Name
    Fraction,                 !- Schedule Type Limits Name
    ExteriorLightingProfileWeek,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Refrigerator,             !- Name
    Fraction,                 !- Schedule Type Limits Name
    RefrigeratorWeek,         !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    MiscPlugLoad,             !- Name
    Fraction,                 !- Schedule Type Limits Name
    MiscPlugLoadWeek,         !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    CookingRange,             !- Name
    Fraction,                 !- Schedule Type Limits Name
    CookingRangeWeek,         !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    dhw_sch,                  !- Name
    fraction,                 !- Schedule Type Limits Name
    dhw_profile_week,         !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Dishwasher,               !- Name
    Fraction,                 !- Schedule Type Limits Name
    DishwasherWeek,           !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    ClothesWasher,            !- Name
    Fraction,                 !- Schedule Type Limits Name
    ClothesWasherWeek,        !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    ClothesDryer,             !- Name
    Fraction,                 !- Schedule Type Limits Name
    ClothesDryerWeek,         !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Sinks,                    !- Name
    Fraction,                 !- Schedule Type Limits Name
    SinksWeek,                !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Showers,                  !- Name
    Fraction,                 !- Schedule Type Limits Name
    ShowersWeek,              !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Baths,                    !- Name
    Fraction,                 !- Schedule Type Limits Name
    BathsWeek,                !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    DHWDist,                  !- Name
    Fraction,                 !- Schedule Type Limits Name
    DHWDistWeek,              !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Compact,
    BA_shower_sch,            !- Name
    any number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 1:00,              !- Field 3
    0.00205406666666667,      !- Field 4
    Until: 2:00,              !- Field 5
    0.000933666666666667,     !- Field 6
    Until: 3:00,              !- Field 7
    0.0005602,                !- Field 8
    Until: 4:00,              !- Field 9
    0.000933666666666667,     !- Field 10
    Until: 5:00,              !- Field 11
    0.00261426666666667,      !- Field 12
    Until: 6:00,              !- Field 13
    0.00971013333333333,      !- Field 14
    Until: 7:00,              !- Field 15
    0.0220345333333333,       !- Field 16
    Until: 8:00,              !- Field 17
    0.0218478,                !- Field 18
    Until: 9:00,              !- Field 19
    0.0177396666666667,       !- Field 20
    Until: 10:00,             !- Field 21
    0.0138182666666667,       !- Field 22
    Until: 11:00,             !- Field 23
    0.011204,                 !- Field 24
    Until: 12:00,             !- Field 25
    0.00877646666666667,      !- Field 26
    Until: 13:00,             !- Field 27
    0.00634893333333333,      !- Field 28
    Until: 14:00,             !- Field 29
    0.00541526666666667,      !- Field 30
    Until: 15:00,             !- Field 31
    0.00485506666666667,      !- Field 32
    Until: 16:00,             !- Field 33
    0.00466833333333333,      !- Field 34
    Until: 17:00,             !- Field 35
    0.005602,                 !- Field 36
    Until: 18:00,             !- Field 37
    0.0072826,                !- Field 38
    Until: 19:00,             !- Field 39
    0.0078428,                !- Field 40
    Until: 20:00,             !- Field 41
    0.0078428,                !- Field 42
    Until: 21:00,             !- Field 43
    0.0078428,                !- Field 44
    Until: 22:00,             !- Field 45
    0.00765606666666667,      !- Field 46
    Until: 23:00,             !- Field 47
    0.00541526666666667,      !- Field 48
    Until: 24:00,             !- Field 49
    0.0039214;                !- Field 50

Schedule:Compact,
    BA_bath_sch,              !- Name
    any number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 1:00,              !- Field 3
    0.000191181818181818,     !- Field 4
    Until: 2:00,              !- Field 5
    9.55909090909091e-05,     !- Field 6
    Until: 3:00,              !- Field 7
    9.55909090909091e-05,     !- Field 8
    Until: 4:00,              !- Field 9
    9.55909090909091e-05,     !- Field 10
    Until: 5:00,              !- Field 11
    0.000191181818181818,     !- Field 12
    Until: 6:00,              !- Field 13
    0.000454056818181818,     !- Field 14
    Until: 7:00,              !- Field 15
    0.00109929545454545,      !- Field 16
    Until: 8:00,              !- Field 17
    0.00138606818181818,      !- Field 18
    Until: 9:00,              !- Field 19
    0.00157725,               !- Field 20
    Until: 10:00,             !- Field 21
    0.00138606818181818,      !- Field 22
    Until: 11:00,             !- Field 23
    0.00109929545454545,      !- Field 24
    Until: 12:00,             !- Field 25
    0.000836420454545455,     !- Field 26
    Until: 13:00,             !- Field 27
    0.000740829545454545,     !- Field 28
    Until: 14:00,             !- Field 29
    0.000549647727272727,     !- Field 30
    Until: 15:00,             !- Field 31
    0.000549647727272727,     !- Field 32
    Until: 16:00,             !- Field 33
    0.000549647727272727,     !- Field 34
    Until: 17:00,             !- Field 35
    0.000932011363636364,     !- Field 36
    Until: 18:00,             !- Field 37
    0.00109929545454545,      !- Field 38
    Until: 19:00,             !- Field 39
    0.001840125,              !- Field 40
    Until: 20:00,             !- Field 41
    0.00238977272727273,      !- Field 42
    Until: 21:00,             !- Field 43
    0.00238977272727273,      !- Field 44
    Until: 22:00,             !- Field 45
    0.001840125,              !- Field 46
    Until: 23:00,             !- Field 47
    0.00157725,               !- Field 48
    Until: 24:00,             !- Field 49
    0.000932011363636364;     !- Field 50

Schedule:Compact,
    BA_sink_sch,              !- Name
    any number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 1:00,              !- Field 3
    0.00460157894736842,      !- Field 4
    Until: 2:00,              !- Field 5
    0.00230078947368421,      !- Field 6
    Until: 3:00,              !- Field 7
    0.00164342105263158,      !- Field 8
    Until: 4:00,              !- Field 9
    0.00164342105263158,      !- Field 10
    Until: 5:00,              !- Field 11
    0.00230078947368421,      !- Field 12
    Until: 6:00,              !- Field 13
    0.00591631578947368,      !- Field 14
    Until: 7:00,              !- Field 15
    0.0138047368421053,       !- Field 16
    Until: 8:00,              !- Field 17
    0.0203784210526316,       !- Field 18
    Until: 9:00,              !- Field 19
    0.0216931578947368,       !- Field 20
    Until: 10:00,             !- Field 21
    0.0203784210526316,       !- Field 22
    Until: 11:00,             !- Field 23
    0.017748947368421,        !- Field 24
    Until: 12:00,             !- Field 25
    0.0164342105263158,       !- Field 26
    Until: 13:00,             !- Field 27
    0.0161055263157895,       !- Field 28
    Until: 14:00,             !- Field 29
    0.0147907894736842,       !- Field 30
    Until: 15:00,             !- Field 31
    0.0141334210526316,       !- Field 32
    Until: 16:00,             !- Field 33
    0.0134760526315789,       !- Field 34
    Until: 17:00,             !- Field 35
    0.0157768421052632,       !- Field 36
    Until: 18:00,             !- Field 37
    0.0213644736842105,       !- Field 38
    Until: 19:00,             !- Field 39
    0.0246513157894737,       !- Field 40
    Until: 20:00,             !- Field 41
    0.0226792105263158,       !- Field 42
    Until: 21:00,             !- Field 43
    0.018735,                 !- Field 44
    Until: 22:00,             !- Field 45
    0.0157768421052632,       !- Field 46
    Until: 23:00,             !- Field 47
    0.0131473684210526,       !- Field 48
    Until: 24:00,             !- Field 49
    0.00887447368421052;      !- Field 50

Schedule:Compact,
    activity_sch,             !- Name
    any number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    117.28;                   !- Field 4

Schedule:Compact,
    inf_sch,                  !- Name
    any number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1;                        !- Field 4

Schedule:Compact,
    zone_control_type,        !- Name
    control_type,             !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until 24:00,              !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    shading_2012iecc,         !- Name
    fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until 24:00,              !- Field 3
    0;                        !- Field 4

Schedule:Compact,
    shading_2009iecc,         !- Name
    any number,               !- Schedule Type Limits Name
    Through: 5/30,            !- Field 1
    For: AllDays,             !- Field 2
    Until 24:00,              !- Field 3
    0.85,                     !- Field 4
    Through: 8/31,            !- Field 5
    For: AllDays,             !- Field 6
    Until 24:00,              !- Field 7
    0.7,                      !- Field 8
    Through: 12/31,           !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    0.85;                     !- Field 12

Schedule:Compact,
    dhw_setpt,                !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until 24:00,              !- Field 3
    48;                       !- Field 4

Schedule:Compact,
    dhw_setpt_hpwh,           !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until 24:00,              !- Field 3
    44;                       !- Field 4

Schedule:Compact,
    Supply-Air-Temp-Sch,      !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    12;                       !- Field 4

Schedule:Compact,
    always_avail,             !- Name
    On/Off,                   !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1;                        !- Field 4

Schedule:Compact,
    always_off,               !- Name
    On/Off,                   !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0;                        !- Field 4

Schedule:Compact,
    heating_sch_HRef,         !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    20;                       !- Field 4

Schedule:Compact,
    cooling_sch_HRef,         !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    25.55;                    !- Field 4

Schedule:Compact,
    heating_sch,              !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    22.22;                    !- Field 4

Schedule:Compact,
    cooling_sch,              !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    23.88;                    !- Field 4

Schedule:Compact,
    fan_cycle,                !- Name
    any number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0;                        !- Field 4

Schedule:Constant,
    DWWaterTempSchedule,      !- Name
    Temperature,              !- Schedule Type Limits Name
    48.8888888888889;         !- Hourly Value

Schedule:Constant,
    CWWaterTempSchedule,      !- Name
    Temperature,              !- Schedule Type Limits Name
    48.8888888888889;         !- Hourly Value

Schedule:Constant,
    SinkSensSchedule,         !- Name
    Fraction,                 !- Schedule Type Limits Name
    0.687777777777778;        !- Hourly Value

Schedule:Constant,
    SinkLatSchedule,          !- Name
    Fraction,                 !- Schedule Type Limits Name
    0.312222222222222;        !- Hourly Value

Schedule:Constant,
    ShowerSensSchedule,       !- Name
    Fraction,                 !- Schedule Type Limits Name
    0.51280276816609;         !- Hourly Value

Schedule:Constant,
    ShowerLatSchedule,        !- Name
    Fraction,                 !- Schedule Type Limits Name
    0.48719723183391;         !- Hourly Value

Schedule:Constant,
    BathSensSchedule,         !- Name
    Fraction,                 !- Schedule Type Limits Name
    1;                        !- Hourly Value

Schedule:Constant,
    BathLatSchedule,          !- Name
    Fraction,                 !- Schedule Type Limits Name
    0;                        !- Hourly Value

Schedule:Constant,
    SSBWaterTempSchedule,     !- Name
    Temperature,              !- Schedule Type Limits Name
    40.5555555555556;         !- Hourly Value

Schedule:Constant,
    WaterHeaterSP1Schedule,    !- Name
    Temperature,              !- Schedule Type Limits Name
    48.8888888888889;         !- Hourly Value

Schedule:Constant,
    WaterHeaterSP2Schedule,    !- Name
    Temperature,              !- Schedule Type Limits Name
    40.5555555555556;         !- Hourly Value

Schedule:Constant,
    DHWSupplySetpoint,        !- Name
    Temperature,              !- Schedule Type Limits Name
    48.8888888888889;         !- Hourly Value

Schedule:Constant,
    boiler_setpt,             !- Name
    Temperature,              !- Schedule Type Limits Name
    80;                       !- Hourly Value

Schedule:Constant,
    Compressor Setpoint,      !- Name
    Temperature,              !- Schedule Type Limits Name
    50;                       !- Hourly Value

Schedule:Constant,
    DOAShightemp,             !- Name
    Temperature,              !- Schedule Type Limits Name
    200;                      !- Hourly Value

Schedule:Constant,
    DOASlowtemp,              !- Name
    Temperature,              !- Schedule Type Limits Name
    -60;                      !- Hourly Value

Material,
    sheathing_consol_layer,    !- Name
    Rough,                    !- Roughness
    0.0127,                   !- Thickness
    0.0940184,                !- Conductivity
    685.008,                  !- Density
    1172.332;                 !- Specific Heat

Material,
    ceil_consol_layer,        !- Name
    Rough,                    !- Roughness
    0.400206234336168,        !- Thickness
    0.0617176,                !- Conductivity
    41.9286,                  !- Density
    776.25126;                !- Specific Heat

Material,
    floor_consol_layer,       !- Name
    Rough,                    !- Roughness
    0.23495,                  !- Thickness
    0.0515515,                !- Conductivity
    55.074,                   !- Density
    916.9311;                 !- Specific Heat

Material,
    bsmtwall_consol_layer,    !- Name
    Rough,                    !- Roughness
    0.1397,                   !- Thickness
    0.0601465789473684,       !- Conductivity
    120.801,                  !- Density
    1036.25775;               !- Specific Heat

Material,
    crawlwall_consol_layer,    !- Name
    Rough,                    !- Roughness
    0.1397,                   !- Thickness
    0.0601465789473684,       !- Conductivity
    120.801,                  !- Density
    1036.25775;               !- Specific Heat

Material,
    wall_consol_layer,        !- Name
    Rough,                    !- Roughness
    0.1397,                   !- Thickness
    0.057165,                 !- Conductivity
    120.801,                  !- Density
    1036.25775;               !- Specific Heat

Material,
    Very High Reflectivity Surface,    !- Name
    Smooth,                   !- Roughness
    0.0005,                   !- Thickness
    237,                      !- Conductivity
    2702,                     !- Density
    903,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.05,                     !- Solar Absorptance
    0.05;                     !- Visible Absorptance

Material,
    GypsumBoard-5/16in,       !- Name
    Rough,                    !- Roughness
    0.00793953,               !- Thickness
    0.15862,                  !- Conductivity
    640,                      !- Density
    1129.6,                   !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.4,                      !- Solar Absorptance
    0.1;                      !- Visible Absorptance

Material,
    CopperPipe,               !- Name
    MediumRough,              !- Roughness
    0.0190500386169072,       !- Thickness
    401,                      !- Conductivity
    2243,                     !- Density
    837,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.65,                     !- Solar Absorptance
    0.65;                     !- Visible Absorptance

Material,
    F08 Metal surface,        !- Name
    Smooth,                   !- Roughness
    0.0008,                   !- Thickness
    45.28,                    !- Conductivity
    7824,                     !- Density
    500;                      !- Specific Heat

Material,
    Concrete_4in,             !- Name
    Rough,                    !- Roughness
    0.1014984,                !- Thickness
    1.312098,                 !- Conductivity
    2242.8,                   !- Density
    465.2;                    !- Specific Heat

Material,
    Asphalt_shingle,          !- Name
    MediumRough,              !- Roughness
    0.006339853,              !- Thickness
    0.08186,                  !- Conductivity
    1121.2917044623,          !- Density
    1255.20000949809,         !- Specific Heat
    ,                         !- Thermal Absorptance
    0.75;                     !- Solar Absorptance

Material,
    Wood_shingle,             !- Name
    MediumSmooth,             !- Roughness
    0.0127000257446048,       !- Thickness
    0.11388,                  !- Conductivity
    426.090847695673,         !- Density
    1631.76001234752;         !- Specific Heat

Material,
    Slate_shingle,            !- Name
    MediumSmooth,             !- Roughness
    0.0127000257446048,       !- Thickness
    1.44219,                  !- Conductivity
    1601.845292089,           !- Density
    1255.20000949809;         !- Specific Heat

Material,
    cement_stucco,            !- Name
    MediumSmooth,             !- Roughness
    0.01905,                  !- Thickness
    0.721,                    !- Conductivity
    1865.58,                  !- Density
    878.640006648665;         !- Specific Heat

Material,
    syn_stucco,               !- Name
    MediumSmooth,             !- Roughness
    0.003048,                 !- Thickness
    0.0865,                   !- Conductivity
    400,                      !- Density
    878.640006648665;         !- Specific Heat

Material,
    Drywall_1/2in,            !- Name
    MediumSmooth,             !- Roughness
    0.0127000257446048,       !- Thickness
    0.16009,                  !- Conductivity
    800.922646044499,         !- Density
    1087.84000823168;         !- Specific Heat

Material,
    OSB_5/8in,                !- Name
    MediumSmooth,             !- Roughness
    0.015875032180756,        !- Thickness
    0.1163,                   !- Conductivity
    544.627399310259,         !- Density
    1213.36000918149;         !- Specific Heat

Material,
    OSB_7/16in,               !- Name
    MediumSmooth,             !- Roughness
    0.0111125,                !- Thickness
    0.1163,                   !- Conductivity
    544.627399310259,         !- Density
    1213.36000918149;         !- Specific Heat

Material,
    Blown_R30,                !- Name
    MediumRough,              !- Roughness
    0.212598430964684,        !- Thickness
    0.04119,                  !- Conductivity
    9.61107175253399,         !- Density
    836.800006332062;         !- Specific Heat

Material,
    Blown_R30_top,            !- Name
    MediumRough,              !- Roughness
    0.117348237880148,        !- Thickness
    0.04119,                  !- Conductivity
    9.61107175253399,         !- Density
    836.800006332062,         !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    Plywood_3/4in,            !- Name
    Rough,                    !- Roughness
    0.01905,                  !- Thickness
    0.1154577,                !- Conductivity
    544.68,                   !- Density
    674.54,                   !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    Batt_R19,                 !- Name
    MediumRough,              !- Roughness
    0.0254000514892096,       !- Thickness
    0.00347522,               !- Conductivity
    9.61107175253399,         !- Density
    836.800006332062,         !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    Lumber_2x4,               !- Name
    Rough,                    !- Roughness
    0.0890016,                !- Thickness
    0.1154577,                !- Conductivity
    512.64,                   !- Density
    767.58,                   !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    Carpet_n_pad,             !- Name
    MediumSmooth,             !- Roughness
    0.0254000514892096,       !- Thickness
    0.0601314018580031,       !- Conductivity
    32.03690584178,           !- Density
    836.800006332062,         !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    Batt_R13,                 !- Name
    MediumRough,              !- Roughness
    0.0889,                   !- Thickness
    0.03876,                  !- Conductivity
    9.61107175253399,         !- Density
    836.800006332062,         !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    OSB_1/2in,                !- Name
    MediumSmooth,             !- Roughness
    0.0127000257446048,       !- Thickness
    0.1163,                   !- Conductivity
    544.627399310259,         !- Density
    1213.36000918149,         !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    soil_12in,                !- Name
    Rough,                    !- Roughness
    0.3048,                   !- Thickness
    1.731,                    !- Conductivity
    1842.3,                   !- Density
    232.6,                    !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    door_const,               !- Name
    Smooth,                   !- Roughness
    0.0396277251435213,       !- Thickness
    0.0720096,                !- Conductivity
    512.64,                   !- Density
    767.58;                   !- Specific Heat

Material,
    Gyp_board_1/2in,          !- Name
    Rough,                    !- Roughness
    0.01271016,               !- Thickness
    0.15862,                  !- Conductivity
    640,                      !- Density
    1129.6,                   !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.4,                      !- Solar Absorptance
    0.1;                      !- Visible Absorptance

Material,
    Std Wood 6inch,           !- Name
    MediumSmooth,             !- Roughness
    0.15,                     !- Thickness
    0.12,                     !- Conductivity
    540,                      !- Density
    1210,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    Pipe Insulation,          !- Name
    VeryRough,                !- Roughness
    0.0127032520325203,       !- Thickness
    0.03317175,               !- Conductivity
    91,                       !- Density
    836,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.5,                      !- Solar Absorptance
    0.5;                      !- Visible Absorptance

Material:NoMass,
    Manf_wall_airgap,         !- Name
    Smooth,                   !- Roughness
    0.12;                     !- Thermal Resistance

Material:NoMass,
    Bldg_paper_felt,          !- Name
    Smooth,                   !- Roughness
    0.0105666113069662;       !- Thermal Resistance

Material:NoMass,
    R_high,                   !- Name
    MediumRough,              !- Roughness
    177;                      !- Thermal Resistance

Material:AirGap,
    Air_4_in_vert,            !- Name
    0.158499169604493;        !- Thermal Resistance

Material:AirGap,
    3/4in_air_space,          !- Name
    0.08513;                  !- Thermal Resistance

Material:AirGap,
    3/4in_Reflective_air_space,    !- Name
    0.246554;                 !- Thermal Resistance

WindowMaterial:SimpleGlazingSystem,
    Glass,                    !- Name
    1.817152,                 !- UFactor
    0.3344,                   !- Solar Heat Gain Coefficient
    0.88;                     !- Visible Transmittance

WindowMaterial:Glazing,
    Clear Acrylic Plastic,    !- Name
    SpectralAverage,          !- Optical Data Type
    ,                         !- Window Glass Spectral Data Set Name
    0.003,                    !- Thickness
    0.92,                     !- Solar Transmittance at Normal Incidence
    0.05,                     !- Front Side Solar Reflectance at Normal Incidence
    0.05,                     !- Back Side Solar Reflectance at Normal Incidence
    0.92,                     !- Visible Transmittance at Normal Incidence
    0.05,                     !- Front Side Visible Reflectance at Normal Incidence
    0.05,                     !- Back Side Visible Reflectance at Normal Incidence
    0,                        !- Infrared Transmittance at Normal Incidence
    0.9,                      !- Front Side Infrared Hemispherical Emissivity
    0.9,                      !- Back Side Infrared Hemispherical Emissivity
    0.9;                      !- Conductivity

WindowMaterial:Glazing,
    Diffusing Acrylic Plastic,    !- Name
    SpectralAverage,          !- Optical Data Type
    ,                         !- Window Glass Spectral Data Set Name
    0.0022,                   !- Thickness
    0.9,                      !- Solar Transmittance at Normal Incidence
    0.08,                     !- Front Side Solar Reflectance at Normal Incidence
    0.08,                     !- Back Side Solar Reflectance at Normal Incidence
    0.9,                      !- Visible Transmittance at Normal Incidence
    0.08,                     !- Front Side Visible Reflectance at Normal Incidence
    0.08,                     !- Back Side Visible Reflectance at Normal Incidence
    0,                        !- Infrared Transmittance at Normal Incidence
    0.9,                      !- Front Side Infrared Hemispherical Emissivity
    0.9,                      !- Back Side Infrared Hemispherical Emissivity
    0.9;                      !- Conductivity

WindowMaterial:Blind,
    int_blind,                !- Name
    Horizontal,               !- Slat Orientation
    0.025,                    !- Slat Width
    0.01875,                  !- Slat Separation
    0.001,                    !- Slat Thickness
    45,                       !- Slat Angle
    221,                      !- Slat Conductivity
    0,                        !- Slat Beam Solar Transmittance
    0.5,                      !- Front Side Slat Beam Solar Reflectance
    0.5,                      !- Back Side Slat Beam Solar Reflectance
    0,                        !- Slat Diffuse Solar Transmittance
    0.5,                      !- Front Side Slat Diffuse Solar Reflectance
    0.5,                      !- Back Side Slat Diffuse Solar Reflectance
    0,                        !- Slat Beam Visible Transmittance
    0.5,                      !- Front Side Slat Beam Visible Reflectance
    0.5,                      !- Back Side Slat Beam Visible Reflectance
    0,                        !- Slat Diffuse Visible Transmittance
    0.5,                      !- Front Side Slat Diffuse Visible Reflectance
    0.5,                      !- Back Side Slat Diffuse Visible Reflectance
    0,                        !- Slat Infrared Hemispherical Transmittance
    0.9,                      !- Front Side Slat Infrared Hemispherical Emissivity
    0.9,                      !- Back Side Slat Infrared Hemispherical Emissivity
    0.05,                     !- Blind to Glass Distance
    0.5,                      !- Blind Top Opening Multiplier
    0.5,                      !- Blind Bottom Opening Multiplier
    0.5,                      !- Blind Left Side Opening Multiplier
    0.5,                      !- Blind Right Side Opening Multiplier
    ,                         !- Minimum Slat Angle
    ;                         !- Maximum Slat Angle

Construction,
    Exterior Wall,            !- Name
    syn_stucco,               !- Outside Layer
    sheathing_consol_layer,    !- Layer 2
    OSB_7/16in,               !- Layer 3
    wall_consol_layer,        !- Layer 4
    Drywall_1/2in;            !- Layer 5

Construction,
    InteriorFurnishings,      !- Name
    Std Wood 6inch;           !- Outside Layer

Construction,
    ceiling-floor-layer,      !- Name
    Lumber_2x4;               !- Outside Layer

Construction,
    Exterior Floor,           !- Name
    floor_consol_layer,       !- Outside Layer
    Plywood_3/4in,            !- Layer 2
    Carpet_n_pad;             !- Layer 3

Construction,
    Interior Floor,           !- Name
    Plywood_3/4in,            !- Outside Layer
    Carpet_n_pad;             !- Layer 2

Construction,
    Interior Ceiling,         !- Name
    ceil_consol_layer,        !- Outside Layer
    Drywall_1/2in;            !- Layer 2

Construction,
    attic floor,              !- Name
    Drywall_1/2in,            !- Outside Layer
    ceil_consol_layer;        !- Layer 2

Construction,
    fndn_roof,                !- Name
    Carpet_n_pad,             !- Outside Layer
    Plywood_3/4in,            !- Layer 2
    ceil_consol_layer;        !- Layer 3

Construction,
    interiorwall,             !- Name
    Drywall_1/2in,            !- Outside Layer
    OSB_5/8in,                !- Layer 2
    Drywall_1/2in;            !- Layer 3

Construction,
    Interior Wall,            !- Name
    Drywall_1/2in,            !- Outside Layer
    Air_4_in_vert,            !- Layer 2
    Drywall_1/2in;            !- Layer 3

Construction,
    Exterior Roof,            !- Name
    Asphalt_shingle,          !- Outside Layer
    OSB_1/2in;                !- Layer 2

Construction,
    Exterior Window,          !- Name
    Glass;                    !- Outside Layer

Construction,
    Interior Window,          !- Name
    Glass;                    !- Outside Layer

Construction,
    Exterior Door,            !- Name
    door_const;               !- Outside Layer

Construction,
    Interior Door,            !- Name
    door_const;               !- Outside Layer

Construction,
    Gable_end,                !- Name
    cement_stucco,            !- Outside Layer
    Bldg_paper_felt,          !- Layer 2
    OSB_5/8in,                !- Layer 3
    Air_4_in_vert,            !- Layer 4
    Drywall_1/2in;            !- Layer 5

Construction,
    crawl_floor,              !- Name
    R_high,                   !- Outside Layer
    soil_12in;                !- Layer 2

Construction,
    window_w_blinds,          !- Name
    Glass,                    !- Outside Layer
    int_blind;                !- Layer 2

Construction,
    Insulated Pipe,           !- Name
    Pipe Insulation,          !- Outside Layer
    CopperPipe;               !- Layer 2

Construction,
    Plain Pipe,               !- Name
    CopperPipe;               !- Outside Layer

Construction,
    TDD Pipe,                 !- Name
    Very High Reflectivity Surface;    !- Outside Layer

Construction,
    TDD Dome,                 !- Name
    Clear Acrylic Plastic;    !- Outside Layer

Construction,
    TDD Diffuser,             !- Name
    Diffusing Acrylic Plastic;    !- Outside Layer

GlobalGeometryRules,
    LowerLeftCorner,          !- Starting Vertex Position
    Counterclockwise,         !- Vertex Entry Direction
    Relative;                 !- Coordinate System

Zone,
    living_unit1,             !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    ,                         !- Type
    1;                        !- Multiplier

Zone,
    attic_unit1,              !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    ,                         !- Type
    1;                        !- Multiplier
! 
! BuildingSurface:Detailed,
!     Inter zone floor 1,       !- Name
!     Floor,                    !- Surface Type
!     Interior Floor,           !- Construction Name
!     living_unit1,             !- Zone Name
!     Adiabatic,                !- Outside Boundary Condition
!     ,                         !- Outside Boundary Condition Object
!     NoSun,                    !- Sun Exposure
!     NoWind,                   !- Wind Exposure
!     0,                        !- View Factor to Ground
!     4,                        !- Number of Vertices
!     0,                        !- Vertex 1 Xcoordinate
!     0,                        !- Vertex 1 Ycoordinate
!     2.59246341463415,         !- Vertex 1 Zcoordinate
!     0,                        !- Vertex 2 Xcoordinate
!     9.09981820971244,         !- Vertex 2 Ycoordinate
!     2.59246341463415,         !- Vertex 2 Zcoordinate
!     12.1330909462833,         !- Vertex 3 Xcoordinate
!     9.09981820971244,         !- Vertex 3 Ycoordinate
!     2.59246341463415,         !- Vertex 3 Zcoordinate
!     12.1330909462833,         !- Vertex 4 Xcoordinate
!     0,                        !- Vertex 4 Ycoordinate
!     2.59246341463415;         !- Vertex 4 Zcoordinate
! 
! BuildingSurface:Detailed,
!     ceiling_unit1,            !- Name
!     Ceiling,                  !- Surface Type
!     Interior Ceiling,         !- Construction Name
!     living_unit1,             !- Zone Name
!     Zone,                     !- Outside Boundary Condition
!     attic_unit1,              !- Outside Boundary Condition Object
!     NoSun,                    !- Sun Exposure
!     NoWind,                   !- Wind Exposure
!     0,                        !- View Factor to Ground
!     4,                        !- Number of Vertices
!     0,                        !- Vertex 1 Xcoordinate
!     0,                        !- Vertex 1 Ycoordinate
!     5.18392682926829,         !- Vertex 1 Zcoordinate
!     12.1330909462833,         !- Vertex 2 Xcoordinate
!     0,                        !- Vertex 2 Ycoordinate
!     5.18392682926829,         !- Vertex 2 Zcoordinate
!     12.1330909462833,         !- Vertex 3 Xcoordinate
!     9.09981820971244,         !- Vertex 3 Ycoordinate
!     5.18392682926829,         !- Vertex 3 Zcoordinate
!     0,                        !- Vertex 4 Xcoordinate
!     9.09981820971244,         !- Vertex 4 Ycoordinate
!     5.18392682926829;         !- Vertex 4 Zcoordinate
! 
! BuildingSurface:Detailed,
!     Roof_front_unit1,         !- Name
!     Roof,                     !- Surface Type
!     Exterior Roof,            !- Construction Name
!     attic_unit1,              !- Zone Name
!     Outdoors,                 !- Outside Boundary Condition
!     ,                         !- Outside Boundary Condition Object
!     SunExposed,               !- Sun Exposure
!     WindExposed,              !- Wind Exposure
!     0,                        !- View Factor to Ground
!     4,                        !- Number of Vertices
!     0,                        !- Vertex 1 Xcoordinate
!     0,                        !- Vertex 1 Ycoordinate
!     5.18392682926829,         !- Vertex 1 Zcoordinate
!     12.1330909462833,         !- Vertex 2 Xcoordinate
!     0,                        !- Vertex 2 Ycoordinate
!     5.18392682926829,         !- Vertex 2 Zcoordinate
!     12.1330909462833,         !- Vertex 3 Xcoordinate
!     4.54990910485622,         !- Vertex 3 Ycoordinate
!     6.6995631975537,          !- Vertex 3 Zcoordinate
!     0,                        !- Vertex 4 Xcoordinate
!     4.54990910485622,         !- Vertex 4 Ycoordinate
!     6.6995631975537;          !- Vertex 4 Zcoordinate
! 
! BuildingSurface:Detailed,
!     Roof_back_unit1,          !- Name
!     Roof,                     !- Surface Type
!     Exterior Roof,            !- Construction Name
!     attic_unit1,              !- Zone Name
!     Outdoors,                 !- Outside Boundary Condition
!     ,                         !- Outside Boundary Condition Object
!     SunExposed,               !- Sun Exposure
!     WindExposed,              !- Wind Exposure
!     0,                        !- View Factor to Ground
!     4,                        !- Number of Vertices
!     12.1330909462833,         !- Vertex 1 Xcoordinate
!     9.09981820971244,         !- Vertex 1 Ycoordinate
!     5.18392682926829,         !- Vertex 1 Zcoordinate
!     0,                        !- Vertex 2 Xcoordinate
!     9.09981820971244,         !- Vertex 2 Ycoordinate
!     5.18392682926829,         !- Vertex 2 Zcoordinate
!     0,                        !- Vertex 3 Xcoordinate
!     4.54990910485622,         !- Vertex 3 Ycoordinate
!     6.6995631975537,          !- Vertex 3 Zcoordinate
!     12.1330909462833,         !- Vertex 4 Xcoordinate
!     4.54990910485622,         !- Vertex 4 Ycoordinate
!     6.6995631975537;          !- Vertex 4 Zcoordinate
! 
! BuildingSurface:Detailed,
!     Roof_right_unit1,         !- Name
!     Wall,                     !- Surface Type
!     Gable_end,                !- Construction Name
!     attic_unit1,              !- Zone Name
!     Outdoors,                 !- Outside Boundary Condition
!     ,                         !- Outside Boundary Condition Object
!     SunExposed,               !- Sun Exposure
!     WindExposed,              !- Wind Exposure
!     ,                         !- View Factor to Ground
!     3,                        !- Number of Vertices
!     12.1330909462833,         !- Vertex 1 Xcoordinate
!     0,                        !- Vertex 1 Ycoordinate
!     5.18392682926829,         !- Vertex 1 Zcoordinate
!     12.1330909462833,         !- Vertex 2 Xcoordinate
!     9.09981820971244,         !- Vertex 2 Ycoordinate
!     5.18392682926829,         !- Vertex 2 Zcoordinate
!     12.1330909462833,         !- Vertex 3 Xcoordinate
!     4.54990910485622,         !- Vertex 3 Ycoordinate
!     6.6995631975537;          !- Vertex 3 Zcoordinate
! 
! BuildingSurface:Detailed,
!     Roof_left_unit1,          !- Name
!     Wall,                     !- Surface Type
!     Gable_end,                !- Construction Name
!     attic_unit1,              !- Zone Name
!     Outdoors,                 !- Outside Boundary Condition
!     ,                         !- Outside Boundary Condition Object
!     SunExposed,               !- Sun Exposure
!     WindExposed,              !- Wind Exposure
!     ,                         !- View Factor to Ground
!     3,                        !- Number of Vertices
!     0,                        !- Vertex 1 Xcoordinate
!     9.09981820971244,         !- Vertex 1 Ycoordinate
!     5.18392682926829,         !- Vertex 1 Zcoordinate
!     0,                        !- Vertex 2 Xcoordinate
!     0,                        !- Vertex 2 Ycoordinate
!     5.18392682926829,         !- Vertex 2 Zcoordinate
!     0,                        !- Vertex 3 Xcoordinate
!     4.54990910485622,         !- Vertex 3 Ycoordinate
!     6.6995631975537;          !- Vertex 3 Zcoordinate
! 
! BuildingSurface:Detailed,
!     Wall_ldf_1.unit1,         !- Name
!     Wall,                     !- Surface Type
!     Exterior Wall,            !- Construction Name
!     living_unit1,             !- Zone Name
!     Outdoors,                 !- Outside Boundary Condition
!     ,                         !- Outside Boundary Condition Object
!     SunExposed,               !- Sun Exposure
!     WindExposed,              !- Wind Exposure
!     ,                         !- View Factor to Ground
!     4,                        !- Number of Vertices
!     0,                        !- Vertex 1 Xcoordinate
!     0,                        !- Vertex 1 Ycoordinate
!     0.001,                    !- Vertex 1 Zcoordinate
!     12.1330909462833,         !- Vertex 2 Xcoordinate
!     0,                        !- Vertex 2 Ycoordinate
!     0.001,                    !- Vertex 2 Zcoordinate
!     12.1330909462833,         !- Vertex 3 Xcoordinate
!     0,                        !- Vertex 3 Ycoordinate
!     2.59246341463415,         !- Vertex 3 Zcoordinate
!     0,                        !- Vertex 4 Xcoordinate
!     0,                        !- Vertex 4 Ycoordinate
!     2.59246341463415;         !- Vertex 4 Zcoordinate
! 
! BuildingSurface:Detailed,
!     Wall_sdr_1.unit1,         !- Name
!     Wall,                     !- Surface Type
!     Exterior Wall,            !- Construction Name
!     living_unit1,             !- Zone Name
!     Outdoors,                 !- Outside Boundary Condition
!     ,                         !- Outside Boundary Condition Object
!     SunExposed,               !- Sun Exposure
!     WindExposed,              !- Wind Exposure
!     ,                         !- View Factor to Ground
!     4,                        !- Number of Vertices
!     12.1330909462833,         !- Vertex 1 Xcoordinate
!     0,                        !- Vertex 1 Ycoordinate
!     0.001,                    !- Vertex 1 Zcoordinate
!     12.1330909462833,         !- Vertex 2 Xcoordinate
!     9.09981820971244,         !- Vertex 2 Ycoordinate
!     0.001,                    !- Vertex 2 Zcoordinate
!     12.1330909462833,         !- Vertex 3 Xcoordinate
!     9.09981820971244,         !- Vertex 3 Ycoordinate
!     2.59246341463415,         !- Vertex 3 Zcoordinate
!     12.1330909462833,         !- Vertex 4 Xcoordinate
!     0,                        !- Vertex 4 Ycoordinate
!     2.59246341463415;         !- Vertex 4 Zcoordinate
! 
! BuildingSurface:Detailed,
!     Wall_ldb_1.unit1,         !- Name
!     Wall,                     !- Surface Type
!     Exterior Wall,            !- Construction Name
!     living_unit1,             !- Zone Name
!     Outdoors,                 !- Outside Boundary Condition
!     ,                         !- Outside Boundary Condition Object
!     SunExposed,               !- Sun Exposure
!     WindExposed,              !- Wind Exposure
!     ,                         !- View Factor to Ground
!     4,                        !- Number of Vertices
!     12.1330909462833,         !- Vertex 1 Xcoordinate
!     9.09981820971244,         !- Vertex 1 Ycoordinate
!     0.001,                    !- Vertex 1 Zcoordinate
!     0,                        !- Vertex 2 Xcoordinate
!     9.09981820971244,         !- Vertex 2 Ycoordinate
!     0.001,                    !- Vertex 2 Zcoordinate
!     0,                        !- Vertex 3 Xcoordinate
!     9.09981820971244,         !- Vertex 3 Ycoordinate
!     2.59246341463415,         !- Vertex 3 Zcoordinate
!     12.1330909462833,         !- Vertex 4 Xcoordinate
!     9.09981820971244,         !- Vertex 4 Ycoordinate
!     2.59246341463415;         !- Vertex 4 Zcoordinate
! 
! BuildingSurface:Detailed,
!     Wall_sdl_1.unit1,         !- Name
!     Wall,                     !- Surface Type
!     Exterior Wall,            !- Construction Name
!     living_unit1,             !- Zone Name
!     Outdoors,                 !- Outside Boundary Condition
!     ,                         !- Outside Boundary Condition Object
!     SunExposed,               !- Sun Exposure
!     WindExposed,              !- Wind Exposure
!     ,                         !- View Factor to Ground
!     4,                        !- Number of Vertices
!     0,                        !- Vertex 1 Xcoordinate
!     9.09981820971244,         !- Vertex 1 Ycoordinate
!     0.001,                    !- Vertex 1 Zcoordinate
!     0,                        !- Vertex 2 Xcoordinate
!     0,                        !- Vertex 2 Ycoordinate
!     0.001,                    !- Vertex 2 Zcoordinate
!     0,                        !- Vertex 3 Xcoordinate
!     0,                        !- Vertex 3 Ycoordinate
!     2.59246341463415,         !- Vertex 3 Zcoordinate
!     0,                        !- Vertex 4 Xcoordinate
!     9.09981820971244,         !- Vertex 4 Ycoordinate
!     2.59246341463415;         !- Vertex 4 Zcoordinate
! 
! BuildingSurface:Detailed,
!     Wall_ldf_2.unit1,         !- Name
!     Wall,                     !- Surface Type
!     Exterior Wall,            !- Construction Name
!     living_unit1,             !- Zone Name
!     Outdoors,                 !- Outside Boundary Condition
!     ,                         !- Outside Boundary Condition Object
!     SunExposed,               !- Sun Exposure
!     WindExposed,              !- Wind Exposure
!     ,                         !- View Factor to Ground
!     4,                        !- Number of Vertices
!     0,                        !- Vertex 1 Xcoordinate
!     0,                        !- Vertex 1 Ycoordinate
!     2.59246341463415,         !- Vertex 1 Zcoordinate
!     12.1330909462833,         !- Vertex 2 Xcoordinate
!     0,                        !- Vertex 2 Ycoordinate
!     2.59246341463415,         !- Vertex 2 Zcoordinate
!     12.1330909462833,         !- Vertex 3 Xcoordinate
!     0,                        !- Vertex 3 Ycoordinate
!     5.18392682926829,         !- Vertex 3 Zcoordinate
!     0,                        !- Vertex 4 Xcoordinate
!     0,                        !- Vertex 4 Ycoordinate
!     5.18392682926829;         !- Vertex 4 Zcoordinate
! 
! BuildingSurface:Detailed,
!     Wall_sdr_2.unit1,         !- Name
!     Wall,                     !- Surface Type
!     Exterior Wall,            !- Construction Name
!     living_unit1,             !- Zone Name
!     Outdoors,                 !- Outside Boundary Condition
!     ,                         !- Outside Boundary Condition Object
!     SunExposed,               !- Sun Exposure
!     WindExposed,              !- Wind Exposure
!     ,                         !- View Factor to Ground
!     4,                        !- Number of Vertices
!     12.1330909462833,         !- Vertex 1 Xcoordinate
!     0,                        !- Vertex 1 Ycoordinate
!     2.59246341463415,         !- Vertex 1 Zcoordinate
!     12.1330909462833,         !- Vertex 2 Xcoordinate
!     9.09981820971244,         !- Vertex 2 Ycoordinate
!     2.59246341463415,         !- Vertex 2 Zcoordinate
!     12.1330909462833,         !- Vertex 3 Xcoordinate
!     9.09981820971244,         !- Vertex 3 Ycoordinate
!     5.18392682926829,         !- Vertex 3 Zcoordinate
!     12.1330909462833,         !- Vertex 4 Xcoordinate
!     0,                        !- Vertex 4 Ycoordinate
!     5.18392682926829;         !- Vertex 4 Zcoordinate
! 
! BuildingSurface:Detailed,
!     Wall_ldb_2.unit1,         !- Name
!     Wall,                     !- Surface Type
!     Exterior Wall,            !- Construction Name
!     living_unit1,             !- Zone Name
!     Outdoors,                 !- Outside Boundary Condition
!     ,                         !- Outside Boundary Condition Object
!     SunExposed,               !- Sun Exposure
!     WindExposed,              !- Wind Exposure
!     ,                         !- View Factor to Ground
!     4,                        !- Number of Vertices
!     12.1330909462833,         !- Vertex 1 Xcoordinate
!     9.09981820971244,         !- Vertex 1 Ycoordinate
!     2.59246341463415,         !- Vertex 1 Zcoordinate
!     0,                        !- Vertex 2 Xcoordinate
!     9.09981820971244,         !- Vertex 2 Ycoordinate
!     2.59246341463415,         !- Vertex 2 Zcoordinate
!     0,                        !- Vertex 3 Xcoordinate
!     9.09981820971244,         !- Vertex 3 Ycoordinate
!     5.18392682926829,         !- Vertex 3 Zcoordinate
!     12.1330909462833,         !- Vertex 4 Xcoordinate
!     9.09981820971244,         !- Vertex 4 Ycoordinate
!     5.18392682926829;         !- Vertex 4 Zcoordinate
! 
! BuildingSurface:Detailed,
!     Wall_sdl_2.unit1,         !- Name
!     Wall,                     !- Surface Type
!     Exterior Wall,            !- Construction Name
!     living_unit1,             !- Zone Name
!     Outdoors,                 !- Outside Boundary Condition
!     ,                         !- Outside Boundary Condition Object
!     SunExposed,               !- Sun Exposure
!     WindExposed,              !- Wind Exposure
!     ,                         !- View Factor to Ground
!     4,                        !- Number of Vertices
!     0,                        !- Vertex 1 Xcoordinate
!     9.09981820971244,         !- Vertex 1 Ycoordinate
!     2.59246341463415,         !- Vertex 1 Zcoordinate
!     0,                        !- Vertex 2 Xcoordinate
!     0,                        !- Vertex 2 Ycoordinate
!     2.59246341463415,         !- Vertex 2 Zcoordinate
!     0,                        !- Vertex 3 Xcoordinate
!     0,                        !- Vertex 3 Ycoordinate
!     5.18392682926829,         !- Vertex 3 Zcoordinate
!     0,                        !- Vertex 4 Xcoordinate
!     9.09981820971244,         !- Vertex 4 Ycoordinate
!     5.18392682926829;         !- Vertex 4 Zcoordinate
! 
! BuildingSurface:Detailed,
!     Floor_unit1,              !- Name
!     Floor,                    !- Surface Type
!     Interior Floor,           !- Construction Name
!     living_unit1,             !- Zone Name
!     GroundSlabPreprocessorAverage,    !- Outside Boundary Condition
!     surfPropOthSdCoefSlabAverage,    !- Outside Boundary Condition Object
!     NoSun,                    !- Sun Exposure
!     NoWind,                   !- Wind Exposure
!     0,                        !- View Factor to Ground
!     4,                        !- Number of Vertices
!     0,                        !- Vertex 1 Xcoordinate
!     0,                        !- Vertex 1 Ycoordinate
!     0.001,                    !- Vertex 1 Zcoordinate
!     0,                        !- Vertex 2 Xcoordinate
!     9.09981820971244,         !- Vertex 2 Ycoordinate
!     0.001,                    !- Vertex 2 Zcoordinate
!     12.1330909462833,         !- Vertex 3 Xcoordinate
!     9.09981820971244,         !- Vertex 3 Ycoordinate
!     0.001,                    !- Vertex 3 Zcoordinate
!     12.1330909462833,         !- Vertex 4 Xcoordinate
!     0,                        !- Vertex 4 Ycoordinate
!     0.001;                    !- Vertex 4 Zcoordinate

Door,
    Door_ldb_unit1,           !- Name
    Exterior Door,            !- Construction Name
    Wall_ldb_1.unit1,         !- Building Surface Name
    1,                        !- Multiplier
    0.5,                      !- Starting X Coordinate
    0,                        !- Starting Z Coordinate
    1.74190122145513,         !- Length
    2.13414634146341;         !- Height

InternalMass,
    Internalmass_unit1,       !- Name
    InteriorFurnishings,      !- Construction Name
    living_unit1,             !- Zone or ZoneList Name
    9.89591078066915;         !- Surface Area

Shading:Overhang,
    Overhang_sdr_1.unit1,     !- Name
    Window_sdr_1.unit1,       !- Window or Door Name
    0,                        !- Height above Window or Door
    90,                       !- Tilt Angle from WindowDoor
    0,                        !- Left extension from WindowDoor Width
    0,                        !- Right extension from WindowDoor Width
    0.0152439024390244;       !- Depth

Shading:Overhang,
    Overhang_sdr_2.unit1,     !- Name
    Window_sdr_2.unit1,       !- Window or Door Name
    0,                        !- Height above Window or Door
    90,                       !- Tilt Angle from WindowDoor
    0,                        !- Left extension from WindowDoor Width
    0,                        !- Right extension from WindowDoor Width
    0.0152439024390244;       !- Depth
! 
! GroundHeatTransfer:Control,
!     gtp_control,              !- Name
!     no,                       !- Run Basement Preprocessor
!     yes;                      !- Run Slab Preprocessor
! 
! GroundHeatTransfer:Slab:Materials,
!     2,                        !- NMAT Number of materials
!     0.16,                     !- ALBEDO Surface Albedo No Snow
!     0.4,                      !- ALBEDO Surface Albedo Snow
!     0.9,                      !- EPSLW Surface Emissivity No Snow
!     0.9,                      !- EPSLW Surface Emissivity Snow
!     0.75,                     !- Z0 Surface Roughness No Snow
!     0.05,                     !- Z0 Surface Roughness Snow
!     6,                        !- HIN Indoor HConv Downward Flow
!     9;                        !- HIN Indoor HConv Upward
! 
! GroundHeatTransfer:Slab:MatlProps,
!     2300,                     !- RHO Slab Material density
!     1200,                     !- RHO Soil Density
!     650,                      !- CP Slab CP
!     1200,                     !- CP Soil CP
!     0.9,                      !- TCON Slab k
!     1;                        !- TCON Soil k
! 
! GroundHeatTransfer:Slab:BoundConds,
!     FALSE,                    !- EVTR Is surface evapotranspiration modeled
!     TRUE,                     !- FIXBC is the lower boundary at a fixed temperature
!     10,                       !- TDEEPin
!     FALSE;                    !- USRHflag Is the ground surface h specified by the user
! 
! GroundHeatTransfer:Slab:BldgProps,
!     10,                       !- IYRS Number of years to iterate
!     0,                        !- Shape Slab shape
!     4,                        !- HBLDG Building height
!     22.22,                    !- TIN1 January Indoor Average Temperature Setpoint
!     22.22,                    !- TIN2 February Indoor Average Temperature Setpoint
!     22.22,                    !- TIN3 March Indoor Average Temperature Setpoint
!     22.22,                    !- TIN4 April Indoor Average Temperature Setpoint
!     22.22,                    !- TIN5 May Indoor Average Temperature Setpoint
!     23.88,                    !- TIN6 June Indoor Average Temperature Setpoint
!     23.88,                    !- TIN7 July Indoor Average Temperature Setpoint
!     23.88,                    !- TIN8 August Indoor Average Temperature Setpoint
!     23.88,                    !- TIN9 September Indoor Average Temperature Setpoint
!     22.22,                    !- TIN10 October Indoor Average Temperature Setpoint
!     22.22,                    !- TIN11 November Indoor Average Temperature Setpoint
!     22.22,                    !- TIN12 December Indoor Average Temperature Setpoint
!     0,                        !- TINAmp Daily Indoor sine wave variation amplitude
!     0.1;                      !- ConvTol Convergence Tolerance
! 
! GroundHeatTransfer:Slab:Insulation,
!     0,                        !- RINS R value of under slab insulation
!     0,                        !- DINS Width of strip of under slab insulation
!     1.76099742894375,         !- RVINS R value of vertical insulation
!     1.5,                      !- ZVINS Depth of vertical insulation
!     1;                        !- IVINS Flag Is there vertical insulation
! 
! GroundHeatTransfer:Slab:EquivalentSlab,
!     2.59947574997227,         !- APRatio The area to perimeter ratio for this slab
!     0.1,                      !- SLABDEPTH Thickness of slab on grade
!     15,                       !- CLEARANCE Distance from edge of slab to domain edge
!     15;                       !- ZCLEARANCE Distance from bottom of slab to domain bottom
! 
! GroundHeatTransfer:Basement:SimParameters,
!     0.1,                      !- F Multiplier for the ADI solution
!     15;                       !- IYRS Maximum number of yearly iterations
! 
! GroundHeatTransfer:Basement:MatlProps,
!     6,                        !- NMAT Number of materials in this domain
!     2243,                     !- Density for Foundation Wall
!     2243,                     !- density for Floor Slab
!     311,                      !- density for Ceiling
!     1500,                     !- density for Soil
!     2000,                     !- density for Gravel
!     449,                      !- density for Wood
!     880,                      !- Specific heat for foundation wall
!     880,                      !- Specific heat for floor slab
!     1530,                     !- Specific heat for ceiling
!     840,                      !- Specific heat for soil
!     720,                      !- Specific heat for gravel
!     1530,                     !- Specific heat for wood
!     1.4,                      !- Thermal conductivity for foundation wall
!     1.4,                      !- Thermal conductivity for floor slab
!     0.09,                     !- Thermal conductivity for ceiling
!     1.1,                      !- thermal conductivity for soil
!     1.9,                      !- thermal conductivity for gravel
!     0.12;                     !- thermal conductivity for wood
! 
! GroundHeatTransfer:Basement:Insulation,
!     3.34589511499313,         !- REXT R Value of any exterior insulation
!     True;                     !- INSFULL Flag Is the wall fully insulated
! 
! GroundHeatTransfer:Basement:SurfaceProps,
!     0.16,                     !- ALBEDO Surface albedo for No snow conditions
!     0.4,                      !- ALBEDO Surface albedo for snow conditions
!     0.94,                     !- EPSLN Surface emissivity No Snow
!     0.86,                     !- EPSLN Surface emissivity with Snow
!     6,                        !- VEGHT Surface roughness No snow conditions
!     0.25,                     !- VEGHT Surface roughness Snow conditions
!     False;                    !- PET Flag Potential evapotranspiration on
! 
! GroundHeatTransfer:Basement:BldgData,
!     0.200000006162114,        !- DWALL Wall thickness
!     0.243828108701145,        !- DSLAB Floor slab thickness
!     0.3,                      !- DGRAVXY Width of gravel pit beside basement wall
!     0.2,                      !- DGRAVZN Gravel depth extending above the floor slab
!     0.1;                      !- DGRAVZP Gravel depth below the floor slab
! 
! GroundHeatTransfer:Basement:Interior,
!     True,                     !- COND Flag Is the basement conditioned
!     0.92,                     !- HIN Downward convection only heat transfer coefficient
!     4.04,                     !- HIN Upward convection only heat transfer coefficient
!     3.08,                     !- HIN Horizontal convection only heat transfer coefficient
!     6.13,                     !- HIN Downward combined convection and radiation heat transfer coefficient
!     9.26,                     !- HIN Upward combined convection and radiation heat transfer coefficient
!     8.29;                     !- HIN Horizontal combined convection and radiation heat transfer coefficient
! 
! GroundHeatTransfer:Basement:ComBldg,
!     21,                       !- January average temperature
!     21,                       !- February average temperature
!     21,                       !- March average temperature
!     21,                       !- April average temperature
!     24,                       !- May average temperature
!     24,                       !- June average temperature
!     24,                       !- July average temperature
!     24,                       !- August average temperature
!     24,                       !- September average temperature
!     24,                       !- October average temperature
!     21,                       !- November average temperature
!     21,                       !- December average temperature
!     21;                       !- Daily variation sine wave amplitude
! 
! GroundHeatTransfer:Basement:EquivSlab,
!     2.59947574997227,         !- APRatio The area to perimeter ratio for this slab
!     True;                     !- EquivSizing Flag
! 
! GroundHeatTransfer:Basement:EquivAutoGrid,
!     15,                       !- CLEARANCE Distance from outside of wall to edge of 3D ground domain
!     0.1,                      !- SlabDepth Thickness of the floor slab
!     1.21914054350572;         !- BaseDepth Depth of the basement wall below grade

People,
    people_unit1,             !- Name
    living_unit1,             !- Zone or ZoneList Name
    Occupancy,                !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    3,                        !- Number of People
    ,                         !- People per Zone Floor Area
    ,                         !- Zone Floor Area per Person
    0,                        !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    activity_sch,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;             !- Mean Radiant Temperature Calculation Type

Lights,
    Living Hardwired Lighting1,    !- Name
    living_unit1,             !- Zone or ZoneList Name
    InteriorLightingHE,       !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    1.26962207647227,         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.6,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    0;                        !- Fraction Replaceable

Lights,
    Living Plug-in Lighting1,    !- Name
    living_unit1,             !- Zone or ZoneList Name
    InteriorLightingHE,       !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    0.478467682251396,        !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.6,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    0;                        !- Fraction Replaceable

ElectricEquipment,
    dishwasher1,              !- Name
    living_unit1,             !- Zone or ZoneList Name
    DishWasher,               !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    65.698787492023,          !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.15,                     !- Fraction Latent
    0.6,                      !- Fraction Radiant
    0.25,                     !- Fraction Lost
    dishwasher;               !- EndUse Subcategory

ElectricEquipment,
    refrigerator1,            !- Name
    living_unit1,             !- Zone or ZoneList Name
    Refrigerator,             !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    91.0575745202123,         !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    1,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    refrigerator;             !- EndUse Subcategory

ElectricEquipment,
    clotheswasher1,           !- Name
    living_unit1,             !- Zone or ZoneList Name
    ClothesWasher,            !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    28.4784377542718,         !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.8,                      !- Fraction Radiant
    0.2,                      !- Fraction Lost
    clotheswasher;            !- EndUse Subcategory

ElectricEquipment,
    electric_dryer1,          !- Name
    living_unit1,             !- Zone or ZoneList Name
    ClothesDryer,             !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    213.064557285022,         !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.05,                     !- Fraction Latent
    0.15,                     !- Fraction Radiant
    0.8,                      !- Fraction Lost
    electric_dryer;           !- EndUse Subcategory

ElectricEquipment,
    electric_range1,          !- Name
    living_unit1,             !- Zone or ZoneList Name
    CookingRange,             !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    248.154224774405,         !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.3,                      !- Fraction Latent
    0.4,                      !- Fraction Radiant
    0.3,                      !- Fraction Lost
    electric_range;           !- EndUse Subcategory

ElectricEquipment,
    television1,              !- Name
    living_unit1,             !- Zone or ZoneList Name
    InteriorLighting,         !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    0,                        !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    1,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    television;               !- EndUse Subcategory

ElectricEquipment,
    electric_mels1,           !- Name
    living_unit1,             !- Zone or ZoneList Name
    MiscPlugLoad,             !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    567.464237516869,         !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.06,                     !- Fraction Latent
    0.69,                     !- Fraction Radiant
    0.25,                     !- Fraction Lost
    electric_mels;            !- EndUse Subcategory

ElectricEquipment,
    IECC_Adj1,                !- Name
    living_unit1,             !- Zone or ZoneList Name
    MiscPlugLoad,             !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1.54356736989469,         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.0624390461422629,       !- Fraction Latent
    0.41190936353998,         !- Fraction Radiant
    0.251045347957769,        !- Fraction Lost
    IECC_adj;                 !- EndUse Subcategory

ZoneInfiltration:EffectiveLeakageArea,
    Living_ShermanGrimsrud_unit1,    !- Name
    living_unit1,             !- Zone Name
    always_avail,             !- Schedule Name
    357.402730122675,         !- Effective Air Leakage Area
    0.00029,                  !- Stack Coefficient
    0.000231;                 !- Wind Coefficient

ZoneInfiltration:EffectiveLeakageArea,
    AtticVent_unit1,          !- Name
    attic_unit1,              !- Zone Name
    always_avail,             !- Schedule Name
    370,                      !- Effective Air Leakage Area
    0.00029,                  !- Stack Coefficient
    0.000231;                 !- Wind Coefficient

ZoneVentilation:DesignFlowRate,
    Ventilation_unit1,        !- Name
    living_unit1,             !- Zone or ZoneList Name
    always_avail,             !- Schedule Name
    Flow/Zone,                !- Design Flow Rate Calculation Method
    0.0283168464628752,       !- Design Flow Rate
    ,                         !- Flow Rate per Zone Floor Area
    ,                         !- Flow Rate per Person
    ,                         !- Air Changes per Hour
    Exhaust,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

Exterior:Lights,
    Exterior-Lights_unit1,    !- Name
    ExteriorLighting,         !- Schedule Name
    52.1797739245505,         !- Design Level
    ,                         !- Control Option
    Exterior-Lights;          !- EndUse Subcategory

Exterior:Lights,
    Garage-Lights_unit1,      !- Name
    InteriorLightingHE,       !- Schedule Name
    8.64337749389251,         !- Design Level
    ,                         !- Control Option
    Garage-Lights;            !- EndUse Subcategory

DesignSpecification:OutdoorAir,
    SZ_DSOA_living_unit1,     !- Name
    Flow/Zone,                !- Outdoor Air Method
    0,                        !- Outdoor Air Flow per Person
    ,                         !- Outdoor Air Flow per Zone Floor Area
    0.0283168464628752;       !- Outdoor Air Flow per Zone

Sizing:Zone,
    living_unit1,             !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    SZ_DSOA_living_unit1,     !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    ,                         !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    ,                         !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    ,                         !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3;                      !- Heating Maximum Air Flow Fraction

Sizing:System,
    Central System_unit1,     !- AirLoop Name
    Sensible,                 !- Type of Load to Size On
    autosize,                 !- Design Outdoor Air Flow Rate
    1,                        !- Central Heating Maximum System Air Flow Ratio
    7,                        !- Preheat Design Temperature
    0.008,                    !- Preheat Design Humidity Ratio
    11,                       !- Precool Design Temperature
    0.008,                    !- Precool Design Humidity Ratio
    12,                       !- Central Cooling Design Supply Air Temperature
    50,                       !- Central Heating Design Supply Air Temperature
    NonCoincident,            !- Type of Zone Sum to Use
    No,                       !- 100 Outdoor Air in Cooling
    No,                       !- 100 Outdoor Air in Heating
    0.008,                    !- Central Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Central Heating Design Supply Air Humidity Ratio
    DesignDay,                !- Cooling Supply Air Flow Rate Method
    ,                         !- Cooling Supply Air Flow Rate
    ,                         !- Cooling Supply Air Flow Rate Per Floor Area
    ,                         !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity
    DesignDay,                !- Heating Supply Air Flow Rate Method
    ,                         !- Heating Supply Air Flow Rate
    ,                         !- Heating Supply Air Flow Rate Per Floor Area
    ,                         !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                         !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity
    ,                         !- System Outdoor Air Method
    1,                        !- Zone Maximum Outdoor Air Fraction
    CoolingDesignCapacity,    !- Cooling Design Capacity Method
    autosize,                 !- Cooling Design Capacity
    ,                         !- Cooling Design Capacity Per Floor Area
    ,                         !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,    !- Heating Design Capacity Method
    autosize,                 !- Heating Design Capacity
    ,                         !- Heating Design Capacity Per Floor Area
    ,                         !- Fraction of Autosized Heating Design Capacity
    OnOff;                    !- Central Cooling Capacity Control Method

Sizing:Plant,
    DHW Loop_unit1,           !- Plant or Condenser Loop Name
    Heating,                  !- Loop Type
    48.8888888888889,         !- Design Loop Exit Temperature
    5.55555555555556;         !- Loop Design Temperature Difference

ZoneControl:Thermostat,
    Zone Thermostat_unit1,    !- Name
    living_unit1,             !- Zone or ZoneList Name
    zone_control_type,        !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    thermostat_living Dual SP Control;    !- Control 1 Name

ThermostatSetpoint:DualSetpoint,
    thermostat_living Dual SP Control,    !- Name
    heating_sch,              !- Heating Setpoint Temperature Schedule Name
    cooling_sch;              !- Cooling Setpoint Temperature Schedule Name

AirTerminal:SingleDuct:Uncontrolled,
    ZoneDirectAir_unit1,      !- Name
    always_avail,             !- Availability Schedule Name
    Zone Inlet Node_unit1,    !- Zone Supply Air Node Name
    autosize;                 !- Maximum Air Flow Rate

ZoneHVAC:EquipmentConnections,
    living_unit1,             !- Zone Name
    ZoneEquipment_unit1,      !- Zone Conditioning Equipment List Name
    zone inlet nodes_unit1,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Zone Node_unit1,          !- Zone Air Node Name
    Zone Outlet Node_unit1;    !- Zone Return Air Node or NodeList Name

Fan:OnOff,
    Supply Fan_unit1,         !- Name
    always_avail,             !- Availability Schedule Name
    0.377,                    !- Fan Total Efficiency
    400,                      !- Pressure Rise
    autosize,                 !- Maximum Flow Rate
    0.65,                     !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    air loop inlet node_unit1,    !- Air Inlet Node Name
    cooling coil air inlet node_unit1,    !- Air Outlet Node Name
    ,                         !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                  !- EndUse Subcategory

Coil:Cooling:DX:SingleSpeed,
    DX Cooling Coil_unit1,    !- Name
    always_avail,             !- Availability Schedule Name
    autosize,                 !- Gross Rated Total Cooling Capacity
    autosize,                 !- Gross Rated Sensible Heat Ratio
    3.97008850025305,         !- Gross Rated Cooling COP
    autosize,                 !- Rated Air Flow Rate
    ,                         !- Rated Evaporator Fan Power Per Volume Flow Rate
    Cooling Coil Air Inlet Node_unit1,    !- Air Inlet Node Name
    Heating Coil Air Inlet Node_unit1,    !- Air Outlet Node Name
    Cool-Cap-FT,              !- Total Cooling Capacity Function of Temperature Curve Name
    ConstantCubic,            !- Total Cooling Capacity Function of Flow Fraction Curve Name
    Cool-EIR-FT,              !- Energy Input Ratio Function of Temperature Curve Name
    ConstantCubic,            !- Energy Input Ratio Function of Flow Fraction Curve Name
    Cool-PLF-fPLR;            !- Part Load Fraction Correlation Curve Name

Coil:Heating:Fuel,
    Main Fuel heating coil_unit1,    !- Name
    always_avail,             !- Availability Schedule Name
    FuelOil#2,                !- Fuel Type
    0.78,                     !- Burner Efficiency
    autosize,                 !- Nominal Capacity
    heating coil air inlet node_unit1,    !- Air Inlet Node Name
    air loop outlet node_unit1;    !- Air Outlet Node Name

AirLoopHVAC:UnitaryHeatCool,
    ACandF_unit1,             !- Name
    always_avail,             !- Availability Schedule Name
    air loop inlet node_unit1,    !- Unitary System Air Inlet Node Name
    air loop outlet node_unit1,    !- Unitary System Air Outlet Node Name
    fan_cycle,                !- Supply Air Fan Operating Mode Schedule Name
    80,                       !- Maximum Supply Air Temperature
    autosize,                 !- Cooling Supply Air Flow Rate
    autosize,                 !- Heating Supply Air Flow Rate
    0,                        !- No Load Supply Air Flow Rate
    living_unit1,             !- Controlling Zone or Thermostat Location
    Fan:OnOff,                !- Supply Fan Object Type
    Supply Fan_unit1,         !- Supply Fan Name
    BlowThrough,              !- Fan Placement
    Coil:Heating:Fuel,        !- Heating Coil Object Type
    Main Fuel Heating Coil_unit1,    !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,    !- Cooling Coil Object Type
    DX Cooling Coil_unit1,    !- Cooling Coil Name
    None;                     !- Dehumidification Control Type

AirLoopHVAC,
    Central System_unit1,     !- Name
    ,                         !- Controller List Name
    availability list,        !- Availability Manager List Name
    autosize,                 !- Design Supply Air Flow Rate
    Air Loop Branches_unit1,    !- Branch List Name
    ,                         !- Connector List Name
    Air Loop Inlet Node_unit1,    !- Supply Side Inlet Node Name
    Return Air Mixer Outlet_unit1,    !- Demand Side Outlet Node Name
    Zone Equipment Inlet Node_unit1,    !- Demand Side Inlet Node Names
    Air Loop Outlet Node_unit1;    !- Supply Side Outlet Node Names

AirLoopHVAC:ZoneSplitter,
    Zone Supply Air Splitter_unit1,    !- Name
    Zone Equipment Inlet Node_unit1,    !- Inlet Node Name
    Zone Inlet Node_unit1;    !- Outlet 1 Node Name

AirLoopHVAC:SupplyPath,
    SupplyPath_unit1,         !- Name
    Zone Equipment Inlet Node_unit1,    !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,    !- Component 1 Object Type
    Zone Supply Air Splitter_unit1;    !- Component 1 Name

AirLoopHVAC:ZoneMixer,
    Zone Return Air Mixer_unit1,    !- Name
    Return Air Mixer Outlet_unit1,    !- Outlet Node Name
    Zone Outlet Node_unit1;    !- Inlet 1 Node Name

AirLoopHVAC:ReturnPath,
    ReturnPath_unit1,         !- Name
    Return Air Mixer Outlet_unit1,    !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,    !- Component 1 Object Type
    Zone Return Air Mixer_unit1;    !- Component 1 Name

Branch,
    Air Loop Main Branch_unit1,    !- Name
    ,                         !- Pressure Drop Curve Name
    AirLoopHVAC:UnitaryHeatCool,    !- Component 1 Object Type
    ACandF_unit1,             !- Component 1 Name
    Air Loop Inlet Node_unit1,    !- Component 1 Inlet Node Name
    Air loop outlet node_unit1;    !- Component 1 Outlet Node Name

Branch,
    Mains Inlet Branch_unit1,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pump:VariableSpeed,       !- Component 1 Object Type
    Mains Pressure_unit1,     !- Component 1 Name
    Mains Inlet Node_unit1,    !- Component 1 Inlet Node Name
    Mains Pressure Outlet Node_unit1;    !- Component 1 Outlet Node Name

Branch,
    DHW Supply Outlet Branch_unit1,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    DHW Supply Outlet Pipe_unit1,    !- Component 1 Name
    DHW Supply Outlet Pipe Inlet Node_unit1,    !- Component 1 Inlet Node Name
    DHW Supply Outlet Node_unit1;    !- Component 1 Outlet Node Name

Branch,
    DHW Demand Inlet Branch_unit1,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    DHW Demand Inlet Pipe_unit1,    !- Component 1 Name
    DHW Demand Inlet Node_unit1,    !- Component 1 Inlet Node Name
    DHW Demand Inlet Pipe Outlet Node_unit1;    !- Component 1 Outlet Node Name

Branch,
    Water Sink Branch_unit1,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    DHW Sinks_unit1,          !- Component 1 Name
    Water Sink Inlet Node_unit1,    !- Component 1 Inlet Node Name
    Water Sink outlet Node_unit1;    !- Component 1 Outlet Node Name

Branch,
    Water Shower Branch_unit1,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    DHW Showers_unit1,        !- Component 1 Name
    Water Shower Inlet Node_unit1,    !- Component 1 Inlet Node Name
    Water Shower Outlet Node_unit1;    !- Component 1 Outlet Node Name

Branch,
    Water ClothesWasher Branch_unit1,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    DHW ClothesWasher_unit1,    !- Component 1 Name
    Water ClothesWasher Inlet Node_unit1,    !- Component 1 Inlet Node Name
    Water ClothesWasher Outlet Node_unit1;    !- Component 1 Outlet Node Name

Branch,
    Water Dishwasher Branch_unit1,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    DHW DishWasher_unit1,     !- Component 1 Name
    Water DishWasher Inlet Node_unit1,    !- Component 1 Inlet Node Name
    Water DishWasher outlet Node_unit1;    !- Component 1 Outlet Node Name

Branch,
    Water Bath Branch_unit1,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    DHW Baths_unit1,          !- Component 1 Name
    Water Bath Inlet Node_unit1,    !- Component 1 Inlet Node Name
    Water bath Outlet Node_unit1;    !- Component 1 Outlet Node Name

Branch,
    Mains Makeup Branch_unit1,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    Mains Makeup Pipe_unit1,    !- Component 1 Name
    Mains Makeup Pipe Inlet Node_unit1,    !- Component 1 Inlet Node Name
    Mains Makeup Node_unit1;    !- Component 1 Outlet Node Name

Branch,
    Water Heater Branch_unit1,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterHeater:Mixed,        !- Component 1 Object Type
    Water Heater_unit1,       !- Component 1 Name
    Water Heater Use Inlet Node_unit1,    !- Component 1 Inlet Node Name
    Water Heater Use Outlet Node_unit1;    !- Component 1 Outlet Node Name

BranchList,
    Air Loop Branches_unit1,    !- Name
    Air Loop Main Branch_unit1;    !- Branch 1 Name

BranchList,
    DHW Supply Branches_unit1,    !- Name
    Mains Inlet Branch_unit1,    !- Branch 1 Name
    Water Heater Branch_unit1,    !- Branch 2 Name
    DHW Supply Outlet Branch_unit1;    !- Branch 3 Name

BranchList,
    DHW Demand Branches_unit1,    !- Name
    DHW Demand Inlet Branch_unit1,    !- Branch 1 Name
    Water Sink Branch_unit1,    !- Branch 2 Name
    Water Shower Branch_unit1,    !- Branch 3 Name
    Water ClothesWasher Branch_unit1,    !- Branch 4 Name
    Water Dishwasher Branch_unit1,    !- Branch 5 Name
    Water Bath Branch_unit1,    !- Branch 6 Name
    Mains Makeup Branch_unit1;    !- Branch 7 Name

Connector:Splitter,
    DHW Demand Splitter_unit1,    !- Name
    DHW Demand Inlet Branch_unit1,    !- Inlet Branch Name
    Water Sink Branch_unit1,    !- Outlet Branch 1 Name
    Water Shower Branch_unit1,    !- Outlet Branch 2 Name
    Water ClothesWasher Branch_unit1,    !- Outlet Branch 3 Name
    Water Dishwasher Branch_unit1,    !- Outlet Branch 4 Name
    Water Bath Branch_unit1;    !- Outlet Branch 5 Name

Connector:Splitter,
    DHW Supply Splitter_unit1,    !- Name
    Mains Inlet Branch_unit1,    !- Inlet Branch Name
    Water Heater Branch_unit1;    !- Outlet Branch 1 Name

Connector:Mixer,
    DHW Demand Mixer_unit1,    !- Name
    Mains Makeup Branch_unit1,    !- Outlet Branch Name
    Water Sink Branch_unit1,    !- Inlet Branch 1 Name
    Water Shower Branch_unit1,    !- Inlet Branch 2 Name
    Water ClothesWasher Branch_unit1,    !- Inlet Branch 3 Name
    Water Dishwasher Branch_unit1,    !- Inlet Branch 4 Name
    Water Bath Branch_unit1;    !- Inlet Branch 5 Name

Connector:Mixer,
    DHW Supply Mixer_unit1,    !- Name
    DHW Supply Outlet Branch_unit1,    !- Outlet Branch Name
    Water Heater Branch_unit1;    !- Inlet Branch 1 Name

ConnectorList,
    DHW Demand Connectors_unit1,    !- Name
    Connector:Splitter,       !- Connector 1 Object Type
    DHW Demand Splitter_unit1,    !- Connector 1 Name
    Connector:Mixer,          !- Connector 2 Object Type
    DHW Demand Mixer_unit1;    !- Connector 2 Name

ConnectorList,
    DHW Supply Connectors_unit1,    !- Name
    Connector:Splitter,       !- Connector 1 Object Type
    DHW Supply Splitter_unit1,    !- Connector 1 Name
    Connector:Mixer,          !- Connector 2 Object Type
    DHW Supply Mixer_unit1;    !- Connector 2 Name

NodeList,
    Zone Inlet Nodes_unit1,    !- Name
    Zone Inlet Node_unit1;    !- Node 1 Name

OutdoorAir:Node,
    outside air inlet node_unit1,    !- Name
    0.914355407629293;        !- Height Above Ground

OutdoorAir:NodeList,
    outdoor air node_unit1;    !- Node or NodeList Name 1

Pipe:Adiabatic,
    DHW Supply Outlet Pipe_unit1,    !- Name
    DHW Supply Outlet Pipe Inlet Node_unit1,    !- Inlet Node Name
    DHW Supply Outlet Node_unit1;    !- Outlet Node Name

Pipe:Adiabatic,
    Mains Makeup Pipe_unit1,    !- Name
    Mains Makeup Pipe Inlet Node_unit1,    !- Inlet Node Name
    Mains Makeup Node_unit1;    !- Outlet Node Name

Pipe:Adiabatic,
    DHW Demand Inlet Pipe_unit1,    !- Name
    DHW Demand Inlet Node_unit1,    !- Inlet Node Name
    DHW Demand Inlet Pipe Outlet Node_unit1;    !- Outlet Node Name

Pump:VariableSpeed,
    Mains Pressure_unit1,     !- Name
    Mains Inlet Node_unit1,    !- Inlet Node Name
    Mains Pressure Outlet Node_unit1,    !- Outlet Node Name
    autosize,                 !- Design Maximum Flow Rate
    1,                        !- Design Pump Head
    0,                        !- Design Power Consumption
    1,                        !- Motor Efficiency
    0,                        !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                        !- Coefficient 1 of the Part Load Performance Curve
    1,                        !- Coefficient 2 of the Part Load Performance Curve
    0,                        !- Coefficient 3 of the Part Load Performance Curve
    0,                        !- Coefficient 4 of the Part Load Performance Curve
    0,                        !- Design Minimum Flow Rate
    Intermittent;             !- Pump Control Type

WaterHeater:Mixed,
    Water Heater_unit1,       !- Name
    0.196841372,              !- Tank Volume
    dhw_setpt,                !- Setpoint Temperature Schedule Name
    2,                        !- Deadband Temperature Difference
    50,                       !- Maximum Temperature Limit
    Cycle,                    !- Heater Control Type
    autosize,                 !- Heater Maximum Capacity
    0,                        !- Heater Minimum Capacity
    0,                        !- Heater Ignition Minimum Flow Rate
    ,                         !- Heater Ignition Delay
    FuelOil#1,                !- Heater Fuel Type
    0.8,                      !- Heater Thermal Efficiency
    ,                         !- Part Load Factor Curve Name
    ,                         !- Off Cycle Parasitic Fuel Consumption Rate
    ,                         !- Off Cycle Parasitic Fuel Type
    ,                         !- Off Cycle Parasitic Heat Fraction to Tank
    ,                         !- On Cycle Parasitic Fuel Consumption Rate
    ,                         !- On Cycle Parasitic Fuel Type
    ,                         !- On Cycle Parasitic Heat Fraction to Tank
    Zone,                     !- Ambient Temperature Indicator
    ,                         !- Ambient Temperature Schedule Name
    living_unit1,             !- Ambient Temperature Zone Name
    ,                         !- Ambient Temperature Outdoor Air Node Name
    6.27714230487778,         !- Off Cycle Loss Coefficient to Ambient Temperature
    1,                        !- Off Cycle Loss Fraction to Zone
    6.27714230487778,         !- On Cycle Loss Coefficient to Ambient Temperature
    1,                        !- On Cycle Loss Fraction to Zone
    0,                        !- Peak Use Flow Rate
    ,                         !- Use Flow Rate Fraction Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Water Heater use inlet node_unit1,    !- Use Side Inlet Node Name
    Water Heater use outlet node_unit1,    !- Use Side Outlet Node Name
    1,                        !- Use Side Effectiveness
    ,                         !- Source Side Inlet Node Name
    ,                         !- Source Side Outlet Node Name
    1,                        !- Source Side Effectiveness
    autosize,                 !- Use Side Design Flow Rate
    0,                        !- Source Side Design Flow Rate
    1.5;                      !- Indirect Water Heating Recovery Time

WaterHeater:Sizing,
    Water Heater_unit1,       !- WaterHeater Name
    ResidentialHUD-FHAMinimum,    !- Design Mode
    ,                         !- Time Storage Can Meet Peak Draw
    ,                         !- Time for Tank Recovery
    ,                         !- Nominal Tank Volume for Autosizing Plant Connections
    3,                        !- Number of Bedrooms
    3;                        !- Number of Bathrooms

PlantLoop,
    DHW Loop_unit1,           !- Name
    Water,                    !- Fluid Type
    ,                         !- User Defined Fluid Type
    DHW Loop Operation_unit1,    !- Plant Equipment Operation Scheme Name
    DHW Supply Outlet Node_unit1,    !- Loop Temperature Setpoint Node Name
    100,                      !- Maximum Loop Temperature
    0,                        !- Minimum Loop Temperature
    autosize,                 !- Maximum Loop Flow Rate
    0,                        !- Minimum Loop Flow Rate
    autocalculate,            !- Plant Loop Volume
    Mains Inlet Node_unit1,    !- Plant Side Inlet Node Name
    DHW Supply Outlet Node_unit1,    !- Plant Side Outlet Node Name
    DHW Supply Branches_unit1,    !- Plant Side Branch List Name
    DHW Supply Connectors_unit1,    !- Plant Side Connector List Name
    DHW Demand Inlet Node_unit1,    !- Demand Side Inlet Node Name
    Mains Makeup Node_unit1,    !- Demand Side Outlet Node Name
    DHW Demand Branches_unit1,    !- Demand Side Branch List Name
    DHW Demand Connectors_unit1,    !- Demand Side Connector List Name
    Optimal;                  !- Load Distribution Scheme

PlantEquipmentList,
    DHW Plant Equipment_unit1,    !- Name
    WaterHeater:Mixed,        !- Equipment 1 Object Type
    Water Heater_unit1;       !- Equipment 1 Name

PlantEquipmentOperation:HeatingLoad,
    DHW Control Scheme_unit1,    !- Name
    0,                        !- Load Range 1 Lower Limit
    1000000000000000,         !- Load Range 1 Upper Limit
    DHW Plant Equipment_unit1;    !- Range 1 Equipment List Name

PlantEquipmentOperationSchemes,
    DHW Loop Operation_unit1,    !- Name
    PlantEquipmentOperation:HeatingLoad,    !- Control Scheme 1 Object Type
    DHW Control Scheme_unit1,    !- Control Scheme 1 Name
    always_avail;             !- Control Scheme 1 Schedule Name

AvailabilityManager:Scheduled,
    System availability,      !- Name
    always_avail;             !- Schedule Name

AvailabilityManagerAssignmentList,
    availability list,        !- Name
    AvailabilityManager:Scheduled,    !- Availability Manager 1 Object Type
    System availability;      !- Availability Manager 1 Name

SetpointManager:Scheduled,
    DHW Loop Setpoint Manager_unit1,    !- Name
    Temperature,              !- Control Variable
    DHWSupplySetpoint,        !- Schedule Name
    DHW Supply Outlet Node_unit1;    !- Setpoint Node or NodeList Name

WaterUse:Equipment,
    Clothes Washer_unit1,     !- Name
    Domestic Hot Water,       !- EndUse Subcategory
    1.6219189818e-06,         !- Peak Flow Rate
    ClothesWasher,            !- Flow Rate Fraction Schedule Name
    CWWaterTempSchedule;      !- Target Temperature Schedule Name

WaterUse:Equipment,
    Dishwasher_unit1,         !- Name
    Domestic Hot Water,       !- EndUse Subcategory
    6.36685353e-07,           !- Peak Flow Rate
    Dishwasher,               !- Flow Rate Fraction Schedule Name
    DWWaterTempSchedule;      !- Target Temperature Schedule Name

WaterUse:Equipment,
    Sinks_unit1,              !- Name
    Domestic Hot Water,       !- EndUse Subcategory
    7.1934e-05,               !- Peak Flow Rate
    BA_sink_sch,              !- Flow Rate Fraction Schedule Name
    SSBWaterTempSchedule;     !- Target Temperature Schedule Name

WaterUse:Equipment,
    Showers_unit1,            !- Name
    Domestic Hot Water,       !- EndUse Subcategory
    0.000141975,              !- Peak Flow Rate
    BA_shower_sch,            !- Flow Rate Fraction Schedule Name
    SSBWaterTempSchedule;     !- Target Temperature Schedule Name

WaterUse:Equipment,
    Baths_unit1,              !- Name
    Domestic Hot Water,       !- EndUse Subcategory
    0.00027764,               !- Peak Flow Rate
    BA_bath_sch,              !- Flow Rate Fraction Schedule Name
    SSBWaterTempSchedule;     !- Target Temperature Schedule Name

WaterUse:Connections,
    DHW Sinks_unit1,          !- Name
    Water Sink Inlet Node_unit1,    !- Inlet Node Name
    Water Sink Outlet Node_unit1,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    Sinks_unit1;              !- Water Use Equipment 1 Name

WaterUse:Connections,
    DHW Showers_unit1,        !- Name
    Water Shower Inlet Node_unit1,    !- Inlet Node Name
    Water Shower Outlet Node_unit1,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    Showers_unit1;            !- Water Use Equipment 1 Name

WaterUse:Connections,
    DHW ClothesWasher_unit1,    !- Name
    Water ClothesWasher Inlet Node_unit1,    !- Inlet Node Name
    Water ClothesWasher Outlet Node_unit1,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    Clothes Washer_unit1;     !- Water Use Equipment 1 Name

WaterUse:Connections,
    DHW DishWasher_unit1,     !- Name
    Water DishWasher Inlet Node_unit1,    !- Inlet Node Name
    Water DishWasher Outlet Node_unit1,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    Dishwasher_unit1;         !- Water Use Equipment 1 Name

WaterUse:Connections,
    DHW Baths_unit1,          !- Name
    Water Bath Inlet Node_unit1,    !- Inlet Node Name
    Water Bath Outlet Node_unit1,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    Baths_unit1;              !- Water Use Equipment 1 Name

Curve:Quadratic,
    HPACCoolCapFFF,           !- Name
    0.8,                      !- Coefficient1 Constant
    0.2,                      !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    HPACCOOLEIRFFF,           !- Name
    1.156,                    !- Coefficient1 Constant
    -0.1816,                  !- Coefficient2 x
    0.0256,                   !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    HPACCOOLPLFFPLR,          !- Name
    0.85,                     !- Coefficient1 Constant
    0.15,                     !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x

Curve:Quadratic,
    HPACHeatEIRFFF,           !- Name
    1.3824,                   !- Coefficient1 Constant
    -0.4336,                  !- Coefficient2 x
    0.0512,                   !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x

Curve:Quadratic,
    ACCoolingCAPFFF,          !- Name
    0.718605468,              !- Coefficient1 Constant
    0.410099989,              !- Coefficient2 x
    -0.128705457,             !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1.5,                      !- Maximum Value of x
    0,                        !- Minimum Curve Output
    2,                        !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

Curve:Quadratic,
    ACCoolingEIRFFF,          !- Name
    1.32299905,               !- Coefficient1 Constant
    -0.477711207,             !- Coefficient2 x
    0.154712157,              !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1.5,                      !- Maximum Value of x
    0,                        !- Minimum Curve Output
    2,                        !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

Curve:Quadratic,
    ACCoolingPLFFPLR,         !- Name
    0.9,                      !- Coefficient1 Constant
    0.1,                      !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x

Curve:Quadratic,
    HPCoolingCAPFFF,          !- Name
    0.718664047,              !- Coefficient1 Constant
    0.41797409,               !- Coefficient2 x
    -0.136638137,             !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1.5,                      !- Maximum Value of x
    0,                        !- Minimum Curve Output
    2,                        !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

Curve:Quadratic,
    HPCoolingEIRFFF,          !- Name
    1.143487507,              !- Coefficient1 Constant
    -0.13943972,              !- Coefficient2 x
    -0.004047787,             !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1.5,                      !- Maximum Value of x
    0,                        !- Minimum Curve Output
    2,                        !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

Curve:Quadratic,
    HPCOOLPLFFPLR,            !- Name
    0.9,                      !- Coefficient1 Constant
    0.1,                      !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x

Curve:Quadratic,
    HPHeatingCAPFFF,          !- Name
    0.694045465,              !- Coefficient1 Constant
    0.474207981,              !- Coefficient2 x
    -0.168253446,             !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1.5,                      !- Maximum Value of x
    0,                        !- Minimum Curve Output
    2,                        !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

Curve:Quadratic,
    HPHeatingEIRFFF,          !- Name
    2.185418751,              !- Coefficient1 Constant
    -1.942827919,             !- Coefficient2 x
    0.757409168,              !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1.5,                      !- Maximum Value of x
    0,                        !- Minimum Curve Output
    2,                        !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

Curve:Quadratic,
    HPHeatPLFFPLR,            !- Name
    0.9,                      !- Coefficient1 Constant
    0.1,                      !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x

Curve:Quadratic,
    HPLowStageHeatingCAPFFF,    !- Name
    0.741466907,              !- Coefficient1 Constant
    0.378645444,              !- Coefficient2 x
    -0.119754733,             !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1.5,                      !- Maximum Value of x
    0,                        !- Minimum Curve Output
    2,                        !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

Curve:Quadratic,
    HPLowStageHeatingEIRFFF,    !- Name
    2.153618211,              !- Coefficient1 Constant
    -1.737190609,             !- Coefficient2 x
    0.584269478,              !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1.5,                      !- Maximum Value of x
    0,                        !- Minimum Curve Output
    2,                        !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

Curve:Quadratic,
    HPHighStageHeatingCAPFFF,    !- Name
    0.76634609,               !- Coefficient1 Constant
    0.32840943,               !- Coefficient2 x
    -0.094701495,             !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1.5,                      !- Maximum Value of x
    0,                        !- Minimum Curve Output
    2,                        !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

Curve:Quadratic,
    HPHighStageHeatingEIRFFF,    !- Name
    2.001041353,              !- Coefficient1 Constant
    -1.58869128,              !- Coefficient2 x
    0.587593517,              !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1.5,                      !- Maximum Value of x
    0,                        !- Minimum Curve Output
    2,                        !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

Curve:Quadratic,
    HP2StageHeatingPLFFPLR,    !- Name
    0.93,                     !- Coefficient1 Constant
    0.07,                     !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x

Curve:Quadratic,
    HPLowStageCoolingCAPFFF,    !- Name
    0.655239515,              !- Coefficient1 Constant
    0.511655216,              !- Coefficient2 x
    -0.166894731,             !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1.5,                      !- Maximum Value of x
    0,                        !- Minimum Curve Output
    2,                        !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

Curve:Quadratic,
    HPLowStageCoolingEIRFFF,    !- Name
    1.639108268,              !- Coefficient1 Constant
    -0.998953996,             !- Coefficient2 x
    0.359845728,              !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1.5,                      !- Maximum Value of x
    0,                        !- Minimum Curve Output
    2,                        !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

Curve:Quadratic,
    HPHighStageCoolingCAPFFF,    !- Name
    0.618281092,              !- Coefficient1 Constant
    0.569060264,              !- Coefficient2 x
    -0.187341356,             !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1.5,                      !- Maximum Value of x
    0,                        !- Minimum Curve Output
    2,                        !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

Curve:Quadratic,
    HPHighStageCoolingEIRFFF,    !- Name
    1.570774717,              !- Coefficient1 Constant
    -0.914152018,             !- Coefficient2 x
    0.343377302,              !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1.5,                      !- Maximum Value of x
    0,                        !- Minimum Curve Output
    2,                        !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

Curve:Quadratic,
    HP2StageCoolingPLFFPLR,    !- Name
    0.93,                     !- Coefficient1 Constant
    0.07,                     !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x

Curve:Quadratic,
    ACLowStageCoolingCAPFFF,    !- Name
    0.65673024,               !- Coefficient1 Constant
    0.516470835,              !- Coefficient2 x
    -0.172887149,             !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1.5,                      !- Maximum Value of x
    0,                        !- Minimum Curve Output
    2,                        !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

Curve:Quadratic,
    ACLowStageCoolingEIRFFF,    !- Name
    1.562945114,              !- Coefficient1 Constant
    -0.791859997,             !- Coefficient2 x
    0.230030877,              !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1.5,                      !- Maximum Value of x
    0,                        !- Minimum Curve Output
    2,                        !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

Curve:Quadratic,
    ACHighStageCoolingCAPFFF,    !- Name
    0.690334551,              !- Coefficient1 Constant
    0.464383753,              !- Coefficient2 x
    -0.154507638,             !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1.5,                      !- Maximum Value of x
    0,                        !- Minimum Curve Output
    2,                        !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

Curve:Quadratic,
    ACHighStageCoolingEIRFFF,    !- Name
    1.31565404,               !- Coefficient1 Constant
    -0.482467162,             !- Coefficient2 x
    0.166239001,              !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1.5,                      !- Maximum Value of x
    0,                        !- Minimum Curve Output
    2,                        !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

Curve:Quadratic,
    AC2StageCoolingPLFFPLR,    !- Name
    0.93,                     !- Coefficient1 Constant
    0.07,                     !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x

Curve:Quadratic,
    Cool-PLF-fPLR,            !- Name
    0.80141423,               !- Coefficient1 Constant
    0.23744685,               !- Coefficient2 x
    -0.0393773,               !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1,                        !- Maximum Value of x
    0.7,                      !- Minimum Curve Output
    1;                        !- Maximum Curve Output

Curve:Cubic,
    HPACHeatCapFT,            !- Name
    0.758746,                 !- Coefficient1 Constant
    0.027626,                 !- Coefficient2 x
    0.000148716,              !- Coefficient3 x2
    3.4992e-06,               !- Coefficient4 x3
    -20,                      !- Minimum Value of x
    20;                       !- Maximum Value of x

Curve:Cubic,
    HPACHeatCapFFF,           !- Name
    0.84,                     !- Coefficient1 Constant
    0.16,                     !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Coefficient4 x3
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Cubic,
    HPACHeatEIRFT,            !- Name
    1.19248,                  !- Coefficient1 Constant
    -0.0300438,               !- Coefficient2 x
    0.00103745,               !- Coefficient3 x2
    -2.3328e-05,              !- Coefficient4 x3
    -20,                      !- Minimum Value of x
    20;                       !- Maximum Value of x

Curve:Cubic,
    Fan-EIR-fPLR,             !- Name
    0,                        !- Coefficient1 Constant
    1,                        !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Coefficient4 x3
    0,                        !- Minimum Value of x
    1,                        !- Maximum Value of x
    0,                        !- Minimum Curve Output
    1;                        !- Maximum Curve Output

Curve:Cubic,
    ConstantCubic,            !- Name
    1,                        !- Coefficient1 Constant
    0,                        !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Coefficient4 x3
    -100,                     !- Minimum Value of x
    100;                      !- Maximum Value of x

Curve:Biquadratic,
    HPWHHeatingCapFTemp,      !- Name
    0.369827,                 !- Coefficient1 Constant
    0.043341,                 !- Coefficient2 x
    -0.00023,                 !- Coefficient3 x2
    0.000466,                 !- Coefficient4 y
    2.6e-05,                  !- Coefficient5 y2
    -0.00027,                 !- Coefficient6 xy
    0,                        !- Minimum Value of x
    40,                       !- Maximum Value of x
    20,                       !- Minimum Value of y
    90,                       !- Maximum Value of y
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

Curve:Biquadratic,
    HPWHHeatingCOPFTemp,      !- Name
    1.19713,                  !- Coefficient1 Constant
    0.077849,                 !- Coefficient2 x
    -1.6e-06,                 !- Coefficient3 x2
    -0.02675,                 !- Coefficient4 y
    0.000296,                 !- Coefficient5 y2
    -0.00112,                 !- Coefficient6 xy
    0,                        !- Minimum Value of x
    40,                       !- Maximum Value of x
    20,                       !- Minimum Value of y
    90,                       !- Maximum Value of y
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

Curve:Biquadratic,
    HPACCoolCapFT,            !- Name
    0.766956,                 !- Coefficient1 Constant
    0.0107756,                !- Coefficient2 x
    -4.14703e-05,             !- Coefficient3 x2
    0.00134961,               !- Coefficient4 y
    -0.000261144,             !- Coefficient5 y2
    0.000457488,              !- Coefficient6 xy
    12.77778,                 !- Minimum Value of x
    23.88889,                 !- Maximum Value of x
    21.11111,                 !- Minimum Value of y
    46.11111;                 !- Maximum Value of y

Curve:Biquadratic,
    HPACCOOLEIRFT,            !- Name
    0.297145,                 !- Coefficient1 Constant
    0.0430933,                !- Coefficient2 x
    -0.000748766,             !- Coefficient3 x2
    0.00597727,               !- Coefficient4 y
    0.000482112,              !- Coefficient5 y2
    -0.000956448,             !- Coefficient6 xy
    12.77778,                 !- Minimum Value of x
    23.88889,                 !- Maximum Value of x
    21.11111,                 !- Minimum Value of y
    46.11111;                 !- Maximum Value of y

Curve:Biquadratic,
    Defrost_EIR_FT,           !- Name
    1,                        !- Coefficient1 Constant
    0,                        !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Coefficient4 y
    0,                        !- Coefficient5 y2
    0,                        !- Coefficient6 xy
    0,                        !- Minimum Value of x
    100,                      !- Maximum Value of x
    0,                        !- Minimum Value of y
    100;                      !- Maximum Value of y

Curve:Biquadratic,
    dummy-waste-heat-curve,    !- Name
    1,                        !- Coefficient1 Constant
    0,                        !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Coefficient4 y
    0,                        !- Coefficient5 y2
    0,                        !- Coefficient6 xy
    0,                        !- Minimum Value of x
    50,                       !- Maximum Value of x
    0,                        !- Minimum Value of y
    50,                       !- Maximum Value of y
    1,                        !- Minimum Curve Output
    1,                        !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless,            !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

Curve:Biquadratic,
    ACCoolingCAPFTemp,        !- Name
    1.5509,                   !- Coefficient1 Constant
    -0.07505,                 !- Coefficient2 x
    0.0031,                   !- Coefficient3 x2
    0.0024,                   !- Coefficient4 y
    -5e-05,                   !- Coefficient5 y2
    -0.00043,                 !- Coefficient6 xy
    0,                        !- Minimum Value of x
    50,                       !- Maximum Value of x
    0,                        !- Minimum Value of y
    50,                       !- Maximum Value of y
    0,                        !- Minimum Curve Output
    5,                        !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

Curve:Biquadratic,
    ACCoolingEIRFTemp,        !- Name
    -0.30428,                 !- Coefficient1 Constant
    0.11805,                  !- Coefficient2 x
    -0.00342,                 !- Coefficient3 x2
    -0.00626,                 !- Coefficient4 y
    0.0007,                   !- Coefficient5 y2
    -0.00047,                 !- Coefficient6 xy
    0,                        !- Minimum Value of x
    50,                       !- Maximum Value of x
    0,                        !- Minimum Value of y
    50,                       !- Maximum Value of y
    0,                        !- Minimum Curve Output
    5,                        !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

Curve:Biquadratic,
    HPCoolingCAPFTemp,        !- Name
    1.55736,                  !- Coefficient1 Constant
    -0.074448,                !- Coefficient2 x
    0.003099,                 !- Coefficient3 x2
    0.00146,                  !- Coefficient4 y
    -4.1e-05,                 !- Coefficient5 y2
    -0.000427,                !- Coefficient6 xy
    0,                        !- Minimum Value of x
    50,                       !- Maximum Value of x
    0,                        !- Minimum Value of y
    50,                       !- Maximum Value of y
    0,                        !- Minimum Curve Output
    5,                        !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

Curve:Biquadratic,
    HPCoolingEIRFTemp,        !- Name
    -0.350448,                !- Coefficient1 Constant
    0.11681,                  !- Coefficient2 x
    -0.0034,                  !- Coefficient3 x2
    -0.001226,                !- Coefficient4 y
    0.000601,                 !- Coefficient5 y2
    -0.000467,                !- Coefficient6 xy
    0,                        !- Minimum Value of x
    50,                       !- Maximum Value of x
    0,                        !- Minimum Value of y
    50,                       !- Maximum Value of y
    0,                        !- Minimum Curve Output
    5,                        !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

Curve:Biquadratic,
    HPHeatingCAPFTemp,        !- Name
    0.876825,                 !- Coefficient1 Constant
    -0.002955,                !- Coefficient2 x
    -5.8e-05,                 !- Coefficient3 x2
    0.025335,                 !- Coefficient4 y
    0.000196,                 !- Coefficient5 y2
    -4.3e-05,                 !- Coefficient6 xy
    0,                        !- Minimum Value of x
    50,                       !- Maximum Value of x
    0,                        !- Minimum Value of y
    50,                       !- Maximum Value of y
    0,                        !- Minimum Curve Output
    5,                        !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

Curve:Biquadratic,
    HPHeatingEIRFTemp,        !- Name
    0.704658,                 !- Coefficient1 Constant
    0.008767,                 !- Coefficient2 x
    0.000625,                 !- Coefficient3 x2
    -0.009037,                !- Coefficient4 y
    0.000738,                 !- Coefficient5 y2
    -0.001025,                !- Coefficient6 xy
    0,                        !- Minimum Value of x
    50,                       !- Maximum Value of x
    0,                        !- Minimum Value of y
    50,                       !- Maximum Value of y
    0,                        !- Minimum Curve Output
    5,                        !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

Curve:Biquadratic,
    HPLowStageHeatingCAPFTemp,    !- Name
    0.84613,                  !- Coefficient1 Constant
    -0.002279,                !- Coefficient2 x
    -4.7e-05,                 !- Coefficient3 x2
    0.026703,                 !- Coefficient4 y
    0.000201,                 !- Coefficient5 y2
    -7.9e-05,                 !- Coefficient6 xy
    0,                        !- Minimum Value of x
    50,                       !- Maximum Value of x
    0,                        !- Minimum Value of y
    50,                       !- Maximum Value of y
    0,                        !- Minimum Curve Output
    5,                        !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

Curve:Biquadratic,
    HPLowStageHeatingEIRFTemp,    !- Name
    0.551837,                 !- Coefficient1 Constant
    0.02038,                  !- Coefficient2 x
    0.000546,                 !- Coefficient3 x2
    -0.009638,                !- Coefficient4 y
    0.000785,                 !- Coefficient5 y2
    -0.00125,                 !- Coefficient6 xy
    0,                        !- Minimum Value of x
    50,                       !- Maximum Value of x
    0,                        !- Minimum Value of y
    50,                       !- Maximum Value of y
    0,                        !- Minimum Curve Output
    5,                        !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

Curve:Biquadratic,
    HPHighStageHeatingCAPFTemp,    !- Name
    0.818223,                 !- Coefficient1 Constant
    0.001981,                 !- Coefficient2 x
    -0.000203,                !- Coefficient3 x2
    0.028703,                 !- Coefficient4 y
    0.000207,                 !- Coefficient5 y2
    -7.1e-05,                 !- Coefficient6 xy
    0,                        !- Minimum Value of x
    50,                       !- Maximum Value of x
    0,                        !- Minimum Value of y
    50,                       !- Maximum Value of y
    0,                        !- Minimum Curve Output
    5,                        !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

Curve:Biquadratic,
    HPHighStageHeatingEIRFTemp,    !- Name
    0.81584,                  !- Coefficient1 Constant
    -0.00615,                 !- Coefficient2 x
    0.001021,                 !- Coefficient3 x2
    -0.001301,                !- Coefficient4 y
    0.001083,                 !- Coefficient5 y2
    -0.001487,                !- Coefficient6 xy
    0,                        !- Minimum Value of x
    50,                       !- Maximum Value of x
    0,                        !- Minimum Value of y
    50,                       !- Maximum Value of y
    0,                        !- Minimum Curve Output
    5,                        !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

Curve:Biquadratic,
    HPLowStageCoolingCAPFTemp,    !- Name
    1.658788,                 !- Coefficient1 Constant
    -0.083453,                !- Coefficient2 x
    0.003424,                 !- Coefficient3 x2
    0.002433,                 !- Coefficient4 y
    -4.5e-05,                 !- Coefficient5 y2
    -0.000534,                !- Coefficient6 xy
    0,                        !- Minimum Value of x
    50,                       !- Maximum Value of x
    0,                        !- Minimum Value of y
    50,                       !- Maximum Value of y
    0,                        !- Minimum Curve Output
    5,                        !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

Curve:Biquadratic,
    HPLowStageCoolingEIRFTemp,    !- Name
    -0.582916,                !- Coefficient1 Constant
    0.158101,                 !- Coefficient2 x
    -0.004398,                !- Coefficient3 x2
    -0.020335,                !- Coefficient4 y
    0.00108,                  !- Coefficient5 y2
    -0.00064,                 !- Coefficient6 xy
    0,                        !- Minimum Value of x
    50,                       !- Maximum Value of x
    0,                        !- Minimum Value of y
    50,                       !- Maximum Value of y
    0,                        !- Minimum Curve Output
    5,                        !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

Curve:Biquadratic,
    HPHighStageCoolingCAPFTemp,    !- Name
    1.472738,                 !- Coefficient1 Constant
    -0.067222,                !- Coefficient2 x
    0.00292,                  !- Coefficient3 x2
    5.2e-05,                  !- Coefficient4 y
    -3e-05,                   !- Coefficient5 y2
    -0.000359,                !- Coefficient6 xy
    0,                        !- Minimum Value of x
    50,                       !- Maximum Value of x
    0,                        !- Minimum Value of y
    50,                       !- Maximum Value of y
    0,                        !- Minimum Curve Output
    5,                        !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

Curve:Biquadratic,
    HPHighStageCoolingEIRFTemp,    !- Name
    -0.488196,                !- Coefficient1 Constant
    0.099162,                 !- Coefficient2 x
    -0.00237,                 !- Coefficient3 x2
    0.019503,                 !- Coefficient4 y
    0.00043,                  !- Coefficient5 y2
    -0.001097,                !- Coefficient6 xy
    0,                        !- Minimum Value of x
    50,                       !- Maximum Value of x
    0,                        !- Minimum Value of y
    50,                       !- Maximum Value of y
    0,                        !- Minimum Curve Output
    5,                        !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

Curve:Biquadratic,
    ACLowStageCoolingCAPFTemp,    !- Name
    1.66458,                  !- Coefficient1 Constant
    -0.08039,                 !- Coefficient2 x
    0.0033,                   !- Coefficient3 x2
    0.00124,                  !- Coefficient4 y
    -3e-05,                   !- Coefficient5 y2
    -0.00052,                 !- Coefficient6 xy
    0,                        !- Minimum Value of x
    50,                       !- Maximum Value of x
    0,                        !- Minimum Value of y
    50,                       !- Maximum Value of y
    0,                        !- Minimum Curve Output
    5,                        !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

Curve:Biquadratic,
    ACLowStageCoolingEIRFTemp,    !- Name
    -0.42738,                 !- Coefficient1 Constant
    0.14191,                  !- Coefficient2 x
    -0.00412,                 !- Coefficient3 x2
    -0.01406,                 !- Coefficient4 y
    0.00083,                  !- Coefficient5 y2
    -0.00043,                 !- Coefficient6 xy
    0,                        !- Minimum Value of x
    50,                       !- Maximum Value of x
    0,                        !- Minimum Value of y
    50,                       !- Maximum Value of y
    0,                        !- Minimum Curve Output
    5,                        !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

Curve:Biquadratic,
    ACHighStageCoolingCAPFTemp,    !- Name
    1.36788,                  !- Coefficient1 Constant
    -0.06257,                 !- Coefficient2 x
    0.0028,                   !- Coefficient3 x2
    0.00504,                  !- Coefficient4 y
    -7e-05,                   !- Coefficient5 y2
    -0.00045,                 !- Coefficient6 xy
    0,                        !- Minimum Value of x
    50,                       !- Maximum Value of x
    0,                        !- Minimum Value of y
    50,                       !- Maximum Value of y
    0,                        !- Minimum Curve Output
    5,                        !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

Curve:Biquadratic,
    ACHighStageCoolingEIRFTemp,    !- Name
    0.04232,                  !- Coefficient1 Constant
    0.07892,                  !- Coefficient2 x
    -0.00238,                 !- Coefficient3 x2
    -0.00304,                 !- Coefficient4 y
    0.00053,                  !- Coefficient5 y2
    -0.00032,                 !- Coefficient6 xy
    0,                        !- Minimum Value of x
    50,                       !- Maximum Value of x
    0,                        !- Minimum Value of y
    50,                       !- Maximum Value of y
    0,                        !- Minimum Curve Output
    5,                        !- Maximum Curve Output
    Temperature,              !- Input Unit Type for X
    Temperature,              !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

Curve:Biquadratic,
    Cool-Cap-fT,              !- Name
    1.26489391,               !- Coefficient1 Constant
    -0.035054982,             !- Coefficient2 x
    0.00211086,               !- Coefficient3 x2
    -0.001526886,             !- Coefficient4 y
    -7.0308e-06,              !- Coefficient5 y2
    -0.0004691844,            !- Coefficient6 xy
    -100,                     !- Minimum Value of x
    100,                      !- Maximum Value of x
    -100,                     !- Minimum Value of y
    100;                      !- Maximum Value of y

Curve:Biquadratic,
    Cool-EIR-fT,              !- Name
    0.38402403,               !- Coefficient1 Constant
    0.029696724,              !- Coefficient2 x
    -0.0011329308,            !- Coefficient3 x2
    0.006490674,              !- Coefficient4 y
    0.0002626992,             !- Coefficient5 y2
    -0.0001207224,            !- Coefficient6 xy
    -100,                     !- Minimum Value of x
    100,                      !- Maximum Value of x
    -100,                     !- Minimum Value of y
    100;                      !- Maximum Value of y

Output:VariableDictionary,
    Regular;                  !- Key Field

OUTPUT:VARIABLEDICTIONARY,
    IDF;                      !- Key Field

OUTPUT:SCHEDULES,
    Hourly;                   !- Key Field

Output:Constructions,
    Constructions,            !- Details Type 1
    Materials;                !- Details Type 2

OUTPUT:TABLE:SUMMARYREPORTS,
    AllSummary;               !- Report 1 Name

Output:Table:Monthly,
    FanSplit,                 !- Name
    3,                        !- Digits After Decimal
    Air System Cooling Coil Total Cooling Energy,    !- Variable or Meter 1 Name
    HoursNonZero,             !- Aggregation Type for Variable or Meter 1
    Air System Fan Electric Energy,    !- Variable or Meter 2 Name
    SumOrAverageDuringHoursShown,    !- Aggregation Type for Variable or Meter 2
    Air System Heating Coil Total Heating Energy,    !- Variable or Meter 3 Name
    HoursNonZero,             !- Aggregation Type for Variable or Meter 3
    Air System Fan Electric Energy,    !- Variable or Meter 4 Name
    SumOrAverageDuringHoursShown,    !- Aggregation Type for Variable or Meter 4
    Air System Fan Electric Energy,    !- Variable or Meter 5 Name
    SumOrAverage;             !- Aggregation Type for Variable or Meter 5

Output:Table:Monthly,
    CoilLoads,                !- Name
    2,                        !- Digits After Decimal
    Heating Coil Total Heating Rate,    !- Variable or Meter 1 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 1
    Heating Coil Air Heating Rate,    !- Variable or Meter 2 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 2
    Cooling Coil Total Cooling Rate,    !- Variable or Meter 3 Name
    SumOrAverage;             !- Aggregation Type for Variable or Meter 3

Output:Table:Monthly,
    Water Heater: Loads,      !- Name
    2,                        !- Digits After Decimal
    Water Heater Total Demand Rate,    !- Variable or Meter 1 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 1
    Water Heater Total Demand Energy,    !- Variable or Meter 2 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 2
    Water Heater Heating Rate,    !- Variable or Meter 3 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 3
    Water Heater Heating Energy,    !- Variable or Meter 4 Name
    SumOrAverage;             !- Aggregation Type for Variable or Meter 4

Output:Table:Monthly,
    Heating and Cooling Loads,    !- Name
    2,                        !- Digits After Decimal
    Zone/Sys Sensible Cooling Energy,    !- Variable or Meter 1 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 1
    Zone/Sys Sensible Heating Energy,    !- Variable or Meter 2 Name
    SumOrAverage;             !- Aggregation Type for Variable or Meter 2

Output:Table:Monthly,
    Lighting Loads,           !- Name
    2,                        !- Digits After Decimal
    Zone Lights Electric Consumption,    !- Variable or Meter 1 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 1
    Exterior Lights Electric Consumption,    !- Variable or Meter 2 Name
    SumOrAverage;             !- Aggregation Type for Variable or Meter 2

Output:Table:Monthly,
    InternalGains,            !- Name
    2,                        !- Digits After Decimal
    Zone People Total Heat Gain,    !- Variable or Meter 1 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 1
    Zone Lights Total Heat Gain,    !- Variable or Meter 2 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 2
    Zone Electric Equipment Total Heat Gain,    !- Variable or Meter 3 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 3
    Zone Gas Equipment Total Heat Gain,    !- Variable or Meter 4 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 4
    Zone Other Equipment Total Heat Gain,    !- Variable or Meter 5 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 5
    Zone Total Internal Total Heat Gain,    !- Variable or Meter 6 Name
    SumOrAverage;             !- Aggregation Type for Variable or Meter 6

OUTPUTCONTROL:TABLE:STYLE,
    CommaAndHTML,             !- Column Separator
    None;                     !- Unit Conversion

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Air System Outdoor Air Minimum Flow Fraction,    !- Variable Name
    Hourly;                   !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Air System Total Cooling Energy,    !- Variable Name
    Hourly;                   !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Air System Total Heating Energy,    !- Variable Name
    Hourly;                   !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Heat Exchanger Latent Effectiveness,    !- Variable Name
    Hourly;                   !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Heat Exchanger Sensible Effectiveness,    !- Variable Name
    Hourly;                   !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Heat Exchanger Total Heating Rate,    !- Variable Name
    Hourly;                   !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Water Heater Heating Energy,    !- Variable Name
    Hourly;                   !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ideal Loads Zone Total Cooling Energy,    !- Variable Name
    Hourly;                   !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ideal Loads Zone Total Heating Energy,    !- Variable Name
    Hourly;                   !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Thermostat Cooling Setpoint Temperature,    !- Variable Name
    Hourly;                   !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Thermostat Heating Setpoint Temperature,    !- Variable Name
    Hourly;                   !- Reporting Frequency

OUTPUT:METER,
    Baseboard:EnergyTransfer,    !- Key Name
    Monthly;                  !- Reporting Frequency

OUTPUT:METER,
    Cooling:DistrictCooling,    !- Key Name
    Monthly;                  !- Reporting Frequency

OUTPUT:METER,
    Cooling:Electricity,      !- Key Name
    Monthly;                  !- Reporting Frequency

OUTPUT:METER,
    Cooling:EnergyTransfer,    !- Key Name
    Monthly;                  !- Reporting Frequency

OUTPUT:METER,
    Cooling:Gas,              !- Key Name
    Monthly;                  !- Reporting Frequency

OUTPUT:METER,
    CoolingCoils:EnergyTransfer,    !- Key Name
    Monthly;                  !- Reporting Frequency

OUTPUT:METER,
    Electricity:Facility,     !- Key Name
    Monthly;                  !- Reporting Frequency

OUTPUT:METER,
    Fans:Electricity,         !- Key Name
    Monthly;                  !- Reporting Frequency

OUTPUT:METER,
    Gas:Facility,             !- Key Name
    Monthly;                  !- Reporting Frequency

OUTPUT:METER,
    HeatRejection:Electricity,    !- Key Name
    Monthly;                  !- Reporting Frequency

OUTPUT:METER,
    HeatRejection:EnergyTransfer,    !- Key Name
    Monthly;                  !- Reporting Frequency

OUTPUT:METER,
    Heating:DistrictHeating,    !- Key Name
    Monthly;                  !- Reporting Frequency

OUTPUT:METER,
    Heating:Electricity,      !- Key Name
    Monthly;                  !- Reporting Frequency

OUTPUT:METER,
    Heating:EnergyTransfer,    !- Key Name
    Monthly;                  !- Reporting Frequency

OUTPUT:METER,
    Heating:Gas,              !- Key Name
    Monthly;                  !- Reporting Frequency

OUTPUT:METER,
    HeatingCoils:EnergyTransfer,    !- Key Name
    Monthly;                  !- Reporting Frequency

OUTPUT:METER,
    Pumps:Electricity,        !- Key Name
    Monthly;                  !- Reporting Frequency

OUTPUT:METER,
    Refrigeration:Electricity,    !- Key Name
    Monthly;                  !- Reporting Frequency

OUTPUT:METER,
    Refrigeration:EnergyTransfer,    !- Key Name
    Monthly;                  !- Reporting Frequency

OUTPUT:METER,
    WaterSystems:Electricity,    !- Key Name
    Monthly;                  !- Reporting Frequency

OUTPUT:METER,
    WaterSystems:EnergyTransfer,    !- Key Name
    Monthly;                  !- Reporting Frequency

OUTPUT:SQLITE,
    SimpleAndTabular;         !- Option Type
! 
! -------------------------------------------------------------
! New objects created from ExpandObjects
! -------------------------------------------------------------
! 

BuildingSurface:Detailed,
  Inter zone floor 1,                                      !- Name
  Floor,                                                   !- Surface Type
  Interior Floor,                                          !- Construction Name
  living_unit1,                                            !- Zone Name
  Adiabatic,                                               !- Outside Boundary Condition
  ,                                                        !- Outside Boundary Condition Object
  NoSun,                                                   !- Sun Exposure
  NoWind,                                                  !- Wind Exposure
  0,                                                       !- View Factor to Ground
  4,                                                       !- Number of Vertices
  0,                                                       !- Vertex 1 X-coordinate
  0,                                                       !- Vertex 1 Y-coordinate
  2.59246341463415,                                        !- Vertex 1 Z-coordinate
  0,                                                       !- Vertex 2 X-coordinate
  9.09981820971244,                                        !- Vertex 2 Y-coordinate
  2.59246341463415,                                        !- Vertex 2 Z-coordinate
  12.1330909462833,                                        !- Vertex 3 X-coordinate
  9.09981820971244,                                        !- Vertex 3 Y-coordinate
  2.59246341463415,                                        !- Vertex 3 Z-coordinate
  12.1330909462833,                                        !- Vertex 4 X-coordinate
  0,                                                       !- Vertex 4 Y-coordinate
  2.59246341463415;                                        !- Vertex 4 Z-coordinate

BuildingSurface:Detailed,
  ceiling_unit1,                                           !- Name
  Ceiling,                                                 !- Surface Type
  Interior Ceiling,                                        !- Construction Name
  living_unit1,                                            !- Zone Name
  Zone,                                                    !- Outside Boundary Condition
  attic_unit1,                                             !- Outside Boundary Condition Object
  NoSun,                                                   !- Sun Exposure
  NoWind,                                                  !- Wind Exposure
  0,                                                       !- View Factor to Ground
  4,                                                       !- Number of Vertices
  0,                                                       !- Vertex 1 X-coordinate
  0,                                                       !- Vertex 1 Y-coordinate
  5.18392682926829,                                        !- Vertex 1 Z-coordinate
  12.1330909462833,                                        !- Vertex 2 X-coordinate
  0,                                                       !- Vertex 2 Y-coordinate
  5.18392682926829,                                        !- Vertex 2 Z-coordinate
  12.1330909462833,                                        !- Vertex 3 X-coordinate
  9.09981820971244,                                        !- Vertex 3 Y-coordinate
  5.18392682926829,                                        !- Vertex 3 Z-coordinate
  0,                                                       !- Vertex 4 X-coordinate
  9.09981820971244,                                        !- Vertex 4 Y-coordinate
  5.18392682926829;                                        !- Vertex 4 Z-coordinate

BuildingSurface:Detailed,
  Roof_front_unit1,                                        !- Name
  Roof,                                                    !- Surface Type
  Exterior Roof,                                           !- Construction Name
  attic_unit1,                                             !- Zone Name
  Outdoors,                                                !- Outside Boundary Condition
  ,                                                        !- Outside Boundary Condition Object
  SunExposed,                                              !- Sun Exposure
  WindExposed,                                             !- Wind Exposure
  0,                                                       !- View Factor to Ground
  4,                                                       !- Number of Vertices
  0,                                                       !- Vertex 1 X-coordinate
  0,                                                       !- Vertex 1 Y-coordinate
  5.18392682926829,                                        !- Vertex 1 Z-coordinate
  12.1330909462833,                                        !- Vertex 2 X-coordinate
  0,                                                       !- Vertex 2 Y-coordinate
  5.18392682926829,                                        !- Vertex 2 Z-coordinate
  12.1330909462833,                                        !- Vertex 3 X-coordinate
  4.54990910485622,                                        !- Vertex 3 Y-coordinate
  6.6995631975537,                                         !- Vertex 3 Z-coordinate
  0,                                                       !- Vertex 4 X-coordinate
  4.54990910485622,                                        !- Vertex 4 Y-coordinate
  6.6995631975537;                                         !- Vertex 4 Z-coordinate

BuildingSurface:Detailed,
  Roof_back_unit1,                                         !- Name
  Roof,                                                    !- Surface Type
  Exterior Roof,                                           !- Construction Name
  attic_unit1,                                             !- Zone Name
  Outdoors,                                                !- Outside Boundary Condition
  ,                                                        !- Outside Boundary Condition Object
  SunExposed,                                              !- Sun Exposure
  WindExposed,                                             !- Wind Exposure
  0,                                                       !- View Factor to Ground
  4,                                                       !- Number of Vertices
  12.1330909462833,                                        !- Vertex 1 X-coordinate
  9.09981820971244,                                        !- Vertex 1 Y-coordinate
  5.18392682926829,                                        !- Vertex 1 Z-coordinate
  0,                                                       !- Vertex 2 X-coordinate
  9.09981820971244,                                        !- Vertex 2 Y-coordinate
  5.18392682926829,                                        !- Vertex 2 Z-coordinate
  0,                                                       !- Vertex 3 X-coordinate
  4.54990910485622,                                        !- Vertex 3 Y-coordinate
  6.6995631975537,                                         !- Vertex 3 Z-coordinate
  12.1330909462833,                                        !- Vertex 4 X-coordinate
  4.54990910485622,                                        !- Vertex 4 Y-coordinate
  6.6995631975537;                                         !- Vertex 4 Z-coordinate

BuildingSurface:Detailed,
  Roof_right_unit1,                                        !- Name
  Wall,                                                    !- Surface Type
  Gable_end,                                               !- Construction Name
  attic_unit1,                                             !- Zone Name
  Outdoors,                                                !- Outside Boundary Condition
  ,                                                        !- Outside Boundary Condition Object
  SunExposed,                                              !- Sun Exposure
  WindExposed,                                             !- Wind Exposure
  ,                                                        !- View Factor to Ground
  3,                                                       !- Number of Vertices
  12.1330909462833,                                        !- Vertex 1 X-coordinate
  0,                                                       !- Vertex 1 Y-coordinate
  5.18392682926829,                                        !- Vertex 1 Z-coordinate
  12.1330909462833,                                        !- Vertex 2 X-coordinate
  9.09981820971244,                                        !- Vertex 2 Y-coordinate
  5.18392682926829,                                        !- Vertex 2 Z-coordinate
  12.1330909462833,                                        !- Vertex 3 X-coordinate
  4.54990910485622,                                        !- Vertex 3 Y-coordinate
  6.6995631975537;                                         !- Vertex 3 Z-coordinate

BuildingSurface:Detailed,
  Roof_left_unit1,                                         !- Name
  Wall,                                                    !- Surface Type
  Gable_end,                                               !- Construction Name
  attic_unit1,                                             !- Zone Name
  Outdoors,                                                !- Outside Boundary Condition
  ,                                                        !- Outside Boundary Condition Object
  SunExposed,                                              !- Sun Exposure
  WindExposed,                                             !- Wind Exposure
  ,                                                        !- View Factor to Ground
  3,                                                       !- Number of Vertices
  0,                                                       !- Vertex 1 X-coordinate
  9.09981820971244,                                        !- Vertex 1 Y-coordinate
  5.18392682926829,                                        !- Vertex 1 Z-coordinate
  0,                                                       !- Vertex 2 X-coordinate
  0,                                                       !- Vertex 2 Y-coordinate
  5.18392682926829,                                        !- Vertex 2 Z-coordinate
  0,                                                       !- Vertex 3 X-coordinate
  4.54990910485622,                                        !- Vertex 3 Y-coordinate
  6.6995631975537;                                         !- Vertex 3 Z-coordinate

BuildingSurface:Detailed,
  Wall_ldf_1.unit1,                                        !- Name
  Wall,                                                    !- Surface Type
  Exterior Wall,                                           !- Construction Name
  living_unit1,                                            !- Zone Name
  Outdoors,                                                !- Outside Boundary Condition
  ,                                                        !- Outside Boundary Condition Object
  SunExposed,                                              !- Sun Exposure
  WindExposed,                                             !- Wind Exposure
  ,                                                        !- View Factor to Ground
  4,                                                       !- Number of Vertices
  0,                                                       !- Vertex 1 X-coordinate
  0,                                                       !- Vertex 1 Y-coordinate
  0.001,                                                   !- Vertex 1 Z-coordinate
  12.1330909462833,                                        !- Vertex 2 X-coordinate
  0,                                                       !- Vertex 2 Y-coordinate
  0.001,                                                   !- Vertex 2 Z-coordinate
  12.1330909462833,                                        !- Vertex 3 X-coordinate
  0,                                                       !- Vertex 3 Y-coordinate
  2.59246341463415,                                        !- Vertex 3 Z-coordinate
  0,                                                       !- Vertex 4 X-coordinate
  0,                                                       !- Vertex 4 Y-coordinate
  2.59246341463415;                                        !- Vertex 4 Z-coordinate

BuildingSurface:Detailed,
  Wall_sdr_1.unit1,                                        !- Name
  Wall,                                                    !- Surface Type
  Exterior Wall,                                           !- Construction Name
  living_unit1,                                            !- Zone Name
  Outdoors,                                                !- Outside Boundary Condition
  ,                                                        !- Outside Boundary Condition Object
  SunExposed,                                              !- Sun Exposure
  WindExposed,                                             !- Wind Exposure
  ,                                                        !- View Factor to Ground
  4,                                                       !- Number of Vertices
  12.1330909462833,                                        !- Vertex 1 X-coordinate
  0,                                                       !- Vertex 1 Y-coordinate
  0.001,                                                   !- Vertex 1 Z-coordinate
  12.1330909462833,                                        !- Vertex 2 X-coordinate
  9.09981820971244,                                        !- Vertex 2 Y-coordinate
  0.001,                                                   !- Vertex 2 Z-coordinate
  12.1330909462833,                                        !- Vertex 3 X-coordinate
  9.09981820971244,                                        !- Vertex 3 Y-coordinate
  2.59246341463415,                                        !- Vertex 3 Z-coordinate
  12.1330909462833,                                        !- Vertex 4 X-coordinate
  0,                                                       !- Vertex 4 Y-coordinate
  2.59246341463415;                                        !- Vertex 4 Z-coordinate

BuildingSurface:Detailed,
  Wall_ldb_1.unit1,                                        !- Name
  Wall,                                                    !- Surface Type
  Exterior Wall,                                           !- Construction Name
  living_unit1,                                            !- Zone Name
  Outdoors,                                                !- Outside Boundary Condition
  ,                                                        !- Outside Boundary Condition Object
  SunExposed,                                              !- Sun Exposure
  WindExposed,                                             !- Wind Exposure
  ,                                                        !- View Factor to Ground
  4,                                                       !- Number of Vertices
  12.1330909462833,                                        !- Vertex 1 X-coordinate
  9.09981820971244,                                        !- Vertex 1 Y-coordinate
  0.001,                                                   !- Vertex 1 Z-coordinate
  0,                                                       !- Vertex 2 X-coordinate
  9.09981820971244,                                        !- Vertex 2 Y-coordinate
  0.001,                                                   !- Vertex 2 Z-coordinate
  0,                                                       !- Vertex 3 X-coordinate
  9.09981820971244,                                        !- Vertex 3 Y-coordinate
  2.59246341463415,                                        !- Vertex 3 Z-coordinate
  12.1330909462833,                                        !- Vertex 4 X-coordinate
  9.09981820971244,                                        !- Vertex 4 Y-coordinate
  2.59246341463415;                                        !- Vertex 4 Z-coordinate

BuildingSurface:Detailed,
  Wall_sdl_1.unit1,                                        !- Name
  Wall,                                                    !- Surface Type
  Exterior Wall,                                           !- Construction Name
  living_unit1,                                            !- Zone Name
  Outdoors,                                                !- Outside Boundary Condition
  ,                                                        !- Outside Boundary Condition Object
  SunExposed,                                              !- Sun Exposure
  WindExposed,                                             !- Wind Exposure
  ,                                                        !- View Factor to Ground
  4,                                                       !- Number of Vertices
  0,                                                       !- Vertex 1 X-coordinate
  9.09981820971244,                                        !- Vertex 1 Y-coordinate
  0.001,                                                   !- Vertex 1 Z-coordinate
  0,                                                       !- Vertex 2 X-coordinate
  0,                                                       !- Vertex 2 Y-coordinate
  0.001,                                                   !- Vertex 2 Z-coordinate
  0,                                                       !- Vertex 3 X-coordinate
  0,                                                       !- Vertex 3 Y-coordinate
  2.59246341463415,                                        !- Vertex 3 Z-coordinate
  0,                                                       !- Vertex 4 X-coordinate
  9.09981820971244,                                        !- Vertex 4 Y-coordinate
  2.59246341463415;                                        !- Vertex 4 Z-coordinate

BuildingSurface:Detailed,
  Wall_ldf_2.unit1,                                        !- Name
  Wall,                                                    !- Surface Type
  Exterior Wall,                                           !- Construction Name
  living_unit1,                                            !- Zone Name
  Outdoors,                                                !- Outside Boundary Condition
  ,                                                        !- Outside Boundary Condition Object
  SunExposed,                                              !- Sun Exposure
  WindExposed,                                             !- Wind Exposure
  ,                                                        !- View Factor to Ground
  4,                                                       !- Number of Vertices
  0,                                                       !- Vertex 1 X-coordinate
  0,                                                       !- Vertex 1 Y-coordinate
  2.59246341463415,                                        !- Vertex 1 Z-coordinate
  12.1330909462833,                                        !- Vertex 2 X-coordinate
  0,                                                       !- Vertex 2 Y-coordinate
  2.59246341463415,                                        !- Vertex 2 Z-coordinate
  12.1330909462833,                                        !- Vertex 3 X-coordinate
  0,                                                       !- Vertex 3 Y-coordinate
  5.18392682926829,                                        !- Vertex 3 Z-coordinate
  0,                                                       !- Vertex 4 X-coordinate
  0,                                                       !- Vertex 4 Y-coordinate
  5.18392682926829;                                        !- Vertex 4 Z-coordinate

BuildingSurface:Detailed,
  Wall_sdr_2.unit1,                                        !- Name
  Wall,                                                    !- Surface Type
  Exterior Wall,                                           !- Construction Name
  living_unit1,                                            !- Zone Name
  Outdoors,                                                !- Outside Boundary Condition
  ,                                                        !- Outside Boundary Condition Object
  SunExposed,                                              !- Sun Exposure
  WindExposed,                                             !- Wind Exposure
  ,                                                        !- View Factor to Ground
  4,                                                       !- Number of Vertices
  12.1330909462833,                                        !- Vertex 1 X-coordinate
  0,                                                       !- Vertex 1 Y-coordinate
  2.59246341463415,                                        !- Vertex 1 Z-coordinate
  12.1330909462833,                                        !- Vertex 2 X-coordinate
  9.09981820971244,                                        !- Vertex 2 Y-coordinate
  2.59246341463415,                                        !- Vertex 2 Z-coordinate
  12.1330909462833,                                        !- Vertex 3 X-coordinate
  9.09981820971244,                                        !- Vertex 3 Y-coordinate
  5.18392682926829,                                        !- Vertex 3 Z-coordinate
  12.1330909462833,                                        !- Vertex 4 X-coordinate
  0,                                                       !- Vertex 4 Y-coordinate
  5.18392682926829;                                        !- Vertex 4 Z-coordinate

BuildingSurface:Detailed,
  Wall_ldb_2.unit1,                                        !- Name
  Wall,                                                    !- Surface Type
  Exterior Wall,                                           !- Construction Name
  living_unit1,                                            !- Zone Name
  Outdoors,                                                !- Outside Boundary Condition
  ,                                                        !- Outside Boundary Condition Object
  SunExposed,                                              !- Sun Exposure
  WindExposed,                                             !- Wind Exposure
  ,                                                        !- View Factor to Ground
  4,                                                       !- Number of Vertices
  12.1330909462833,                                        !- Vertex 1 X-coordinate
  9.09981820971244,                                        !- Vertex 1 Y-coordinate
  2.59246341463415,                                        !- Vertex 1 Z-coordinate
  0,                                                       !- Vertex 2 X-coordinate
  9.09981820971244,                                        !- Vertex 2 Y-coordinate
  2.59246341463415,                                        !- Vertex 2 Z-coordinate
  0,                                                       !- Vertex 3 X-coordinate
  9.09981820971244,                                        !- Vertex 3 Y-coordinate
  5.18392682926829,                                        !- Vertex 3 Z-coordinate
  12.1330909462833,                                        !- Vertex 4 X-coordinate
  9.09981820971244,                                        !- Vertex 4 Y-coordinate
  5.18392682926829;                                        !- Vertex 4 Z-coordinate

BuildingSurface:Detailed,
  Wall_sdl_2.unit1,                                        !- Name
  Wall,                                                    !- Surface Type
  Exterior Wall,                                           !- Construction Name
  living_unit1,                                            !- Zone Name
  Outdoors,                                                !- Outside Boundary Condition
  ,                                                        !- Outside Boundary Condition Object
  SunExposed,                                              !- Sun Exposure
  WindExposed,                                             !- Wind Exposure
  ,                                                        !- View Factor to Ground
  4,                                                       !- Number of Vertices
  0,                                                       !- Vertex 1 X-coordinate
  9.09981820971244,                                        !- Vertex 1 Y-coordinate
  2.59246341463415,                                        !- Vertex 1 Z-coordinate
  0,                                                       !- Vertex 2 X-coordinate
  0,                                                       !- Vertex 2 Y-coordinate
  2.59246341463415,                                        !- Vertex 2 Z-coordinate
  0,                                                       !- Vertex 3 X-coordinate
  0,                                                       !- Vertex 3 Y-coordinate
  5.18392682926829,                                        !- Vertex 3 Z-coordinate
  0,                                                       !- Vertex 4 X-coordinate
  9.09981820971244,                                        !- Vertex 4 Y-coordinate
  5.18392682926829;                                        !- Vertex 4 Z-coordinate

BuildingSurface:Detailed,
  Floor_unit1,                                             !- Name
  Floor,                                                   !- Surface Type
  Interior Floor,                                          !- Construction Name
  living_unit1,                                            !- Zone Name
  OtherSideCoefficients,                                   !- Outside Boundary Condition
  surfPropOthSdCoefSlabAverage,                            !- Outside Boundary Condition Object
  NoSun,                                                   !- Sun Exposure
  NoWind,                                                  !- Wind Exposure
  0,                                                       !- View Factor to Ground
  4,                                                       !- Number of Vertices
  0,                                                       !- Vertex 1 X-coordinate
  0,                                                       !- Vertex 1 Y-coordinate
  0.001,                                                   !- Vertex 1 Z-coordinate
  0,                                                       !- Vertex 2 X-coordinate
  9.09981820971244,                                        !- Vertex 2 Y-coordinate
  0.001,                                                   !- Vertex 2 Z-coordinate
  12.1330909462833,                                        !- Vertex 3 X-coordinate
  9.09981820971244,                                        !- Vertex 3 Y-coordinate
  0.001,                                                   !- Vertex 3 Z-coordinate
  12.1330909462833,                                        !- Vertex 4 X-coordinate
  0,                                                       !- Vertex 4 Y-coordinate
  0.001;                                                   !- Vertex 4 Z-coordinate
