!- Darwin Line endings 

Version,
    8.9;                      !- Version Identifier

SimulationControl,
    Yes,                      !- Do Zone Sizing Calculation
    Yes,                      !- Do System Sizing Calculation
    Yes,                      !- Do Plant Sizing Calculation
    No,                       !- Run Simulation for Sizing Periods
    Yes;                      !- Run Simulation for Weather File Run Periods

Building,
    NECB 2011-MediumOffice-NECB HDD Method-CAN_PQ_Montreal.Intl.AP.716270_CWEC.epw created: 2017-06-30 14:18:17 +0000,    !- Name
    0.0,                      !- North Axis
    City,                     !- Terrain
    0.04,                     !- Loads Convergence Tolerance Value
    0.2,                      !- Temperature Convergence Tolerance Value
    FullInteriorAndExterior,    !- Solar Distribution
    25,                       !- Maximum Number of Warmup Days
    6;                        !- Minimum Number of Warmup Days

ShadowCalculation,
    AverageOverDaysInFrequency,    !- Calculation Method
    7,                        !- Calculation Frequency
    15000;                    !- Maximum Figures in Shadow Overlap Calculations

SurfaceConvectionAlgorithm:Inside,
    TARP;                     !- Algorithm

SurfaceConvectionAlgorithm:Outside,
    TARP;                     !- Algorithm

HeatBalanceAlgorithm,
    ConductionTransferFunction,    !- Algorithm
    200.0;                    !- Surface Temperature Upper Limit

Timestep,
    6;                        !- Number of Timesteps per Hour

ConvergenceLimits,
    2,                        !- Minimum System Timestep
    25;                       !- Maximum HVAC Iterations

Site:Location,
    Montreal Int'l_PQ_CAN,    !- Name
    45.47,                    !- Latitude
    -73.75,                   !- Longitude
    -5.0,                     !- Time Zone
    36.0;                     !- Elevation

SizingPeriod:DesignDay,
    Montreal Int'l Ann Clg .4% Condns DB=>MWB,    !- Name
    7,                        !- Month
    21,                       !- Day of Month
    SummerDesignDay,          !- Day Type
    30.0,                     !- Maximum DryBulb Temperature
    9.3,                      !- Daily DryBulb Temperature Range
    DefaultMultipliers,       !- DryBulb Temperature Range Modifier Type
    ,                         !- DryBulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                  !- Humidity Condition Type
    22.1,                     !- Wetbulb or DewPoint at Maximum DryBulb
    ,                         !- Humidity Condition Day Schedule Name
    ,                         !- Humidity Ratio at Maximum DryBulb
    ,                         !- Enthalpy at Maximum DryBulb
    ,                         !- Daily WetBulb Temperature Range
    100893.0,                 !- Barometric Pressure
    4.9,                      !- Wind Speed
    220.0,                    !- Wind Direction
    No,                       !- Rain Indicator
    No,                       !- Snow Indicator
    No,                       !- Daylight Saving Time Indicator
    ASHRAETau,                !- Solar Model Indicator
    ,                         !- Beam Solar Day Schedule Name
    ,                         !- Diffuse Solar Day Schedule Name
    0.465,                    !- ASHRAE Clear Sky Optical Depth for Beam Irradiance taub
    1.966;                    !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance taud

SizingPeriod:DesignDay,
    Montreal Int'l Ann Clg .4% Condns WB=>MDB,    !- Name
    7,                        !- Month
    21,                       !- Day of Month
    SummerDesignDay,          !- Day Type
    28.1,                     !- Maximum DryBulb Temperature
    9.3,                      !- Daily DryBulb Temperature Range
    DefaultMultipliers,       !- DryBulb Temperature Range Modifier Type
    ,                         !- DryBulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                  !- Humidity Condition Type
    23.2,                     !- Wetbulb or DewPoint at Maximum DryBulb
    ,                         !- Humidity Condition Day Schedule Name
    ,                         !- Humidity Ratio at Maximum DryBulb
    ,                         !- Enthalpy at Maximum DryBulb
    ,                         !- Daily WetBulb Temperature Range
    100893.0,                 !- Barometric Pressure
    4.9,                      !- Wind Speed
    220.0,                    !- Wind Direction
    No,                       !- Rain Indicator
    No,                       !- Snow Indicator
    No,                       !- Daylight Saving Time Indicator
    ASHRAETau,                !- Solar Model Indicator
    ,                         !- Beam Solar Day Schedule Name
    ,                         !- Diffuse Solar Day Schedule Name
    0.465,                    !- ASHRAE Clear Sky Optical Depth for Beam Irradiance taub
    1.966;                    !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance taud

SizingPeriod:DesignDay,
    Montreal Int'l Ann Htg 99.6% Condns DB,    !- Name
    1,                        !- Month
    21,                       !- Day of Month
    WinterDesignDay,          !- Day Type
    -23.7,                    !- Maximum DryBulb Temperature
    0.0,                      !- Daily DryBulb Temperature Range
    DefaultMultipliers,       !- DryBulb Temperature Range Modifier Type
    ,                         !- DryBulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                  !- Humidity Condition Type
    -23.7,                    !- Wetbulb or DewPoint at Maximum DryBulb
    ,                         !- Humidity Condition Day Schedule Name
    ,                         !- Humidity Ratio at Maximum DryBulb
    ,                         !- Enthalpy at Maximum DryBulb
    ,                         !- Daily WetBulb Temperature Range
    100893.0,                 !- Barometric Pressure
    3.9,                      !- Wind Speed
    260.0,                    !- Wind Direction
    No,                       !- Rain Indicator
    No,                       !- Snow Indicator
    No,                       !- Daylight Saving Time Indicator
    ASHRAEClearSky,           !- Solar Model Indicator
    ,                         !- Beam Solar Day Schedule Name
    ,                         !- Diffuse Solar Day Schedule Name
    ,                         !- ASHRAE Clear Sky Optical Depth for Beam Irradiance taub
    ,                         !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance taud
    0.0;                      !- Sky Clearness

RunPeriod,
    Run Period 1,             !- Name
    1,                        !- Begin Month
    1,                        !- Begin Day of Month
    12,                       !- End Month
    31,                       !- End Day of Month
    Sunday,                   !- Day of Week for Start Day
    No,                       !- Use Weather File Holidays and Special Days
    No,                       !- Use Weather File Daylight Saving Period
    No,                       !- Apply Weekend Holiday Rule
    Yes,                      !- Use Weather File Rain Indicators
    Yes,                      !- Use Weather File Snow Indicators
    1;                        !- Number of Times Runperiod to be Repeated

Site:GroundTemperature:BuildingSurface,
    19.527,                   !- January Ground Temperature
    19.502,                   !- February Ground Temperature
    19.536,                   !- March Ground Temperature
    19.598,                   !- April Ground Temperature
    20.002,                   !- May Ground Temperature
    21.64,                    !- June Ground Temperature
    22.225,                   !- July Ground Temperature
    22.375,                   !- August Ground Temperature
    21.449,                   !- September Ground Temperature
    20.121,                   !- October Ground Temperature
    19.802,                   !- November Ground Temperature
    19.633;                   !- December Ground Temperature

Site:WaterMainsTemperature,
    Correlation,              !- Calculation Method
    ,                         !- Temperature Schedule Name
    6.25,                     !- Annual Average Outdoor Air Temperature
    30.2;                     !- Maximum Difference In Monthly Average Outdoor Air Temperatures

ScheduleTypeLimits,
    Sp-Core_bottom Sys-6 Flr-2 Sch-A HPlcmt-core ZN Thermostat Schedule Type Limits,    !- Name
    0.0,                      !- Lower Limit Value
    4.0,                      !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    Temperature,              !- Name
    ,                         !- Lower Limit Value
    ,                         !- Upper Limit Value
    Continuous,               !- Numeric Type
    temperature;              !- Unit Type

ScheduleTypeLimits,
    Fractional,               !- Name
    0.0,                      !- Lower Limit Value
    1.0,                      !- Upper Limit Value
    Continuous;               !- Numeric Type

ScheduleTypeLimits,
    Sp-Core_mid Sys-6 Flr-3 Sch-A HPlcmt-core ZN Thermostat Schedule Type Limits,    !- Name
    0.0,                      !- Lower Limit Value
    4.0,                      !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    Sp-Core_top Sys-6 Flr-1 Sch-A HPlcmt-core ZN Thermostat Schedule Type Limits,    !- Name
    0.0,                      !- Lower Limit Value
    4.0,                      !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    Sp-Perimeter_bot_ZN_1 Sys-6 Flr-2 Sch-A HPlcmt-south ZN Thermostat Schedule Type Limits,    !- Name
    0.0,                      !- Lower Limit Value
    4.0,                      !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    Sp-Perimeter_bot_ZN_2 Sys-6 Flr-2 Sch-A HPlcmt-east ZN Thermostat Schedule Type Limits,    !- Name
    0.0,                      !- Lower Limit Value
    4.0,                      !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    Sp-Perimeter_bot_ZN_3 Sys-6 Flr-2 Sch-A HPlcmt-north ZN Thermostat Schedule Type Limits,    !- Name
    0.0,                      !- Lower Limit Value
    4.0,                      !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    Sp-Perimeter_bot_ZN_4 Sys-6 Flr-2 Sch-A HPlcmt-west ZN Thermostat Schedule Type Limits,    !- Name
    0.0,                      !- Lower Limit Value
    4.0,                      !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    Sp-Perimeter_mid_ZN_1 Sys-6 Flr-3 Sch-A HPlcmt-south ZN Thermostat Schedule Type Limits,    !- Name
    0.0,                      !- Lower Limit Value
    4.0,                      !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    Sp-Perimeter_mid_ZN_2 Sys-6 Flr-3 Sch-A HPlcmt-east ZN Thermostat Schedule Type Limits,    !- Name
    0.0,                      !- Lower Limit Value
    4.0,                      !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    Sp-Perimeter_mid_ZN_3 Sys-6 Flr-3 Sch-A HPlcmt-north ZN Thermostat Schedule Type Limits,    !- Name
    0.0,                      !- Lower Limit Value
    4.0,                      !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    Sp-Perimeter_mid_ZN_4 Sys-6 Flr-3 Sch-A HPlcmt-west ZN Thermostat Schedule Type Limits,    !- Name
    0.0,                      !- Lower Limit Value
    4.0,                      !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    Sp-Perimeter_top_ZN_1 Sys-6 Flr-1 Sch-A HPlcmt-south ZN Thermostat Schedule Type Limits,    !- Name
    0.0,                      !- Lower Limit Value
    4.0,                      !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    Sp-Perimeter_top_ZN_2 Sys-6 Flr-1 Sch-A HPlcmt-east ZN Thermostat Schedule Type Limits,    !- Name
    0.0,                      !- Lower Limit Value
    4.0,                      !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    Sp-Perimeter_top_ZN_3 Sys-6 Flr-1 Sch-A HPlcmt-north ZN Thermostat Schedule Type Limits,    !- Name
    0.0,                      !- Lower Limit Value
    4.0,                      !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    Sp-Perimeter_top_ZN_4 Sys-6 Flr-1 Sch-A HPlcmt-west ZN Thermostat Schedule Type Limits,    !- Name
    0.0,                      !- Lower Limit Value
    4.0,                      !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    ActivityLevel,            !- Name
    0.0,                      !- Lower Limit Value
    ,                         !- Upper Limit Value
    Continuous,               !- Numeric Type
    activitylevel;            !- Unit Type

ScheduleTypeLimits,
    Any Number;               !- Name

ScheduleTypeLimits,
    OnOff,                    !- Name
    0.0,                      !- Lower Limit Value
    1.0,                      !- Upper Limit Value
    Discrete,                 !- Numeric Type
    availability;             !- Unit Type

ScheduleTypeLimits,
    TEMPERATURE 1,            !- Name
    ,                         !- Lower Limit Value
    ,                         !- Upper Limit Value
    Continuous,               !- Numeric Type
    temperature;              !- Unit Type

ScheduleTypeLimits,
    TEMPERATURE 2,            !- Name
    ,                         !- Lower Limit Value
    ,                         !- Upper Limit Value
    Continuous,               !- Numeric Type
    temperature;              !- Unit Type

ScheduleTypeLimits,
    Temperature Schedule Type Limits,    !- Name
    0.0,                      !- Lower Limit Value
    100.0,                    !- Upper Limit Value
    Continuous,               !- Numeric Type
    temperature;              !- Unit Type

ScheduleTypeLimits,
    Temperature Schedule Type Limits 1,    !- Name
    0.0,                      !- Lower Limit Value
    100.0,                    !- Upper Limit Value
    Continuous,               !- Numeric Type
    temperature;              !- Unit Type

ScheduleTypeLimits,
    Velocity,                 !- Name
    0.0,                      !- Lower Limit Value
    ,                         !- Upper Limit Value
    Continuous,               !- Numeric Type
    velocity;                 !- Unit Type

Schedule:Day:Interval,
    NECB-A-Thermostat Setpoint-Heating Sun|Hol Day,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    18.0;                     !- Value Until Time 1

Schedule:Day:Interval,
    NECB-A-Thermostat Setpoint-Heating Default|Wkdy Day,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    18.0,                     !- Value Until Time 1
    07:00,                    !- Time 2
    20.0,                     !- Value Until Time 2
    21:00,                    !- Time 3
    22.0,                     !- Value Until Time 3
    24:00,                    !- Time 4
    18.0;                     !- Value Until Time 4

Schedule:Day:Interval,
    NECB-A-Thermostat Setpoint-Heating Sat Day,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    18.0;                     !- Value Until Time 1

Schedule:Day:Interval,
    NECB-A-Thermostat Setpoint-Heating Default,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    18.0,                     !- Value Until Time 1
    07:00,                    !- Time 2
    20.0,                     !- Value Until Time 2
    21:00,                    !- Time 3
    22.0,                     !- Value Until Time 3
    24:00,                    !- Time 4
    18.0;                     !- Value Until Time 4

Schedule:Day:Interval,
    NECB-A-Thermostat Setpoint-Cooling Sun|Hol Day,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    35.0;                     !- Value Until Time 1

Schedule:Day:Interval,
    NECB-A-Thermostat Setpoint-Cooling Default|Wkdy Day,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    35.0,                     !- Value Until Time 1
    21:00,                    !- Time 2
    24.0,                     !- Value Until Time 2
    24:00,                    !- Time 3
    35.0;                     !- Value Until Time 3

Schedule:Day:Interval,
    NECB-A-Thermostat Setpoint-Cooling Sat Day,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    35.0;                     !- Value Until Time 1

Schedule:Day:Interval,
    NECB-A-Thermostat Setpoint-Cooling Default,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    35.0,                     !- Value Until Time 1
    21:00,                    !- Time 2
    24.0,                     !- Value Until Time 2
    24:00,                    !- Time 3
    35.0;                     !- Value Until Time 3

Schedule:Day:Interval,
    VAV with Reheat Occ Sch Sunday,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.0;                      !- Value Until Time 1

Schedule:Day:Interval,
    VAV with Reheat Occ Sch Monday,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    08:00,                    !- Time 1
    0.0,                      !- Value Until Time 1
    19:00,                    !- Time 2
    1.0,                      !- Value Until Time 2
    24:00,                    !- Time 3
    0.0;                      !- Value Until Time 3

Schedule:Day:Interval,
    VAV with Reheat Occ Sch Tuesday,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    08:00,                    !- Time 1
    0.0,                      !- Value Until Time 1
    19:00,                    !- Time 2
    1.0,                      !- Value Until Time 2
    24:00,                    !- Time 3
    0.0;                      !- Value Until Time 3

Schedule:Day:Interval,
    VAV with Reheat Occ Sch Wednesday,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    08:00,                    !- Time 1
    0.0,                      !- Value Until Time 1
    19:00,                    !- Time 2
    1.0,                      !- Value Until Time 2
    24:00,                    !- Time 3
    0.0;                      !- Value Until Time 3

Schedule:Day:Interval,
    VAV with Reheat Occ Sch Thursday,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    08:00,                    !- Time 1
    0.0,                      !- Value Until Time 1
    19:00,                    !- Time 2
    1.0,                      !- Value Until Time 2
    24:00,                    !- Time 3
    0.0;                      !- Value Until Time 3

Schedule:Day:Interval,
    VAV with Reheat Occ Sch Friday,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    08:00,                    !- Time 1
    0.0,                      !- Value Until Time 1
    19:00,                    !- Time 2
    1.0,                      !- Value Until Time 2
    24:00,                    !- Time 3
    0.0;                      !- Value Until Time 3

Schedule:Day:Interval,
    VAV with Reheat Occ Sch Saturday,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.0;                      !- Value Until Time 1

Schedule:Day:Interval,
    VAV with Reheat Occ Sch Default,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    1.0;                      !- Value Until Time 1

Schedule:Day:Interval,
    VAV with Reheat Occ Sch Summer Design Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    1.0;                      !- Value Until Time 1

Schedule:Day:Interval,
    VAV with Reheat Occ Sch Winter Design Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    1.0;                      !- Value Until Time 1

Schedule:Day:Interval,
    VAV with Reheat 1 Occ Sch Sunday,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.0;                      !- Value Until Time 1

Schedule:Day:Interval,
    VAV with Reheat 1 Occ Sch Monday,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    08:00,                    !- Time 1
    0.0,                      !- Value Until Time 1
    19:00,                    !- Time 2
    1.0,                      !- Value Until Time 2
    24:00,                    !- Time 3
    0.0;                      !- Value Until Time 3

Schedule:Day:Interval,
    VAV with Reheat 1 Occ Sch Tuesday,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    08:00,                    !- Time 1
    0.0,                      !- Value Until Time 1
    19:00,                    !- Time 2
    1.0,                      !- Value Until Time 2
    24:00,                    !- Time 3
    0.0;                      !- Value Until Time 3

Schedule:Day:Interval,
    VAV with Reheat 1 Occ Sch Wednesday,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    08:00,                    !- Time 1
    0.0,                      !- Value Until Time 1
    19:00,                    !- Time 2
    1.0,                      !- Value Until Time 2
    24:00,                    !- Time 3
    0.0;                      !- Value Until Time 3

Schedule:Day:Interval,
    VAV with Reheat 1 Occ Sch Thursday,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    08:00,                    !- Time 1
    0.0,                      !- Value Until Time 1
    19:00,                    !- Time 2
    1.0,                      !- Value Until Time 2
    24:00,                    !- Time 3
    0.0;                      !- Value Until Time 3

Schedule:Day:Interval,
    VAV with Reheat 1 Occ Sch Friday,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    08:00,                    !- Time 1
    0.0,                      !- Value Until Time 1
    19:00,                    !- Time 2
    1.0,                      !- Value Until Time 2
    24:00,                    !- Time 3
    0.0;                      !- Value Until Time 3

Schedule:Day:Interval,
    VAV with Reheat 1 Occ Sch Saturday,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.0;                      !- Value Until Time 1

Schedule:Day:Interval,
    VAV with Reheat 1 Occ Sch Default,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    1.0;                      !- Value Until Time 1

Schedule:Day:Interval,
    VAV with Reheat 1 Occ Sch Summer Design Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    1.0;                      !- Value Until Time 1

Schedule:Day:Interval,
    VAV with Reheat 1 Occ Sch Winter Design Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    1.0;                      !- Value Until Time 1

Schedule:Day:Interval,
    VAV with Reheat 2 Occ Sch Sunday,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.0;                      !- Value Until Time 1

Schedule:Day:Interval,
    VAV with Reheat 2 Occ Sch Monday,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    08:00,                    !- Time 1
    0.0,                      !- Value Until Time 1
    19:00,                    !- Time 2
    1.0,                      !- Value Until Time 2
    24:00,                    !- Time 3
    0.0;                      !- Value Until Time 3

Schedule:Day:Interval,
    VAV with Reheat 2 Occ Sch Tuesday,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    08:00,                    !- Time 1
    0.0,                      !- Value Until Time 1
    19:00,                    !- Time 2
    1.0,                      !- Value Until Time 2
    24:00,                    !- Time 3
    0.0;                      !- Value Until Time 3

Schedule:Day:Interval,
    VAV with Reheat 2 Occ Sch Wednesday,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    08:00,                    !- Time 1
    0.0,                      !- Value Until Time 1
    19:00,                    !- Time 2
    1.0,                      !- Value Until Time 2
    24:00,                    !- Time 3
    0.0;                      !- Value Until Time 3

Schedule:Day:Interval,
    VAV with Reheat 2 Occ Sch Thursday,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    08:00,                    !- Time 1
    0.0,                      !- Value Until Time 1
    19:00,                    !- Time 2
    1.0,                      !- Value Until Time 2
    24:00,                    !- Time 3
    0.0;                      !- Value Until Time 3

Schedule:Day:Interval,
    VAV with Reheat 2 Occ Sch Friday,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    08:00,                    !- Time 1
    0.0,                      !- Value Until Time 1
    19:00,                    !- Time 2
    1.0,                      !- Value Until Time 2
    24:00,                    !- Time 3
    0.0;                      !- Value Until Time 3

Schedule:Day:Interval,
    VAV with Reheat 2 Occ Sch Saturday,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.0;                      !- Value Until Time 1

Schedule:Day:Interval,
    VAV with Reheat 2 Occ Sch Default,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    1.0;                      !- Value Until Time 1

Schedule:Day:Interval,
    VAV with Reheat 2 Occ Sch Summer Design Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    1.0;                      !- Value Until Time 1

Schedule:Day:Interval,
    VAV with Reheat 2 Occ Sch Winter Design Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    1.0;                      !- Value Until Time 1

Schedule:Day:Interval,
    Air Velocity Schedule Default,    !- Name
    Velocity,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.2;                      !- Value Until Time 1

Schedule:Day:Interval,
    Always On Default,        !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    1.0;                      !- Value Until Time 1

Schedule:Day:Interval,
    Clothing Schedule Default Winter Clothes,    !- Name
    Any Number,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    1.0;                      !- Value Until Time 1

Schedule:Day:Interval,
    Clothing Schedule Summer Clothes,    !- Name
    Any Number,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.5;                      !- Value Until Time 1

Schedule:Day:Interval,
    Economizer Max OA Fraction 100 pct Default,    !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    1.0;                      !- Value Until Time 1

Schedule:Day:Interval,
    NECB-A-Electric-Equipment Default,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    07:00,                    !- Time 1
    0.2,                      !- Value Until Time 1
    08:00,                    !- Time 2
    0.3,                      !- Value Until Time 2
    09:00,                    !- Time 3
    0.8,                      !- Value Until Time 3
    18:00,                    !- Time 4
    0.9,                      !- Value Until Time 4
    19:00,                    !- Time 5
    0.5,                      !- Value Until Time 5
    21:00,                    !- Time 6
    0.3,                      !- Value Until Time 6
    24:00,                    !- Time 7
    0.2;                      !- Value Until Time 7

Schedule:Day:Interval,
    NECB-A-Electric-Equipment Default|Wkdy Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    07:00,                    !- Time 1
    0.2,                      !- Value Until Time 1
    08:00,                    !- Time 2
    0.3,                      !- Value Until Time 2
    09:00,                    !- Time 3
    0.8,                      !- Value Until Time 3
    18:00,                    !- Time 4
    0.9,                      !- Value Until Time 4
    19:00,                    !- Time 5
    0.5,                      !- Value Until Time 5
    21:00,                    !- Time 6
    0.3,                      !- Value Until Time 6
    24:00,                    !- Time 7
    0.2;                      !- Value Until Time 7

Schedule:Day:Interval,
    NECB-A-Electric-Equipment Sat Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.2;                      !- Value Until Time 1

Schedule:Day:Interval,
    NECB-A-Electric-Equipment Sun|Hol Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.2;                      !- Value Until Time 1

Schedule:Day:Interval,
    NECB-A-Lighting Default,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    07:00,                    !- Time 1
    0.05,                     !- Value Until Time 1
    08:00,                    !- Time 2
    0.3,                      !- Value Until Time 2
    09:00,                    !- Time 3
    0.8,                      !- Value Until Time 3
    17:00,                    !- Time 4
    0.9,                      !- Value Until Time 4
    18:00,                    !- Time 5
    0.8,                      !- Value Until Time 5
    19:00,                    !- Time 6
    0.5,                      !- Value Until Time 6
    21:00,                    !- Time 7
    0.3,                      !- Value Until Time 7
    23:00,                    !- Time 8
    0.1,                      !- Value Until Time 8
    24:00,                    !- Time 9
    0.05;                     !- Value Until Time 9

Schedule:Day:Interval,
    NECB-A-Lighting Default|Wkdy Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    07:00,                    !- Time 1
    0.05,                     !- Value Until Time 1
    08:00,                    !- Time 2
    0.3,                      !- Value Until Time 2
    09:00,                    !- Time 3
    0.8,                      !- Value Until Time 3
    17:00,                    !- Time 4
    0.9,                      !- Value Until Time 4
    18:00,                    !- Time 5
    0.8,                      !- Value Until Time 5
    19:00,                    !- Time 6
    0.5,                      !- Value Until Time 6
    21:00,                    !- Time 7
    0.3,                      !- Value Until Time 7
    23:00,                    !- Time 8
    0.1,                      !- Value Until Time 8
    24:00,                    !- Time 9
    0.05;                     !- Value Until Time 9

Schedule:Day:Interval,
    NECB-A-Lighting Sat Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.05;                     !- Value Until Time 1

Schedule:Day:Interval,
    NECB-A-Lighting Sun|Hol Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.05;                     !- Value Until Time 1

Schedule:Day:Interval,
    NECB-A-Occupancy Default,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    07:00,                    !- Time 1
    0.0,                      !- Value Until Time 1
    08:00,                    !- Time 2
    0.1,                      !- Value Until Time 2
    09:00,                    !- Time 3
    0.7,                      !- Value Until Time 3
    12:00,                    !- Time 4
    0.9,                      !- Value Until Time 4
    14:00,                    !- Time 5
    0.5,                      !- Value Until Time 5
    17:00,                    !- Time 6
    0.9,                      !- Value Until Time 6
    18:00,                    !- Time 7
    0.7,                      !- Value Until Time 7
    19:00,                    !- Time 8
    0.3,                      !- Value Until Time 8
    23:00,                    !- Time 9
    0.1,                      !- Value Until Time 9
    24:00,                    !- Time 10
    0.0;                      !- Value Until Time 10

Schedule:Day:Interval,
    NECB-A-Occupancy Default|Wkdy Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    07:00,                    !- Time 1
    0.0,                      !- Value Until Time 1
    08:00,                    !- Time 2
    0.1,                      !- Value Until Time 2
    09:00,                    !- Time 3
    0.7,                      !- Value Until Time 3
    12:00,                    !- Time 4
    0.9,                      !- Value Until Time 4
    14:00,                    !- Time 5
    0.5,                      !- Value Until Time 5
    17:00,                    !- Time 6
    0.9,                      !- Value Until Time 6
    18:00,                    !- Time 7
    0.7,                      !- Value Until Time 7
    19:00,                    !- Time 8
    0.3,                      !- Value Until Time 8
    23:00,                    !- Time 9
    0.1,                      !- Value Until Time 9
    24:00,                    !- Time 10
    0.0;                      !- Value Until Time 10

Schedule:Day:Interval,
    NECB-A-Occupancy Sat Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.0;                      !- Value Until Time 1

Schedule:Day:Interval,
    NECB-A-Occupancy Sun|Hol Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.0;                      !- Value Until Time 1

Schedule:Day:Interval,
    NECB-A-Service Water Heating Default,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    07:00,                    !- Time 1
    0.05,                     !- Value Until Time 1
    08:00,                    !- Time 2
    0.1,                      !- Value Until Time 2
    10:00,                    !- Time 3
    0.5,                      !- Value Until Time 3
    16:00,                    !- Time 4
    0.9,                      !- Value Until Time 4
    17:00,                    !- Time 5
    0.7,                      !- Value Until Time 5
    18:00,                    !- Time 6
    0.5,                      !- Value Until Time 6
    19:00,                    !- Time 7
    0.3,                      !- Value Until Time 7
    22:00,                    !- Time 8
    0.2,                      !- Value Until Time 8
    24:00,                    !- Time 9
    0.05;                     !- Value Until Time 9

Schedule:Day:Interval,
    NECB-A-Service Water Heating Default|Wkdy Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    07:00,                    !- Time 1
    0.05,                     !- Value Until Time 1
    08:00,                    !- Time 2
    0.1,                      !- Value Until Time 2
    10:00,                    !- Time 3
    0.5,                      !- Value Until Time 3
    16:00,                    !- Time 4
    0.9,                      !- Value Until Time 4
    17:00,                    !- Time 5
    0.7,                      !- Value Until Time 5
    18:00,                    !- Time 6
    0.5,                      !- Value Until Time 6
    19:00,                    !- Time 7
    0.3,                      !- Value Until Time 7
    22:00,                    !- Time 8
    0.2,                      !- Value Until Time 8
    24:00,                    !- Time 9
    0.05;                     !- Value Until Time 9

Schedule:Day:Interval,
    NECB-A-Service Water Heating Sat Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.05;                     !- Value Until Time 1

Schedule:Day:Interval,
    NECB-A-Service Water Heating Sun|Hol Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.05;                     !- Value Until Time 1

Schedule:Day:Interval,
    NECB-Activity Default,    !- Name
    ActivityLevel,            !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    130.0;                    !- Value Until Time 1

Schedule:Day:Interval,
    NECB-Activity Summer Design Day,    !- Name
    ActivityLevel,            !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    130.0;                    !- Value Until Time 1

Schedule:Day:Interval,
    NECB-Activity Winter Design Day,    !- Name
    ActivityLevel,            !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    130.0;                    !- Value Until Time 1

Schedule:Day:Interval,
    satCHW Temp,              !- Name
    TEMPERATURE 1,            !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    7.0,                      !- Value Until Time 1
    02:00,                    !- Time 2
    7.0,                      !- Value Until Time 2
    03:00,                    !- Time 3
    7.0,                      !- Value Until Time 3
    04:00,                    !- Time 4
    7.0,                      !- Value Until Time 4
    05:00,                    !- Time 5
    7.0,                      !- Value Until Time 5
    06:00,                    !- Time 6
    7.0,                      !- Value Until Time 6
    07:00,                    !- Time 7
    7.0,                      !- Value Until Time 7
    08:00,                    !- Time 8
    7.0,                      !- Value Until Time 8
    09:00,                    !- Time 9
    7.0,                      !- Value Until Time 9
    10:00,                    !- Time 10
    7.0,                      !- Value Until Time 10
    11:00,                    !- Time 11
    7.0,                      !- Value Until Time 11
    12:00,                    !- Time 12
    7.0,                      !- Value Until Time 12
    13:00,                    !- Time 13
    7.0,                      !- Value Until Time 13
    14:00,                    !- Time 14
    7.0,                      !- Value Until Time 14
    15:00,                    !- Time 15
    7.0,                      !- Value Until Time 15
    16:00,                    !- Time 16
    7.0,                      !- Value Until Time 16
    17:00,                    !- Time 17
    7.0,                      !- Value Until Time 17
    18:00,                    !- Time 18
    7.0,                      !- Value Until Time 18
    19:00,                    !- Time 19
    7.0,                      !- Value Until Time 19
    20:00,                    !- Time 20
    7.0,                      !- Value Until Time 20
    21:00,                    !- Time 21
    7.0,                      !- Value Until Time 21
    22:00,                    !- Time 22
    7.0,                      !- Value Until Time 22
    23:00,                    !- Time 23
    7.0,                      !- Value Until Time 23
    24:00,                    !- Time 24
    7.0;                      !- Value Until Time 24

Schedule:Day:Interval,
    satCHW Temp 1,            !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    7.0,                      !- Value Until Time 1
    02:00,                    !- Time 2
    7.0,                      !- Value Until Time 2
    03:00,                    !- Time 3
    7.0,                      !- Value Until Time 3
    04:00,                    !- Time 4
    7.0,                      !- Value Until Time 4
    05:00,                    !- Time 5
    7.0,                      !- Value Until Time 5
    06:00,                    !- Time 6
    7.0,                      !- Value Until Time 6
    07:00,                    !- Time 7
    7.0,                      !- Value Until Time 7
    08:00,                    !- Time 8
    7.0,                      !- Value Until Time 8
    09:00,                    !- Time 9
    7.0,                      !- Value Until Time 9
    10:00,                    !- Time 10
    7.0,                      !- Value Until Time 10
    11:00,                    !- Time 11
    7.0,                      !- Value Until Time 11
    12:00,                    !- Time 12
    7.0,                      !- Value Until Time 12
    13:00,                    !- Time 13
    7.0,                      !- Value Until Time 13
    14:00,                    !- Time 14
    7.0,                      !- Value Until Time 14
    15:00,                    !- Time 15
    7.0,                      !- Value Until Time 15
    16:00,                    !- Time 16
    7.0,                      !- Value Until Time 16
    17:00,                    !- Time 17
    7.0,                      !- Value Until Time 17
    18:00,                    !- Time 18
    7.0,                      !- Value Until Time 18
    19:00,                    !- Time 19
    7.0,                      !- Value Until Time 19
    20:00,                    !- Time 20
    7.0,                      !- Value Until Time 20
    21:00,                    !- Time 21
    7.0,                      !- Value Until Time 21
    22:00,                    !- Time 22
    7.0,                      !- Value Until Time 22
    23:00,                    !- Time 23
    7.0,                      !- Value Until Time 23
    24:00,                    !- Time 24
    7.0;                      !- Value Until Time 24

Schedule:Day:Interval,
    satCW Temp,               !- Name
    TEMPERATURE 2,            !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    29.0,                     !- Value Until Time 1
    02:00,                    !- Time 2
    29.0,                     !- Value Until Time 2
    03:00,                    !- Time 3
    29.0,                     !- Value Until Time 3
    04:00,                    !- Time 4
    29.0,                     !- Value Until Time 4
    05:00,                    !- Time 5
    29.0,                     !- Value Until Time 5
    06:00,                    !- Time 6
    29.0,                     !- Value Until Time 6
    07:00,                    !- Time 7
    29.0,                     !- Value Until Time 7
    08:00,                    !- Time 8
    29.0,                     !- Value Until Time 8
    09:00,                    !- Time 9
    29.0,                     !- Value Until Time 9
    10:00,                    !- Time 10
    29.0,                     !- Value Until Time 10
    11:00,                    !- Time 11
    29.0,                     !- Value Until Time 11
    12:00,                    !- Time 12
    29.0,                     !- Value Until Time 12
    13:00,                    !- Time 13
    29.0,                     !- Value Until Time 13
    14:00,                    !- Time 14
    29.0,                     !- Value Until Time 14
    15:00,                    !- Time 15
    29.0,                     !- Value Until Time 15
    16:00,                    !- Time 16
    29.0,                     !- Value Until Time 16
    17:00,                    !- Time 17
    29.0,                     !- Value Until Time 17
    18:00,                    !- Time 18
    29.0,                     !- Value Until Time 18
    19:00,                    !- Time 19
    29.0,                     !- Value Until Time 19
    20:00,                    !- Time 20
    29.0,                     !- Value Until Time 20
    21:00,                    !- Time 21
    29.0,                     !- Value Until Time 21
    22:00,                    !- Time 22
    29.0,                     !- Value Until Time 22
    23:00,                    !- Time 23
    29.0,                     !- Value Until Time 23
    24:00,                    !- Time 24
    29.0;                     !- Value Until Time 24

Schedule:Day:Interval,
    satCW Temp 1,             !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    29.0,                     !- Value Until Time 1
    02:00,                    !- Time 2
    29.0,                     !- Value Until Time 2
    03:00,                    !- Time 3
    29.0,                     !- Value Until Time 3
    04:00,                    !- Time 4
    29.0,                     !- Value Until Time 4
    05:00,                    !- Time 5
    29.0,                     !- Value Until Time 5
    06:00,                    !- Time 6
    29.0,                     !- Value Until Time 6
    07:00,                    !- Time 7
    29.0,                     !- Value Until Time 7
    08:00,                    !- Time 8
    29.0,                     !- Value Until Time 8
    09:00,                    !- Time 9
    29.0,                     !- Value Until Time 9
    10:00,                    !- Time 10
    29.0,                     !- Value Until Time 10
    11:00,                    !- Time 11
    29.0,                     !- Value Until Time 11
    12:00,                    !- Time 12
    29.0,                     !- Value Until Time 12
    13:00,                    !- Time 13
    29.0,                     !- Value Until Time 13
    14:00,                    !- Time 14
    29.0,                     !- Value Until Time 14
    15:00,                    !- Time 15
    29.0,                     !- Value Until Time 15
    16:00,                    !- Time 16
    29.0,                     !- Value Until Time 16
    17:00,                    !- Time 17
    29.0,                     !- Value Until Time 17
    18:00,                    !- Time 18
    29.0,                     !- Value Until Time 18
    19:00,                    !- Time 19
    29.0,                     !- Value Until Time 19
    20:00,                    !- Time 20
    29.0,                     !- Value Until Time 20
    21:00,                    !- Time 21
    29.0,                     !- Value Until Time 21
    22:00,                    !- Time 22
    29.0,                     !- Value Until Time 22
    23:00,                    !- Time 23
    29.0,                     !- Value Until Time 23
    24:00,                    !- Time 24
    29.0;                     !- Value Until Time 24

Schedule:Day:Interval,
    Schedule Day 1,           !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.0;                      !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 10,          !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.2;                      !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 11,          !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.05;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 12,          !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    60.0;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 13,          !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.2;                      !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 14,          !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.05;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 15,          !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    60.0;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 16,          !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.2;                      !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 17,          !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.05;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 18,          !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    60.0;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 19,          !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.2;                      !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 2,           !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.0;                      !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 20,          !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.05;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 21,          !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    60.0;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 22,          !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.2;                      !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 23,          !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.05;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 24,          !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    60.0;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 25,          !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.2;                      !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 26,          !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.05;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 27,          !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    60.0;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 28,          !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.2;                      !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 29,          !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.05;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 3,           !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    7.0,                      !- Value Until Time 1
    02:00,                    !- Time 2
    7.0,                      !- Value Until Time 2
    03:00,                    !- Time 3
    7.0,                      !- Value Until Time 3
    04:00,                    !- Time 4
    7.0,                      !- Value Until Time 4
    05:00,                    !- Time 5
    7.0,                      !- Value Until Time 5
    06:00,                    !- Time 6
    7.0,                      !- Value Until Time 6
    07:00,                    !- Time 7
    7.0,                      !- Value Until Time 7
    08:00,                    !- Time 8
    7.0,                      !- Value Until Time 8
    09:00,                    !- Time 9
    7.0,                      !- Value Until Time 9
    10:00,                    !- Time 10
    7.0,                      !- Value Until Time 10
    11:00,                    !- Time 11
    7.0,                      !- Value Until Time 11
    12:00,                    !- Time 12
    7.0,                      !- Value Until Time 12
    13:00,                    !- Time 13
    7.0,                      !- Value Until Time 13
    14:00,                    !- Time 14
    7.0,                      !- Value Until Time 14
    15:00,                    !- Time 15
    7.0,                      !- Value Until Time 15
    16:00,                    !- Time 16
    7.0,                      !- Value Until Time 16
    17:00,                    !- Time 17
    7.0,                      !- Value Until Time 17
    18:00,                    !- Time 18
    7.0,                      !- Value Until Time 18
    19:00,                    !- Time 19
    7.0,                      !- Value Until Time 19
    20:00,                    !- Time 20
    7.0,                      !- Value Until Time 20
    21:00,                    !- Time 21
    7.0,                      !- Value Until Time 21
    22:00,                    !- Time 22
    7.0,                      !- Value Until Time 22
    23:00,                    !- Time 23
    7.0,                      !- Value Until Time 23
    24:00,                    !- Time 24
    7.0;                      !- Value Until Time 24

Schedule:Day:Interval,
    Schedule Day 30,          !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    60.0;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 31,          !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.2;                      !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 32,          !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.05;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 33,          !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    60.0;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 34,          !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.2;                      !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 35,          !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.05;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 36,          !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    60.0;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 37,          !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.2;                      !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 38,          !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.05;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 39,          !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    60.0;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 4,           !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    29.0,                     !- Value Until Time 1
    02:00,                    !- Time 2
    29.0,                     !- Value Until Time 2
    03:00,                    !- Time 3
    29.0,                     !- Value Until Time 3
    04:00,                    !- Time 4
    29.0,                     !- Value Until Time 4
    05:00,                    !- Time 5
    29.0,                     !- Value Until Time 5
    06:00,                    !- Time 6
    29.0,                     !- Value Until Time 6
    07:00,                    !- Time 7
    29.0,                     !- Value Until Time 7
    08:00,                    !- Time 8
    29.0,                     !- Value Until Time 8
    09:00,                    !- Time 9
    29.0,                     !- Value Until Time 9
    10:00,                    !- Time 10
    29.0,                     !- Value Until Time 10
    11:00,                    !- Time 11
    29.0,                     !- Value Until Time 11
    12:00,                    !- Time 12
    29.0,                     !- Value Until Time 12
    13:00,                    !- Time 13
    29.0,                     !- Value Until Time 13
    14:00,                    !- Time 14
    29.0,                     !- Value Until Time 14
    15:00,                    !- Time 15
    29.0,                     !- Value Until Time 15
    16:00,                    !- Time 16
    29.0,                     !- Value Until Time 16
    17:00,                    !- Time 17
    29.0,                     !- Value Until Time 17
    18:00,                    !- Time 18
    29.0,                     !- Value Until Time 18
    19:00,                    !- Time 19
    29.0,                     !- Value Until Time 19
    20:00,                    !- Time 20
    29.0,                     !- Value Until Time 20
    21:00,                    !- Time 21
    29.0,                     !- Value Until Time 21
    22:00,                    !- Time 22
    29.0,                     !- Value Until Time 22
    23:00,                    !- Time 23
    29.0,                     !- Value Until Time 23
    24:00,                    !- Time 24
    29.0;                     !- Value Until Time 24

Schedule:Day:Interval,
    Schedule Day 40,          !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.2;                      !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 41,          !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.05;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 42,          !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    60.0;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 43,          !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.2;                      !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 44,          !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.05;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 45,          !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    60.0;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 46,          !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.2;                      !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 47,          !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.05;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 48,          !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    60.0;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 49,          !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.2;                      !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 5,           !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    22.0;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 50,          !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.05;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 51,          !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    60.0;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 52,          !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.0;                      !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 53,          !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.0;                      !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 54,          !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.0;                      !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 55,          !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.0;                      !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 56,          !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.0;                      !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 57,          !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.0;                      !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 6,           !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    60.0;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 7,           !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.2;                      !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 8,           !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.05;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 9,           !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    60.0;                     !- Value Until Time 1

Schedule:Day:Interval,
    Service Water Loop Temp - 140F Default,    !- Name
    Temperature Schedule Type Limits,    !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    60.0000000000001;         !- Value Until Time 1

Schedule:Day:Interval,
    sunCHW Temp,              !- Name
    TEMPERATURE 1,            !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    7.0,                      !- Value Until Time 1
    02:00,                    !- Time 2
    7.0,                      !- Value Until Time 2
    03:00,                    !- Time 3
    7.0,                      !- Value Until Time 3
    04:00,                    !- Time 4
    7.0,                      !- Value Until Time 4
    05:00,                    !- Time 5
    7.0,                      !- Value Until Time 5
    06:00,                    !- Time 6
    7.0,                      !- Value Until Time 6
    07:00,                    !- Time 7
    7.0,                      !- Value Until Time 7
    08:00,                    !- Time 8
    7.0,                      !- Value Until Time 8
    09:00,                    !- Time 9
    7.0,                      !- Value Until Time 9
    10:00,                    !- Time 10
    7.0,                      !- Value Until Time 10
    11:00,                    !- Time 11
    7.0,                      !- Value Until Time 11
    12:00,                    !- Time 12
    7.0,                      !- Value Until Time 12
    13:00,                    !- Time 13
    7.0,                      !- Value Until Time 13
    14:00,                    !- Time 14
    7.0,                      !- Value Until Time 14
    15:00,                    !- Time 15
    7.0,                      !- Value Until Time 15
    16:00,                    !- Time 16
    7.0,                      !- Value Until Time 16
    17:00,                    !- Time 17
    7.0,                      !- Value Until Time 17
    18:00,                    !- Time 18
    7.0,                      !- Value Until Time 18
    19:00,                    !- Time 19
    7.0,                      !- Value Until Time 19
    20:00,                    !- Time 20
    7.0,                      !- Value Until Time 20
    21:00,                    !- Time 21
    7.0,                      !- Value Until Time 21
    22:00,                    !- Time 22
    7.0,                      !- Value Until Time 22
    23:00,                    !- Time 23
    7.0,                      !- Value Until Time 23
    24:00,                    !- Time 24
    7.0;                      !- Value Until Time 24

Schedule:Day:Interval,
    sunCHW Temp 1,            !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    7.0,                      !- Value Until Time 1
    02:00,                    !- Time 2
    7.0,                      !- Value Until Time 2
    03:00,                    !- Time 3
    7.0,                      !- Value Until Time 3
    04:00,                    !- Time 4
    7.0,                      !- Value Until Time 4
    05:00,                    !- Time 5
    7.0,                      !- Value Until Time 5
    06:00,                    !- Time 6
    7.0,                      !- Value Until Time 6
    07:00,                    !- Time 7
    7.0,                      !- Value Until Time 7
    08:00,                    !- Time 8
    7.0,                      !- Value Until Time 8
    09:00,                    !- Time 9
    7.0,                      !- Value Until Time 9
    10:00,                    !- Time 10
    7.0,                      !- Value Until Time 10
    11:00,                    !- Time 11
    7.0,                      !- Value Until Time 11
    12:00,                    !- Time 12
    7.0,                      !- Value Until Time 12
    13:00,                    !- Time 13
    7.0,                      !- Value Until Time 13
    14:00,                    !- Time 14
    7.0,                      !- Value Until Time 14
    15:00,                    !- Time 15
    7.0,                      !- Value Until Time 15
    16:00,                    !- Time 16
    7.0,                      !- Value Until Time 16
    17:00,                    !- Time 17
    7.0,                      !- Value Until Time 17
    18:00,                    !- Time 18
    7.0,                      !- Value Until Time 18
    19:00,                    !- Time 19
    7.0,                      !- Value Until Time 19
    20:00,                    !- Time 20
    7.0,                      !- Value Until Time 20
    21:00,                    !- Time 21
    7.0,                      !- Value Until Time 21
    22:00,                    !- Time 22
    7.0,                      !- Value Until Time 22
    23:00,                    !- Time 23
    7.0,                      !- Value Until Time 23
    24:00,                    !- Time 24
    7.0;                      !- Value Until Time 24

Schedule:Day:Interval,
    sunCW Temp,               !- Name
    TEMPERATURE 2,            !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    29.0,                     !- Value Until Time 1
    02:00,                    !- Time 2
    29.0,                     !- Value Until Time 2
    03:00,                    !- Time 3
    29.0,                     !- Value Until Time 3
    04:00,                    !- Time 4
    29.0,                     !- Value Until Time 4
    05:00,                    !- Time 5
    29.0,                     !- Value Until Time 5
    06:00,                    !- Time 6
    29.0,                     !- Value Until Time 6
    07:00,                    !- Time 7
    29.0,                     !- Value Until Time 7
    08:00,                    !- Time 8
    29.0,                     !- Value Until Time 8
    09:00,                    !- Time 9
    29.0,                     !- Value Until Time 9
    10:00,                    !- Time 10
    29.0,                     !- Value Until Time 10
    11:00,                    !- Time 11
    29.0,                     !- Value Until Time 11
    12:00,                    !- Time 12
    29.0,                     !- Value Until Time 12
    13:00,                    !- Time 13
    29.0,                     !- Value Until Time 13
    14:00,                    !- Time 14
    29.0,                     !- Value Until Time 14
    15:00,                    !- Time 15
    29.0,                     !- Value Until Time 15
    16:00,                    !- Time 16
    29.0,                     !- Value Until Time 16
    17:00,                    !- Time 17
    29.0,                     !- Value Until Time 17
    18:00,                    !- Time 18
    29.0,                     !- Value Until Time 18
    19:00,                    !- Time 19
    29.0,                     !- Value Until Time 19
    20:00,                    !- Time 20
    29.0,                     !- Value Until Time 20
    21:00,                    !- Time 21
    29.0,                     !- Value Until Time 21
    22:00,                    !- Time 22
    29.0,                     !- Value Until Time 22
    23:00,                    !- Time 23
    29.0,                     !- Value Until Time 23
    24:00,                    !- Time 24
    29.0;                     !- Value Until Time 24

Schedule:Day:Interval,
    sunCW Temp 1,             !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    29.0,                     !- Value Until Time 1
    02:00,                    !- Time 2
    29.0,                     !- Value Until Time 2
    03:00,                    !- Time 3
    29.0,                     !- Value Until Time 3
    04:00,                    !- Time 4
    29.0,                     !- Value Until Time 4
    05:00,                    !- Time 5
    29.0,                     !- Value Until Time 5
    06:00,                    !- Time 6
    29.0,                     !- Value Until Time 6
    07:00,                    !- Time 7
    29.0,                     !- Value Until Time 7
    08:00,                    !- Time 8
    29.0,                     !- Value Until Time 8
    09:00,                    !- Time 9
    29.0,                     !- Value Until Time 9
    10:00,                    !- Time 10
    29.0,                     !- Value Until Time 10
    11:00,                    !- Time 11
    29.0,                     !- Value Until Time 11
    12:00,                    !- Time 12
    29.0,                     !- Value Until Time 12
    13:00,                    !- Time 13
    29.0,                     !- Value Until Time 13
    14:00,                    !- Time 14
    29.0,                     !- Value Until Time 14
    15:00,                    !- Time 15
    29.0,                     !- Value Until Time 15
    16:00,                    !- Time 16
    29.0,                     !- Value Until Time 16
    17:00,                    !- Time 17
    29.0,                     !- Value Until Time 17
    18:00,                    !- Time 18
    29.0,                     !- Value Until Time 18
    19:00,                    !- Time 19
    29.0,                     !- Value Until Time 19
    20:00,                    !- Time 20
    29.0,                     !- Value Until Time 20
    21:00,                    !- Time 21
    29.0,                     !- Value Until Time 21
    22:00,                    !- Time 22
    29.0,                     !- Value Until Time 22
    23:00,                    !- Time 23
    29.0,                     !- Value Until Time 23
    24:00,                    !- Time 24
    29.0;                     !- Value Until Time 24

Schedule:Day:Interval,
    Supply Air Temp Default,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    13.0;                     !- Value Until Time 1

Schedule:Day:Interval,
    Supply Air Temp Default 1,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    13.0;                     !- Value Until Time 1

Schedule:Day:Interval,
    Supply Air Temp Default 2,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    13.0;                     !- Value Until Time 1

Schedule:Day:Interval,
    Water Heater Ambient Temp Schedule - 70F Default,    !- Name
    Temperature Schedule Type Limits 1,    !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    21.1111111111111;         !- Value Until Time 1

Schedule:Day:Interval,
    wkdCHW Temp,              !- Name
    TEMPERATURE 1,            !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    7.0,                      !- Value Until Time 1
    02:00,                    !- Time 2
    7.0,                      !- Value Until Time 2
    03:00,                    !- Time 3
    7.0,                      !- Value Until Time 3
    04:00,                    !- Time 4
    7.0,                      !- Value Until Time 4
    05:00,                    !- Time 5
    7.0,                      !- Value Until Time 5
    06:00,                    !- Time 6
    7.0,                      !- Value Until Time 6
    07:00,                    !- Time 7
    7.0,                      !- Value Until Time 7
    08:00,                    !- Time 8
    7.0,                      !- Value Until Time 8
    09:00,                    !- Time 9
    7.0,                      !- Value Until Time 9
    10:00,                    !- Time 10
    7.0,                      !- Value Until Time 10
    11:00,                    !- Time 11
    7.0,                      !- Value Until Time 11
    12:00,                    !- Time 12
    7.0,                      !- Value Until Time 12
    13:00,                    !- Time 13
    7.0,                      !- Value Until Time 13
    14:00,                    !- Time 14
    7.0,                      !- Value Until Time 14
    15:00,                    !- Time 15
    7.0,                      !- Value Until Time 15
    16:00,                    !- Time 16
    7.0,                      !- Value Until Time 16
    17:00,                    !- Time 17
    7.0,                      !- Value Until Time 17
    18:00,                    !- Time 18
    7.0,                      !- Value Until Time 18
    19:00,                    !- Time 19
    7.0,                      !- Value Until Time 19
    20:00,                    !- Time 20
    7.0,                      !- Value Until Time 20
    21:00,                    !- Time 21
    7.0,                      !- Value Until Time 21
    22:00,                    !- Time 22
    7.0,                      !- Value Until Time 22
    23:00,                    !- Time 23
    7.0,                      !- Value Until Time 23
    24:00,                    !- Time 24
    7.0;                      !- Value Until Time 24

Schedule:Day:Interval,
    wkdCHW Temp 1,            !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    7.0,                      !- Value Until Time 1
    02:00,                    !- Time 2
    7.0,                      !- Value Until Time 2
    03:00,                    !- Time 3
    7.0,                      !- Value Until Time 3
    04:00,                    !- Time 4
    7.0,                      !- Value Until Time 4
    05:00,                    !- Time 5
    7.0,                      !- Value Until Time 5
    06:00,                    !- Time 6
    7.0,                      !- Value Until Time 6
    07:00,                    !- Time 7
    7.0,                      !- Value Until Time 7
    08:00,                    !- Time 8
    7.0,                      !- Value Until Time 8
    09:00,                    !- Time 9
    7.0,                      !- Value Until Time 9
    10:00,                    !- Time 10
    7.0,                      !- Value Until Time 10
    11:00,                    !- Time 11
    7.0,                      !- Value Until Time 11
    12:00,                    !- Time 12
    7.0,                      !- Value Until Time 12
    13:00,                    !- Time 13
    7.0,                      !- Value Until Time 13
    14:00,                    !- Time 14
    7.0,                      !- Value Until Time 14
    15:00,                    !- Time 15
    7.0,                      !- Value Until Time 15
    16:00,                    !- Time 16
    7.0,                      !- Value Until Time 16
    17:00,                    !- Time 17
    7.0,                      !- Value Until Time 17
    18:00,                    !- Time 18
    7.0,                      !- Value Until Time 18
    19:00,                    !- Time 19
    7.0,                      !- Value Until Time 19
    20:00,                    !- Time 20
    7.0,                      !- Value Until Time 20
    21:00,                    !- Time 21
    7.0,                      !- Value Until Time 21
    22:00,                    !- Time 22
    7.0,                      !- Value Until Time 22
    23:00,                    !- Time 23
    7.0,                      !- Value Until Time 23
    24:00,                    !- Time 24
    7.0;                      !- Value Until Time 24

Schedule:Day:Interval,
    wkdCW Temp,               !- Name
    TEMPERATURE 2,            !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    29.0,                     !- Value Until Time 1
    02:00,                    !- Time 2
    29.0,                     !- Value Until Time 2
    03:00,                    !- Time 3
    29.0,                     !- Value Until Time 3
    04:00,                    !- Time 4
    29.0,                     !- Value Until Time 4
    05:00,                    !- Time 5
    29.0,                     !- Value Until Time 5
    06:00,                    !- Time 6
    29.0,                     !- Value Until Time 6
    07:00,                    !- Time 7
    29.0,                     !- Value Until Time 7
    08:00,                    !- Time 8
    29.0,                     !- Value Until Time 8
    09:00,                    !- Time 9
    29.0,                     !- Value Until Time 9
    10:00,                    !- Time 10
    29.0,                     !- Value Until Time 10
    11:00,                    !- Time 11
    29.0,                     !- Value Until Time 11
    12:00,                    !- Time 12
    29.0,                     !- Value Until Time 12
    13:00,                    !- Time 13
    29.0,                     !- Value Until Time 13
    14:00,                    !- Time 14
    29.0,                     !- Value Until Time 14
    15:00,                    !- Time 15
    29.0,                     !- Value Until Time 15
    16:00,                    !- Time 16
    29.0,                     !- Value Until Time 16
    17:00,                    !- Time 17
    29.0,                     !- Value Until Time 17
    18:00,                    !- Time 18
    29.0,                     !- Value Until Time 18
    19:00,                    !- Time 19
    29.0,                     !- Value Until Time 19
    20:00,                    !- Time 20
    29.0,                     !- Value Until Time 20
    21:00,                    !- Time 21
    29.0,                     !- Value Until Time 21
    22:00,                    !- Time 22
    29.0,                     !- Value Until Time 22
    23:00,                    !- Time 23
    29.0,                     !- Value Until Time 23
    24:00,                    !- Time 24
    29.0;                     !- Value Until Time 24

Schedule:Day:Interval,
    wkdCW Temp 1,             !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    29.0,                     !- Value Until Time 1
    02:00,                    !- Time 2
    29.0,                     !- Value Until Time 2
    03:00,                    !- Time 3
    29.0,                     !- Value Until Time 3
    04:00,                    !- Time 4
    29.0,                     !- Value Until Time 4
    05:00,                    !- Time 5
    29.0,                     !- Value Until Time 5
    06:00,                    !- Time 6
    29.0,                     !- Value Until Time 6
    07:00,                    !- Time 7
    29.0,                     !- Value Until Time 7
    08:00,                    !- Time 8
    29.0,                     !- Value Until Time 8
    09:00,                    !- Time 9
    29.0,                     !- Value Until Time 9
    10:00,                    !- Time 10
    29.0,                     !- Value Until Time 10
    11:00,                    !- Time 11
    29.0,                     !- Value Until Time 11
    12:00,                    !- Time 12
    29.0,                     !- Value Until Time 12
    13:00,                    !- Time 13
    29.0,                     !- Value Until Time 13
    14:00,                    !- Time 14
    29.0,                     !- Value Until Time 14
    15:00,                    !- Time 15
    29.0,                     !- Value Until Time 15
    16:00,                    !- Time 16
    29.0,                     !- Value Until Time 16
    17:00,                    !- Time 17
    29.0,                     !- Value Until Time 17
    18:00,                    !- Time 18
    29.0,                     !- Value Until Time 18
    19:00,                    !- Time 19
    29.0,                     !- Value Until Time 19
    20:00,                    !- Time 20
    29.0,                     !- Value Until Time 20
    21:00,                    !- Time 21
    29.0,                     !- Value Until Time 21
    22:00,                    !- Time 22
    29.0,                     !- Value Until Time 22
    23:00,                    !- Time 23
    29.0,                     !- Value Until Time 23
    24:00,                    !- Time 24
    29.0;                     !- Value Until Time 24

Schedule:Day:Interval,
    Work Efficiency Schedule Default,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.0;                      !- Value Until Time 1

Schedule:Week:Daily,
    Schedule:Week:Daily {76fc5d51-b12d-4df2-b286-4ee054cd93ad},    !- Name
    NECB-A-Thermostat Setpoint-Heating Sun|Hol Day,    !- Sunday ScheduleDay Name
    NECB-A-Thermostat Setpoint-Heating Default|Wkdy Day,    !- Monday ScheduleDay Name
    NECB-A-Thermostat Setpoint-Heating Default|Wkdy Day,    !- Tuesday ScheduleDay Name
    NECB-A-Thermostat Setpoint-Heating Default|Wkdy Day,    !- Wednesday ScheduleDay Name
    NECB-A-Thermostat Setpoint-Heating Default|Wkdy Day,    !- Thursday ScheduleDay Name
    NECB-A-Thermostat Setpoint-Heating Default|Wkdy Day,    !- Friday ScheduleDay Name
    NECB-A-Thermostat Setpoint-Heating Sat Day,    !- Saturday ScheduleDay Name
    NECB-A-Thermostat Setpoint-Heating Default,    !- Holiday ScheduleDay Name
    NECB-A-Thermostat Setpoint-Heating Default,    !- SummerDesignDay ScheduleDay Name
    NECB-A-Thermostat Setpoint-Heating Default,    !- WinterDesignDay ScheduleDay Name
    NECB-A-Thermostat Setpoint-Heating Default,    !- CustomDay1 ScheduleDay Name
    NECB-A-Thermostat Setpoint-Heating Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {40ad483e-f23e-4fa9-9ce8-9eca929418ea},    !- Name
    NECB-A-Thermostat Setpoint-Cooling Sun|Hol Day,    !- Sunday ScheduleDay Name
    NECB-A-Thermostat Setpoint-Cooling Default|Wkdy Day,    !- Monday ScheduleDay Name
    NECB-A-Thermostat Setpoint-Cooling Default|Wkdy Day,    !- Tuesday ScheduleDay Name
    NECB-A-Thermostat Setpoint-Cooling Default|Wkdy Day,    !- Wednesday ScheduleDay Name
    NECB-A-Thermostat Setpoint-Cooling Default|Wkdy Day,    !- Thursday ScheduleDay Name
    NECB-A-Thermostat Setpoint-Cooling Default|Wkdy Day,    !- Friday ScheduleDay Name
    NECB-A-Thermostat Setpoint-Cooling Sat Day,    !- Saturday ScheduleDay Name
    NECB-A-Thermostat Setpoint-Cooling Default,    !- Holiday ScheduleDay Name
    NECB-A-Thermostat Setpoint-Cooling Default,    !- SummerDesignDay ScheduleDay Name
    NECB-A-Thermostat Setpoint-Cooling Default,    !- WinterDesignDay ScheduleDay Name
    NECB-A-Thermostat Setpoint-Cooling Default,    !- CustomDay1 ScheduleDay Name
    NECB-A-Thermostat Setpoint-Cooling Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {1e0f749d-731f-4d09-b097-d9b885162341},    !- Name
    VAV with Reheat Occ Sch Sunday,    !- Sunday ScheduleDay Name
    VAV with Reheat Occ Sch Monday,    !- Monday ScheduleDay Name
    VAV with Reheat Occ Sch Tuesday,    !- Tuesday ScheduleDay Name
    VAV with Reheat Occ Sch Wednesday,    !- Wednesday ScheduleDay Name
    VAV with Reheat Occ Sch Thursday,    !- Thursday ScheduleDay Name
    VAV with Reheat Occ Sch Friday,    !- Friday ScheduleDay Name
    VAV with Reheat Occ Sch Saturday,    !- Saturday ScheduleDay Name
    VAV with Reheat Occ Sch Default,    !- Holiday ScheduleDay Name
    VAV with Reheat Occ Sch Summer Design Day,    !- SummerDesignDay ScheduleDay Name
    VAV with Reheat Occ Sch Winter Design Day,    !- WinterDesignDay ScheduleDay Name
    VAV with Reheat Occ Sch Default,    !- CustomDay1 ScheduleDay Name
    VAV with Reheat Occ Sch Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {36eff48f-3ca0-4c09-b26f-38a5331b258d},    !- Name
    VAV with Reheat 1 Occ Sch Sunday,    !- Sunday ScheduleDay Name
    VAV with Reheat 1 Occ Sch Monday,    !- Monday ScheduleDay Name
    VAV with Reheat 1 Occ Sch Tuesday,    !- Tuesday ScheduleDay Name
    VAV with Reheat 1 Occ Sch Wednesday,    !- Wednesday ScheduleDay Name
    VAV with Reheat 1 Occ Sch Thursday,    !- Thursday ScheduleDay Name
    VAV with Reheat 1 Occ Sch Friday,    !- Friday ScheduleDay Name
    VAV with Reheat 1 Occ Sch Saturday,    !- Saturday ScheduleDay Name
    VAV with Reheat 1 Occ Sch Default,    !- Holiday ScheduleDay Name
    VAV with Reheat 1 Occ Sch Summer Design Day,    !- SummerDesignDay ScheduleDay Name
    VAV with Reheat 1 Occ Sch Winter Design Day,    !- WinterDesignDay ScheduleDay Name
    VAV with Reheat 1 Occ Sch Default,    !- CustomDay1 ScheduleDay Name
    VAV with Reheat 1 Occ Sch Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {8ef2c408-ceac-4871-b20a-1305ace76441},    !- Name
    VAV with Reheat 2 Occ Sch Sunday,    !- Sunday ScheduleDay Name
    VAV with Reheat 2 Occ Sch Monday,    !- Monday ScheduleDay Name
    VAV with Reheat 2 Occ Sch Tuesday,    !- Tuesday ScheduleDay Name
    VAV with Reheat 2 Occ Sch Wednesday,    !- Wednesday ScheduleDay Name
    VAV with Reheat 2 Occ Sch Thursday,    !- Thursday ScheduleDay Name
    VAV with Reheat 2 Occ Sch Friday,    !- Friday ScheduleDay Name
    VAV with Reheat 2 Occ Sch Saturday,    !- Saturday ScheduleDay Name
    VAV with Reheat 2 Occ Sch Default,    !- Holiday ScheduleDay Name
    VAV with Reheat 2 Occ Sch Summer Design Day,    !- SummerDesignDay ScheduleDay Name
    VAV with Reheat 2 Occ Sch Winter Design Day,    !- WinterDesignDay ScheduleDay Name
    VAV with Reheat 2 Occ Sch Default,    !- CustomDay1 ScheduleDay Name
    VAV with Reheat 2 Occ Sch Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {5f824b4d-e611-4eb8-9cfa-9b6c5e02cc0c},    !- Name
    Air Velocity Schedule Default,    !- Sunday ScheduleDay Name
    Air Velocity Schedule Default,    !- Monday ScheduleDay Name
    Air Velocity Schedule Default,    !- Tuesday ScheduleDay Name
    Air Velocity Schedule Default,    !- Wednesday ScheduleDay Name
    Air Velocity Schedule Default,    !- Thursday ScheduleDay Name
    Air Velocity Schedule Default,    !- Friday ScheduleDay Name
    Air Velocity Schedule Default,    !- Saturday ScheduleDay Name
    Air Velocity Schedule Default,    !- Holiday ScheduleDay Name
    Air Velocity Schedule Default,    !- SummerDesignDay ScheduleDay Name
    Air Velocity Schedule Default,    !- WinterDesignDay ScheduleDay Name
    Air Velocity Schedule Default,    !- CustomDay1 ScheduleDay Name
    Air Velocity Schedule Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {43575cda-77e2-4113-8a46-44ca0f657947},    !- Name
    Always On Default,        !- Sunday ScheduleDay Name
    Always On Default,        !- Monday ScheduleDay Name
    Always On Default,        !- Tuesday ScheduleDay Name
    Always On Default,        !- Wednesday ScheduleDay Name
    Always On Default,        !- Thursday ScheduleDay Name
    Always On Default,        !- Friday ScheduleDay Name
    Always On Default,        !- Saturday ScheduleDay Name
    Always On Default,        !- Holiday ScheduleDay Name
    Always On Default,        !- SummerDesignDay ScheduleDay Name
    Always On Default,        !- WinterDesignDay ScheduleDay Name
    Always On Default,        !- CustomDay1 ScheduleDay Name
    Always On Default;        !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {a33ceb04-d3db-42fe-9b81-36831bf5ff3d},    !- Name
    sunCHW Temp 1,            !- Sunday ScheduleDay Name
    wkdCHW Temp 1,            !- Monday ScheduleDay Name
    wkdCHW Temp 1,            !- Tuesday ScheduleDay Name
    wkdCHW Temp 1,            !- Wednesday ScheduleDay Name
    wkdCHW Temp 1,            !- Thursday ScheduleDay Name
    wkdCHW Temp 1,            !- Friday ScheduleDay Name
    satCHW Temp 1,            !- Saturday ScheduleDay Name
    Schedule Day 3,           !- Holiday ScheduleDay Name
    Schedule Day 3,           !- SummerDesignDay ScheduleDay Name
    Schedule Day 3,           !- WinterDesignDay ScheduleDay Name
    Schedule Day 3,           !- CustomDay1 ScheduleDay Name
    Schedule Day 3;           !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {3a36bd01-44c0-484d-83dd-5dfc7eafcf62},    !- Name
    Clothing Schedule Default Winter Clothes,    !- Sunday ScheduleDay Name
    Clothing Schedule Default Winter Clothes,    !- Monday ScheduleDay Name
    Clothing Schedule Default Winter Clothes,    !- Tuesday ScheduleDay Name
    Clothing Schedule Default Winter Clothes,    !- Wednesday ScheduleDay Name
    Clothing Schedule Default Winter Clothes,    !- Thursday ScheduleDay Name
    Clothing Schedule Default Winter Clothes,    !- Friday ScheduleDay Name
    Clothing Schedule Default Winter Clothes,    !- Saturday ScheduleDay Name
    Clothing Schedule Default Winter Clothes,    !- Holiday ScheduleDay Name
    Clothing Schedule Default Winter Clothes,    !- SummerDesignDay ScheduleDay Name
    Clothing Schedule Default Winter Clothes,    !- WinterDesignDay ScheduleDay Name
    Clothing Schedule Default Winter Clothes,    !- CustomDay1 ScheduleDay Name
    Clothing Schedule Default Winter Clothes;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {66bfbf34-0d6b-402b-9873-e4043fd06ec0},    !- Name
    sunCW Temp 1,             !- Sunday ScheduleDay Name
    wkdCW Temp 1,             !- Monday ScheduleDay Name
    wkdCW Temp 1,             !- Tuesday ScheduleDay Name
    wkdCW Temp 1,             !- Wednesday ScheduleDay Name
    wkdCW Temp 1,             !- Thursday ScheduleDay Name
    wkdCW Temp 1,             !- Friday ScheduleDay Name
    satCW Temp 1,             !- Saturday ScheduleDay Name
    Schedule Day 4,           !- Holiday ScheduleDay Name
    Schedule Day 4,           !- SummerDesignDay ScheduleDay Name
    Schedule Day 4,           !- WinterDesignDay ScheduleDay Name
    Schedule Day 4,           !- CustomDay1 ScheduleDay Name
    Schedule Day 4;           !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {d660ef8f-9d01-4d1d-8263-d907118847eb},    !- Name
    Economizer Max OA Fraction 100 pct Default,    !- Sunday ScheduleDay Name
    Economizer Max OA Fraction 100 pct Default,    !- Monday ScheduleDay Name
    Economizer Max OA Fraction 100 pct Default,    !- Tuesday ScheduleDay Name
    Economizer Max OA Fraction 100 pct Default,    !- Wednesday ScheduleDay Name
    Economizer Max OA Fraction 100 pct Default,    !- Thursday ScheduleDay Name
    Economizer Max OA Fraction 100 pct Default,    !- Friday ScheduleDay Name
    Economizer Max OA Fraction 100 pct Default,    !- Saturday ScheduleDay Name
    Economizer Max OA Fraction 100 pct Default,    !- Holiday ScheduleDay Name
    Economizer Max OA Fraction 100 pct Default,    !- SummerDesignDay ScheduleDay Name
    Economizer Max OA Fraction 100 pct Default,    !- WinterDesignDay ScheduleDay Name
    Economizer Max OA Fraction 100 pct Default,    !- CustomDay1 ScheduleDay Name
    Economizer Max OA Fraction 100 pct Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {952bbe34-44df-4d8b-bebb-2ae33a59572d},    !- Name
    NECB-A-Electric-Equipment Sun|Hol Day,    !- Sunday ScheduleDay Name
    NECB-A-Electric-Equipment Default|Wkdy Day,    !- Monday ScheduleDay Name
    NECB-A-Electric-Equipment Default|Wkdy Day,    !- Tuesday ScheduleDay Name
    NECB-A-Electric-Equipment Default|Wkdy Day,    !- Wednesday ScheduleDay Name
    NECB-A-Electric-Equipment Default|Wkdy Day,    !- Thursday ScheduleDay Name
    NECB-A-Electric-Equipment Default|Wkdy Day,    !- Friday ScheduleDay Name
    NECB-A-Electric-Equipment Sat Day,    !- Saturday ScheduleDay Name
    NECB-A-Electric-Equipment Default,    !- Holiday ScheduleDay Name
    NECB-A-Electric-Equipment Default,    !- SummerDesignDay ScheduleDay Name
    NECB-A-Electric-Equipment Default,    !- WinterDesignDay ScheduleDay Name
    NECB-A-Electric-Equipment Default,    !- CustomDay1 ScheduleDay Name
    NECB-A-Electric-Equipment Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {1f95dffa-7a16-4bb2-9f71-63f4b5c72d99},    !- Name
    NECB-A-Lighting Sun|Hol Day,    !- Sunday ScheduleDay Name
    NECB-A-Lighting Default|Wkdy Day,    !- Monday ScheduleDay Name
    NECB-A-Lighting Default|Wkdy Day,    !- Tuesday ScheduleDay Name
    NECB-A-Lighting Default|Wkdy Day,    !- Wednesday ScheduleDay Name
    NECB-A-Lighting Default|Wkdy Day,    !- Thursday ScheduleDay Name
    NECB-A-Lighting Default|Wkdy Day,    !- Friday ScheduleDay Name
    NECB-A-Lighting Sat Day,    !- Saturday ScheduleDay Name
    NECB-A-Lighting Default,    !- Holiday ScheduleDay Name
    NECB-A-Lighting Default,    !- SummerDesignDay ScheduleDay Name
    NECB-A-Lighting Default,    !- WinterDesignDay ScheduleDay Name
    NECB-A-Lighting Default,    !- CustomDay1 ScheduleDay Name
    NECB-A-Lighting Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {a757b492-5736-4bb0-8e3a-4614d716c632},    !- Name
    NECB-A-Occupancy Sun|Hol Day,    !- Sunday ScheduleDay Name
    NECB-A-Occupancy Default|Wkdy Day,    !- Monday ScheduleDay Name
    NECB-A-Occupancy Default|Wkdy Day,    !- Tuesday ScheduleDay Name
    NECB-A-Occupancy Default|Wkdy Day,    !- Wednesday ScheduleDay Name
    NECB-A-Occupancy Default|Wkdy Day,    !- Thursday ScheduleDay Name
    NECB-A-Occupancy Default|Wkdy Day,    !- Friday ScheduleDay Name
    NECB-A-Occupancy Sat Day,    !- Saturday ScheduleDay Name
    NECB-A-Occupancy Default,    !- Holiday ScheduleDay Name
    NECB-A-Occupancy Default,    !- SummerDesignDay ScheduleDay Name
    NECB-A-Occupancy Default,    !- WinterDesignDay ScheduleDay Name
    NECB-A-Occupancy Default,    !- CustomDay1 ScheduleDay Name
    NECB-A-Occupancy Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {7f0c2c79-1d6e-44a5-ab27-1d405cb81692},    !- Name
    NECB-A-Service Water Heating Sun|Hol Day,    !- Sunday ScheduleDay Name
    NECB-A-Service Water Heating Default|Wkdy Day,    !- Monday ScheduleDay Name
    NECB-A-Service Water Heating Default|Wkdy Day,    !- Tuesday ScheduleDay Name
    NECB-A-Service Water Heating Default|Wkdy Day,    !- Wednesday ScheduleDay Name
    NECB-A-Service Water Heating Default|Wkdy Day,    !- Thursday ScheduleDay Name
    NECB-A-Service Water Heating Default|Wkdy Day,    !- Friday ScheduleDay Name
    NECB-A-Service Water Heating Sat Day,    !- Saturday ScheduleDay Name
    NECB-A-Service Water Heating Default,    !- Holiday ScheduleDay Name
    NECB-A-Service Water Heating Default,    !- SummerDesignDay ScheduleDay Name
    NECB-A-Service Water Heating Default,    !- WinterDesignDay ScheduleDay Name
    NECB-A-Service Water Heating Default,    !- CustomDay1 ScheduleDay Name
    NECB-A-Service Water Heating Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {bb2d2ae5-bf81-4f1a-85b8-ef08b255ef81},    !- Name
    NECB-Activity Default,    !- Sunday ScheduleDay Name
    NECB-Activity Default,    !- Monday ScheduleDay Name
    NECB-Activity Default,    !- Tuesday ScheduleDay Name
    NECB-Activity Default,    !- Wednesday ScheduleDay Name
    NECB-Activity Default,    !- Thursday ScheduleDay Name
    NECB-Activity Default,    !- Friday ScheduleDay Name
    NECB-Activity Default,    !- Saturday ScheduleDay Name
    NECB-Activity Default,    !- Holiday ScheduleDay Name
    NECB-Activity Summer Design Day,    !- SummerDesignDay ScheduleDay Name
    NECB-Activity Winter Design Day,    !- WinterDesignDay ScheduleDay Name
    NECB-Activity Default,    !- CustomDay1 ScheduleDay Name
    NECB-Activity Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {ed127908-d6f3-4b67-93c4-1743402a46da},    !- Name
    Schedule Day 5,           !- Sunday ScheduleDay Name
    Schedule Day 5,           !- Monday ScheduleDay Name
    Schedule Day 5,           !- Tuesday ScheduleDay Name
    Schedule Day 5,           !- Wednesday ScheduleDay Name
    Schedule Day 5,           !- Thursday ScheduleDay Name
    Schedule Day 5,           !- Friday ScheduleDay Name
    Schedule Day 5,           !- Saturday ScheduleDay Name
    Schedule Day 5,           !- Holiday ScheduleDay Name
    Schedule Day 5,           !- SummerDesignDay ScheduleDay Name
    Schedule Day 5,           !- WinterDesignDay ScheduleDay Name
    Schedule Day 5,           !- CustomDay1 ScheduleDay Name
    Schedule Day 5;           !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {6e6ef693-3f86-4342-acbf-54bea3f15a5d},    !- Name
    Schedule Day 14,          !- Sunday ScheduleDay Name
    Schedule Day 14,          !- Monday ScheduleDay Name
    Schedule Day 14,          !- Tuesday ScheduleDay Name
    Schedule Day 14,          !- Wednesday ScheduleDay Name
    Schedule Day 14,          !- Thursday ScheduleDay Name
    Schedule Day 14,          !- Friday ScheduleDay Name
    Schedule Day 14,          !- Saturday ScheduleDay Name
    Schedule Day 14,          !- Holiday ScheduleDay Name
    Schedule Day 14,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 14,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 14,          !- CustomDay1 ScheduleDay Name
    Schedule Day 14;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {fd637fc2-8f9b-495d-97f8-faaab3640a47},    !- Name
    Schedule Day 15,          !- Sunday ScheduleDay Name
    Schedule Day 15,          !- Monday ScheduleDay Name
    Schedule Day 15,          !- Tuesday ScheduleDay Name
    Schedule Day 15,          !- Wednesday ScheduleDay Name
    Schedule Day 15,          !- Thursday ScheduleDay Name
    Schedule Day 15,          !- Friday ScheduleDay Name
    Schedule Day 15,          !- Saturday ScheduleDay Name
    Schedule Day 15,          !- Holiday ScheduleDay Name
    Schedule Day 15,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 15,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 15,          !- CustomDay1 ScheduleDay Name
    Schedule Day 15;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {b421495f-f99e-4718-9871-93d603627c00},    !- Name
    Schedule Day 16,          !- Sunday ScheduleDay Name
    Schedule Day 16,          !- Monday ScheduleDay Name
    Schedule Day 16,          !- Tuesday ScheduleDay Name
    Schedule Day 16,          !- Wednesday ScheduleDay Name
    Schedule Day 16,          !- Thursday ScheduleDay Name
    Schedule Day 16,          !- Friday ScheduleDay Name
    Schedule Day 16,          !- Saturday ScheduleDay Name
    Schedule Day 16,          !- Holiday ScheduleDay Name
    Schedule Day 16,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 16,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 16,          !- CustomDay1 ScheduleDay Name
    Schedule Day 16;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {f39a5da7-dfdb-420f-b580-deef5cbfb1f7},    !- Name
    Schedule Day 17,          !- Sunday ScheduleDay Name
    Schedule Day 17,          !- Monday ScheduleDay Name
    Schedule Day 17,          !- Tuesday ScheduleDay Name
    Schedule Day 17,          !- Wednesday ScheduleDay Name
    Schedule Day 17,          !- Thursday ScheduleDay Name
    Schedule Day 17,          !- Friday ScheduleDay Name
    Schedule Day 17,          !- Saturday ScheduleDay Name
    Schedule Day 17,          !- Holiday ScheduleDay Name
    Schedule Day 17,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 17,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 17,          !- CustomDay1 ScheduleDay Name
    Schedule Day 17;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {5aaf8a77-d90c-4a7c-a86a-865a5352944b},    !- Name
    Schedule Day 18,          !- Sunday ScheduleDay Name
    Schedule Day 18,          !- Monday ScheduleDay Name
    Schedule Day 18,          !- Tuesday ScheduleDay Name
    Schedule Day 18,          !- Wednesday ScheduleDay Name
    Schedule Day 18,          !- Thursday ScheduleDay Name
    Schedule Day 18,          !- Friday ScheduleDay Name
    Schedule Day 18,          !- Saturday ScheduleDay Name
    Schedule Day 18,          !- Holiday ScheduleDay Name
    Schedule Day 18,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 18,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 18,          !- CustomDay1 ScheduleDay Name
    Schedule Day 18;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {f2ec21c6-da84-47e4-ad9c-87c436fe9df0},    !- Name
    Schedule Day 19,          !- Sunday ScheduleDay Name
    Schedule Day 19,          !- Monday ScheduleDay Name
    Schedule Day 19,          !- Tuesday ScheduleDay Name
    Schedule Day 19,          !- Wednesday ScheduleDay Name
    Schedule Day 19,          !- Thursday ScheduleDay Name
    Schedule Day 19,          !- Friday ScheduleDay Name
    Schedule Day 19,          !- Saturday ScheduleDay Name
    Schedule Day 19,          !- Holiday ScheduleDay Name
    Schedule Day 19,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 19,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 19,          !- CustomDay1 ScheduleDay Name
    Schedule Day 19;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {2a58332e-7b41-42b2-89f4-c2147a9573b5},    !- Name
    Schedule Day 20,          !- Sunday ScheduleDay Name
    Schedule Day 20,          !- Monday ScheduleDay Name
    Schedule Day 20,          !- Tuesday ScheduleDay Name
    Schedule Day 20,          !- Wednesday ScheduleDay Name
    Schedule Day 20,          !- Thursday ScheduleDay Name
    Schedule Day 20,          !- Friday ScheduleDay Name
    Schedule Day 20,          !- Saturday ScheduleDay Name
    Schedule Day 20,          !- Holiday ScheduleDay Name
    Schedule Day 20,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 20,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 20,          !- CustomDay1 ScheduleDay Name
    Schedule Day 20;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {5227a168-a312-44bd-946b-89ca5e3ddead},    !- Name
    Schedule Day 21,          !- Sunday ScheduleDay Name
    Schedule Day 21,          !- Monday ScheduleDay Name
    Schedule Day 21,          !- Tuesday ScheduleDay Name
    Schedule Day 21,          !- Wednesday ScheduleDay Name
    Schedule Day 21,          !- Thursday ScheduleDay Name
    Schedule Day 21,          !- Friday ScheduleDay Name
    Schedule Day 21,          !- Saturday ScheduleDay Name
    Schedule Day 21,          !- Holiday ScheduleDay Name
    Schedule Day 21,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 21,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 21,          !- CustomDay1 ScheduleDay Name
    Schedule Day 21;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {013f8561-a638-41d7-b2e7-bba9af157e14},    !- Name
    Schedule Day 22,          !- Sunday ScheduleDay Name
    Schedule Day 22,          !- Monday ScheduleDay Name
    Schedule Day 22,          !- Tuesday ScheduleDay Name
    Schedule Day 22,          !- Wednesday ScheduleDay Name
    Schedule Day 22,          !- Thursday ScheduleDay Name
    Schedule Day 22,          !- Friday ScheduleDay Name
    Schedule Day 22,          !- Saturday ScheduleDay Name
    Schedule Day 22,          !- Holiday ScheduleDay Name
    Schedule Day 22,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 22,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 22,          !- CustomDay1 ScheduleDay Name
    Schedule Day 22;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {11555cdb-6399-46eb-b89c-0ed5cde8d4f1},    !- Name
    Schedule Day 23,          !- Sunday ScheduleDay Name
    Schedule Day 23,          !- Monday ScheduleDay Name
    Schedule Day 23,          !- Tuesday ScheduleDay Name
    Schedule Day 23,          !- Wednesday ScheduleDay Name
    Schedule Day 23,          !- Thursday ScheduleDay Name
    Schedule Day 23,          !- Friday ScheduleDay Name
    Schedule Day 23,          !- Saturday ScheduleDay Name
    Schedule Day 23,          !- Holiday ScheduleDay Name
    Schedule Day 23,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 23,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 23,          !- CustomDay1 ScheduleDay Name
    Schedule Day 23;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {4ce2bdea-2934-4f22-9dff-495918bf1815},    !- Name
    Schedule Day 6,           !- Sunday ScheduleDay Name
    Schedule Day 6,           !- Monday ScheduleDay Name
    Schedule Day 6,           !- Tuesday ScheduleDay Name
    Schedule Day 6,           !- Wednesday ScheduleDay Name
    Schedule Day 6,           !- Thursday ScheduleDay Name
    Schedule Day 6,           !- Friday ScheduleDay Name
    Schedule Day 6,           !- Saturday ScheduleDay Name
    Schedule Day 6,           !- Holiday ScheduleDay Name
    Schedule Day 6,           !- SummerDesignDay ScheduleDay Name
    Schedule Day 6,           !- WinterDesignDay ScheduleDay Name
    Schedule Day 6,           !- CustomDay1 ScheduleDay Name
    Schedule Day 6;           !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {55ca725d-80e1-49af-ab80-fa74bac6b651},    !- Name
    Schedule Day 24,          !- Sunday ScheduleDay Name
    Schedule Day 24,          !- Monday ScheduleDay Name
    Schedule Day 24,          !- Tuesday ScheduleDay Name
    Schedule Day 24,          !- Wednesday ScheduleDay Name
    Schedule Day 24,          !- Thursday ScheduleDay Name
    Schedule Day 24,          !- Friday ScheduleDay Name
    Schedule Day 24,          !- Saturday ScheduleDay Name
    Schedule Day 24,          !- Holiday ScheduleDay Name
    Schedule Day 24,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 24,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 24,          !- CustomDay1 ScheduleDay Name
    Schedule Day 24;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {88f95900-c9c9-496c-9da2-0d69e2c431d2},    !- Name
    Schedule Day 25,          !- Sunday ScheduleDay Name
    Schedule Day 25,          !- Monday ScheduleDay Name
    Schedule Day 25,          !- Tuesday ScheduleDay Name
    Schedule Day 25,          !- Wednesday ScheduleDay Name
    Schedule Day 25,          !- Thursday ScheduleDay Name
    Schedule Day 25,          !- Friday ScheduleDay Name
    Schedule Day 25,          !- Saturday ScheduleDay Name
    Schedule Day 25,          !- Holiday ScheduleDay Name
    Schedule Day 25,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 25,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 25,          !- CustomDay1 ScheduleDay Name
    Schedule Day 25;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {d6b3f565-a153-424d-bf4f-6c56282bc7e9},    !- Name
    Schedule Day 26,          !- Sunday ScheduleDay Name
    Schedule Day 26,          !- Monday ScheduleDay Name
    Schedule Day 26,          !- Tuesday ScheduleDay Name
    Schedule Day 26,          !- Wednesday ScheduleDay Name
    Schedule Day 26,          !- Thursday ScheduleDay Name
    Schedule Day 26,          !- Friday ScheduleDay Name
    Schedule Day 26,          !- Saturday ScheduleDay Name
    Schedule Day 26,          !- Holiday ScheduleDay Name
    Schedule Day 26,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 26,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 26,          !- CustomDay1 ScheduleDay Name
    Schedule Day 26;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {47444f18-fecc-41ef-a430-e0ef633dfd20},    !- Name
    Schedule Day 27,          !- Sunday ScheduleDay Name
    Schedule Day 27,          !- Monday ScheduleDay Name
    Schedule Day 27,          !- Tuesday ScheduleDay Name
    Schedule Day 27,          !- Wednesday ScheduleDay Name
    Schedule Day 27,          !- Thursday ScheduleDay Name
    Schedule Day 27,          !- Friday ScheduleDay Name
    Schedule Day 27,          !- Saturday ScheduleDay Name
    Schedule Day 27,          !- Holiday ScheduleDay Name
    Schedule Day 27,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 27,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 27,          !- CustomDay1 ScheduleDay Name
    Schedule Day 27;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {b0315c6c-0e39-4600-a2ea-3d1ff5092658},    !- Name
    Schedule Day 28,          !- Sunday ScheduleDay Name
    Schedule Day 28,          !- Monday ScheduleDay Name
    Schedule Day 28,          !- Tuesday ScheduleDay Name
    Schedule Day 28,          !- Wednesday ScheduleDay Name
    Schedule Day 28,          !- Thursday ScheduleDay Name
    Schedule Day 28,          !- Friday ScheduleDay Name
    Schedule Day 28,          !- Saturday ScheduleDay Name
    Schedule Day 28,          !- Holiday ScheduleDay Name
    Schedule Day 28,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 28,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 28,          !- CustomDay1 ScheduleDay Name
    Schedule Day 28;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {ebf60213-ff7b-42ec-a555-a99e4151d2ee},    !- Name
    Schedule Day 29,          !- Sunday ScheduleDay Name
    Schedule Day 29,          !- Monday ScheduleDay Name
    Schedule Day 29,          !- Tuesday ScheduleDay Name
    Schedule Day 29,          !- Wednesday ScheduleDay Name
    Schedule Day 29,          !- Thursday ScheduleDay Name
    Schedule Day 29,          !- Friday ScheduleDay Name
    Schedule Day 29,          !- Saturday ScheduleDay Name
    Schedule Day 29,          !- Holiday ScheduleDay Name
    Schedule Day 29,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 29,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 29,          !- CustomDay1 ScheduleDay Name
    Schedule Day 29;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {fc96bdbf-1911-41cc-8c7a-bc52f4b37b37},    !- Name
    Schedule Day 30,          !- Sunday ScheduleDay Name
    Schedule Day 30,          !- Monday ScheduleDay Name
    Schedule Day 30,          !- Tuesday ScheduleDay Name
    Schedule Day 30,          !- Wednesday ScheduleDay Name
    Schedule Day 30,          !- Thursday ScheduleDay Name
    Schedule Day 30,          !- Friday ScheduleDay Name
    Schedule Day 30,          !- Saturday ScheduleDay Name
    Schedule Day 30,          !- Holiday ScheduleDay Name
    Schedule Day 30,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 30,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 30,          !- CustomDay1 ScheduleDay Name
    Schedule Day 30;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {b5e5ad7a-a5a6-424c-afaa-4d50794ccce7},    !- Name
    Schedule Day 31,          !- Sunday ScheduleDay Name
    Schedule Day 31,          !- Monday ScheduleDay Name
    Schedule Day 31,          !- Tuesday ScheduleDay Name
    Schedule Day 31,          !- Wednesday ScheduleDay Name
    Schedule Day 31,          !- Thursday ScheduleDay Name
    Schedule Day 31,          !- Friday ScheduleDay Name
    Schedule Day 31,          !- Saturday ScheduleDay Name
    Schedule Day 31,          !- Holiday ScheduleDay Name
    Schedule Day 31,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 31,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 31,          !- CustomDay1 ScheduleDay Name
    Schedule Day 31;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {3549eaa3-aa25-47f2-9189-c9f6595dda7a},    !- Name
    Schedule Day 32,          !- Sunday ScheduleDay Name
    Schedule Day 32,          !- Monday ScheduleDay Name
    Schedule Day 32,          !- Tuesday ScheduleDay Name
    Schedule Day 32,          !- Wednesday ScheduleDay Name
    Schedule Day 32,          !- Thursday ScheduleDay Name
    Schedule Day 32,          !- Friday ScheduleDay Name
    Schedule Day 32,          !- Saturday ScheduleDay Name
    Schedule Day 32,          !- Holiday ScheduleDay Name
    Schedule Day 32,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 32,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 32,          !- CustomDay1 ScheduleDay Name
    Schedule Day 32;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {2fa52122-24fb-4f14-8856-bed4bcf5902d},    !- Name
    Schedule Day 33,          !- Sunday ScheduleDay Name
    Schedule Day 33,          !- Monday ScheduleDay Name
    Schedule Day 33,          !- Tuesday ScheduleDay Name
    Schedule Day 33,          !- Wednesday ScheduleDay Name
    Schedule Day 33,          !- Thursday ScheduleDay Name
    Schedule Day 33,          !- Friday ScheduleDay Name
    Schedule Day 33,          !- Saturday ScheduleDay Name
    Schedule Day 33,          !- Holiday ScheduleDay Name
    Schedule Day 33,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 33,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 33,          !- CustomDay1 ScheduleDay Name
    Schedule Day 33;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {3ec73ab6-d62e-4cfe-bdb8-8057d9f90f65},    !- Name
    Schedule Day 7,           !- Sunday ScheduleDay Name
    Schedule Day 7,           !- Monday ScheduleDay Name
    Schedule Day 7,           !- Tuesday ScheduleDay Name
    Schedule Day 7,           !- Wednesday ScheduleDay Name
    Schedule Day 7,           !- Thursday ScheduleDay Name
    Schedule Day 7,           !- Friday ScheduleDay Name
    Schedule Day 7,           !- Saturday ScheduleDay Name
    Schedule Day 7,           !- Holiday ScheduleDay Name
    Schedule Day 7,           !- SummerDesignDay ScheduleDay Name
    Schedule Day 7,           !- WinterDesignDay ScheduleDay Name
    Schedule Day 7,           !- CustomDay1 ScheduleDay Name
    Schedule Day 7;           !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {285ed14d-b9b7-42f5-9732-6aebb15ec8d6},    !- Name
    Schedule Day 34,          !- Sunday ScheduleDay Name
    Schedule Day 34,          !- Monday ScheduleDay Name
    Schedule Day 34,          !- Tuesday ScheduleDay Name
    Schedule Day 34,          !- Wednesday ScheduleDay Name
    Schedule Day 34,          !- Thursday ScheduleDay Name
    Schedule Day 34,          !- Friday ScheduleDay Name
    Schedule Day 34,          !- Saturday ScheduleDay Name
    Schedule Day 34,          !- Holiday ScheduleDay Name
    Schedule Day 34,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 34,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 34,          !- CustomDay1 ScheduleDay Name
    Schedule Day 34;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {7f3e80eb-2639-4075-8787-92383c4d7883},    !- Name
    Schedule Day 35,          !- Sunday ScheduleDay Name
    Schedule Day 35,          !- Monday ScheduleDay Name
    Schedule Day 35,          !- Tuesday ScheduleDay Name
    Schedule Day 35,          !- Wednesday ScheduleDay Name
    Schedule Day 35,          !- Thursday ScheduleDay Name
    Schedule Day 35,          !- Friday ScheduleDay Name
    Schedule Day 35,          !- Saturday ScheduleDay Name
    Schedule Day 35,          !- Holiday ScheduleDay Name
    Schedule Day 35,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 35,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 35,          !- CustomDay1 ScheduleDay Name
    Schedule Day 35;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {3eb35325-d851-40c5-9a6e-afa6280aeaf8},    !- Name
    Schedule Day 36,          !- Sunday ScheduleDay Name
    Schedule Day 36,          !- Monday ScheduleDay Name
    Schedule Day 36,          !- Tuesday ScheduleDay Name
    Schedule Day 36,          !- Wednesday ScheduleDay Name
    Schedule Day 36,          !- Thursday ScheduleDay Name
    Schedule Day 36,          !- Friday ScheduleDay Name
    Schedule Day 36,          !- Saturday ScheduleDay Name
    Schedule Day 36,          !- Holiday ScheduleDay Name
    Schedule Day 36,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 36,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 36,          !- CustomDay1 ScheduleDay Name
    Schedule Day 36;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {ef6b8daf-b36d-456d-94c6-148ab1cac883},    !- Name
    Schedule Day 37,          !- Sunday ScheduleDay Name
    Schedule Day 37,          !- Monday ScheduleDay Name
    Schedule Day 37,          !- Tuesday ScheduleDay Name
    Schedule Day 37,          !- Wednesday ScheduleDay Name
    Schedule Day 37,          !- Thursday ScheduleDay Name
    Schedule Day 37,          !- Friday ScheduleDay Name
    Schedule Day 37,          !- Saturday ScheduleDay Name
    Schedule Day 37,          !- Holiday ScheduleDay Name
    Schedule Day 37,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 37,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 37,          !- CustomDay1 ScheduleDay Name
    Schedule Day 37;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {add65a9f-41b4-4d60-9514-5b138f364aa7},    !- Name
    Schedule Day 38,          !- Sunday ScheduleDay Name
    Schedule Day 38,          !- Monday ScheduleDay Name
    Schedule Day 38,          !- Tuesday ScheduleDay Name
    Schedule Day 38,          !- Wednesday ScheduleDay Name
    Schedule Day 38,          !- Thursday ScheduleDay Name
    Schedule Day 38,          !- Friday ScheduleDay Name
    Schedule Day 38,          !- Saturday ScheduleDay Name
    Schedule Day 38,          !- Holiday ScheduleDay Name
    Schedule Day 38,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 38,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 38,          !- CustomDay1 ScheduleDay Name
    Schedule Day 38;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {e2c5e0c5-9b4d-40c4-9801-6b8a6c816da8},    !- Name
    Schedule Day 39,          !- Sunday ScheduleDay Name
    Schedule Day 39,          !- Monday ScheduleDay Name
    Schedule Day 39,          !- Tuesday ScheduleDay Name
    Schedule Day 39,          !- Wednesday ScheduleDay Name
    Schedule Day 39,          !- Thursday ScheduleDay Name
    Schedule Day 39,          !- Friday ScheduleDay Name
    Schedule Day 39,          !- Saturday ScheduleDay Name
    Schedule Day 39,          !- Holiday ScheduleDay Name
    Schedule Day 39,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 39,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 39,          !- CustomDay1 ScheduleDay Name
    Schedule Day 39;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {6759bf3b-3357-4efa-8f66-4ae031295e0b},    !- Name
    Schedule Day 40,          !- Sunday ScheduleDay Name
    Schedule Day 40,          !- Monday ScheduleDay Name
    Schedule Day 40,          !- Tuesday ScheduleDay Name
    Schedule Day 40,          !- Wednesday ScheduleDay Name
    Schedule Day 40,          !- Thursday ScheduleDay Name
    Schedule Day 40,          !- Friday ScheduleDay Name
    Schedule Day 40,          !- Saturday ScheduleDay Name
    Schedule Day 40,          !- Holiday ScheduleDay Name
    Schedule Day 40,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 40,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 40,          !- CustomDay1 ScheduleDay Name
    Schedule Day 40;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {589ec892-c3b9-475f-a271-d76f6bc8b818},    !- Name
    Schedule Day 41,          !- Sunday ScheduleDay Name
    Schedule Day 41,          !- Monday ScheduleDay Name
    Schedule Day 41,          !- Tuesday ScheduleDay Name
    Schedule Day 41,          !- Wednesday ScheduleDay Name
    Schedule Day 41,          !- Thursday ScheduleDay Name
    Schedule Day 41,          !- Friday ScheduleDay Name
    Schedule Day 41,          !- Saturday ScheduleDay Name
    Schedule Day 41,          !- Holiday ScheduleDay Name
    Schedule Day 41,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 41,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 41,          !- CustomDay1 ScheduleDay Name
    Schedule Day 41;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {29ab3ef3-38e3-419c-966c-5cfba7a4a13e},    !- Name
    Schedule Day 42,          !- Sunday ScheduleDay Name
    Schedule Day 42,          !- Monday ScheduleDay Name
    Schedule Day 42,          !- Tuesday ScheduleDay Name
    Schedule Day 42,          !- Wednesday ScheduleDay Name
    Schedule Day 42,          !- Thursday ScheduleDay Name
    Schedule Day 42,          !- Friday ScheduleDay Name
    Schedule Day 42,          !- Saturday ScheduleDay Name
    Schedule Day 42,          !- Holiday ScheduleDay Name
    Schedule Day 42,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 42,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 42,          !- CustomDay1 ScheduleDay Name
    Schedule Day 42;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {8b706e1a-0c59-48ea-b36f-dc794a4d3756},    !- Name
    Schedule Day 43,          !- Sunday ScheduleDay Name
    Schedule Day 43,          !- Monday ScheduleDay Name
    Schedule Day 43,          !- Tuesday ScheduleDay Name
    Schedule Day 43,          !- Wednesday ScheduleDay Name
    Schedule Day 43,          !- Thursday ScheduleDay Name
    Schedule Day 43,          !- Friday ScheduleDay Name
    Schedule Day 43,          !- Saturday ScheduleDay Name
    Schedule Day 43,          !- Holiday ScheduleDay Name
    Schedule Day 43,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 43,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 43,          !- CustomDay1 ScheduleDay Name
    Schedule Day 43;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {047214e1-1eb9-4740-a099-f3a6df368d3e},    !- Name
    Schedule Day 8,           !- Sunday ScheduleDay Name
    Schedule Day 8,           !- Monday ScheduleDay Name
    Schedule Day 8,           !- Tuesday ScheduleDay Name
    Schedule Day 8,           !- Wednesday ScheduleDay Name
    Schedule Day 8,           !- Thursday ScheduleDay Name
    Schedule Day 8,           !- Friday ScheduleDay Name
    Schedule Day 8,           !- Saturday ScheduleDay Name
    Schedule Day 8,           !- Holiday ScheduleDay Name
    Schedule Day 8,           !- SummerDesignDay ScheduleDay Name
    Schedule Day 8,           !- WinterDesignDay ScheduleDay Name
    Schedule Day 8,           !- CustomDay1 ScheduleDay Name
    Schedule Day 8;           !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {587943ce-8907-441d-a58f-5670a88d78e7},    !- Name
    Schedule Day 44,          !- Sunday ScheduleDay Name
    Schedule Day 44,          !- Monday ScheduleDay Name
    Schedule Day 44,          !- Tuesday ScheduleDay Name
    Schedule Day 44,          !- Wednesday ScheduleDay Name
    Schedule Day 44,          !- Thursday ScheduleDay Name
    Schedule Day 44,          !- Friday ScheduleDay Name
    Schedule Day 44,          !- Saturday ScheduleDay Name
    Schedule Day 44,          !- Holiday ScheduleDay Name
    Schedule Day 44,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 44,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 44,          !- CustomDay1 ScheduleDay Name
    Schedule Day 44;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {bb4de7c8-5c3e-4f38-9ea0-74619cc08aa2},    !- Name
    Schedule Day 45,          !- Sunday ScheduleDay Name
    Schedule Day 45,          !- Monday ScheduleDay Name
    Schedule Day 45,          !- Tuesday ScheduleDay Name
    Schedule Day 45,          !- Wednesday ScheduleDay Name
    Schedule Day 45,          !- Thursday ScheduleDay Name
    Schedule Day 45,          !- Friday ScheduleDay Name
    Schedule Day 45,          !- Saturday ScheduleDay Name
    Schedule Day 45,          !- Holiday ScheduleDay Name
    Schedule Day 45,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 45,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 45,          !- CustomDay1 ScheduleDay Name
    Schedule Day 45;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {859c1504-e5e8-410d-90c0-44128c22f107},    !- Name
    Schedule Day 46,          !- Sunday ScheduleDay Name
    Schedule Day 46,          !- Monday ScheduleDay Name
    Schedule Day 46,          !- Tuesday ScheduleDay Name
    Schedule Day 46,          !- Wednesday ScheduleDay Name
    Schedule Day 46,          !- Thursday ScheduleDay Name
    Schedule Day 46,          !- Friday ScheduleDay Name
    Schedule Day 46,          !- Saturday ScheduleDay Name
    Schedule Day 46,          !- Holiday ScheduleDay Name
    Schedule Day 46,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 46,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 46,          !- CustomDay1 ScheduleDay Name
    Schedule Day 46;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {916efc5c-2e77-414f-8450-9497c105094e},    !- Name
    Schedule Day 47,          !- Sunday ScheduleDay Name
    Schedule Day 47,          !- Monday ScheduleDay Name
    Schedule Day 47,          !- Tuesday ScheduleDay Name
    Schedule Day 47,          !- Wednesday ScheduleDay Name
    Schedule Day 47,          !- Thursday ScheduleDay Name
    Schedule Day 47,          !- Friday ScheduleDay Name
    Schedule Day 47,          !- Saturday ScheduleDay Name
    Schedule Day 47,          !- Holiday ScheduleDay Name
    Schedule Day 47,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 47,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 47,          !- CustomDay1 ScheduleDay Name
    Schedule Day 47;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {cc3183f8-642c-482f-8d86-fb7fb1cf9005},    !- Name
    Schedule Day 48,          !- Sunday ScheduleDay Name
    Schedule Day 48,          !- Monday ScheduleDay Name
    Schedule Day 48,          !- Tuesday ScheduleDay Name
    Schedule Day 48,          !- Wednesday ScheduleDay Name
    Schedule Day 48,          !- Thursday ScheduleDay Name
    Schedule Day 48,          !- Friday ScheduleDay Name
    Schedule Day 48,          !- Saturday ScheduleDay Name
    Schedule Day 48,          !- Holiday ScheduleDay Name
    Schedule Day 48,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 48,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 48,          !- CustomDay1 ScheduleDay Name
    Schedule Day 48;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {4fa15791-d13e-481f-84d3-dc29e5bee001},    !- Name
    Schedule Day 49,          !- Sunday ScheduleDay Name
    Schedule Day 49,          !- Monday ScheduleDay Name
    Schedule Day 49,          !- Tuesday ScheduleDay Name
    Schedule Day 49,          !- Wednesday ScheduleDay Name
    Schedule Day 49,          !- Thursday ScheduleDay Name
    Schedule Day 49,          !- Friday ScheduleDay Name
    Schedule Day 49,          !- Saturday ScheduleDay Name
    Schedule Day 49,          !- Holiday ScheduleDay Name
    Schedule Day 49,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 49,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 49,          !- CustomDay1 ScheduleDay Name
    Schedule Day 49;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {3cd238ab-d31d-43e1-96f6-cb03aa115213},    !- Name
    Schedule Day 50,          !- Sunday ScheduleDay Name
    Schedule Day 50,          !- Monday ScheduleDay Name
    Schedule Day 50,          !- Tuesday ScheduleDay Name
    Schedule Day 50,          !- Wednesday ScheduleDay Name
    Schedule Day 50,          !- Thursday ScheduleDay Name
    Schedule Day 50,          !- Friday ScheduleDay Name
    Schedule Day 50,          !- Saturday ScheduleDay Name
    Schedule Day 50,          !- Holiday ScheduleDay Name
    Schedule Day 50,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 50,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 50,          !- CustomDay1 ScheduleDay Name
    Schedule Day 50;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {4c6215c2-cefb-4e3c-b0af-70db07912b85},    !- Name
    Schedule Day 51,          !- Sunday ScheduleDay Name
    Schedule Day 51,          !- Monday ScheduleDay Name
    Schedule Day 51,          !- Tuesday ScheduleDay Name
    Schedule Day 51,          !- Wednesday ScheduleDay Name
    Schedule Day 51,          !- Thursday ScheduleDay Name
    Schedule Day 51,          !- Friday ScheduleDay Name
    Schedule Day 51,          !- Saturday ScheduleDay Name
    Schedule Day 51,          !- Holiday ScheduleDay Name
    Schedule Day 51,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 51,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 51,          !- CustomDay1 ScheduleDay Name
    Schedule Day 51;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {fabb9d5f-c1eb-4360-9717-d71d66d57008},    !- Name
    Schedule Day 9,           !- Sunday ScheduleDay Name
    Schedule Day 9,           !- Monday ScheduleDay Name
    Schedule Day 9,           !- Tuesday ScheduleDay Name
    Schedule Day 9,           !- Wednesday ScheduleDay Name
    Schedule Day 9,           !- Thursday ScheduleDay Name
    Schedule Day 9,           !- Friday ScheduleDay Name
    Schedule Day 9,           !- Saturday ScheduleDay Name
    Schedule Day 9,           !- Holiday ScheduleDay Name
    Schedule Day 9,           !- SummerDesignDay ScheduleDay Name
    Schedule Day 9,           !- WinterDesignDay ScheduleDay Name
    Schedule Day 9,           !- CustomDay1 ScheduleDay Name
    Schedule Day 9;           !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {3774b84e-d375-4b30-9dbe-34df2030b2be},    !- Name
    Schedule Day 10,          !- Sunday ScheduleDay Name
    Schedule Day 10,          !- Monday ScheduleDay Name
    Schedule Day 10,          !- Tuesday ScheduleDay Name
    Schedule Day 10,          !- Wednesday ScheduleDay Name
    Schedule Day 10,          !- Thursday ScheduleDay Name
    Schedule Day 10,          !- Friday ScheduleDay Name
    Schedule Day 10,          !- Saturday ScheduleDay Name
    Schedule Day 10,          !- Holiday ScheduleDay Name
    Schedule Day 10,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 10,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 10,          !- CustomDay1 ScheduleDay Name
    Schedule Day 10;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {267d9cd2-d883-4c41-997e-93576362187c},    !- Name
    Schedule Day 11,          !- Sunday ScheduleDay Name
    Schedule Day 11,          !- Monday ScheduleDay Name
    Schedule Day 11,          !- Tuesday ScheduleDay Name
    Schedule Day 11,          !- Wednesday ScheduleDay Name
    Schedule Day 11,          !- Thursday ScheduleDay Name
    Schedule Day 11,          !- Friday ScheduleDay Name
    Schedule Day 11,          !- Saturday ScheduleDay Name
    Schedule Day 11,          !- Holiday ScheduleDay Name
    Schedule Day 11,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 11,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 11,          !- CustomDay1 ScheduleDay Name
    Schedule Day 11;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {d6d3b673-ba0a-492b-ac42-d110a358e54a},    !- Name
    Schedule Day 12,          !- Sunday ScheduleDay Name
    Schedule Day 12,          !- Monday ScheduleDay Name
    Schedule Day 12,          !- Tuesday ScheduleDay Name
    Schedule Day 12,          !- Wednesday ScheduleDay Name
    Schedule Day 12,          !- Thursday ScheduleDay Name
    Schedule Day 12,          !- Friday ScheduleDay Name
    Schedule Day 12,          !- Saturday ScheduleDay Name
    Schedule Day 12,          !- Holiday ScheduleDay Name
    Schedule Day 12,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 12,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 12,          !- CustomDay1 ScheduleDay Name
    Schedule Day 12;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {513e9ba7-1d9c-4202-a3c3-79d546b16f68},    !- Name
    Schedule Day 13,          !- Sunday ScheduleDay Name
    Schedule Day 13,          !- Monday ScheduleDay Name
    Schedule Day 13,          !- Tuesday ScheduleDay Name
    Schedule Day 13,          !- Wednesday ScheduleDay Name
    Schedule Day 13,          !- Thursday ScheduleDay Name
    Schedule Day 13,          !- Friday ScheduleDay Name
    Schedule Day 13,          !- Saturday ScheduleDay Name
    Schedule Day 13,          !- Holiday ScheduleDay Name
    Schedule Day 13,          !- SummerDesignDay ScheduleDay Name
    Schedule Day 13,          !- WinterDesignDay ScheduleDay Name
    Schedule Day 13,          !- CustomDay1 ScheduleDay Name
    Schedule Day 13;          !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {ace038b8-4e38-4b5d-8117-07b292ecdc7e},    !- Name
    Service Water Loop Temp - 140F Default,    !- Sunday ScheduleDay Name
    Service Water Loop Temp - 140F Default,    !- Monday ScheduleDay Name
    Service Water Loop Temp - 140F Default,    !- Tuesday ScheduleDay Name
    Service Water Loop Temp - 140F Default,    !- Wednesday ScheduleDay Name
    Service Water Loop Temp - 140F Default,    !- Thursday ScheduleDay Name
    Service Water Loop Temp - 140F Default,    !- Friday ScheduleDay Name
    Service Water Loop Temp - 140F Default,    !- Saturday ScheduleDay Name
    Service Water Loop Temp - 140F Default,    !- Holiday ScheduleDay Name
    Service Water Loop Temp - 140F Default,    !- SummerDesignDay ScheduleDay Name
    Service Water Loop Temp - 140F Default,    !- WinterDesignDay ScheduleDay Name
    Service Water Loop Temp - 140F Default,    !- CustomDay1 ScheduleDay Name
    Service Water Loop Temp - 140F Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {61e545b6-1ce9-4803-9474-121f1479a064},    !- Name
    Supply Air Temp Default,    !- Sunday ScheduleDay Name
    Supply Air Temp Default,    !- Monday ScheduleDay Name
    Supply Air Temp Default,    !- Tuesday ScheduleDay Name
    Supply Air Temp Default,    !- Wednesday ScheduleDay Name
    Supply Air Temp Default,    !- Thursday ScheduleDay Name
    Supply Air Temp Default,    !- Friday ScheduleDay Name
    Supply Air Temp Default,    !- Saturday ScheduleDay Name
    Supply Air Temp Default,    !- Holiday ScheduleDay Name
    Supply Air Temp Default,    !- SummerDesignDay ScheduleDay Name
    Supply Air Temp Default,    !- WinterDesignDay ScheduleDay Name
    Supply Air Temp Default,    !- CustomDay1 ScheduleDay Name
    Supply Air Temp Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {4f14bd08-9e13-4b8c-b0ed-18dde0a3c596},    !- Name
    Supply Air Temp Default 1,    !- Sunday ScheduleDay Name
    Supply Air Temp Default 1,    !- Monday ScheduleDay Name
    Supply Air Temp Default 1,    !- Tuesday ScheduleDay Name
    Supply Air Temp Default 1,    !- Wednesday ScheduleDay Name
    Supply Air Temp Default 1,    !- Thursday ScheduleDay Name
    Supply Air Temp Default 1,    !- Friday ScheduleDay Name
    Supply Air Temp Default 1,    !- Saturday ScheduleDay Name
    Supply Air Temp Default 1,    !- Holiday ScheduleDay Name
    Supply Air Temp Default 1,    !- SummerDesignDay ScheduleDay Name
    Supply Air Temp Default 1,    !- WinterDesignDay ScheduleDay Name
    Supply Air Temp Default 1,    !- CustomDay1 ScheduleDay Name
    Supply Air Temp Default 1;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {1e4ddc9f-c161-4c13-8621-b314b9a169cc},    !- Name
    Supply Air Temp Default 2,    !- Sunday ScheduleDay Name
    Supply Air Temp Default 2,    !- Monday ScheduleDay Name
    Supply Air Temp Default 2,    !- Tuesday ScheduleDay Name
    Supply Air Temp Default 2,    !- Wednesday ScheduleDay Name
    Supply Air Temp Default 2,    !- Thursday ScheduleDay Name
    Supply Air Temp Default 2,    !- Friday ScheduleDay Name
    Supply Air Temp Default 2,    !- Saturday ScheduleDay Name
    Supply Air Temp Default 2,    !- Holiday ScheduleDay Name
    Supply Air Temp Default 2,    !- SummerDesignDay ScheduleDay Name
    Supply Air Temp Default 2,    !- WinterDesignDay ScheduleDay Name
    Supply Air Temp Default 2,    !- CustomDay1 ScheduleDay Name
    Supply Air Temp Default 2;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {d71fa0aa-c864-4b82-9151-efd82fd4bb67},    !- Name
    Water Heater Ambient Temp Schedule - 70F Default,    !- Sunday ScheduleDay Name
    Water Heater Ambient Temp Schedule - 70F Default,    !- Monday ScheduleDay Name
    Water Heater Ambient Temp Schedule - 70F Default,    !- Tuesday ScheduleDay Name
    Water Heater Ambient Temp Schedule - 70F Default,    !- Wednesday ScheduleDay Name
    Water Heater Ambient Temp Schedule - 70F Default,    !- Thursday ScheduleDay Name
    Water Heater Ambient Temp Schedule - 70F Default,    !- Friday ScheduleDay Name
    Water Heater Ambient Temp Schedule - 70F Default,    !- Saturday ScheduleDay Name
    Water Heater Ambient Temp Schedule - 70F Default,    !- Holiday ScheduleDay Name
    Water Heater Ambient Temp Schedule - 70F Default,    !- SummerDesignDay ScheduleDay Name
    Water Heater Ambient Temp Schedule - 70F Default,    !- WinterDesignDay ScheduleDay Name
    Water Heater Ambient Temp Schedule - 70F Default,    !- CustomDay1 ScheduleDay Name
    Water Heater Ambient Temp Schedule - 70F Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {5b63f9f9-56b5-427c-9605-089bf425f214},    !- Name
    Work Efficiency Schedule Default,    !- Sunday ScheduleDay Name
    Work Efficiency Schedule Default,    !- Monday ScheduleDay Name
    Work Efficiency Schedule Default,    !- Tuesday ScheduleDay Name
    Work Efficiency Schedule Default,    !- Wednesday ScheduleDay Name
    Work Efficiency Schedule Default,    !- Thursday ScheduleDay Name
    Work Efficiency Schedule Default,    !- Friday ScheduleDay Name
    Work Efficiency Schedule Default,    !- Saturday ScheduleDay Name
    Work Efficiency Schedule Default,    !- Holiday ScheduleDay Name
    Work Efficiency Schedule Default,    !- SummerDesignDay ScheduleDay Name
    Work Efficiency Schedule Default,    !- WinterDesignDay ScheduleDay Name
    Work Efficiency Schedule Default,    !- CustomDay1 ScheduleDay Name
    Work Efficiency Schedule Default;    !- CustomDay2 ScheduleDay Name

Schedule:Year,
    NECB-A-Thermostat Setpoint-Heating,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Schedule:Week:Daily {76fc5d51-b12d-4df2-b286-4ee054cd93ad},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    NECB-A-Thermostat Setpoint-Cooling,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Schedule:Week:Daily {40ad483e-f23e-4fa9-9ce8-9eca929418ea},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    VAV with Reheat Occ Sch,    !- Name
    Fractional,               !- Schedule Type Limits Name
    Schedule:Week:Daily {1e0f749d-731f-4d09-b097-d9b885162341},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    VAV with Reheat 1 Occ Sch,    !- Name
    Fractional,               !- Schedule Type Limits Name
    Schedule:Week:Daily {36eff48f-3ca0-4c09-b26f-38a5331b258d},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    VAV with Reheat 2 Occ Sch,    !- Name
    Fractional,               !- Schedule Type Limits Name
    Schedule:Week:Daily {8ef2c408-ceac-4871-b20a-1305ace76441},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Air Velocity Schedule,    !- Name
    Velocity,                 !- Schedule Type Limits Name
    Schedule:Week:Daily {5f824b4d-e611-4eb8-9cfa-9b6c5e02cc0c},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Always On,                !- Name
    Fractional,               !- Schedule Type Limits Name
    Schedule:Week:Daily {43575cda-77e2-4113-8a46-44ca0f657947},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    CHW Temp,                 !- Name
    Temperature,              !- Schedule Type Limits Name
    Schedule:Week:Daily {a33ceb04-d3db-42fe-9b81-36831bf5ff3d},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Clothing Schedule,        !- Name
    Any Number,               !- Schedule Type Limits Name
    Schedule:Week:Daily {3a36bd01-44c0-484d-83dd-5dfc7eafcf62},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    CW Temp,                  !- Name
    Temperature,              !- Schedule Type Limits Name
    Schedule:Week:Daily {66bfbf34-0d6b-402b-9873-e4043fd06ec0},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Economizer Max OA Fraction 100 pct,    !- Name
    ,                         !- Schedule Type Limits Name
    Schedule:Week:Daily {d660ef8f-9d01-4d1d-8263-d907118847eb},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    NECB-A-Electric-Equipment,    !- Name
    Fractional,               !- Schedule Type Limits Name
    Schedule:Week:Daily {952bbe34-44df-4d8b-bebb-2ae33a59572d},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    NECB-A-Lighting,          !- Name
    Fractional,               !- Schedule Type Limits Name
    Schedule:Week:Daily {1f95dffa-7a16-4bb2-9f71-63f4b5c72d99},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    NECB-A-Occupancy,         !- Name
    Fractional,               !- Schedule Type Limits Name
    Schedule:Week:Daily {a757b492-5736-4bb0-8e3a-4614d716c632},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    NECB-A-Service Water Heating,    !- Name
    Fractional,               !- Schedule Type Limits Name
    Schedule:Week:Daily {7f0c2c79-1d6e-44a5-ab27-1d405cb81692},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    NECB-Activity,            !- Name
    ActivityLevel,            !- Schedule Type Limits Name
    Schedule:Week:Daily {bb2d2ae5-bf81-4f1a-85b8-ef08b255ef81},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 1,       !- Name
    Temperature,              !- Schedule Type Limits Name
    Schedule:Week:Daily {ed127908-d6f3-4b67-93c4-1743402a46da},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 10,      !- Name
    ,                         !- Schedule Type Limits Name
    Schedule:Week:Daily {6e6ef693-3f86-4342-acbf-54bea3f15a5d},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 11,      !- Name
    ,                         !- Schedule Type Limits Name
    Schedule:Week:Daily {fd637fc2-8f9b-495d-97f8-faaab3640a47},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 12,      !- Name
    ,                         !- Schedule Type Limits Name
    Schedule:Week:Daily {b421495f-f99e-4718-9871-93d603627c00},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 13,      !- Name
    ,                         !- Schedule Type Limits Name
    Schedule:Week:Daily {f39a5da7-dfdb-420f-b580-deef5cbfb1f7},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 14,      !- Name
    ,                         !- Schedule Type Limits Name
    Schedule:Week:Daily {5aaf8a77-d90c-4a7c-a86a-865a5352944b},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 15,      !- Name
    ,                         !- Schedule Type Limits Name
    Schedule:Week:Daily {f2ec21c6-da84-47e4-ad9c-87c436fe9df0},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 16,      !- Name
    ,                         !- Schedule Type Limits Name
    Schedule:Week:Daily {2a58332e-7b41-42b2-89f4-c2147a9573b5},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 17,      !- Name
    ,                         !- Schedule Type Limits Name
    Schedule:Week:Daily {5227a168-a312-44bd-946b-89ca5e3ddead},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 18,      !- Name
    ,                         !- Schedule Type Limits Name
    Schedule:Week:Daily {013f8561-a638-41d7-b2e7-bba9af157e14},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 19,      !- Name
    ,                         !- Schedule Type Limits Name
    Schedule:Week:Daily {11555cdb-6399-46eb-b89c-0ed5cde8d4f1},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 2,       !- Name
    Temperature,              !- Schedule Type Limits Name
    Schedule:Week:Daily {4ce2bdea-2934-4f22-9dff-495918bf1815},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 20,      !- Name
    ,                         !- Schedule Type Limits Name
    Schedule:Week:Daily {55ca725d-80e1-49af-ab80-fa74bac6b651},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 21,      !- Name
    ,                         !- Schedule Type Limits Name
    Schedule:Week:Daily {88f95900-c9c9-496c-9da2-0d69e2c431d2},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 22,      !- Name
    ,                         !- Schedule Type Limits Name
    Schedule:Week:Daily {d6b3f565-a153-424d-bf4f-6c56282bc7e9},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 23,      !- Name
    ,                         !- Schedule Type Limits Name
    Schedule:Week:Daily {47444f18-fecc-41ef-a430-e0ef633dfd20},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 24,      !- Name
    ,                         !- Schedule Type Limits Name
    Schedule:Week:Daily {b0315c6c-0e39-4600-a2ea-3d1ff5092658},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 25,      !- Name
    ,                         !- Schedule Type Limits Name
    Schedule:Week:Daily {ebf60213-ff7b-42ec-a555-a99e4151d2ee},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 26,      !- Name
    ,                         !- Schedule Type Limits Name
    Schedule:Week:Daily {fc96bdbf-1911-41cc-8c7a-bc52f4b37b37},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 27,      !- Name
    ,                         !- Schedule Type Limits Name
    Schedule:Week:Daily {b5e5ad7a-a5a6-424c-afaa-4d50794ccce7},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 28,      !- Name
    ,                         !- Schedule Type Limits Name
    Schedule:Week:Daily {3549eaa3-aa25-47f2-9189-c9f6595dda7a},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 29,      !- Name
    ,                         !- Schedule Type Limits Name
    Schedule:Week:Daily {2fa52122-24fb-4f14-8856-bed4bcf5902d},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 3,       !- Name
    ,                         !- Schedule Type Limits Name
    Schedule:Week:Daily {3ec73ab6-d62e-4cfe-bdb8-8057d9f90f65},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 30,      !- Name
    ,                         !- Schedule Type Limits Name
    Schedule:Week:Daily {285ed14d-b9b7-42f5-9732-6aebb15ec8d6},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 31,      !- Name
    ,                         !- Schedule Type Limits Name
    Schedule:Week:Daily {7f3e80eb-2639-4075-8787-92383c4d7883},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 32,      !- Name
    ,                         !- Schedule Type Limits Name
    Schedule:Week:Daily {3eb35325-d851-40c5-9a6e-afa6280aeaf8},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 33,      !- Name
    ,                         !- Schedule Type Limits Name
    Schedule:Week:Daily {ef6b8daf-b36d-456d-94c6-148ab1cac883},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 34,      !- Name
    ,                         !- Schedule Type Limits Name
    Schedule:Week:Daily {add65a9f-41b4-4d60-9514-5b138f364aa7},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 35,      !- Name
    ,                         !- Schedule Type Limits Name
    Schedule:Week:Daily {e2c5e0c5-9b4d-40c4-9801-6b8a6c816da8},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 36,      !- Name
    ,                         !- Schedule Type Limits Name
    Schedule:Week:Daily {6759bf3b-3357-4efa-8f66-4ae031295e0b},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 37,      !- Name
    ,                         !- Schedule Type Limits Name
    Schedule:Week:Daily {589ec892-c3b9-475f-a271-d76f6bc8b818},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 38,      !- Name
    ,                         !- Schedule Type Limits Name
    Schedule:Week:Daily {29ab3ef3-38e3-419c-966c-5cfba7a4a13e},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 39,      !- Name
    ,                         !- Schedule Type Limits Name
    Schedule:Week:Daily {8b706e1a-0c59-48ea-b36f-dc794a4d3756},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 4,       !- Name
    ,                         !- Schedule Type Limits Name
    Schedule:Week:Daily {047214e1-1eb9-4740-a099-f3a6df368d3e},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 40,      !- Name
    ,                         !- Schedule Type Limits Name
    Schedule:Week:Daily {587943ce-8907-441d-a58f-5670a88d78e7},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 41,      !- Name
    ,                         !- Schedule Type Limits Name
    Schedule:Week:Daily {bb4de7c8-5c3e-4f38-9ea0-74619cc08aa2},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 42,      !- Name
    ,                         !- Schedule Type Limits Name
    Schedule:Week:Daily {859c1504-e5e8-410d-90c0-44128c22f107},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 43,      !- Name
    ,                         !- Schedule Type Limits Name
    Schedule:Week:Daily {916efc5c-2e77-414f-8450-9497c105094e},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 44,      !- Name
    ,                         !- Schedule Type Limits Name
    Schedule:Week:Daily {cc3183f8-642c-482f-8d86-fb7fb1cf9005},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 45,      !- Name
    ,                         !- Schedule Type Limits Name
    Schedule:Week:Daily {4fa15791-d13e-481f-84d3-dc29e5bee001},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 46,      !- Name
    ,                         !- Schedule Type Limits Name
    Schedule:Week:Daily {3cd238ab-d31d-43e1-96f6-cb03aa115213},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 47,      !- Name
    ,                         !- Schedule Type Limits Name
    Schedule:Week:Daily {4c6215c2-cefb-4e3c-b0af-70db07912b85},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 5,       !- Name
    ,                         !- Schedule Type Limits Name
    Schedule:Week:Daily {fabb9d5f-c1eb-4360-9717-d71d66d57008},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 6,       !- Name
    ,                         !- Schedule Type Limits Name
    Schedule:Week:Daily {3774b84e-d375-4b30-9dbe-34df2030b2be},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 7,       !- Name
    ,                         !- Schedule Type Limits Name
    Schedule:Week:Daily {267d9cd2-d883-4c41-997e-93576362187c},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 8,       !- Name
    ,                         !- Schedule Type Limits Name
    Schedule:Week:Daily {d6d3b673-ba0a-492b-ac42-d110a358e54a},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 9,       !- Name
    ,                         !- Schedule Type Limits Name
    Schedule:Week:Daily {513e9ba7-1d9c-4202-a3c3-79d546b16f68},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Service Water Loop Temp - 140F,    !- Name
    Temperature Schedule Type Limits,    !- Schedule Type Limits Name
    Schedule:Week:Daily {ace038b8-4e38-4b5d-8117-07b292ecdc7e},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Supply Air Temp,          !- Name
    Temperature,              !- Schedule Type Limits Name
    Schedule:Week:Daily {61e545b6-1ce9-4803-9474-121f1479a064},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Supply Air Temp 1,        !- Name
    Temperature,              !- Schedule Type Limits Name
    Schedule:Week:Daily {4f14bd08-9e13-4b8c-b0ed-18dde0a3c596},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Supply Air Temp 2,        !- Name
    Temperature,              !- Schedule Type Limits Name
    Schedule:Week:Daily {1e4ddc9f-c161-4c13-8621-b314b9a169cc},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Water Heater Ambient Temp Schedule - 70F,    !- Name
    Temperature Schedule Type Limits 1,    !- Schedule Type Limits Name
    Schedule:Week:Daily {d71fa0aa-c864-4b82-9151-efd82fd4bb67},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Work Efficiency Schedule,    !- Name
    Fractional,               !- Schedule Type Limits Name
    Schedule:Week:Daily {5b63f9f9-56b5-427c-9605-089bf425f214},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Compact,
    Sp-Core_bottom Sys-6 Flr-2 Sch-A HPlcmt-core ZN Thermostat Schedule,    !- Name
    Sp-Core_bottom Sys-6 Flr-2 Sch-A HPlcmt-core ZN Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    Sp-Core_mid Sys-6 Flr-3 Sch-A HPlcmt-core ZN Thermostat Schedule,    !- Name
    Sp-Core_mid Sys-6 Flr-3 Sch-A HPlcmt-core ZN Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    Sp-Core_top Sys-6 Flr-1 Sch-A HPlcmt-core ZN Thermostat Schedule,    !- Name
    Sp-Core_top Sys-6 Flr-1 Sch-A HPlcmt-core ZN Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    Sp-Perimeter_bot_ZN_1 Sys-6 Flr-2 Sch-A HPlcmt-south ZN Thermostat Schedule,    !- Name
    Sp-Perimeter_bot_ZN_1 Sys-6 Flr-2 Sch-A HPlcmt-south ZN Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    Sp-Perimeter_bot_ZN_2 Sys-6 Flr-2 Sch-A HPlcmt-east ZN Thermostat Schedule,    !- Name
    Sp-Perimeter_bot_ZN_2 Sys-6 Flr-2 Sch-A HPlcmt-east ZN Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    Sp-Perimeter_bot_ZN_3 Sys-6 Flr-2 Sch-A HPlcmt-north ZN Thermostat Schedule,    !- Name
    Sp-Perimeter_bot_ZN_3 Sys-6 Flr-2 Sch-A HPlcmt-north ZN Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    Sp-Perimeter_bot_ZN_4 Sys-6 Flr-2 Sch-A HPlcmt-west ZN Thermostat Schedule,    !- Name
    Sp-Perimeter_bot_ZN_4 Sys-6 Flr-2 Sch-A HPlcmt-west ZN Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    Sp-Perimeter_mid_ZN_1 Sys-6 Flr-3 Sch-A HPlcmt-south ZN Thermostat Schedule,    !- Name
    Sp-Perimeter_mid_ZN_1 Sys-6 Flr-3 Sch-A HPlcmt-south ZN Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    Sp-Perimeter_mid_ZN_2 Sys-6 Flr-3 Sch-A HPlcmt-east ZN Thermostat Schedule,    !- Name
    Sp-Perimeter_mid_ZN_2 Sys-6 Flr-3 Sch-A HPlcmt-east ZN Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    Sp-Perimeter_mid_ZN_3 Sys-6 Flr-3 Sch-A HPlcmt-north ZN Thermostat Schedule,    !- Name
    Sp-Perimeter_mid_ZN_3 Sys-6 Flr-3 Sch-A HPlcmt-north ZN Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    Sp-Perimeter_mid_ZN_4 Sys-6 Flr-3 Sch-A HPlcmt-west ZN Thermostat Schedule,    !- Name
    Sp-Perimeter_mid_ZN_4 Sys-6 Flr-3 Sch-A HPlcmt-west ZN Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    Sp-Perimeter_top_ZN_1 Sys-6 Flr-1 Sch-A HPlcmt-south ZN Thermostat Schedule,    !- Name
    Sp-Perimeter_top_ZN_1 Sys-6 Flr-1 Sch-A HPlcmt-south ZN Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    Sp-Perimeter_top_ZN_2 Sys-6 Flr-1 Sch-A HPlcmt-east ZN Thermostat Schedule,    !- Name
    Sp-Perimeter_top_ZN_2 Sys-6 Flr-1 Sch-A HPlcmt-east ZN Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    Sp-Perimeter_top_ZN_3 Sys-6 Flr-1 Sch-A HPlcmt-north ZN Thermostat Schedule,    !- Name
    Sp-Perimeter_top_ZN_3 Sys-6 Flr-1 Sch-A HPlcmt-north ZN Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    Sp-Perimeter_top_ZN_4 Sys-6 Flr-1 Sch-A HPlcmt-west ZN Thermostat Schedule,    !- Name
    Sp-Perimeter_top_ZN_4 Sys-6 Flr-1 Sch-A HPlcmt-west ZN Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Constant,
    Always On Discrete,       !- Name
    OnOff,                    !- Schedule Type Limits Name
    1.0;                      !- Hourly Value

Schedule:Constant,
    Always Off Discrete,      !- Name
    ,                         !- Schedule Type Limits Name
    0.0;                      !- Hourly Value

Schedule:Constant,
    Always On Continuous,     !- Name
    ,                         !- Schedule Type Limits Name
    1.0;                      !- Hourly Value

Material,
    1/2IN Gypsum,             !- Name
    Smooth,                   !- Roughness
    0.0127,                   !- Thickness
    0.16,                     !- Conductivity
    784.9,                    !- Density
    830.000000000001,         !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.4,                      !- Solar Absorptance
    0.4;                      !- Visible Absorptance

Material,
    1/2IN Gypsum 1,           !- Name
    Smooth,                   !- Roughness
    0.0127,                   !- Thickness
    0.16,                     !- Conductivity
    784.9,                    !- Density
    830.000000000001,         !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.4,                      !- Solar Absorptance
    0.4;                      !- Visible Absorptance

Material,
    100mm Normalweight concrete floor,    !- Name
    MediumSmooth,             !- Roughness
    0.1016,                   !- Thickness
    2.31,                     !- Conductivity
    2322.0,                   !- Density
    832.0,                    !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    1IN Stucco,               !- Name
    Smooth,                   !- Roughness
    0.0253,                   !- Thickness
    0.691799999999999,        !- Conductivity
    1858.0,                   !- Density
    836.999999999999,         !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.92;                     !- Visible Absorptance

Material,
    1IN Stucco 1,             !- Name
    Smooth,                   !- Roughness
    0.0253,                   !- Thickness
    0.691799999999999,        !- Conductivity
    1858.0,                   !- Density
    836.999999999999,         !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.92;                     !- Visible Absorptance

Material,
    4 in. Normalweight Concrete Floor,    !- Name
    MediumRough,              !- Roughness
    0.1016,                   !- Thickness
    2.31,                     !- Conductivity
    2321.99999999999,         !- Density
    831.999999999997,         !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    4 in. Normalweight Concrete Floor 1,    !- Name
    MediumRough,              !- Roughness
    0.1016,                   !- Thickness
    2.31,                     !- Conductivity
    2321.99999999999,         !- Density
    831.999999999997,         !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    6 in. Normalweight Concrete Floor,    !- Name
    MediumRough,              !- Roughness
    0.1524,                   !- Thickness
    2.31,                     !- Conductivity
    2321.99999999999,         !- Density
    831.999999999997,         !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    6 in. Normalweight Concrete Floor 1,    !- Name
    MediumRough,              !- Roughness
    0.1524,                   !- Thickness
    2.31,                     !- Conductivity
    2321.99999999999,         !- Density
    831.999999999997,         !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    6 in. Normalweight Concrete Floor 2,    !- Name
    MediumRough,              !- Roughness
    0.1524,                   !- Thickness
    2.31,                     !- Conductivity
    2321.99999999999,         !- Density
    831.999999999997,         !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    8IN CONCRETE HW RefBldg,    !- Name
    Rough,                    !- Roughness
    0.2032,                   !- Thickness
    1.311,                    !- Conductivity
    2240.0,                   !- Density
    836.800000000001,         !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    8IN CONCRETE HW RefBldg 1,    !- Name
    Rough,                    !- Roughness
    0.2032,                   !- Thickness
    1.311,                    !- Conductivity
    2240.0,                   !- Density
    836.800000000001,         !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    F08 Metal surface,        !- Name
    Smooth,                   !- Roughness
    0.0008,                   !- Thickness
    45.2800000000001,         !- Conductivity
    7823.99999999999,         !- Density
    500.0,                    !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    F08 Metal surface 1,      !- Name
    Smooth,                   !- Roughness
    0.0008,                   !- Thickness
    45.2800000000001,         !- Conductivity
    7823.99999999999,         !- Density
    500.0,                    !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    G01 13mm gypsum board,    !- Name
    Smooth,                   !- Roughness
    0.0127,                   !- Thickness
    0.16,                     !- Conductivity
    800.0,                    !- Density
    1090.0,                   !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.5;                      !- Visible Absorptance

Material,
    G05 25mm wood,            !- Name
    MediumSmooth,             !- Roughness
    0.0254,                   !- Thickness
    0.15,                     !- Conductivity
    608.0,                    !- Density
    1630.0,                   !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.5,                      !- Solar Absorptance
    0.5;                      !- Visible Absorptance

Material,
    M10 200mm concrete block basement wall,    !- Name
    MediumRough,              !- Roughness
    0.2032,                   !- Thickness
    1.326,                    !- Conductivity
    1842.0,                   !- Density
    912.0,                    !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    Metal Roof Surface,       !- Name
    Smooth,                   !- Roughness
    0.000799999999999998,     !- Thickness
    45.2799999999999,         !- Conductivity
    7823.99999999999,         !- Density
    499.999999999996,         !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    Metal Roof Surface 1,     !- Name
    Smooth,                   !- Roughness
    0.000799999999999998,     !- Thickness
    45.2799999999999,         !- Conductivity
    7823.99999999999,         !- Density
    499.999999999996,         !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    Std Wood 6inch,           !- Name
    MediumSmooth,             !- Roughness
    0.15,                     !- Thickness
    0.12,                     !- Conductivity
    540.0,                    !- Density
    1210.0,                   !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,
    CP02 CARPET PAD,          !- Name
    VeryRough,                !- Roughness
    0.21648,                  !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.8;                      !- Visible Absorptance

Material:NoMass,
    Nonres_Floor_Insulation,    !- Name
    MediumSmooth,             !- Roughness
    2.88291975297193,         !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,
    Typical Carpet Pad,       !- Name
    Smooth,                   !- Roughness
    0.216479986995276,        !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.8;                      !- Visible Absorptance

Material:NoMass,
    Typical Carpet Pad 1,     !- Name
    Smooth,                   !- Roughness
    0.216479986995276,        !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.8;                      !- Visible Absorptance

Material:NoMass,
    Typical Carpet Pad 2,     !- Name
    Smooth,                   !- Roughness
    1.25502993703786,         !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.8;                      !- Visible Absorptance

Material:NoMass,
    Typical Carpet Pad 3,     !- Name
    Smooth,                   !- Roughness
    3.45515273458935,         !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.8;                      !- Visible Absorptance

Material:NoMass,
    Typical Insulation R-0.58,    !- Name
    Smooth,                   !- Roughness
    0.101874652714525,        !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,
    Typical Insulation R-0.58 1,    !- Name
    Smooth,                   !- Roughness
    0.454527786700932,        !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,
    Typical Insulation R-1.15,    !- Name
    Smooth,                   !- Roughness
    0.202526711234652,        !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,
    Typical Insulation R-1.15 1,    !- Name
    Smooth,                   !- Roughness
    0.454545454545455,        !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,
    Typical Insulation R-10.11,    !- Name
    Smooth,                   !- Roughness
    1.78074119041048,         !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,
    Typical Insulation R-10.11 1,    !- Name
    Smooth,                   !- Roughness
    3.77764054646303,         !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,
    Typical Insulation R-13.06,    !- Name
    Smooth,                   !- Roughness
    2.29929884884436,         !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,
    Typical Insulation R-13.06 1,    !- Name
    Smooth,                   !- Roughness
    5.20401820333898,         !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,
    Typical Insulation R-19.63,    !- Name
    Smooth,                   !- Roughness
    3.45670177015483,         !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,
    Typical Insulation R-19.63 1,    !- Name
    Smooth,                   !- Roughness
    5.46446320647242,         !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

WindowMaterial:SimpleGlazingSystem,
    Customized Fenestration:: cond=0.220 tvis=0.220 tsol=0.232,    !- Name
    2.2,                      !- UFactor
    0.6,                      !- Solar Heat Gain Coefficient
    0.21;                     !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
    Customized Fenestration:: cond=0.220 tvis=0.294 tsol=0.332,    !- Name
    2.2,                      !- UFactor
    0.6,                      !- Solar Heat Gain Coefficient
    0.21;                     !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
    Customized Fenestration:: cond=0.220 tvis=0.441 tsol=0.279,    !- Name
    2.2,                      !- UFactor
    0.6,                      !- Solar Heat Gain Coefficient
    0.21;                     !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
    Customized Fenestration:: cond=0.220 tvis=0.898 tsol=0.837,    !- Name
    2.2,                      !- UFactor
    0.6,                      !- Solar Heat Gain Coefficient
    0.21;                     !- Visible Transmittance

WindowMaterial:Glazing,
    Clear 3mm,                !- Name
    SpectralAverage,          !- Optical Data Type
    ,                         !- Window Glass Spectral Data Set Name
    0.00299999999999999,      !- Thickness
    0.837,                    !- Solar Transmittance at Normal Incidence
    0.075,                    !- Front Side Solar Reflectance at Normal Incidence
    0.075,                    !- Back Side Solar Reflectance at Normal Incidence
    0.898,                    !- Visible Transmittance at Normal Incidence
    0.081,                    !- Front Side Visible Reflectance at Normal Incidence
    0.081,                    !- Back Side Visible Reflectance at Normal Incidence
    0.0,                      !- Infrared Transmittance at Normal Incidence
    0.84,                     !- Front Side Infrared Hemispherical Emissivity
    0.84,                     !- Back Side Infrared Hemispherical Emissivity
    0.9,                      !- Conductivity
    1.0,                      !- Dirt Correction Factor for Solar and Visible Transmittance
    No;                       !- Solar Diffusing

WindowMaterial:Glazing,
    CLEAR 6MM,                !- Name
    SpectralAverage,          !- Optical Data Type
    ,                         !- Window Glass Spectral Data Set Name
    0.00599999999999998,      !- Thickness
    0.775,                    !- Solar Transmittance at Normal Incidence
    0.071,                    !- Front Side Solar Reflectance at Normal Incidence
    0.071,                    !- Back Side Solar Reflectance at Normal Incidence
    0.881,                    !- Visible Transmittance at Normal Incidence
    0.08,                     !- Front Side Visible Reflectance at Normal Incidence
    0.08,                     !- Back Side Visible Reflectance at Normal Incidence
    0.0,                      !- Infrared Transmittance at Normal Incidence
    0.84,                     !- Front Side Infrared Hemispherical Emissivity
    0.84,                     !- Back Side Infrared Hemispherical Emissivity
    0.9,                      !- Conductivity
    1.0,                      !- Dirt Correction Factor for Solar and Visible Transmittance
    No;                       !- Solar Diffusing

WindowMaterial:Glazing,
    LoE TINT 6MM,             !- Name
    SpectralAverage,          !- Optical Data Type
    ,                         !- Window Glass Spectral Data Set Name
    0.00599999999999998,      !- Thickness
    0.36,                     !- Solar Transmittance at Normal Incidence
    0.093,                    !- Front Side Solar Reflectance at Normal Incidence
    0.2,                      !- Back Side Solar Reflectance at Normal Incidence
    0.5,                      !- Visible Transmittance at Normal Incidence
    0.035,                    !- Front Side Visible Reflectance at Normal Incidence
    0.054,                    !- Back Side Visible Reflectance at Normal Incidence
    0.0,                      !- Infrared Transmittance at Normal Incidence
    0.84,                     !- Front Side Infrared Hemispherical Emissivity
    0.1,                      !- Back Side Infrared Hemispherical Emissivity
    0.9,                      !- Conductivity
    1.0,                      !- Dirt Correction Factor for Solar and Visible Transmittance
    No;                       !- Solar Diffusing

WindowMaterial:Glazing,
    REF D CLEAR 6MM,          !- Name
    SpectralAverage,          !- Optical Data Type
    ,                         !- Window Glass Spectral Data Set Name
    0.00599999999999998,      !- Thickness
    0.429,                    !- Solar Transmittance at Normal Incidence
    0.308,                    !- Front Side Solar Reflectance at Normal Incidence
    0.379,                    !- Back Side Solar Reflectance at Normal Incidence
    0.334,                    !- Visible Transmittance at Normal Incidence
    0.453,                    !- Front Side Visible Reflectance at Normal Incidence
    0.505,                    !- Back Side Visible Reflectance at Normal Incidence
    0.0,                      !- Infrared Transmittance at Normal Incidence
    0.84,                     !- Front Side Infrared Hemispherical Emissivity
    0.82,                     !- Back Side Infrared Hemispherical Emissivity
    0.9,                      !- Conductivity
    1.0,                      !- Dirt Correction Factor for Solar and Visible Transmittance
    No;                       !- Solar Diffusing

WindowMaterial:Glazing,
    REF D TINT 6MM,           !- Name
    SpectralAverage,          !- Optical Data Type
    ,                         !- Window Glass Spectral Data Set Name
    0.00599999999999998,      !- Thickness
    0.3,                      !- Solar Transmittance at Normal Incidence
    0.14,                     !- Front Side Solar Reflectance at Normal Incidence
    0.36,                     !- Back Side Solar Reflectance at Normal Incidence
    0.25,                     !- Visible Transmittance at Normal Incidence
    0.18,                     !- Front Side Visible Reflectance at Normal Incidence
    0.45,                     !- Back Side Visible Reflectance at Normal Incidence
    0.0,                      !- Infrared Transmittance at Normal Incidence
    0.84,                     !- Front Side Infrared Hemispherical Emissivity
    0.82,                     !- Back Side Infrared Hemispherical Emissivity
    0.9,                      !- Conductivity
    1.0,                      !- Dirt Correction Factor for Solar and Visible Transmittance
    No;                       !- Solar Diffusing

WindowMaterial:Gas,
    AIR 13MM,                 !- Name
    Air,                      !- Gas Type
    0.0127;                   !- Thickness

WindowMaterial:Gas,
    AIR 6MM,                  !- Name
    Air,                      !- Gas Type
    0.0063;                   !- Thickness

Construction,
    Basement Floor construction,    !- Name
    M10 200mm concrete block basement wall,    !- Outside Layer
    CP02 CARPET PAD;          !- Layer 2

Construction,
    Basement Wall construction,    !- Name
    M10 200mm concrete block basement wall;    !- Outside Layer

Construction,
    Customized Fenestration: cond=0.220 tvis=0.220 tsol=0.232,    !- Name
    Customized Fenestration:: cond=0.220 tvis=0.220 tsol=0.232;    !- Outside Layer

Construction,
    Customized Fenestration: cond=0.220 tvis=0.294 tsol=0.332,    !- Name
    Customized Fenestration:: cond=0.220 tvis=0.294 tsol=0.332;    !- Outside Layer

Construction,
    Customized Fenestration: cond=0.220 tvis=0.441 tsol=0.279,    !- Name
    Customized Fenestration:: cond=0.220 tvis=0.441 tsol=0.279;    !- Outside Layer

Construction,
    Customized Fenestration: cond=0.220 tvis=0.898 tsol=0.837,    !- Name
    Customized Fenestration:: cond=0.220 tvis=0.898 tsol=0.837;    !- Outside Layer

Construction,
    Customized opaque construction {63694fdd-92aa-4eea-9706-33f9e571802f} to conductance of 0.284,    !- Name
    6 in. Normalweight Concrete Floor 2,    !- Outside Layer
    Typical Carpet Pad 3;     !- Layer 2

Construction,
    Customized opaque construction {63694fdd-92aa-4eea-9706-33f9e571802f} to conductance of 0.757,    !- Name
    6 in. Normalweight Concrete Floor 1,    !- Outside Layer
    Typical Carpet Pad 2;     !- Layer 2

Construction,
    Customized opaque construction {86125d64-8c4d-4eb4-9fef-85a99954333d} to conductance of 0.183,    !- Name
    Metal Roof Surface 1,     !- Outside Layer
    Typical Insulation R-19.63 1;    !- Layer 2

Construction,
    Customized opaque construction {9a10af6f-2136-4d12-8e47-a366c279f865} to conductance of 0.247,    !- Name
    1IN Stucco 1,             !- Outside Layer
    8IN CONCRETE HW RefBldg 1,    !- Layer 2
    Typical Insulation R-10.11 1,    !- Layer 3
    1/2IN Gypsum 1;           !- Layer 4

Construction,
    Customized opaque construction {bac17d05-fa3c-4554-9c2b-645434204bc1} to conductance of 0.183,    !- Name
    Typical Insulation R-13.06 1,    !- Outside Layer
    4 in. Normalweight Concrete Floor 1,    !- Layer 2
    Typical Carpet Pad 1;     !- Layer 3

Construction,
    Customized opaque construction {ca5dc829-3440-4b2f-abc3-cab601b95ddb} to conductance of 2.2,    !- Name
    F08 Metal surface 1,      !- Outside Layer
    Typical Insulation R-0.58 1;    !- Layer 2

Construction,
    Customized opaque construction {ec847054-24c3-4cd7-ba79-04c3cd1d9936} to conductance of 2.2,    !- Name
    Typical Insulation R-1.15 1;    !- Outside Layer

Construction,
    Floor Adiabatic construction,    !- Name
    CP02 CARPET PAD,          !- Outside Layer
    100mm Normalweight concrete floor,    !- Layer 2
    Nonres_Floor_Insulation;    !- Layer 3

Construction,
    InteriorFurnishings,      !- Name
    Std Wood 6inch;           !- Outside Layer

Construction,
    Typical Insulated Carpeted 6in Slab Floor,    !- Name
    6 in. Normalweight Concrete Floor,    !- Outside Layer
    Typical Carpet Pad;       !- Layer 2

Construction,
    Typical Insulated Exterior Mass Floor R-15.63,    !- Name
    Typical Insulation R-13.06,    !- Outside Layer
    4 in. Normalweight Concrete Floor,    !- Layer 2
    Typical Carpet Pad;       !- Layer 3

Construction,
    Typical Insulated Exterior Mass Wall R-12.5,    !- Name
    1IN Stucco,               !- Outside Layer
    8IN CONCRETE HW RefBldg,    !- Layer 2
    Typical Insulation R-10.11,    !- Layer 3
    1/2IN Gypsum;             !- Layer 4

Construction,
    Typical Insulated Metal Building Roof R-20.41,    !- Name
    Metal Roof Surface,       !- Outside Layer
    Typical Insulation R-19.63;    !- Layer 2

Construction,
    Typical Insulated Metal Door R-1.43,    !- Name
    F08 Metal surface,        !- Outside Layer
    Typical Insulation R-0.58;    !- Layer 2

Construction,
    Typical Interior Ceiling,    !- Name
    CP02 CARPET PAD,          !- Outside Layer
    100mm Normalweight concrete floor;    !- Layer 2

Construction,
    Typical Interior Door,    !- Name
    G05 25mm wood;            !- Outside Layer

Construction,
    Typical Interior Floor,    !- Name
    100mm Normalweight concrete floor,    !- Outside Layer
    CP02 CARPET PAD;          !- Layer 2

Construction,
    Typical Interior Partition,    !- Name
    G05 25mm wood;            !- Outside Layer

Construction,
    Typical Interior Wall,    !- Name
    G01 13mm gypsum board,    !- Outside Layer
    G01 13mm gypsum board;    !- Layer 2

Construction,
    Typical Interior Window,    !- Name
    Clear 3mm;                !- Outside Layer

Construction,
    Typical Overhead Door R-2.0,    !- Name
    Typical Insulation R-1.15;    !- Outside Layer

Construction,
    U 0.35 SHGC 0.35 Dbl LoE (e2-.1) Tint 6mm/13mm Air,    !- Name
    LoE TINT 6MM,             !- Outside Layer
    AIR 13MM,                 !- Layer 2
    CLEAR 6MM;                !- Layer 3

Construction,
    U 0.48 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm,    !- Name
    REF D CLEAR 6MM,          !- Outside Layer
    AIR 13MM,                 !- Layer 2
    CLEAR 6MM;                !- Layer 3

Construction,
    U 0.55 SHGC 0.31 Dbl Ref-D Tint 6mm/6mm Air,    !- Name
    REF D TINT 6MM,           !- Outside Layer
    AIR 6MM,                  !- Layer 2
    CLEAR 6MM;                !- Layer 3

Construction,
    Wall Adiabatic construction,    !- Name
    G01 13mm gypsum board,    !- Outside Layer
    G01 13mm gypsum board;    !- Layer 2

GlobalGeometryRules,
    UpperLeftCorner,          !- Starting Vertex Position
    Counterclockwise,         !- Vertex Entry Direction
    Relative,                 !- Coordinate System
    Relative,                 !- Daylighting Reference Point Coordinate System
    Relative;                 !- Rectangular Surface Coordinate System

Zone,
    Sp-Core_bottom Sys-6 Flr-2 Sch-A HPlcmt-core ZN,    !- Name
    0.0,                      !- Direction of Relative North
    0.0,                      !- X Origin
    0.0,                      !- Y Origin
    0.0,                      !- Z Origin
    ,                         !- Type
    ,                         !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Sp-Core_mid Sys-6 Flr-3 Sch-A HPlcmt-core ZN,    !- Name
    0.0,                      !- Direction of Relative North
    0.0,                      !- X Origin
    0.0,                      !- Y Origin
    0.0,                      !- Z Origin
    ,                         !- Type
    ,                         !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Sp-Core_top Sys-6 Flr-1 Sch-A HPlcmt-core ZN,    !- Name
    0.0,                      !- Direction of Relative North
    0.0,                      !- X Origin
    0.0,                      !- Y Origin
    0.0,                      !- Z Origin
    ,                         !- Type
    ,                         !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Sp-FirstFloor_Plenum Sys-0 Flr-2 Sch-- undefined - HPlcmt-north ZN,    !- Name
    0.0,                      !- Direction of Relative North
    0.0,                      !- X Origin
    0.0,                      !- Y Origin
    0.0,                      !- Z Origin
    ,                         !- Type
    ,                         !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    No;                       !- Part of Total Floor Area

Zone,
    Sp-MidFloor_Plenum Sys-0 Flr-3 Sch-- undefined - HPlcmt-north ZN,    !- Name
    0.0,                      !- Direction of Relative North
    0.0,                      !- X Origin
    0.0,                      !- Y Origin
    0.0,                      !- Z Origin
    ,                         !- Type
    ,                         !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    No;                       !- Part of Total Floor Area

Zone,
    Sp-Perimeter_bot_ZN_1 Sys-6 Flr-2 Sch-A HPlcmt-south ZN,    !- Name
    0.0,                      !- Direction of Relative North
    0.0,                      !- X Origin
    0.0,                      !- Y Origin
    0.0,                      !- Z Origin
    ,                         !- Type
    ,                         !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Sp-Perimeter_bot_ZN_2 Sys-6 Flr-2 Sch-A HPlcmt-east ZN,    !- Name
    0.0,                      !- Direction of Relative North
    0.0,                      !- X Origin
    0.0,                      !- Y Origin
    0.0,                      !- Z Origin
    ,                         !- Type
    ,                         !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Sp-Perimeter_bot_ZN_3 Sys-6 Flr-2 Sch-A HPlcmt-north ZN,    !- Name
    0.0,                      !- Direction of Relative North
    0.0,                      !- X Origin
    0.0,                      !- Y Origin
    0.0,                      !- Z Origin
    ,                         !- Type
    ,                         !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Sp-Perimeter_bot_ZN_4 Sys-6 Flr-2 Sch-A HPlcmt-west ZN,    !- Name
    0.0,                      !- Direction of Relative North
    0.0,                      !- X Origin
    0.0,                      !- Y Origin
    0.0,                      !- Z Origin
    ,                         !- Type
    ,                         !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Sp-Perimeter_mid_ZN_1 Sys-6 Flr-3 Sch-A HPlcmt-south ZN,    !- Name
    0.0,                      !- Direction of Relative North
    0.0,                      !- X Origin
    0.0,                      !- Y Origin
    0.0,                      !- Z Origin
    ,                         !- Type
    ,                         !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Sp-Perimeter_mid_ZN_2 Sys-6 Flr-3 Sch-A HPlcmt-east ZN,    !- Name
    0.0,                      !- Direction of Relative North
    0.0,                      !- X Origin
    0.0,                      !- Y Origin
    0.0,                      !- Z Origin
    ,                         !- Type
    ,                         !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Sp-Perimeter_mid_ZN_3 Sys-6 Flr-3 Sch-A HPlcmt-north ZN,    !- Name
    0.0,                      !- Direction of Relative North
    0.0,                      !- X Origin
    0.0,                      !- Y Origin
    0.0,                      !- Z Origin
    ,                         !- Type
    ,                         !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Sp-Perimeter_mid_ZN_4 Sys-6 Flr-3 Sch-A HPlcmt-west ZN,    !- Name
    0.0,                      !- Direction of Relative North
    0.0,                      !- X Origin
    0.0,                      !- Y Origin
    0.0,                      !- Z Origin
    ,                         !- Type
    ,                         !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Sp-Perimeter_top_ZN_1 Sys-6 Flr-1 Sch-A HPlcmt-south ZN,    !- Name
    0.0,                      !- Direction of Relative North
    0.0,                      !- X Origin
    0.0,                      !- Y Origin
    0.0,                      !- Z Origin
    ,                         !- Type
    ,                         !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Sp-Perimeter_top_ZN_2 Sys-6 Flr-1 Sch-A HPlcmt-east ZN,    !- Name
    0.0,                      !- Direction of Relative North
    0.0,                      !- X Origin
    0.0,                      !- Y Origin
    0.0,                      !- Z Origin
    ,                         !- Type
    ,                         !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Sp-Perimeter_top_ZN_3 Sys-6 Flr-1 Sch-A HPlcmt-north ZN,    !- Name
    0.0,                      !- Direction of Relative North
    0.0,                      !- X Origin
    0.0,                      !- Y Origin
    0.0,                      !- Z Origin
    ,                         !- Type
    ,                         !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Sp-Perimeter_top_ZN_4 Sys-6 Flr-1 Sch-A HPlcmt-west ZN,    !- Name
    0.0,                      !- Direction of Relative North
    0.0,                      !- X Origin
    0.0,                      !- Y Origin
    0.0,                      !- Z Origin
    ,                         !- Type
    ,                         !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Sp-TopFloor_Plenum Sys-0 Flr-1 Sch-- undefined - HPlcmt-north ZN,    !- Name
    0.0,                      !- Direction of Relative North
    0.0,                      !- X Origin
    0.0,                      !- Y Origin
    0.0,                      !- Z Origin
    ,                         !- Type
    ,                         !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    No;                       !- Part of Total Floor Area

ZoneList,
    Space Function Office - open plan,    !- Name
    Sp-Core_bottom Sys-6 Flr-2 Sch-A HPlcmt-core ZN,    !- Zone 1 Name
    Sp-Core_mid Sys-6 Flr-3 Sch-A HPlcmt-core ZN,    !- Zone 2 Name
    Sp-Core_top Sys-6 Flr-1 Sch-A HPlcmt-core ZN,    !- Zone 3 Name
    Sp-Perimeter_bot_ZN_1 Sys-6 Flr-2 Sch-A HPlcmt-south ZN,    !- Zone 4 Name
    Sp-Perimeter_bot_ZN_2 Sys-6 Flr-2 Sch-A HPlcmt-east ZN,    !- Zone 5 Name
    Sp-Perimeter_bot_ZN_3 Sys-6 Flr-2 Sch-A HPlcmt-north ZN,    !- Zone 6 Name
    Sp-Perimeter_bot_ZN_4 Sys-6 Flr-2 Sch-A HPlcmt-west ZN,    !- Zone 7 Name
    Sp-Perimeter_mid_ZN_1 Sys-6 Flr-3 Sch-A HPlcmt-south ZN,    !- Zone 8 Name
    Sp-Perimeter_mid_ZN_2 Sys-6 Flr-3 Sch-A HPlcmt-east ZN,    !- Zone 9 Name
    Sp-Perimeter_mid_ZN_3 Sys-6 Flr-3 Sch-A HPlcmt-north ZN,    !- Zone 10 Name
    Sp-Perimeter_mid_ZN_4 Sys-6 Flr-3 Sch-A HPlcmt-west ZN,    !- Zone 11 Name
    Sp-Perimeter_top_ZN_1 Sys-6 Flr-1 Sch-A HPlcmt-south ZN,    !- Zone 12 Name
    Sp-Perimeter_top_ZN_2 Sys-6 Flr-1 Sch-A HPlcmt-east ZN,    !- Zone 13 Name
    Sp-Perimeter_top_ZN_3 Sys-6 Flr-1 Sch-A HPlcmt-north ZN,    !- Zone 14 Name
    Sp-Perimeter_top_ZN_4 Sys-6 Flr-1 Sch-A HPlcmt-west ZN;    !- Zone 15 Name

BuildingSurface:Detailed,
    Core_bottom_ceiling,      !- Name
    Ceiling,                  !- Surface Type
    Typical Interior Ceiling,    !- Construction Name
    Sp-Core_bottom Sys-6 Flr-2 Sch-A HPlcmt-core ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    FirstFloor_Plenum_Floor_5,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    45.3375,                  !- Vertex 1 Xcoordinate
    4.5732,                   !- Vertex 1 Ycoordinate
    2.7432,                   !- Vertex 1 Zcoordinate
    45.3375,                  !- Vertex 2 Xcoordinate
    28.7006,                  !- Vertex 2 Ycoordinate
    2.7432,                   !- Vertex 2 Zcoordinate
    4.5732,                   !- Vertex 3 Xcoordinate
    28.7006,                  !- Vertex 3 Ycoordinate
    2.7432,                   !- Vertex 3 Zcoordinate
    4.5732,                   !- Vertex 4 Xcoordinate
    4.5732,                   !- Vertex 4 Ycoordinate
    2.7432;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Core_bot_ZN_5_Floor,      !- Name
    Floor,                    !- Surface Type
    Customized opaque construction {63694fdd-92aa-4eea-9706-33f9e571802f} to conductance of 0.757,    !- Construction Name
    Sp-Core_bottom Sys-6 Flr-2 Sch-A HPlcmt-core ZN,    !- Zone Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    45.3375,                  !- Vertex 1 Xcoordinate
    28.7006,                  !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    45.3375,                  !- Vertex 2 Xcoordinate
    4.5732,                   !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    4.5732,                   !- Vertex 3 Xcoordinate
    4.5732,                   !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    4.5732,                   !- Vertex 4 Xcoordinate
    28.7006,                  !- Vertex 4 Ycoordinate
    0.0;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Core_bot_ZN_5_Wall_East,    !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-Core_bottom Sys-6 Flr-2 Sch-A HPlcmt-core ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Perimeter_bot_ZN_2_Wall_West,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    45.3375,                  !- Vertex 1 Xcoordinate
    4.5732,                   !- Vertex 1 Ycoordinate
    2.7432,                   !- Vertex 1 Zcoordinate
    45.3375,                  !- Vertex 2 Xcoordinate
    4.5732,                   !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    45.3375,                  !- Vertex 3 Xcoordinate
    28.7006,                  !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    45.3375,                  !- Vertex 4 Xcoordinate
    28.7006,                  !- Vertex 4 Ycoordinate
    2.7432;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Core_bot_ZN_5_Wall_North,    !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-Core_bottom Sys-6 Flr-2 Sch-A HPlcmt-core ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Perimeter_bot_ZN_3_Wall_South,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    45.3375,                  !- Vertex 1 Xcoordinate
    28.7006,                  !- Vertex 1 Ycoordinate
    2.7432,                   !- Vertex 1 Zcoordinate
    45.3375,                  !- Vertex 2 Xcoordinate
    28.7006,                  !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    4.5732,                   !- Vertex 3 Xcoordinate
    28.7006,                  !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    4.5732,                   !- Vertex 4 Xcoordinate
    28.7006,                  !- Vertex 4 Ycoordinate
    2.7432;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Core_bot_ZN_5_Wall_South,    !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-Core_bottom Sys-6 Flr-2 Sch-A HPlcmt-core ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Perimeter_bot_ZN_1_Wall_North,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    4.5732,                   !- Vertex 1 Xcoordinate
    4.5732,                   !- Vertex 1 Ycoordinate
    2.7432,                   !- Vertex 1 Zcoordinate
    4.5732,                   !- Vertex 2 Xcoordinate
    4.5732,                   !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    45.3375,                  !- Vertex 3 Xcoordinate
    4.5732,                   !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    45.3375,                  !- Vertex 4 Xcoordinate
    4.5732,                   !- Vertex 4 Ycoordinate
    2.7432;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Core_bot_ZN_5_Wall_West,    !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-Core_bottom Sys-6 Flr-2 Sch-A HPlcmt-core ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Perimeter_bot_ZN_4_Wall_East,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    4.5732,                   !- Vertex 1 Xcoordinate
    28.7006,                  !- Vertex 1 Ycoordinate
    2.7432,                   !- Vertex 1 Zcoordinate
    4.5732,                   !- Vertex 2 Xcoordinate
    28.7006,                  !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    4.5732,                   !- Vertex 3 Xcoordinate
    4.5732,                   !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    4.5732,                   !- Vertex 4 Xcoordinate
    4.5732,                   !- Vertex 4 Ycoordinate
    2.7432;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Core_mid_ceiling,         !- Name
    Ceiling,                  !- Surface Type
    Typical Interior Ceiling,    !- Construction Name
    Sp-Core_mid Sys-6 Flr-3 Sch-A HPlcmt-core ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    MidFloor_Plenum_Floor_5,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    45.3375,                  !- Vertex 1 Xcoordinate
    4.5732,                   !- Vertex 1 Ycoordinate
    6.7056,                   !- Vertex 1 Zcoordinate
    45.3375,                  !- Vertex 2 Xcoordinate
    28.7006,                  !- Vertex 2 Ycoordinate
    6.7056,                   !- Vertex 2 Zcoordinate
    4.5732,                   !- Vertex 3 Xcoordinate
    28.7006,                  !- Vertex 3 Ycoordinate
    6.7056,                   !- Vertex 3 Zcoordinate
    4.5732,                   !- Vertex 4 Xcoordinate
    4.5732,                   !- Vertex 4 Ycoordinate
    6.7056;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Core_mid_ZN_5_Floor,      !- Name
    Floor,                    !- Surface Type
    Typical Interior Floor,    !- Construction Name
    Sp-Core_mid Sys-6 Flr-3 Sch-A HPlcmt-core ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    FirstFloor_Plenum_Ceiling_5,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    45.3375,                  !- Vertex 1 Xcoordinate
    28.7006,                  !- Vertex 1 Ycoordinate
    3.9624,                   !- Vertex 1 Zcoordinate
    45.3375,                  !- Vertex 2 Xcoordinate
    4.5732,                   !- Vertex 2 Ycoordinate
    3.9624,                   !- Vertex 2 Zcoordinate
    4.5732,                   !- Vertex 3 Xcoordinate
    4.5732,                   !- Vertex 3 Ycoordinate
    3.9624,                   !- Vertex 3 Zcoordinate
    4.5732,                   !- Vertex 4 Xcoordinate
    28.7006,                  !- Vertex 4 Ycoordinate
    3.9624;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Core_mid_ZN_5_Wall_East,    !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-Core_mid Sys-6 Flr-3 Sch-A HPlcmt-core ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Perimeter_mid_ZN_2_Wall_West,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    45.3375,                  !- Vertex 1 Xcoordinate
    4.5732,                   !- Vertex 1 Ycoordinate
    6.7056,                   !- Vertex 1 Zcoordinate
    45.3375,                  !- Vertex 2 Xcoordinate
    4.5732,                   !- Vertex 2 Ycoordinate
    3.9624,                   !- Vertex 2 Zcoordinate
    45.3375,                  !- Vertex 3 Xcoordinate
    28.7006,                  !- Vertex 3 Ycoordinate
    3.9624,                   !- Vertex 3 Zcoordinate
    45.3375,                  !- Vertex 4 Xcoordinate
    28.7006,                  !- Vertex 4 Ycoordinate
    6.7056;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Core_mid_ZN_5_Wall_North,    !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-Core_mid Sys-6 Flr-3 Sch-A HPlcmt-core ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Perimeter_mid_ZN_3_Wall_South,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    45.3375,                  !- Vertex 1 Xcoordinate
    28.7006,                  !- Vertex 1 Ycoordinate
    6.7056,                   !- Vertex 1 Zcoordinate
    45.3375,                  !- Vertex 2 Xcoordinate
    28.7006,                  !- Vertex 2 Ycoordinate
    3.9624,                   !- Vertex 2 Zcoordinate
    4.5732,                   !- Vertex 3 Xcoordinate
    28.7006,                  !- Vertex 3 Ycoordinate
    3.9624,                   !- Vertex 3 Zcoordinate
    4.5732,                   !- Vertex 4 Xcoordinate
    28.7006,                  !- Vertex 4 Ycoordinate
    6.7056;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Core_mid_ZN_5_Wall_South,    !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-Core_mid Sys-6 Flr-3 Sch-A HPlcmt-core ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Perimeter_mid_ZN_1_Wall_North,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    4.5732,                   !- Vertex 1 Xcoordinate
    4.5732,                   !- Vertex 1 Ycoordinate
    6.7056,                   !- Vertex 1 Zcoordinate
    4.5732,                   !- Vertex 2 Xcoordinate
    4.5732,                   !- Vertex 2 Ycoordinate
    3.9624,                   !- Vertex 2 Zcoordinate
    45.3375,                  !- Vertex 3 Xcoordinate
    4.5732,                   !- Vertex 3 Ycoordinate
    3.9624,                   !- Vertex 3 Zcoordinate
    45.3375,                  !- Vertex 4 Xcoordinate
    4.5732,                   !- Vertex 4 Ycoordinate
    6.7056;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Core_mid_ZN_5_Wall_West,    !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-Core_mid Sys-6 Flr-3 Sch-A HPlcmt-core ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Perimeter_mid_ZN_4_Wall_East,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    4.5732,                   !- Vertex 1 Xcoordinate
    28.7006,                  !- Vertex 1 Ycoordinate
    6.7056,                   !- Vertex 1 Zcoordinate
    4.5732,                   !- Vertex 2 Xcoordinate
    28.7006,                  !- Vertex 2 Ycoordinate
    3.9624,                   !- Vertex 2 Zcoordinate
    4.5732,                   !- Vertex 3 Xcoordinate
    4.5732,                   !- Vertex 3 Ycoordinate
    3.9624,                   !- Vertex 3 Zcoordinate
    4.5732,                   !- Vertex 4 Xcoordinate
    4.5732,                   !- Vertex 4 Ycoordinate
    6.7056;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Core_top_ZN_5_Ceiling,    !- Name
    Ceiling,                  !- Surface Type
    Typical Interior Ceiling,    !- Construction Name
    Sp-Core_top Sys-6 Flr-1 Sch-A HPlcmt-core ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    TopFloor_Plenum_Floor_5,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    45.3375,                  !- Vertex 1 Xcoordinate
    4.5732,                   !- Vertex 1 Ycoordinate
    10.668,                   !- Vertex 1 Zcoordinate
    45.3375,                  !- Vertex 2 Xcoordinate
    28.7006,                  !- Vertex 2 Ycoordinate
    10.668,                   !- Vertex 2 Zcoordinate
    4.5732,                   !- Vertex 3 Xcoordinate
    28.7006,                  !- Vertex 3 Ycoordinate
    10.668,                   !- Vertex 3 Zcoordinate
    4.5732,                   !- Vertex 4 Xcoordinate
    4.5732,                   !- Vertex 4 Ycoordinate
    10.668;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Core_top_ZN_5_Floor,      !- Name
    Floor,                    !- Surface Type
    Typical Interior Floor,    !- Construction Name
    Sp-Core_top Sys-6 Flr-1 Sch-A HPlcmt-core ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    MidFloor_Plenum_Ceiling_5,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    45.3375,                  !- Vertex 1 Xcoordinate
    28.7006,                  !- Vertex 1 Ycoordinate
    7.9248,                   !- Vertex 1 Zcoordinate
    45.3375,                  !- Vertex 2 Xcoordinate
    4.5732,                   !- Vertex 2 Ycoordinate
    7.9248,                   !- Vertex 2 Zcoordinate
    4.5732,                   !- Vertex 3 Xcoordinate
    4.5732,                   !- Vertex 3 Ycoordinate
    7.9248,                   !- Vertex 3 Zcoordinate
    4.5732,                   !- Vertex 4 Xcoordinate
    28.7006,                  !- Vertex 4 Ycoordinate
    7.9248;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Core_top_ZN_5_Wall_East,    !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-Core_top Sys-6 Flr-1 Sch-A HPlcmt-core ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Perimeter_top_ZN_2_Wall_West,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    45.3375,                  !- Vertex 1 Xcoordinate
    4.5732,                   !- Vertex 1 Ycoordinate
    10.668,                   !- Vertex 1 Zcoordinate
    45.3375,                  !- Vertex 2 Xcoordinate
    4.5732,                   !- Vertex 2 Ycoordinate
    7.9248,                   !- Vertex 2 Zcoordinate
    45.3375,                  !- Vertex 3 Xcoordinate
    28.7006,                  !- Vertex 3 Ycoordinate
    7.9248,                   !- Vertex 3 Zcoordinate
    45.3375,                  !- Vertex 4 Xcoordinate
    28.7006,                  !- Vertex 4 Ycoordinate
    10.668;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Core_top_ZN_5_Wall_North,    !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-Core_top Sys-6 Flr-1 Sch-A HPlcmt-core ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Perimeter_top_ZN_3_Wall_South,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    45.3375,                  !- Vertex 1 Xcoordinate
    28.7006,                  !- Vertex 1 Ycoordinate
    10.668,                   !- Vertex 1 Zcoordinate
    45.3375,                  !- Vertex 2 Xcoordinate
    28.7006,                  !- Vertex 2 Ycoordinate
    7.9248,                   !- Vertex 2 Zcoordinate
    4.5732,                   !- Vertex 3 Xcoordinate
    28.7006,                  !- Vertex 3 Ycoordinate
    7.9248,                   !- Vertex 3 Zcoordinate
    4.5732,                   !- Vertex 4 Xcoordinate
    28.7006,                  !- Vertex 4 Ycoordinate
    10.668;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Core_top_ZN_5_Wall_South,    !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-Core_top Sys-6 Flr-1 Sch-A HPlcmt-core ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Perimeter_top_ZN_1_Wall_North,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    4.5732,                   !- Vertex 1 Xcoordinate
    4.5732,                   !- Vertex 1 Ycoordinate
    10.668,                   !- Vertex 1 Zcoordinate
    4.5732,                   !- Vertex 2 Xcoordinate
    4.5732,                   !- Vertex 2 Ycoordinate
    7.9248,                   !- Vertex 2 Zcoordinate
    45.3375,                  !- Vertex 3 Xcoordinate
    4.5732,                   !- Vertex 3 Ycoordinate
    7.9248,                   !- Vertex 3 Zcoordinate
    45.3375,                  !- Vertex 4 Xcoordinate
    4.5732,                   !- Vertex 4 Ycoordinate
    10.668;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Core_top_ZN_5_Wall_West,    !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-Core_top Sys-6 Flr-1 Sch-A HPlcmt-core ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Perimeter_top_ZN_4_Wall_East,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    4.5732,                   !- Vertex 1 Xcoordinate
    28.7006,                  !- Vertex 1 Ycoordinate
    10.668,                   !- Vertex 1 Zcoordinate
    4.5732,                   !- Vertex 2 Xcoordinate
    28.7006,                  !- Vertex 2 Ycoordinate
    7.9248,                   !- Vertex 2 Zcoordinate
    4.5732,                   !- Vertex 3 Xcoordinate
    4.5732,                   !- Vertex 3 Ycoordinate
    7.9248,                   !- Vertex 3 Zcoordinate
    4.5732,                   !- Vertex 4 Xcoordinate
    4.5732,                   !- Vertex 4 Ycoordinate
    10.668;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    FirstFloor_Plenum_Ceiling_1,    !- Name
    Ceiling,                  !- Surface Type
    Typical Interior Ceiling,    !- Construction Name
    Sp-FirstFloor_Plenum Sys-0 Flr-2 Sch-- undefined - HPlcmt-north ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Perimeter_mid_ZN_1_Floor,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    49.911,                   !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    3.9624,                   !- Vertex 1 Zcoordinate
    45.3375,                  !- Vertex 2 Xcoordinate
    4.5732,                   !- Vertex 2 Ycoordinate
    3.9624,                   !- Vertex 2 Zcoordinate
    4.5732,                   !- Vertex 3 Xcoordinate
    4.5732,                   !- Vertex 3 Ycoordinate
    3.9624,                   !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    3.9624;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    FirstFloor_Plenum_Ceiling_2,    !- Name
    Ceiling,                  !- Surface Type
    Typical Interior Ceiling,    !- Construction Name
    Sp-FirstFloor_Plenum Sys-0 Flr-2 Sch-- undefined - HPlcmt-north ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Perimeter_mid_ZN_2_Floor,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    49.911,                   !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    3.9624,                   !- Vertex 1 Zcoordinate
    49.911,                   !- Vertex 2 Xcoordinate
    33.2738,                  !- Vertex 2 Ycoordinate
    3.9624,                   !- Vertex 2 Zcoordinate
    45.3375,                  !- Vertex 3 Xcoordinate
    28.7006,                  !- Vertex 3 Ycoordinate
    3.9624,                   !- Vertex 3 Zcoordinate
    45.3375,                  !- Vertex 4 Xcoordinate
    4.5732,                   !- Vertex 4 Ycoordinate
    3.9624;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    FirstFloor_Plenum_Ceiling_3,    !- Name
    Ceiling,                  !- Surface Type
    Typical Interior Ceiling,    !- Construction Name
    Sp-FirstFloor_Plenum Sys-0 Flr-2 Sch-- undefined - HPlcmt-north ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Perimeter_mid_ZN_3_Floor,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    45.3375,                  !- Vertex 1 Xcoordinate
    28.7006,                  !- Vertex 1 Ycoordinate
    3.9624,                   !- Vertex 1 Zcoordinate
    49.911,                   !- Vertex 2 Xcoordinate
    33.2738,                  !- Vertex 2 Ycoordinate
    3.9624,                   !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    33.2738,                  !- Vertex 3 Ycoordinate
    3.9624,                   !- Vertex 3 Zcoordinate
    4.5732,                   !- Vertex 4 Xcoordinate
    28.7006,                  !- Vertex 4 Ycoordinate
    3.9624;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    FirstFloor_Plenum_Ceiling_4,    !- Name
    Ceiling,                  !- Surface Type
    Typical Interior Ceiling,    !- Construction Name
    Sp-FirstFloor_Plenum Sys-0 Flr-2 Sch-- undefined - HPlcmt-north ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Perimeter_mid_ZN_4_Floor,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    3.9624,                   !- Vertex 1 Zcoordinate
    4.5732,                   !- Vertex 2 Xcoordinate
    4.5732,                   !- Vertex 2 Ycoordinate
    3.9624,                   !- Vertex 2 Zcoordinate
    4.5732,                   !- Vertex 3 Xcoordinate
    28.7006,                  !- Vertex 3 Ycoordinate
    3.9624,                   !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    33.2738,                  !- Vertex 4 Ycoordinate
    3.9624;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    FirstFloor_Plenum_Ceiling_5,    !- Name
    Ceiling,                  !- Surface Type
    Typical Interior Ceiling,    !- Construction Name
    Sp-FirstFloor_Plenum Sys-0 Flr-2 Sch-- undefined - HPlcmt-north ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Core_mid_ZN_5_Floor,      !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    45.3375,                  !- Vertex 1 Xcoordinate
    4.5732,                   !- Vertex 1 Ycoordinate
    3.9624,                   !- Vertex 1 Zcoordinate
    45.3375,                  !- Vertex 2 Xcoordinate
    28.7006,                  !- Vertex 2 Ycoordinate
    3.9624,                   !- Vertex 2 Zcoordinate
    4.5732,                   !- Vertex 3 Xcoordinate
    28.7006,                  !- Vertex 3 Ycoordinate
    3.9624,                   !- Vertex 3 Zcoordinate
    4.5732,                   !- Vertex 4 Xcoordinate
    4.5732,                   !- Vertex 4 Ycoordinate
    3.9624;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    FirstFloor_Plenum_Floor_1,    !- Name
    Floor,                    !- Surface Type
    Typical Interior Floor,    !- Construction Name
    Sp-FirstFloor_Plenum Sys-0 Flr-2 Sch-- undefined - HPlcmt-north ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Perimeter_bot_ZN_1_Ceiling,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    45.3375,                  !- Vertex 1 Xcoordinate
    4.5732,                   !- Vertex 1 Ycoordinate
    2.7432,                   !- Vertex 1 Zcoordinate
    49.911,                   !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    2.7432,                   !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    2.7432,                   !- Vertex 3 Zcoordinate
    4.5732,                   !- Vertex 4 Xcoordinate
    4.5732,                   !- Vertex 4 Ycoordinate
    2.7432;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    FirstFloor_Plenum_Floor_2,    !- Name
    Floor,                    !- Surface Type
    Typical Interior Floor,    !- Construction Name
    Sp-FirstFloor_Plenum Sys-0 Flr-2 Sch-- undefined - HPlcmt-north ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Perimeter_bot_ZN_2_Ceiling,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    49.911,                   !- Vertex 1 Xcoordinate
    33.2738,                  !- Vertex 1 Ycoordinate
    2.7432,                   !- Vertex 1 Zcoordinate
    49.911,                   !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    2.7432,                   !- Vertex 2 Zcoordinate
    45.3375,                  !- Vertex 3 Xcoordinate
    4.5732,                   !- Vertex 3 Ycoordinate
    2.7432,                   !- Vertex 3 Zcoordinate
    45.3375,                  !- Vertex 4 Xcoordinate
    28.7006,                  !- Vertex 4 Ycoordinate
    2.7432;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    FirstFloor_Plenum_Floor_3,    !- Name
    Floor,                    !- Surface Type
    Typical Interior Floor,    !- Construction Name
    Sp-FirstFloor_Plenum Sys-0 Flr-2 Sch-- undefined - HPlcmt-north ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Perimeter_bot_ZN_3_Ceililng,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    49.911,                   !- Vertex 1 Xcoordinate
    33.2738,                  !- Vertex 1 Ycoordinate
    2.7432,                   !- Vertex 1 Zcoordinate
    45.3375,                  !- Vertex 2 Xcoordinate
    28.7006,                  !- Vertex 2 Ycoordinate
    2.7432,                   !- Vertex 2 Zcoordinate
    4.5732,                   !- Vertex 3 Xcoordinate
    28.7006,                  !- Vertex 3 Ycoordinate
    2.7432,                   !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    33.2738,                  !- Vertex 4 Ycoordinate
    2.7432;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    FirstFloor_Plenum_Floor_4,    !- Name
    Floor,                    !- Surface Type
    Typical Interior Floor,    !- Construction Name
    Sp-FirstFloor_Plenum Sys-0 Flr-2 Sch-- undefined - HPlcmt-north ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Perimeter_bot_ZN_4_Ceiling,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    33.2738,                  !- Vertex 1 Ycoordinate
    2.7432,                   !- Vertex 1 Zcoordinate
    4.5732,                   !- Vertex 2 Xcoordinate
    28.7006,                  !- Vertex 2 Ycoordinate
    2.7432,                   !- Vertex 2 Zcoordinate
    4.5732,                   !- Vertex 3 Xcoordinate
    4.5732,                   !- Vertex 3 Ycoordinate
    2.7432,                   !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    2.7432;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    FirstFloor_Plenum_Floor_5,    !- Name
    Floor,                    !- Surface Type
    Typical Interior Floor,    !- Construction Name
    Sp-FirstFloor_Plenum Sys-0 Flr-2 Sch-- undefined - HPlcmt-north ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Core_bottom_ceiling,      !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    45.3375,                  !- Vertex 1 Xcoordinate
    28.7006,                  !- Vertex 1 Ycoordinate
    2.7432,                   !- Vertex 1 Zcoordinate
    45.3375,                  !- Vertex 2 Xcoordinate
    4.5732,                   !- Vertex 2 Ycoordinate
    2.7432,                   !- Vertex 2 Zcoordinate
    4.5732,                   !- Vertex 3 Xcoordinate
    4.5732,                   !- Vertex 3 Ycoordinate
    2.7432,                   !- Vertex 3 Zcoordinate
    4.5732,                   !- Vertex 4 Xcoordinate
    28.7006,                  !- Vertex 4 Ycoordinate
    2.7432;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_bot_Plenum_Wall_East,    !- Name
    Wall,                     !- Surface Type
    Customized opaque construction {9a10af6f-2136-4d12-8e47-a366c279f865} to conductance of 0.247,    !- Construction Name
    Sp-FirstFloor_Plenum Sys-0 Flr-2 Sch-- undefined - HPlcmt-north ZN,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    49.911,                   !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    3.9624,                   !- Vertex 1 Zcoordinate
    49.911,                   !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    2.7432,                   !- Vertex 2 Zcoordinate
    49.911,                   !- Vertex 3 Xcoordinate
    33.2738,                  !- Vertex 3 Ycoordinate
    2.7432,                   !- Vertex 3 Zcoordinate
    49.911,                   !- Vertex 4 Xcoordinate
    33.2738,                  !- Vertex 4 Ycoordinate
    3.9624;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_bot_Plenum_Wall_North,    !- Name
    Wall,                     !- Surface Type
    Customized opaque construction {9a10af6f-2136-4d12-8e47-a366c279f865} to conductance of 0.247,    !- Construction Name
    Sp-FirstFloor_Plenum Sys-0 Flr-2 Sch-- undefined - HPlcmt-north ZN,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    49.911,                   !- Vertex 1 Xcoordinate
    33.2738,                  !- Vertex 1 Ycoordinate
    3.9624,                   !- Vertex 1 Zcoordinate
    49.911,                   !- Vertex 2 Xcoordinate
    33.2738,                  !- Vertex 2 Ycoordinate
    2.7432,                   !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    33.2738,                  !- Vertex 3 Ycoordinate
    2.7432,                   !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    33.2738,                  !- Vertex 4 Ycoordinate
    3.9624;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_bot_Plenum_Wall_South,    !- Name
    Wall,                     !- Surface Type
    Customized opaque construction {9a10af6f-2136-4d12-8e47-a366c279f865} to conductance of 0.247,    !- Construction Name
    Sp-FirstFloor_Plenum Sys-0 Flr-2 Sch-- undefined - HPlcmt-north ZN,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    3.9624,                   !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    2.7432,                   !- Vertex 2 Zcoordinate
    49.911,                   !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    2.7432,                   !- Vertex 3 Zcoordinate
    49.911,                   !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    3.9624;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_bot_Plenum_Wall_West,    !- Name
    Wall,                     !- Surface Type
    Customized opaque construction {9a10af6f-2136-4d12-8e47-a366c279f865} to conductance of 0.247,    !- Construction Name
    Sp-FirstFloor_Plenum Sys-0 Flr-2 Sch-- undefined - HPlcmt-north ZN,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    33.2738,                  !- Vertex 1 Ycoordinate
    3.9624,                   !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    33.2738,                  !- Vertex 2 Ycoordinate
    2.7432,                   !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    2.7432,                   !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    3.9624;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    MidFloor_Plenum_Ceiling_1,    !- Name
    Ceiling,                  !- Surface Type
    Typical Interior Ceiling,    !- Construction Name
    Sp-MidFloor_Plenum Sys-0 Flr-3 Sch-- undefined - HPlcmt-north ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Perimeter_top_ZN_1_Floor,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    49.911,                   !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    7.9248,                   !- Vertex 1 Zcoordinate
    45.3375,                  !- Vertex 2 Xcoordinate
    4.5732,                   !- Vertex 2 Ycoordinate
    7.9248,                   !- Vertex 2 Zcoordinate
    4.5732,                   !- Vertex 3 Xcoordinate
    4.5732,                   !- Vertex 3 Ycoordinate
    7.9248,                   !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    7.9248;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    MidFloor_Plenum_Ceiling_2,    !- Name
    Ceiling,                  !- Surface Type
    Typical Interior Ceiling,    !- Construction Name
    Sp-MidFloor_Plenum Sys-0 Flr-3 Sch-- undefined - HPlcmt-north ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Perimeter_top_ZN_2_Floor,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    49.911,                   !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    7.9248,                   !- Vertex 1 Zcoordinate
    49.911,                   !- Vertex 2 Xcoordinate
    33.2738,                  !- Vertex 2 Ycoordinate
    7.9248,                   !- Vertex 2 Zcoordinate
    45.3375,                  !- Vertex 3 Xcoordinate
    28.7006,                  !- Vertex 3 Ycoordinate
    7.9248,                   !- Vertex 3 Zcoordinate
    45.3375,                  !- Vertex 4 Xcoordinate
    4.5732,                   !- Vertex 4 Ycoordinate
    7.9248;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    MidFloor_Plenum_Ceiling_3,    !- Name
    Ceiling,                  !- Surface Type
    Typical Interior Ceiling,    !- Construction Name
    Sp-MidFloor_Plenum Sys-0 Flr-3 Sch-- undefined - HPlcmt-north ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Perimeter_top_ZN_3_Floor,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    45.3375,                  !- Vertex 1 Xcoordinate
    28.7006,                  !- Vertex 1 Ycoordinate
    7.9248,                   !- Vertex 1 Zcoordinate
    49.911,                   !- Vertex 2 Xcoordinate
    33.2738,                  !- Vertex 2 Ycoordinate
    7.9248,                   !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    33.2738,                  !- Vertex 3 Ycoordinate
    7.9248,                   !- Vertex 3 Zcoordinate
    4.5732,                   !- Vertex 4 Xcoordinate
    28.7006,                  !- Vertex 4 Ycoordinate
    7.9248;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    MidFloor_Plenum_Ceiling_4,    !- Name
    Ceiling,                  !- Surface Type
    Typical Interior Ceiling,    !- Construction Name
    Sp-MidFloor_Plenum Sys-0 Flr-3 Sch-- undefined - HPlcmt-north ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Perimeter_top_ZN_4_Floor,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    7.9248,                   !- Vertex 1 Zcoordinate
    4.5732,                   !- Vertex 2 Xcoordinate
    4.5732,                   !- Vertex 2 Ycoordinate
    7.9248,                   !- Vertex 2 Zcoordinate
    4.5732,                   !- Vertex 3 Xcoordinate
    28.7006,                  !- Vertex 3 Ycoordinate
    7.9248,                   !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    33.2738,                  !- Vertex 4 Ycoordinate
    7.9248;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    MidFloor_Plenum_Ceiling_5,    !- Name
    Ceiling,                  !- Surface Type
    Typical Interior Ceiling,    !- Construction Name
    Sp-MidFloor_Plenum Sys-0 Flr-3 Sch-- undefined - HPlcmt-north ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Core_top_ZN_5_Floor,      !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    45.3375,                  !- Vertex 1 Xcoordinate
    4.5732,                   !- Vertex 1 Ycoordinate
    7.9248,                   !- Vertex 1 Zcoordinate
    45.3375,                  !- Vertex 2 Xcoordinate
    28.7006,                  !- Vertex 2 Ycoordinate
    7.9248,                   !- Vertex 2 Zcoordinate
    4.5732,                   !- Vertex 3 Xcoordinate
    28.7006,                  !- Vertex 3 Ycoordinate
    7.9248,                   !- Vertex 3 Zcoordinate
    4.5732,                   !- Vertex 4 Xcoordinate
    4.5732,                   !- Vertex 4 Ycoordinate
    7.9248;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    MidFloor_Plenum_Floor_1,    !- Name
    Floor,                    !- Surface Type
    Typical Interior Floor,    !- Construction Name
    Sp-MidFloor_Plenum Sys-0 Flr-3 Sch-- undefined - HPlcmt-north ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Perimeter_mid_ZN_1_Ceiling,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    45.3375,                  !- Vertex 1 Xcoordinate
    4.5732,                   !- Vertex 1 Ycoordinate
    6.7056,                   !- Vertex 1 Zcoordinate
    49.911,                   !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    6.7056,                   !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    6.7056,                   !- Vertex 3 Zcoordinate
    4.5732,                   !- Vertex 4 Xcoordinate
    4.5732,                   !- Vertex 4 Ycoordinate
    6.7056;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    MidFloor_Plenum_Floor_2,    !- Name
    Floor,                    !- Surface Type
    Typical Interior Floor,    !- Construction Name
    Sp-MidFloor_Plenum Sys-0 Flr-3 Sch-- undefined - HPlcmt-north ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Perimeter_mid_ZN_2_Ceiling,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    49.911,                   !- Vertex 1 Xcoordinate
    33.2738,                  !- Vertex 1 Ycoordinate
    6.7056,                   !- Vertex 1 Zcoordinate
    49.911,                   !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    6.7056,                   !- Vertex 2 Zcoordinate
    45.3375,                  !- Vertex 3 Xcoordinate
    4.5732,                   !- Vertex 3 Ycoordinate
    6.7056,                   !- Vertex 3 Zcoordinate
    45.3375,                  !- Vertex 4 Xcoordinate
    28.7006,                  !- Vertex 4 Ycoordinate
    6.7056;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    MidFloor_Plenum_Floor_3,    !- Name
    Floor,                    !- Surface Type
    Typical Interior Floor,    !- Construction Name
    Sp-MidFloor_Plenum Sys-0 Flr-3 Sch-- undefined - HPlcmt-north ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Perimeter_mid_ZN_3_Ceiling,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    49.911,                   !- Vertex 1 Xcoordinate
    33.2738,                  !- Vertex 1 Ycoordinate
    6.7056,                   !- Vertex 1 Zcoordinate
    45.3375,                  !- Vertex 2 Xcoordinate
    28.7006,                  !- Vertex 2 Ycoordinate
    6.7056,                   !- Vertex 2 Zcoordinate
    4.5732,                   !- Vertex 3 Xcoordinate
    28.7006,                  !- Vertex 3 Ycoordinate
    6.7056,                   !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    33.2738,                  !- Vertex 4 Ycoordinate
    6.7056;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    MidFloor_Plenum_Floor_4,    !- Name
    Floor,                    !- Surface Type
    Typical Interior Floor,    !- Construction Name
    Sp-MidFloor_Plenum Sys-0 Flr-3 Sch-- undefined - HPlcmt-north ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Perimeter_mid_ZN_4_Ceiling,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    33.2738,                  !- Vertex 1 Ycoordinate
    6.7056,                   !- Vertex 1 Zcoordinate
    4.5732,                   !- Vertex 2 Xcoordinate
    28.7006,                  !- Vertex 2 Ycoordinate
    6.7056,                   !- Vertex 2 Zcoordinate
    4.5732,                   !- Vertex 3 Xcoordinate
    4.5732,                   !- Vertex 3 Ycoordinate
    6.7056,                   !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    6.7056;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    MidFloor_Plenum_Floor_5,    !- Name
    Floor,                    !- Surface Type
    Typical Interior Floor,    !- Construction Name
    Sp-MidFloor_Plenum Sys-0 Flr-3 Sch-- undefined - HPlcmt-north ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Core_mid_ceiling,         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    45.3375,                  !- Vertex 1 Xcoordinate
    28.7006,                  !- Vertex 1 Ycoordinate
    6.7056,                   !- Vertex 1 Zcoordinate
    45.3375,                  !- Vertex 2 Xcoordinate
    4.5732,                   !- Vertex 2 Ycoordinate
    6.7056,                   !- Vertex 2 Zcoordinate
    4.5732,                   !- Vertex 3 Xcoordinate
    4.5732,                   !- Vertex 3 Ycoordinate
    6.7056,                   !- Vertex 3 Zcoordinate
    4.5732,                   !- Vertex 4 Xcoordinate
    28.7006,                  !- Vertex 4 Ycoordinate
    6.7056;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_mid_Plenum_Wall_East,    !- Name
    Wall,                     !- Surface Type
    Customized opaque construction {9a10af6f-2136-4d12-8e47-a366c279f865} to conductance of 0.247,    !- Construction Name
    Sp-MidFloor_Plenum Sys-0 Flr-3 Sch-- undefined - HPlcmt-north ZN,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    49.911,                   !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    7.9248,                   !- Vertex 1 Zcoordinate
    49.911,                   !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    6.7056,                   !- Vertex 2 Zcoordinate
    49.911,                   !- Vertex 3 Xcoordinate
    33.2738,                  !- Vertex 3 Ycoordinate
    6.7056,                   !- Vertex 3 Zcoordinate
    49.911,                   !- Vertex 4 Xcoordinate
    33.2738,                  !- Vertex 4 Ycoordinate
    7.9248;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_mid_Plenum_Wall_North,    !- Name
    Wall,                     !- Surface Type
    Customized opaque construction {9a10af6f-2136-4d12-8e47-a366c279f865} to conductance of 0.247,    !- Construction Name
    Sp-MidFloor_Plenum Sys-0 Flr-3 Sch-- undefined - HPlcmt-north ZN,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    49.911,                   !- Vertex 1 Xcoordinate
    33.2738,                  !- Vertex 1 Ycoordinate
    7.9248,                   !- Vertex 1 Zcoordinate
    49.911,                   !- Vertex 2 Xcoordinate
    33.2738,                  !- Vertex 2 Ycoordinate
    6.7056,                   !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    33.2738,                  !- Vertex 3 Ycoordinate
    6.7056,                   !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    33.2738,                  !- Vertex 4 Ycoordinate
    7.9248;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_mid_Plenum_Wall_South,    !- Name
    Wall,                     !- Surface Type
    Customized opaque construction {9a10af6f-2136-4d12-8e47-a366c279f865} to conductance of 0.247,    !- Construction Name
    Sp-MidFloor_Plenum Sys-0 Flr-3 Sch-- undefined - HPlcmt-north ZN,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    7.9248,                   !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    6.7056,                   !- Vertex 2 Zcoordinate
    49.911,                   !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    6.7056,                   !- Vertex 3 Zcoordinate
    49.911,                   !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    7.9248;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_mid_Plenum_Wall_West,    !- Name
    Wall,                     !- Surface Type
    Customized opaque construction {9a10af6f-2136-4d12-8e47-a366c279f865} to conductance of 0.247,    !- Construction Name
    Sp-MidFloor_Plenum Sys-0 Flr-3 Sch-- undefined - HPlcmt-north ZN,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    33.2738,                  !- Vertex 1 Ycoordinate
    7.9248,                   !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    33.2738,                  !- Vertex 2 Ycoordinate
    6.7056,                   !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    6.7056,                   !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    7.9248;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_bot_ZN_1_Ceiling,    !- Name
    Ceiling,                  !- Surface Type
    Typical Interior Ceiling,    !- Construction Name
    Sp-Perimeter_bot_ZN_1 Sys-6 Flr-2 Sch-A HPlcmt-south ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    FirstFloor_Plenum_Floor_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    49.911,                   !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    2.7432,                   !- Vertex 1 Zcoordinate
    45.3375,                  !- Vertex 2 Xcoordinate
    4.5732,                   !- Vertex 2 Ycoordinate
    2.7432,                   !- Vertex 2 Zcoordinate
    4.5732,                   !- Vertex 3 Xcoordinate
    4.5732,                   !- Vertex 3 Ycoordinate
    2.7432,                   !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    2.7432;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_bot_ZN_1_Floor,    !- Name
    Floor,                    !- Surface Type
    Customized opaque construction {63694fdd-92aa-4eea-9706-33f9e571802f} to conductance of 0.757,    !- Construction Name
    Sp-Perimeter_bot_ZN_1 Sys-6 Flr-2 Sch-A HPlcmt-south ZN,    !- Zone Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    45.3375,                  !- Vertex 1 Xcoordinate
    4.5732,                   !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    49.911,                   !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    4.5732,                   !- Vertex 4 Xcoordinate
    4.5732,                   !- Vertex 4 Ycoordinate
    0.0;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_bot_ZN_1_Wall_East,    !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-Perimeter_bot_ZN_1 Sys-6 Flr-2 Sch-A HPlcmt-south ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Perimeter_bot_ZN_2_Wall_South,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    49.911,                   !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    2.7432,                   !- Vertex 1 Zcoordinate
    49.911,                   !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    45.3375,                  !- Vertex 3 Xcoordinate
    4.5732,                   !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    45.3375,                  !- Vertex 4 Xcoordinate
    4.5732,                   !- Vertex 4 Ycoordinate
    2.7432;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_bot_ZN_1_Wall_North,    !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-Perimeter_bot_ZN_1 Sys-6 Flr-2 Sch-A HPlcmt-south ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Core_bot_ZN_5_Wall_South,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    45.3375,                  !- Vertex 1 Xcoordinate
    4.5732,                   !- Vertex 1 Ycoordinate
    2.7432,                   !- Vertex 1 Zcoordinate
    45.3375,                  !- Vertex 2 Xcoordinate
    4.5732,                   !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    4.5732,                   !- Vertex 3 Xcoordinate
    4.5732,                   !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    4.5732,                   !- Vertex 4 Xcoordinate
    4.5732,                   !- Vertex 4 Ycoordinate
    2.7432;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_bot_ZN_1_Wall_South,    !- Name
    Wall,                     !- Surface Type
    Customized opaque construction {9a10af6f-2136-4d12-8e47-a366c279f865} to conductance of 0.247,    !- Construction Name
    Sp-Perimeter_bot_ZN_1 Sys-6 Flr-2 Sch-A HPlcmt-south ZN,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    2.7432,                   !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    49.911,                   !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    49.911,                   !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    2.7432;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_bot_ZN_1_Wall_West,    !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-Perimeter_bot_ZN_1 Sys-6 Flr-2 Sch-A HPlcmt-south ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Perimeter_bot_ZN_4_Wall_South,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    4.5732,                   !- Vertex 1 Xcoordinate
    4.5732,                   !- Vertex 1 Ycoordinate
    2.7432,                   !- Vertex 1 Zcoordinate
    4.5732,                   !- Vertex 2 Xcoordinate
    4.5732,                   !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    2.7432;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_bot_ZN_2_Ceiling,    !- Name
    Ceiling,                  !- Surface Type
    Typical Interior Ceiling,    !- Construction Name
    Sp-Perimeter_bot_ZN_2 Sys-6 Flr-2 Sch-A HPlcmt-east ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    FirstFloor_Plenum_Floor_2,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    49.911,                   !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    2.7432,                   !- Vertex 1 Zcoordinate
    49.911,                   !- Vertex 2 Xcoordinate
    33.2738,                  !- Vertex 2 Ycoordinate
    2.7432,                   !- Vertex 2 Zcoordinate
    45.3375,                  !- Vertex 3 Xcoordinate
    28.7006,                  !- Vertex 3 Ycoordinate
    2.7432,                   !- Vertex 3 Zcoordinate
    45.3375,                  !- Vertex 4 Xcoordinate
    4.5732,                   !- Vertex 4 Ycoordinate
    2.7432;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_bot_ZN_2_Floor,    !- Name
    Floor,                    !- Surface Type
    Customized opaque construction {63694fdd-92aa-4eea-9706-33f9e571802f} to conductance of 0.757,    !- Construction Name
    Sp-Perimeter_bot_ZN_2 Sys-6 Flr-2 Sch-A HPlcmt-east ZN,    !- Zone Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    49.911,                   !- Vertex 1 Xcoordinate
    33.2738,                  !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    49.911,                   !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    45.3375,                  !- Vertex 3 Xcoordinate
    4.5732,                   !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    45.3375,                  !- Vertex 4 Xcoordinate
    28.7006,                  !- Vertex 4 Ycoordinate
    0.0;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_bot_ZN_2_Wall_East,    !- Name
    Wall,                     !- Surface Type
    Customized opaque construction {9a10af6f-2136-4d12-8e47-a366c279f865} to conductance of 0.247,    !- Construction Name
    Sp-Perimeter_bot_ZN_2 Sys-6 Flr-2 Sch-A HPlcmt-east ZN,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    49.911,                   !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    2.7432,                   !- Vertex 1 Zcoordinate
    49.911,                   !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    49.911,                   !- Vertex 3 Xcoordinate
    33.2738,                  !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    49.911,                   !- Vertex 4 Xcoordinate
    33.2738,                  !- Vertex 4 Ycoordinate
    2.7432;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_bot_ZN_2_Wall_North,    !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-Perimeter_bot_ZN_2 Sys-6 Flr-2 Sch-A HPlcmt-east ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Perimeter_bot_ZN_3_Wall_East,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    49.911,                   !- Vertex 1 Xcoordinate
    33.2738,                  !- Vertex 1 Ycoordinate
    2.7432,                   !- Vertex 1 Zcoordinate
    49.911,                   !- Vertex 2 Xcoordinate
    33.2738,                  !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    45.3375,                  !- Vertex 3 Xcoordinate
    28.7006,                  !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    45.3375,                  !- Vertex 4 Xcoordinate
    28.7006,                  !- Vertex 4 Ycoordinate
    2.7432;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_bot_ZN_2_Wall_South,    !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-Perimeter_bot_ZN_2 Sys-6 Flr-2 Sch-A HPlcmt-east ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Perimeter_bot_ZN_1_Wall_East,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    45.3375,                  !- Vertex 1 Xcoordinate
    4.5732,                   !- Vertex 1 Ycoordinate
    2.7432,                   !- Vertex 1 Zcoordinate
    45.3375,                  !- Vertex 2 Xcoordinate
    4.5732,                   !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    49.911,                   !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    49.911,                   !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    2.7432;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_bot_ZN_2_Wall_West,    !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-Perimeter_bot_ZN_2 Sys-6 Flr-2 Sch-A HPlcmt-east ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Core_bot_ZN_5_Wall_East,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    45.3375,                  !- Vertex 1 Xcoordinate
    28.7006,                  !- Vertex 1 Ycoordinate
    2.7432,                   !- Vertex 1 Zcoordinate
    45.3375,                  !- Vertex 2 Xcoordinate
    28.7006,                  !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    45.3375,                  !- Vertex 3 Xcoordinate
    4.5732,                   !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    45.3375,                  !- Vertex 4 Xcoordinate
    4.5732,                   !- Vertex 4 Ycoordinate
    2.7432;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_bot_ZN_3_Ceililng,    !- Name
    Ceiling,                  !- Surface Type
    Typical Interior Ceiling,    !- Construction Name
    Sp-Perimeter_bot_ZN_3 Sys-6 Flr-2 Sch-A HPlcmt-north ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    FirstFloor_Plenum_Floor_3,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    45.3375,                  !- Vertex 1 Xcoordinate
    28.7006,                  !- Vertex 1 Ycoordinate
    2.7432,                   !- Vertex 1 Zcoordinate
    49.911,                   !- Vertex 2 Xcoordinate
    33.2738,                  !- Vertex 2 Ycoordinate
    2.7432,                   !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    33.2738,                  !- Vertex 3 Ycoordinate
    2.7432,                   !- Vertex 3 Zcoordinate
    4.5732,                   !- Vertex 4 Xcoordinate
    28.7006,                  !- Vertex 4 Ycoordinate
    2.7432;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_bot_ZN_3_Floor,    !- Name
    Floor,                    !- Surface Type
    Customized opaque construction {63694fdd-92aa-4eea-9706-33f9e571802f} to conductance of 0.757,    !- Construction Name
    Sp-Perimeter_bot_ZN_3 Sys-6 Flr-2 Sch-A HPlcmt-north ZN,    !- Zone Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    49.911,                   !- Vertex 1 Xcoordinate
    33.2738,                  !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    45.3375,                  !- Vertex 2 Xcoordinate
    28.7006,                  !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    4.5732,                   !- Vertex 3 Xcoordinate
    28.7006,                  !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    33.2738,                  !- Vertex 4 Ycoordinate
    0.0;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_bot_ZN_3_Wall_East,    !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-Perimeter_bot_ZN_3 Sys-6 Flr-2 Sch-A HPlcmt-north ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Perimeter_bot_ZN_2_Wall_North,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    45.3375,                  !- Vertex 1 Xcoordinate
    28.7006,                  !- Vertex 1 Ycoordinate
    2.7432,                   !- Vertex 1 Zcoordinate
    45.3375,                  !- Vertex 2 Xcoordinate
    28.7006,                  !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    49.911,                   !- Vertex 3 Xcoordinate
    33.2738,                  !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    49.911,                   !- Vertex 4 Xcoordinate
    33.2738,                  !- Vertex 4 Ycoordinate
    2.7432;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_bot_ZN_3_Wall_North,    !- Name
    Wall,                     !- Surface Type
    Customized opaque construction {9a10af6f-2136-4d12-8e47-a366c279f865} to conductance of 0.247,    !- Construction Name
    Sp-Perimeter_bot_ZN_3 Sys-6 Flr-2 Sch-A HPlcmt-north ZN,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    49.911,                   !- Vertex 1 Xcoordinate
    33.2738,                  !- Vertex 1 Ycoordinate
    2.7432,                   !- Vertex 1 Zcoordinate
    49.911,                   !- Vertex 2 Xcoordinate
    33.2738,                  !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    33.2738,                  !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    33.2738,                  !- Vertex 4 Ycoordinate
    2.7432;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_bot_ZN_3_Wall_South,    !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-Perimeter_bot_ZN_3 Sys-6 Flr-2 Sch-A HPlcmt-north ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Core_bot_ZN_5_Wall_North,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    4.5732,                   !- Vertex 1 Xcoordinate
    28.7006,                  !- Vertex 1 Ycoordinate
    2.7432,                   !- Vertex 1 Zcoordinate
    4.5732,                   !- Vertex 2 Xcoordinate
    28.7006,                  !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    45.3375,                  !- Vertex 3 Xcoordinate
    28.7006,                  !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    45.3375,                  !- Vertex 4 Xcoordinate
    28.7006,                  !- Vertex 4 Ycoordinate
    2.7432;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_bot_ZN_3_Wall_West,    !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-Perimeter_bot_ZN_3 Sys-6 Flr-2 Sch-A HPlcmt-north ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Perimeter_bot_ZN_4_Wall_North,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    33.2738,                  !- Vertex 1 Ycoordinate
    2.7432,                   !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    33.2738,                  !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    4.5732,                   !- Vertex 3 Xcoordinate
    28.7006,                  !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    4.5732,                   !- Vertex 4 Xcoordinate
    28.7006,                  !- Vertex 4 Ycoordinate
    2.7432;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_bot_ZN_4_Ceiling,    !- Name
    Ceiling,                  !- Surface Type
    Typical Interior Ceiling,    !- Construction Name
    Sp-Perimeter_bot_ZN_4 Sys-6 Flr-2 Sch-A HPlcmt-west ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    FirstFloor_Plenum_Floor_4,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    2.7432,                   !- Vertex 1 Zcoordinate
    4.5732,                   !- Vertex 2 Xcoordinate
    4.5732,                   !- Vertex 2 Ycoordinate
    2.7432,                   !- Vertex 2 Zcoordinate
    4.5732,                   !- Vertex 3 Xcoordinate
    28.7006,                  !- Vertex 3 Ycoordinate
    2.7432,                   !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    33.2738,                  !- Vertex 4 Ycoordinate
    2.7432;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_bot_ZN_4_Floor,    !- Name
    Floor,                    !- Surface Type
    Customized opaque construction {63694fdd-92aa-4eea-9706-33f9e571802f} to conductance of 0.757,    !- Construction Name
    Sp-Perimeter_bot_ZN_4 Sys-6 Flr-2 Sch-A HPlcmt-west ZN,    !- Zone Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    33.2738,                  !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    4.5732,                   !- Vertex 2 Xcoordinate
    28.7006,                  !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    4.5732,                   !- Vertex 3 Xcoordinate
    4.5732,                   !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    0.0;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_bot_ZN_4_Wall_East,    !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-Perimeter_bot_ZN_4 Sys-6 Flr-2 Sch-A HPlcmt-west ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Core_bot_ZN_5_Wall_West,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    4.5732,                   !- Vertex 1 Xcoordinate
    4.5732,                   !- Vertex 1 Ycoordinate
    2.7432,                   !- Vertex 1 Zcoordinate
    4.5732,                   !- Vertex 2 Xcoordinate
    4.5732,                   !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    4.5732,                   !- Vertex 3 Xcoordinate
    28.7006,                  !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    4.5732,                   !- Vertex 4 Xcoordinate
    28.7006,                  !- Vertex 4 Ycoordinate
    2.7432;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_bot_ZN_4_Wall_North,    !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-Perimeter_bot_ZN_4 Sys-6 Flr-2 Sch-A HPlcmt-west ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Perimeter_bot_ZN_3_Wall_West,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    4.5732,                   !- Vertex 1 Xcoordinate
    28.7006,                  !- Vertex 1 Ycoordinate
    2.7432,                   !- Vertex 1 Zcoordinate
    4.5732,                   !- Vertex 2 Xcoordinate
    28.7006,                  !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    33.2738,                  !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    33.2738,                  !- Vertex 4 Ycoordinate
    2.7432;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_bot_ZN_4_Wall_South,    !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-Perimeter_bot_ZN_4 Sys-6 Flr-2 Sch-A HPlcmt-west ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Perimeter_bot_ZN_1_Wall_West,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    2.7432,                   !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    4.5732,                   !- Vertex 3 Xcoordinate
    4.5732,                   !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    4.5732,                   !- Vertex 4 Xcoordinate
    4.5732,                   !- Vertex 4 Ycoordinate
    2.7432;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_bot_ZN_4_Wall_West,    !- Name
    Wall,                     !- Surface Type
    Customized opaque construction {9a10af6f-2136-4d12-8e47-a366c279f865} to conductance of 0.247,    !- Construction Name
    Sp-Perimeter_bot_ZN_4 Sys-6 Flr-2 Sch-A HPlcmt-west ZN,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    33.2738,                  !- Vertex 1 Ycoordinate
    2.7432,                   !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    33.2738,                  !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    2.7432;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_mid_ZN_1_Ceiling,    !- Name
    Ceiling,                  !- Surface Type
    Typical Interior Ceiling,    !- Construction Name
    Sp-Perimeter_mid_ZN_1 Sys-6 Flr-3 Sch-A HPlcmt-south ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    MidFloor_Plenum_Floor_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    49.911,                   !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    6.7056,                   !- Vertex 1 Zcoordinate
    45.3375,                  !- Vertex 2 Xcoordinate
    4.5732,                   !- Vertex 2 Ycoordinate
    6.7056,                   !- Vertex 2 Zcoordinate
    4.5732,                   !- Vertex 3 Xcoordinate
    4.5732,                   !- Vertex 3 Ycoordinate
    6.7056,                   !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    6.7056;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_mid_ZN_1_Floor,    !- Name
    Floor,                    !- Surface Type
    Typical Interior Floor,    !- Construction Name
    Sp-Perimeter_mid_ZN_1 Sys-6 Flr-3 Sch-A HPlcmt-south ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    FirstFloor_Plenum_Ceiling_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    45.3375,                  !- Vertex 1 Xcoordinate
    4.5732,                   !- Vertex 1 Ycoordinate
    3.9624,                   !- Vertex 1 Zcoordinate
    49.911,                   !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    3.9624,                   !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    3.9624,                   !- Vertex 3 Zcoordinate
    4.5732,                   !- Vertex 4 Xcoordinate
    4.5732,                   !- Vertex 4 Ycoordinate
    3.9624;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_mid_ZN_1_Wall_East,    !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-Perimeter_mid_ZN_1 Sys-6 Flr-3 Sch-A HPlcmt-south ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Perimeter_mid_ZN_2_Wall_South,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    49.911,                   !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    6.7056,                   !- Vertex 1 Zcoordinate
    49.911,                   !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    3.9624,                   !- Vertex 2 Zcoordinate
    45.3375,                  !- Vertex 3 Xcoordinate
    4.5732,                   !- Vertex 3 Ycoordinate
    3.9624,                   !- Vertex 3 Zcoordinate
    45.3375,                  !- Vertex 4 Xcoordinate
    4.5732,                   !- Vertex 4 Ycoordinate
    6.7056;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_mid_ZN_1_Wall_North,    !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-Perimeter_mid_ZN_1 Sys-6 Flr-3 Sch-A HPlcmt-south ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Core_mid_ZN_5_Wall_South,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    45.3375,                  !- Vertex 1 Xcoordinate
    4.5732,                   !- Vertex 1 Ycoordinate
    6.7056,                   !- Vertex 1 Zcoordinate
    45.3375,                  !- Vertex 2 Xcoordinate
    4.5732,                   !- Vertex 2 Ycoordinate
    3.9624,                   !- Vertex 2 Zcoordinate
    4.5732,                   !- Vertex 3 Xcoordinate
    4.5732,                   !- Vertex 3 Ycoordinate
    3.9624,                   !- Vertex 3 Zcoordinate
    4.5732,                   !- Vertex 4 Xcoordinate
    4.5732,                   !- Vertex 4 Ycoordinate
    6.7056;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_mid_ZN_1_Wall_South,    !- Name
    Wall,                     !- Surface Type
    Customized opaque construction {9a10af6f-2136-4d12-8e47-a366c279f865} to conductance of 0.247,    !- Construction Name
    Sp-Perimeter_mid_ZN_1 Sys-6 Flr-3 Sch-A HPlcmt-south ZN,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    6.7056,                   !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    3.9624,                   !- Vertex 2 Zcoordinate
    49.911,                   !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    3.9624,                   !- Vertex 3 Zcoordinate
    49.911,                   !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    6.7056;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_mid_ZN_1_Wall_West,    !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-Perimeter_mid_ZN_1 Sys-6 Flr-3 Sch-A HPlcmt-south ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Perimeter_mid_ZN_4_Wall_South,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    4.5732,                   !- Vertex 1 Xcoordinate
    4.5732,                   !- Vertex 1 Ycoordinate
    6.7056,                   !- Vertex 1 Zcoordinate
    4.5732,                   !- Vertex 2 Xcoordinate
    4.5732,                   !- Vertex 2 Ycoordinate
    3.9624,                   !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    3.9624,                   !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    6.7056;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_mid_ZN_2_Ceiling,    !- Name
    Ceiling,                  !- Surface Type
    Typical Interior Ceiling,    !- Construction Name
    Sp-Perimeter_mid_ZN_2 Sys-6 Flr-3 Sch-A HPlcmt-east ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    MidFloor_Plenum_Floor_2,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    49.911,                   !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    6.7056,                   !- Vertex 1 Zcoordinate
    49.911,                   !- Vertex 2 Xcoordinate
    33.2738,                  !- Vertex 2 Ycoordinate
    6.7056,                   !- Vertex 2 Zcoordinate
    45.3375,                  !- Vertex 3 Xcoordinate
    28.7006,                  !- Vertex 3 Ycoordinate
    6.7056,                   !- Vertex 3 Zcoordinate
    45.3375,                  !- Vertex 4 Xcoordinate
    4.5732,                   !- Vertex 4 Ycoordinate
    6.7056;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_mid_ZN_2_Floor,    !- Name
    Floor,                    !- Surface Type
    Typical Interior Floor,    !- Construction Name
    Sp-Perimeter_mid_ZN_2 Sys-6 Flr-3 Sch-A HPlcmt-east ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    FirstFloor_Plenum_Ceiling_2,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    49.911,                   !- Vertex 1 Xcoordinate
    33.2738,                  !- Vertex 1 Ycoordinate
    3.9624,                   !- Vertex 1 Zcoordinate
    49.911,                   !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    3.9624,                   !- Vertex 2 Zcoordinate
    45.3375,                  !- Vertex 3 Xcoordinate
    4.5732,                   !- Vertex 3 Ycoordinate
    3.9624,                   !- Vertex 3 Zcoordinate
    45.3375,                  !- Vertex 4 Xcoordinate
    28.7006,                  !- Vertex 4 Ycoordinate
    3.9624;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_mid_ZN_2_Wall_East,    !- Name
    Wall,                     !- Surface Type
    Customized opaque construction {9a10af6f-2136-4d12-8e47-a366c279f865} to conductance of 0.247,    !- Construction Name
    Sp-Perimeter_mid_ZN_2 Sys-6 Flr-3 Sch-A HPlcmt-east ZN,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    49.911,                   !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    6.7056,                   !- Vertex 1 Zcoordinate
    49.911,                   !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    3.9624,                   !- Vertex 2 Zcoordinate
    49.911,                   !- Vertex 3 Xcoordinate
    33.2738,                  !- Vertex 3 Ycoordinate
    3.9624,                   !- Vertex 3 Zcoordinate
    49.911,                   !- Vertex 4 Xcoordinate
    33.2738,                  !- Vertex 4 Ycoordinate
    6.7056;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_mid_ZN_2_Wall_North,    !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-Perimeter_mid_ZN_2 Sys-6 Flr-3 Sch-A HPlcmt-east ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Perimeter_mid_ZN_3_Wall_East,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    49.911,                   !- Vertex 1 Xcoordinate
    33.2738,                  !- Vertex 1 Ycoordinate
    6.7056,                   !- Vertex 1 Zcoordinate
    49.911,                   !- Vertex 2 Xcoordinate
    33.2738,                  !- Vertex 2 Ycoordinate
    3.9624,                   !- Vertex 2 Zcoordinate
    45.3375,                  !- Vertex 3 Xcoordinate
    28.7006,                  !- Vertex 3 Ycoordinate
    3.9624,                   !- Vertex 3 Zcoordinate
    45.3375,                  !- Vertex 4 Xcoordinate
    28.7006,                  !- Vertex 4 Ycoordinate
    6.7056;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_mid_ZN_2_Wall_South,    !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-Perimeter_mid_ZN_2 Sys-6 Flr-3 Sch-A HPlcmt-east ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Perimeter_mid_ZN_1_Wall_East,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    45.3375,                  !- Vertex 1 Xcoordinate
    4.5732,                   !- Vertex 1 Ycoordinate
    6.7056,                   !- Vertex 1 Zcoordinate
    45.3375,                  !- Vertex 2 Xcoordinate
    4.5732,                   !- Vertex 2 Ycoordinate
    3.9624,                   !- Vertex 2 Zcoordinate
    49.911,                   !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    3.9624,                   !- Vertex 3 Zcoordinate
    49.911,                   !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    6.7056;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_mid_ZN_2_Wall_West,    !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-Perimeter_mid_ZN_2 Sys-6 Flr-3 Sch-A HPlcmt-east ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Core_mid_ZN_5_Wall_East,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    45.3375,                  !- Vertex 1 Xcoordinate
    28.7006,                  !- Vertex 1 Ycoordinate
    6.7056,                   !- Vertex 1 Zcoordinate
    45.3375,                  !- Vertex 2 Xcoordinate
    28.7006,                  !- Vertex 2 Ycoordinate
    3.9624,                   !- Vertex 2 Zcoordinate
    45.3375,                  !- Vertex 3 Xcoordinate
    4.5732,                   !- Vertex 3 Ycoordinate
    3.9624,                   !- Vertex 3 Zcoordinate
    45.3375,                  !- Vertex 4 Xcoordinate
    4.5732,                   !- Vertex 4 Ycoordinate
    6.7056;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_mid_ZN_3_Ceiling,    !- Name
    Ceiling,                  !- Surface Type
    Typical Interior Ceiling,    !- Construction Name
    Sp-Perimeter_mid_ZN_3 Sys-6 Flr-3 Sch-A HPlcmt-north ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    MidFloor_Plenum_Floor_3,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    45.3375,                  !- Vertex 1 Xcoordinate
    28.7006,                  !- Vertex 1 Ycoordinate
    6.7056,                   !- Vertex 1 Zcoordinate
    49.911,                   !- Vertex 2 Xcoordinate
    33.2738,                  !- Vertex 2 Ycoordinate
    6.7056,                   !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    33.2738,                  !- Vertex 3 Ycoordinate
    6.7056,                   !- Vertex 3 Zcoordinate
    4.5732,                   !- Vertex 4 Xcoordinate
    28.7006,                  !- Vertex 4 Ycoordinate
    6.7056;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_mid_ZN_3_Floor,    !- Name
    Floor,                    !- Surface Type
    Typical Interior Floor,    !- Construction Name
    Sp-Perimeter_mid_ZN_3 Sys-6 Flr-3 Sch-A HPlcmt-north ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    FirstFloor_Plenum_Ceiling_3,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    49.911,                   !- Vertex 1 Xcoordinate
    33.2738,                  !- Vertex 1 Ycoordinate
    3.9624,                   !- Vertex 1 Zcoordinate
    45.3375,                  !- Vertex 2 Xcoordinate
    28.7006,                  !- Vertex 2 Ycoordinate
    3.9624,                   !- Vertex 2 Zcoordinate
    4.5732,                   !- Vertex 3 Xcoordinate
    28.7006,                  !- Vertex 3 Ycoordinate
    3.9624,                   !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    33.2738,                  !- Vertex 4 Ycoordinate
    3.9624;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_mid_ZN_3_Wall_East,    !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-Perimeter_mid_ZN_3 Sys-6 Flr-3 Sch-A HPlcmt-north ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Perimeter_mid_ZN_2_Wall_North,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    45.3375,                  !- Vertex 1 Xcoordinate
    28.7006,                  !- Vertex 1 Ycoordinate
    6.7056,                   !- Vertex 1 Zcoordinate
    45.3375,                  !- Vertex 2 Xcoordinate
    28.7006,                  !- Vertex 2 Ycoordinate
    3.9624,                   !- Vertex 2 Zcoordinate
    49.911,                   !- Vertex 3 Xcoordinate
    33.2738,                  !- Vertex 3 Ycoordinate
    3.9624,                   !- Vertex 3 Zcoordinate
    49.911,                   !- Vertex 4 Xcoordinate
    33.2738,                  !- Vertex 4 Ycoordinate
    6.7056;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_mid_ZN_3_Wall_North,    !- Name
    Wall,                     !- Surface Type
    Customized opaque construction {9a10af6f-2136-4d12-8e47-a366c279f865} to conductance of 0.247,    !- Construction Name
    Sp-Perimeter_mid_ZN_3 Sys-6 Flr-3 Sch-A HPlcmt-north ZN,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    49.911,                   !- Vertex 1 Xcoordinate
    33.2738,                  !- Vertex 1 Ycoordinate
    6.7056,                   !- Vertex 1 Zcoordinate
    49.911,                   !- Vertex 2 Xcoordinate
    33.2738,                  !- Vertex 2 Ycoordinate
    3.9624,                   !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    33.2738,                  !- Vertex 3 Ycoordinate
    3.9624,                   !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    33.2738,                  !- Vertex 4 Ycoordinate
    6.7056;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_mid_ZN_3_Wall_South,    !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-Perimeter_mid_ZN_3 Sys-6 Flr-3 Sch-A HPlcmt-north ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Core_mid_ZN_5_Wall_North,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    4.5732,                   !- Vertex 1 Xcoordinate
    28.7006,                  !- Vertex 1 Ycoordinate
    6.7056,                   !- Vertex 1 Zcoordinate
    4.5732,                   !- Vertex 2 Xcoordinate
    28.7006,                  !- Vertex 2 Ycoordinate
    3.9624,                   !- Vertex 2 Zcoordinate
    45.3375,                  !- Vertex 3 Xcoordinate
    28.7006,                  !- Vertex 3 Ycoordinate
    3.9624,                   !- Vertex 3 Zcoordinate
    45.3375,                  !- Vertex 4 Xcoordinate
    28.7006,                  !- Vertex 4 Ycoordinate
    6.7056;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_mid_ZN_3_Wall_West,    !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-Perimeter_mid_ZN_3 Sys-6 Flr-3 Sch-A HPlcmt-north ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Perimeter_mid_ZN_4_Wall_North,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    33.2738,                  !- Vertex 1 Ycoordinate
    6.7056,                   !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    33.2738,                  !- Vertex 2 Ycoordinate
    3.9624,                   !- Vertex 2 Zcoordinate
    4.5732,                   !- Vertex 3 Xcoordinate
    28.7006,                  !- Vertex 3 Ycoordinate
    3.9624,                   !- Vertex 3 Zcoordinate
    4.5732,                   !- Vertex 4 Xcoordinate
    28.7006,                  !- Vertex 4 Ycoordinate
    6.7056;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_mid_ZN_4_Ceiling,    !- Name
    Ceiling,                  !- Surface Type
    Typical Interior Ceiling,    !- Construction Name
    Sp-Perimeter_mid_ZN_4 Sys-6 Flr-3 Sch-A HPlcmt-west ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    MidFloor_Plenum_Floor_4,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    6.7056,                   !- Vertex 1 Zcoordinate
    4.5732,                   !- Vertex 2 Xcoordinate
    4.5732,                   !- Vertex 2 Ycoordinate
    6.7056,                   !- Vertex 2 Zcoordinate
    4.5732,                   !- Vertex 3 Xcoordinate
    28.7006,                  !- Vertex 3 Ycoordinate
    6.7056,                   !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    33.2738,                  !- Vertex 4 Ycoordinate
    6.7056;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_mid_ZN_4_Floor,    !- Name
    Floor,                    !- Surface Type
    Typical Interior Floor,    !- Construction Name
    Sp-Perimeter_mid_ZN_4 Sys-6 Flr-3 Sch-A HPlcmt-west ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    FirstFloor_Plenum_Ceiling_4,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    33.2738,                  !- Vertex 1 Ycoordinate
    3.9624,                   !- Vertex 1 Zcoordinate
    4.5732,                   !- Vertex 2 Xcoordinate
    28.7006,                  !- Vertex 2 Ycoordinate
    3.9624,                   !- Vertex 2 Zcoordinate
    4.5732,                   !- Vertex 3 Xcoordinate
    4.5732,                   !- Vertex 3 Ycoordinate
    3.9624,                   !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    3.9624;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_mid_ZN_4_Wall_East,    !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-Perimeter_mid_ZN_4 Sys-6 Flr-3 Sch-A HPlcmt-west ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Core_mid_ZN_5_Wall_West,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    4.5732,                   !- Vertex 1 Xcoordinate
    4.5732,                   !- Vertex 1 Ycoordinate
    6.7056,                   !- Vertex 1 Zcoordinate
    4.5732,                   !- Vertex 2 Xcoordinate
    4.5732,                   !- Vertex 2 Ycoordinate
    3.9624,                   !- Vertex 2 Zcoordinate
    4.5732,                   !- Vertex 3 Xcoordinate
    28.7006,                  !- Vertex 3 Ycoordinate
    3.9624,                   !- Vertex 3 Zcoordinate
    4.5732,                   !- Vertex 4 Xcoordinate
    28.7006,                  !- Vertex 4 Ycoordinate
    6.7056;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_mid_ZN_4_Wall_North,    !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-Perimeter_mid_ZN_4 Sys-6 Flr-3 Sch-A HPlcmt-west ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Perimeter_mid_ZN_3_Wall_West,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    4.5732,                   !- Vertex 1 Xcoordinate
    28.7006,                  !- Vertex 1 Ycoordinate
    6.7056,                   !- Vertex 1 Zcoordinate
    4.5732,                   !- Vertex 2 Xcoordinate
    28.7006,                  !- Vertex 2 Ycoordinate
    3.9624,                   !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    33.2738,                  !- Vertex 3 Ycoordinate
    3.9624,                   !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    33.2738,                  !- Vertex 4 Ycoordinate
    6.7056;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_mid_ZN_4_Wall_South,    !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-Perimeter_mid_ZN_4 Sys-6 Flr-3 Sch-A HPlcmt-west ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Perimeter_mid_ZN_1_Wall_West,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    6.7056,                   !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    3.9624,                   !- Vertex 2 Zcoordinate
    4.5732,                   !- Vertex 3 Xcoordinate
    4.5732,                   !- Vertex 3 Ycoordinate
    3.9624,                   !- Vertex 3 Zcoordinate
    4.5732,                   !- Vertex 4 Xcoordinate
    4.5732,                   !- Vertex 4 Ycoordinate
    6.7056;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_mid_ZN_4_Wall_West,    !- Name
    Wall,                     !- Surface Type
    Customized opaque construction {9a10af6f-2136-4d12-8e47-a366c279f865} to conductance of 0.247,    !- Construction Name
    Sp-Perimeter_mid_ZN_4 Sys-6 Flr-3 Sch-A HPlcmt-west ZN,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    33.2738,                  !- Vertex 1 Ycoordinate
    6.7056,                   !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    33.2738,                  !- Vertex 2 Ycoordinate
    3.9624,                   !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    3.9624,                   !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    6.7056;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_top_ZN_1_Ceiling,    !- Name
    Ceiling,                  !- Surface Type
    Typical Interior Ceiling,    !- Construction Name
    Sp-Perimeter_top_ZN_1 Sys-6 Flr-1 Sch-A HPlcmt-south ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    TopFloor_Plenum_Floor_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    49.911,                   !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    10.668,                   !- Vertex 1 Zcoordinate
    45.3375,                  !- Vertex 2 Xcoordinate
    4.5732,                   !- Vertex 2 Ycoordinate
    10.668,                   !- Vertex 2 Zcoordinate
    4.5732,                   !- Vertex 3 Xcoordinate
    4.5732,                   !- Vertex 3 Ycoordinate
    10.668,                   !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    10.668;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_top_ZN_1_Floor,    !- Name
    Floor,                    !- Surface Type
    Typical Interior Floor,    !- Construction Name
    Sp-Perimeter_top_ZN_1 Sys-6 Flr-1 Sch-A HPlcmt-south ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    MidFloor_Plenum_Ceiling_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    45.3375,                  !- Vertex 1 Xcoordinate
    4.5732,                   !- Vertex 1 Ycoordinate
    7.9248,                   !- Vertex 1 Zcoordinate
    49.911,                   !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    7.9248,                   !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    7.9248,                   !- Vertex 3 Zcoordinate
    4.5732,                   !- Vertex 4 Xcoordinate
    4.5732,                   !- Vertex 4 Ycoordinate
    7.9248;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_top_ZN_1_Wall_East,    !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-Perimeter_top_ZN_1 Sys-6 Flr-1 Sch-A HPlcmt-south ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Perimeter_top_ZN_2_Wall_South,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    49.911,                   !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    10.668,                   !- Vertex 1 Zcoordinate
    49.911,                   !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    7.9248,                   !- Vertex 2 Zcoordinate
    45.3375,                  !- Vertex 3 Xcoordinate
    4.5732,                   !- Vertex 3 Ycoordinate
    7.9248,                   !- Vertex 3 Zcoordinate
    45.3375,                  !- Vertex 4 Xcoordinate
    4.5732,                   !- Vertex 4 Ycoordinate
    10.668;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_top_ZN_1_Wall_North,    !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-Perimeter_top_ZN_1 Sys-6 Flr-1 Sch-A HPlcmt-south ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Core_top_ZN_5_Wall_South,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    45.3375,                  !- Vertex 1 Xcoordinate
    4.5732,                   !- Vertex 1 Ycoordinate
    10.668,                   !- Vertex 1 Zcoordinate
    45.3375,                  !- Vertex 2 Xcoordinate
    4.5732,                   !- Vertex 2 Ycoordinate
    7.9248,                   !- Vertex 2 Zcoordinate
    4.5732,                   !- Vertex 3 Xcoordinate
    4.5732,                   !- Vertex 3 Ycoordinate
    7.9248,                   !- Vertex 3 Zcoordinate
    4.5732,                   !- Vertex 4 Xcoordinate
    4.5732,                   !- Vertex 4 Ycoordinate
    10.668;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_top_ZN_1_Wall_South,    !- Name
    Wall,                     !- Surface Type
    Customized opaque construction {9a10af6f-2136-4d12-8e47-a366c279f865} to conductance of 0.247,    !- Construction Name
    Sp-Perimeter_top_ZN_1 Sys-6 Flr-1 Sch-A HPlcmt-south ZN,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    10.668,                   !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    7.9248,                   !- Vertex 2 Zcoordinate
    49.911,                   !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    7.9248,                   !- Vertex 3 Zcoordinate
    49.911,                   !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    10.668;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_top_ZN_1_Wall_West,    !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-Perimeter_top_ZN_1 Sys-6 Flr-1 Sch-A HPlcmt-south ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Perimeter_top_ZN_4_Wall_South,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    4.5732,                   !- Vertex 1 Xcoordinate
    4.5732,                   !- Vertex 1 Ycoordinate
    10.668,                   !- Vertex 1 Zcoordinate
    4.5732,                   !- Vertex 2 Xcoordinate
    4.5732,                   !- Vertex 2 Ycoordinate
    7.9248,                   !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    7.9248,                   !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    10.668;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_top_ZN_2_Ceiling,    !- Name
    Ceiling,                  !- Surface Type
    Typical Interior Ceiling,    !- Construction Name
    Sp-Perimeter_top_ZN_2 Sys-6 Flr-1 Sch-A HPlcmt-east ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    TopFloor_Plenum_Floor_2,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    49.911,                   !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    10.668,                   !- Vertex 1 Zcoordinate
    49.911,                   !- Vertex 2 Xcoordinate
    33.2738,                  !- Vertex 2 Ycoordinate
    10.668,                   !- Vertex 2 Zcoordinate
    45.3375,                  !- Vertex 3 Xcoordinate
    28.7006,                  !- Vertex 3 Ycoordinate
    10.668,                   !- Vertex 3 Zcoordinate
    45.3375,                  !- Vertex 4 Xcoordinate
    4.5732,                   !- Vertex 4 Ycoordinate
    10.668;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_top_ZN_2_Floor,    !- Name
    Floor,                    !- Surface Type
    Typical Interior Floor,    !- Construction Name
    Sp-Perimeter_top_ZN_2 Sys-6 Flr-1 Sch-A HPlcmt-east ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    MidFloor_Plenum_Ceiling_2,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    49.911,                   !- Vertex 1 Xcoordinate
    33.2738,                  !- Vertex 1 Ycoordinate
    7.9248,                   !- Vertex 1 Zcoordinate
    49.911,                   !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    7.9248,                   !- Vertex 2 Zcoordinate
    45.3375,                  !- Vertex 3 Xcoordinate
    4.5732,                   !- Vertex 3 Ycoordinate
    7.9248,                   !- Vertex 3 Zcoordinate
    45.3375,                  !- Vertex 4 Xcoordinate
    28.7006,                  !- Vertex 4 Ycoordinate
    7.9248;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_top_ZN_2_Wall_East,    !- Name
    Wall,                     !- Surface Type
    Customized opaque construction {9a10af6f-2136-4d12-8e47-a366c279f865} to conductance of 0.247,    !- Construction Name
    Sp-Perimeter_top_ZN_2 Sys-6 Flr-1 Sch-A HPlcmt-east ZN,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    49.911,                   !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    10.668,                   !- Vertex 1 Zcoordinate
    49.911,                   !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    7.9248,                   !- Vertex 2 Zcoordinate
    49.911,                   !- Vertex 3 Xcoordinate
    33.2738,                  !- Vertex 3 Ycoordinate
    7.9248,                   !- Vertex 3 Zcoordinate
    49.911,                   !- Vertex 4 Xcoordinate
    33.2738,                  !- Vertex 4 Ycoordinate
    10.668;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_top_ZN_2_Wall_North,    !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-Perimeter_top_ZN_2 Sys-6 Flr-1 Sch-A HPlcmt-east ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Perimeter_top_ZN_3_Wall_East,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    49.911,                   !- Vertex 1 Xcoordinate
    33.2738,                  !- Vertex 1 Ycoordinate
    10.668,                   !- Vertex 1 Zcoordinate
    49.911,                   !- Vertex 2 Xcoordinate
    33.2738,                  !- Vertex 2 Ycoordinate
    7.9248,                   !- Vertex 2 Zcoordinate
    45.3375,                  !- Vertex 3 Xcoordinate
    28.7006,                  !- Vertex 3 Ycoordinate
    7.9248,                   !- Vertex 3 Zcoordinate
    45.3375,                  !- Vertex 4 Xcoordinate
    28.7006,                  !- Vertex 4 Ycoordinate
    10.668;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_top_ZN_2_Wall_South,    !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-Perimeter_top_ZN_2 Sys-6 Flr-1 Sch-A HPlcmt-east ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Perimeter_top_ZN_1_Wall_East,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    45.3375,                  !- Vertex 1 Xcoordinate
    4.5732,                   !- Vertex 1 Ycoordinate
    10.668,                   !- Vertex 1 Zcoordinate
    45.3375,                  !- Vertex 2 Xcoordinate
    4.5732,                   !- Vertex 2 Ycoordinate
    7.9248,                   !- Vertex 2 Zcoordinate
    49.911,                   !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    7.9248,                   !- Vertex 3 Zcoordinate
    49.911,                   !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    10.668;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_top_ZN_2_Wall_West,    !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-Perimeter_top_ZN_2 Sys-6 Flr-1 Sch-A HPlcmt-east ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Core_top_ZN_5_Wall_East,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    45.3375,                  !- Vertex 1 Xcoordinate
    28.7006,                  !- Vertex 1 Ycoordinate
    10.668,                   !- Vertex 1 Zcoordinate
    45.3375,                  !- Vertex 2 Xcoordinate
    28.7006,                  !- Vertex 2 Ycoordinate
    7.9248,                   !- Vertex 2 Zcoordinate
    45.3375,                  !- Vertex 3 Xcoordinate
    4.5732,                   !- Vertex 3 Ycoordinate
    7.9248,                   !- Vertex 3 Zcoordinate
    45.3375,                  !- Vertex 4 Xcoordinate
    4.5732,                   !- Vertex 4 Ycoordinate
    10.668;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_top_ZN_3_Ceiling,    !- Name
    Ceiling,                  !- Surface Type
    Typical Interior Ceiling,    !- Construction Name
    Sp-Perimeter_top_ZN_3 Sys-6 Flr-1 Sch-A HPlcmt-north ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    TopFloor_Plenum_Floor_3,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    45.3375,                  !- Vertex 1 Xcoordinate
    28.7006,                  !- Vertex 1 Ycoordinate
    10.668,                   !- Vertex 1 Zcoordinate
    49.911,                   !- Vertex 2 Xcoordinate
    33.2738,                  !- Vertex 2 Ycoordinate
    10.668,                   !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    33.2738,                  !- Vertex 3 Ycoordinate
    10.668,                   !- Vertex 3 Zcoordinate
    4.5732,                   !- Vertex 4 Xcoordinate
    28.7006,                  !- Vertex 4 Ycoordinate
    10.668;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_top_ZN_3_Floor,    !- Name
    Floor,                    !- Surface Type
    Typical Interior Floor,    !- Construction Name
    Sp-Perimeter_top_ZN_3 Sys-6 Flr-1 Sch-A HPlcmt-north ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    MidFloor_Plenum_Ceiling_3,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    49.911,                   !- Vertex 1 Xcoordinate
    33.2738,                  !- Vertex 1 Ycoordinate
    7.9248,                   !- Vertex 1 Zcoordinate
    45.3375,                  !- Vertex 2 Xcoordinate
    28.7006,                  !- Vertex 2 Ycoordinate
    7.9248,                   !- Vertex 2 Zcoordinate
    4.5732,                   !- Vertex 3 Xcoordinate
    28.7006,                  !- Vertex 3 Ycoordinate
    7.9248,                   !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    33.2738,                  !- Vertex 4 Ycoordinate
    7.9248;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_top_ZN_3_Wall_East,    !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-Perimeter_top_ZN_3 Sys-6 Flr-1 Sch-A HPlcmt-north ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Perimeter_top_ZN_2_Wall_North,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    45.3375,                  !- Vertex 1 Xcoordinate
    28.7006,                  !- Vertex 1 Ycoordinate
    10.668,                   !- Vertex 1 Zcoordinate
    45.3375,                  !- Vertex 2 Xcoordinate
    28.7006,                  !- Vertex 2 Ycoordinate
    7.9248,                   !- Vertex 2 Zcoordinate
    49.911,                   !- Vertex 3 Xcoordinate
    33.2738,                  !- Vertex 3 Ycoordinate
    7.9248,                   !- Vertex 3 Zcoordinate
    49.911,                   !- Vertex 4 Xcoordinate
    33.2738,                  !- Vertex 4 Ycoordinate
    10.668;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_top_ZN_3_Wall_North,    !- Name
    Wall,                     !- Surface Type
    Customized opaque construction {9a10af6f-2136-4d12-8e47-a366c279f865} to conductance of 0.247,    !- Construction Name
    Sp-Perimeter_top_ZN_3 Sys-6 Flr-1 Sch-A HPlcmt-north ZN,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    49.911,                   !- Vertex 1 Xcoordinate
    33.2738,                  !- Vertex 1 Ycoordinate
    10.668,                   !- Vertex 1 Zcoordinate
    49.911,                   !- Vertex 2 Xcoordinate
    33.2738,                  !- Vertex 2 Ycoordinate
    7.9248,                   !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    33.2738,                  !- Vertex 3 Ycoordinate
    7.9248,                   !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    33.2738,                  !- Vertex 4 Ycoordinate
    10.668;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_top_ZN_3_Wall_South,    !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-Perimeter_top_ZN_3 Sys-6 Flr-1 Sch-A HPlcmt-north ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Core_top_ZN_5_Wall_North,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    4.5732,                   !- Vertex 1 Xcoordinate
    28.7006,                  !- Vertex 1 Ycoordinate
    10.668,                   !- Vertex 1 Zcoordinate
    4.5732,                   !- Vertex 2 Xcoordinate
    28.7006,                  !- Vertex 2 Ycoordinate
    7.9248,                   !- Vertex 2 Zcoordinate
    45.3375,                  !- Vertex 3 Xcoordinate
    28.7006,                  !- Vertex 3 Ycoordinate
    7.9248,                   !- Vertex 3 Zcoordinate
    45.3375,                  !- Vertex 4 Xcoordinate
    28.7006,                  !- Vertex 4 Ycoordinate
    10.668;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_top_ZN_3_Wall_West,    !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-Perimeter_top_ZN_3 Sys-6 Flr-1 Sch-A HPlcmt-north ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Perimeter_top_ZN_4_Wall_North,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    33.2738,                  !- Vertex 1 Ycoordinate
    10.668,                   !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    33.2738,                  !- Vertex 2 Ycoordinate
    7.9248,                   !- Vertex 2 Zcoordinate
    4.5732,                   !- Vertex 3 Xcoordinate
    28.7006,                  !- Vertex 3 Ycoordinate
    7.9248,                   !- Vertex 3 Zcoordinate
    4.5732,                   !- Vertex 4 Xcoordinate
    28.7006,                  !- Vertex 4 Ycoordinate
    10.668;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_top_ZN_4_Ceiling,    !- Name
    Ceiling,                  !- Surface Type
    Typical Interior Ceiling,    !- Construction Name
    Sp-Perimeter_top_ZN_4 Sys-6 Flr-1 Sch-A HPlcmt-west ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    TopFloor_Plenum_Floor_4,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    10.668,                   !- Vertex 1 Zcoordinate
    4.5732,                   !- Vertex 2 Xcoordinate
    4.5732,                   !- Vertex 2 Ycoordinate
    10.668,                   !- Vertex 2 Zcoordinate
    4.5732,                   !- Vertex 3 Xcoordinate
    28.7006,                  !- Vertex 3 Ycoordinate
    10.668,                   !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    33.2738,                  !- Vertex 4 Ycoordinate
    10.668;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_top_ZN_4_Floor,    !- Name
    Floor,                    !- Surface Type
    Typical Interior Floor,    !- Construction Name
    Sp-Perimeter_top_ZN_4 Sys-6 Flr-1 Sch-A HPlcmt-west ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    MidFloor_Plenum_Ceiling_4,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    33.2738,                  !- Vertex 1 Ycoordinate
    7.9248,                   !- Vertex 1 Zcoordinate
    4.5732,                   !- Vertex 2 Xcoordinate
    28.7006,                  !- Vertex 2 Ycoordinate
    7.9248,                   !- Vertex 2 Zcoordinate
    4.5732,                   !- Vertex 3 Xcoordinate
    4.5732,                   !- Vertex 3 Ycoordinate
    7.9248,                   !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    7.9248;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_top_ZN_4_Wall_East,    !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-Perimeter_top_ZN_4 Sys-6 Flr-1 Sch-A HPlcmt-west ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Core_top_ZN_5_Wall_West,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    4.5732,                   !- Vertex 1 Xcoordinate
    4.5732,                   !- Vertex 1 Ycoordinate
    10.668,                   !- Vertex 1 Zcoordinate
    4.5732,                   !- Vertex 2 Xcoordinate
    4.5732,                   !- Vertex 2 Ycoordinate
    7.9248,                   !- Vertex 2 Zcoordinate
    4.5732,                   !- Vertex 3 Xcoordinate
    28.7006,                  !- Vertex 3 Ycoordinate
    7.9248,                   !- Vertex 3 Zcoordinate
    4.5732,                   !- Vertex 4 Xcoordinate
    28.7006,                  !- Vertex 4 Ycoordinate
    10.668;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_top_ZN_4_Wall_North,    !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-Perimeter_top_ZN_4 Sys-6 Flr-1 Sch-A HPlcmt-west ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Perimeter_top_ZN_3_Wall_West,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    4.5732,                   !- Vertex 1 Xcoordinate
    28.7006,                  !- Vertex 1 Ycoordinate
    10.668,                   !- Vertex 1 Zcoordinate
    4.5732,                   !- Vertex 2 Xcoordinate
    28.7006,                  !- Vertex 2 Ycoordinate
    7.9248,                   !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    33.2738,                  !- Vertex 3 Ycoordinate
    7.9248,                   !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    33.2738,                  !- Vertex 4 Ycoordinate
    10.668;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_top_ZN_4_Wall_South,    !- Name
    Wall,                     !- Surface Type
    Typical Interior Wall,    !- Construction Name
    Sp-Perimeter_top_ZN_4 Sys-6 Flr-1 Sch-A HPlcmt-west ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Perimeter_top_ZN_1_Wall_West,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    10.668,                   !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    7.9248,                   !- Vertex 2 Zcoordinate
    4.5732,                   !- Vertex 3 Xcoordinate
    4.5732,                   !- Vertex 3 Ycoordinate
    7.9248,                   !- Vertex 3 Zcoordinate
    4.5732,                   !- Vertex 4 Xcoordinate
    4.5732,                   !- Vertex 4 Ycoordinate
    10.668;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_top_ZN_4_Wall_West,    !- Name
    Wall,                     !- Surface Type
    Customized opaque construction {9a10af6f-2136-4d12-8e47-a366c279f865} to conductance of 0.247,    !- Construction Name
    Sp-Perimeter_top_ZN_4 Sys-6 Flr-1 Sch-A HPlcmt-west ZN,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    33.2738,                  !- Vertex 1 Ycoordinate
    10.668,                   !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    33.2738,                  !- Vertex 2 Ycoordinate
    7.9248,                   !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    7.9248,                   !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    10.668;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Building_Roof,            !- Name
    Roof,                     !- Surface Type
    Customized opaque construction {86125d64-8c4d-4eb4-9fef-85a99954333d} to conductance of 0.183,    !- Construction Name
    Sp-TopFloor_Plenum Sys-0 Flr-1 Sch-- undefined - HPlcmt-north ZN,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    49.911,                   !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    11.8872,                  !- Vertex 1 Zcoordinate
    49.911,                   !- Vertex 2 Xcoordinate
    33.2738,                  !- Vertex 2 Ycoordinate
    11.8872,                  !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    33.2738,                  !- Vertex 3 Ycoordinate
    11.8872,                  !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    11.8872;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_top_Plenum_Wall_East,    !- Name
    Wall,                     !- Surface Type
    Customized opaque construction {9a10af6f-2136-4d12-8e47-a366c279f865} to conductance of 0.247,    !- Construction Name
    Sp-TopFloor_Plenum Sys-0 Flr-1 Sch-- undefined - HPlcmt-north ZN,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    49.911,                   !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    11.8872,                  !- Vertex 1 Zcoordinate
    49.911,                   !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    10.668,                   !- Vertex 2 Zcoordinate
    49.911,                   !- Vertex 3 Xcoordinate
    33.2738,                  !- Vertex 3 Ycoordinate
    10.668,                   !- Vertex 3 Zcoordinate
    49.911,                   !- Vertex 4 Xcoordinate
    33.2738,                  !- Vertex 4 Ycoordinate
    11.8872;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_top_Plenum_Wall_North,    !- Name
    Wall,                     !- Surface Type
    Customized opaque construction {9a10af6f-2136-4d12-8e47-a366c279f865} to conductance of 0.247,    !- Construction Name
    Sp-TopFloor_Plenum Sys-0 Flr-1 Sch-- undefined - HPlcmt-north ZN,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    49.911,                   !- Vertex 1 Xcoordinate
    33.2738,                  !- Vertex 1 Ycoordinate
    11.8872,                  !- Vertex 1 Zcoordinate
    49.911,                   !- Vertex 2 Xcoordinate
    33.2738,                  !- Vertex 2 Ycoordinate
    10.668,                   !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    33.2738,                  !- Vertex 3 Ycoordinate
    10.668,                   !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    33.2738,                  !- Vertex 4 Ycoordinate
    11.8872;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_top_Plenum_Wall_South,    !- Name
    Wall,                     !- Surface Type
    Customized opaque construction {9a10af6f-2136-4d12-8e47-a366c279f865} to conductance of 0.247,    !- Construction Name
    Sp-TopFloor_Plenum Sys-0 Flr-1 Sch-- undefined - HPlcmt-north ZN,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    11.8872,                  !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    10.668,                   !- Vertex 2 Zcoordinate
    49.911,                   !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    10.668,                   !- Vertex 3 Zcoordinate
    49.911,                   !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    11.8872;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_top_Plenum_Wall_West,    !- Name
    Wall,                     !- Surface Type
    Customized opaque construction {9a10af6f-2136-4d12-8e47-a366c279f865} to conductance of 0.247,    !- Construction Name
    Sp-TopFloor_Plenum Sys-0 Flr-1 Sch-- undefined - HPlcmt-north ZN,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    33.2738,                  !- Vertex 1 Ycoordinate
    11.8872,                  !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    33.2738,                  !- Vertex 2 Ycoordinate
    10.668,                   !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    10.668,                   !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    11.8872;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    TopFloor_Plenum_Floor_1,    !- Name
    Floor,                    !- Surface Type
    Typical Interior Floor,    !- Construction Name
    Sp-TopFloor_Plenum Sys-0 Flr-1 Sch-- undefined - HPlcmt-north ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Perimeter_top_ZN_1_Ceiling,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    45.3375,                  !- Vertex 1 Xcoordinate
    4.5732,                   !- Vertex 1 Ycoordinate
    10.668,                   !- Vertex 1 Zcoordinate
    49.911,                   !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    10.668,                   !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    10.668,                   !- Vertex 3 Zcoordinate
    4.5732,                   !- Vertex 4 Xcoordinate
    4.5732,                   !- Vertex 4 Ycoordinate
    10.668;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    TopFloor_Plenum_Floor_2,    !- Name
    Floor,                    !- Surface Type
    Typical Interior Floor,    !- Construction Name
    Sp-TopFloor_Plenum Sys-0 Flr-1 Sch-- undefined - HPlcmt-north ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Perimeter_top_ZN_2_Ceiling,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    49.911,                   !- Vertex 1 Xcoordinate
    33.2738,                  !- Vertex 1 Ycoordinate
    10.668,                   !- Vertex 1 Zcoordinate
    49.911,                   !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    10.668,                   !- Vertex 2 Zcoordinate
    45.3375,                  !- Vertex 3 Xcoordinate
    4.5732,                   !- Vertex 3 Ycoordinate
    10.668,                   !- Vertex 3 Zcoordinate
    45.3375,                  !- Vertex 4 Xcoordinate
    28.7006,                  !- Vertex 4 Ycoordinate
    10.668;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    TopFloor_Plenum_Floor_3,    !- Name
    Floor,                    !- Surface Type
    Typical Interior Floor,    !- Construction Name
    Sp-TopFloor_Plenum Sys-0 Flr-1 Sch-- undefined - HPlcmt-north ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Perimeter_top_ZN_3_Ceiling,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    49.911,                   !- Vertex 1 Xcoordinate
    33.2738,                  !- Vertex 1 Ycoordinate
    10.668,                   !- Vertex 1 Zcoordinate
    45.3375,                  !- Vertex 2 Xcoordinate
    28.7006,                  !- Vertex 2 Ycoordinate
    10.668,                   !- Vertex 2 Zcoordinate
    4.5732,                   !- Vertex 3 Xcoordinate
    28.7006,                  !- Vertex 3 Ycoordinate
    10.668,                   !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    33.2738,                  !- Vertex 4 Ycoordinate
    10.668;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    TopFloor_Plenum_Floor_4,    !- Name
    Floor,                    !- Surface Type
    Typical Interior Floor,    !- Construction Name
    Sp-TopFloor_Plenum Sys-0 Flr-1 Sch-- undefined - HPlcmt-north ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Perimeter_top_ZN_4_Ceiling,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    33.2738,                  !- Vertex 1 Ycoordinate
    10.668,                   !- Vertex 1 Zcoordinate
    4.5732,                   !- Vertex 2 Xcoordinate
    28.7006,                  !- Vertex 2 Ycoordinate
    10.668,                   !- Vertex 2 Zcoordinate
    4.5732,                   !- Vertex 3 Xcoordinate
    4.5732,                   !- Vertex 3 Ycoordinate
    10.668,                   !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    10.668;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    TopFloor_Plenum_Floor_5,    !- Name
    Floor,                    !- Surface Type
    Typical Interior Floor,    !- Construction Name
    Sp-TopFloor_Plenum Sys-0 Flr-1 Sch-- undefined - HPlcmt-north ZN,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Core_top_ZN_5_Ceiling,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    45.3375,                  !- Vertex 1 Xcoordinate
    28.7006,                  !- Vertex 1 Ycoordinate
    10.668,                   !- Vertex 1 Zcoordinate
    45.3375,                  !- Vertex 2 Xcoordinate
    4.5732,                   !- Vertex 2 Ycoordinate
    10.668,                   !- Vertex 2 Zcoordinate
    4.5732,                   !- Vertex 3 Xcoordinate
    4.5732,                   !- Vertex 3 Ycoordinate
    10.668,                   !- Vertex 3 Zcoordinate
    4.5732,                   !- Vertex 4 Xcoordinate
    28.7006,                  !- Vertex 4 Ycoordinate
    10.668;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Perimeter_bot_ZN_1_Wall_South_Window,    !- Name
    Window,                   !- Surface Type
    Customized Fenestration: cond=0.220 tvis=0.220 tsol=0.232,    !- Construction Name
    Perimeter_bot_ZN_1_Wall_South,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    ,                         !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    2.3293,                   !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    1.0213,                   !- Vertex 2 Zcoordinate
    49.91,                    !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    1.0213,                   !- Vertex 3 Zcoordinate
    49.91,                    !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    2.3293;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Perimeter_bot_ZN_2_Wall_East_Window,    !- Name
    Window,                   !- Surface Type
    Customized Fenestration: cond=0.220 tvis=0.220 tsol=0.232,    !- Construction Name
    Perimeter_bot_ZN_2_Wall_East,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    ,                         !- Number of Vertices
    49.911,                   !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    2.3293,                   !- Vertex 1 Zcoordinate
    49.911,                   !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    1.0213,                   !- Vertex 2 Zcoordinate
    49.911,                   !- Vertex 3 Xcoordinate
    33.2737,                  !- Vertex 3 Ycoordinate
    1.0213,                   !- Vertex 3 Zcoordinate
    49.911,                   !- Vertex 4 Xcoordinate
    33.2737,                  !- Vertex 4 Ycoordinate
    2.3293;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Perimeter_bot_ZN_3_Wall_North_Window,    !- Name
    Window,                   !- Surface Type
    Customized Fenestration: cond=0.220 tvis=0.220 tsol=0.232,    !- Construction Name
    Perimeter_bot_ZN_3_Wall_North,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    ,                         !- Number of Vertices
    49.91,                    !- Vertex 1 Xcoordinate
    33.2738,                  !- Vertex 1 Ycoordinate
    2.3293,                   !- Vertex 1 Zcoordinate
    49.91,                    !- Vertex 2 Xcoordinate
    33.2738,                  !- Vertex 2 Ycoordinate
    1.0213,                   !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    33.2738,                  !- Vertex 3 Ycoordinate
    1.0213,                   !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    33.2738,                  !- Vertex 4 Ycoordinate
    2.3293;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Perimeter_bot_ZN_4_Wall_West_Window,    !- Name
    Window,                   !- Surface Type
    Customized Fenestration: cond=0.220 tvis=0.220 tsol=0.232,    !- Construction Name
    Perimeter_bot_ZN_4_Wall_West,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    ,                         !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    33.2737,                  !- Vertex 1 Ycoordinate
    2.3293,                   !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    33.2737,                  !- Vertex 2 Ycoordinate
    1.0213,                   !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    1.0213,                   !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    2.3293;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Perimeter_mid_ZN_1_Wall_South_Window,    !- Name
    Window,                   !- Surface Type
    Customized Fenestration: cond=0.220 tvis=0.220 tsol=0.232,    !- Construction Name
    Perimeter_mid_ZN_1_Wall_South,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    ,                         !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    6.2917,                   !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    4.9837,                   !- Vertex 2 Zcoordinate
    49.91,                    !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    4.9837,                   !- Vertex 3 Zcoordinate
    49.91,                    !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    6.2917;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Perimeter_mid_ZN_2_Wall_East_Window,    !- Name
    Window,                   !- Surface Type
    Customized Fenestration: cond=0.220 tvis=0.220 tsol=0.232,    !- Construction Name
    Perimeter_mid_ZN_2_Wall_East,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    ,                         !- Number of Vertices
    49.911,                   !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    6.2917,                   !- Vertex 1 Zcoordinate
    49.911,                   !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    4.9837,                   !- Vertex 2 Zcoordinate
    49.911,                   !- Vertex 3 Xcoordinate
    33.2737,                  !- Vertex 3 Ycoordinate
    4.9837,                   !- Vertex 3 Zcoordinate
    49.911,                   !- Vertex 4 Xcoordinate
    33.2737,                  !- Vertex 4 Ycoordinate
    6.2917;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Perimeter_mid_ZN_3_Wall_North_Window,    !- Name
    Window,                   !- Surface Type
    Customized Fenestration: cond=0.220 tvis=0.220 tsol=0.232,    !- Construction Name
    Perimeter_mid_ZN_3_Wall_North,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    ,                         !- Number of Vertices
    49.91,                    !- Vertex 1 Xcoordinate
    33.2738,                  !- Vertex 1 Ycoordinate
    6.2917,                   !- Vertex 1 Zcoordinate
    49.91,                    !- Vertex 2 Xcoordinate
    33.2738,                  !- Vertex 2 Ycoordinate
    4.9837,                   !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    33.2738,                  !- Vertex 3 Ycoordinate
    4.9837,                   !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    33.2738,                  !- Vertex 4 Ycoordinate
    6.2917;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Perimeter_mid_ZN_4_Wall_West_Window,    !- Name
    Window,                   !- Surface Type
    Customized Fenestration: cond=0.220 tvis=0.220 tsol=0.232,    !- Construction Name
    Perimeter_mid_ZN_4_Wall_West,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    ,                         !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    33.2737,                  !- Vertex 1 Ycoordinate
    6.2917,                   !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    33.2737,                  !- Vertex 2 Ycoordinate
    4.9837,                   !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    4.9837,                   !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    6.2917;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Perimeter_top_ZN_1_Wall_South_Window,    !- Name
    Window,                   !- Surface Type
    Customized Fenestration: cond=0.220 tvis=0.220 tsol=0.232,    !- Construction Name
    Perimeter_top_ZN_1_Wall_South,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    ,                         !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    10.2541,                  !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    8.9461,                   !- Vertex 2 Zcoordinate
    49.91,                    !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    8.9461,                   !- Vertex 3 Zcoordinate
    49.91,                    !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    10.2541;                  !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Perimeter_top_ZN_2_Wall_East_Window,    !- Name
    Window,                   !- Surface Type
    Customized Fenestration: cond=0.220 tvis=0.220 tsol=0.232,    !- Construction Name
    Perimeter_top_ZN_2_Wall_East,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    ,                         !- Number of Vertices
    49.911,                   !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    10.2541,                  !- Vertex 1 Zcoordinate
    49.911,                   !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    8.9461,                   !- Vertex 2 Zcoordinate
    49.911,                   !- Vertex 3 Xcoordinate
    33.2737,                  !- Vertex 3 Ycoordinate
    8.9461,                   !- Vertex 3 Zcoordinate
    49.911,                   !- Vertex 4 Xcoordinate
    33.2737,                  !- Vertex 4 Ycoordinate
    10.2541;                  !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Perimeter_top_ZN_3_Wall_North_Window,    !- Name
    Window,                   !- Surface Type
    Customized Fenestration: cond=0.220 tvis=0.220 tsol=0.232,    !- Construction Name
    Perimeter_top_ZN_3_Wall_North,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    ,                         !- Number of Vertices
    49.91,                    !- Vertex 1 Xcoordinate
    33.2738,                  !- Vertex 1 Ycoordinate
    10.2541,                  !- Vertex 1 Zcoordinate
    49.91,                    !- Vertex 2 Xcoordinate
    33.2738,                  !- Vertex 2 Ycoordinate
    8.9461,                   !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    33.2738,                  !- Vertex 3 Ycoordinate
    8.9461,                   !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    33.2738,                  !- Vertex 4 Ycoordinate
    10.2541;                  !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Perimeter_top_ZN_4_Wall_West_Window,    !- Name
    Window,                   !- Surface Type
    Customized Fenestration: cond=0.220 tvis=0.220 tsol=0.232,    !- Construction Name
    Perimeter_top_ZN_4_Wall_West,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    ,                         !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    33.2737,                  !- Vertex 1 Ycoordinate
    10.2541,                  !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    33.2737,                  !- Vertex 2 Ycoordinate
    8.9461,                   !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    8.9461,                   !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    10.2541;                  !- Vertex 4 Zcoordinate

People,
    Space Function Office - open plan People,    !- Name
    Space Function Office - open plan,    !- Zone or ZoneList Name
    NECB-A-Occupancy,         !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    0.0500521834377002,       !- People per Zone Floor Area
    ,                         !- Zone Floor Area per Person
    0.3,                      !- Fraction Radiant
    ,                         !- Sensible Heat Fraction
    NECB-Activity,            !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    ,                         !- Enable ASHRAE 55 Comfort Warnings
    ,                         !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    Work Efficiency Schedule,    !- Work Efficiency Schedule Name
    ,                         !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule,        !- Clothing Insulation Schedule Name
    Air Velocity Schedule;    !- Air Velocity Schedule Name

Lights,
    Space Function Office - open plan Lights,    !- Name
    Space Function Office - open plan,    !- Zone or ZoneList Name
    NECB-A-Lighting,          !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    10.9999084529419,         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    ,                         !- Return Air Fraction
    0.5,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
