  19:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  22:00,                                  !- Time 6 {hh:mm}
  0.9,                                    !- Value Until Time 6
  23:00,                                  !- Time 7 {hh:mm}
  0.8,                                    !- Value Until Time 7
  24:00,                                  !- Time 8 {hh:mm}
  0.6;                                    !- Value Until Time 8

Schedule:Day:Interval,
  NECB-G-Lighting Sat Day,                !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.3,                                    !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  0.2,                                    !- Value Until Time 3
  09:00,                                  !- Time 4 {hh:mm}
  0.5,                                    !- Value Until Time 4
  19:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  22:00,                                  !- Time 6 {hh:mm}
  0.9,                                    !- Value Until Time 6
  23:00,                                  !- Time 7 {hh:mm}
  0.8,                                    !- Value Until Time 7
  24:00,                                  !- Time 8 {hh:mm}
  0.6;                                    !- Value Until Time 8

Schedule:Day:Interval,
  NECB-G-Lighting Sun|Hol Day,            !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.3,                                    !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  0.2,                                    !- Value Until Time 3
  09:00,                                  !- Time 4 {hh:mm}
  0.5,                                    !- Value Until Time 4
  19:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  22:00,                                  !- Time 6 {hh:mm}
  0.9,                                    !- Value Until Time 6
  23:00,                                  !- Time 7 {hh:mm}
  0.8,                                    !- Value Until Time 7
  24:00,                                  !- Time 8 {hh:mm}
  0.6;                                    !- Value Until Time 8

Schedule:Day:Interval,
  NECB-G-Occupancy Default,               !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.9,                                    !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.7,                                    !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.4,                                    !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.3,                                    !- Value Until Time 4
  18:00,                                  !- Time 5 {hh:mm}
  0.5,                                    !- Value Until Time 5
  24:00,                                  !- Time 6 {hh:mm}
  0.9;                                    !- Value Until Time 6

Schedule:Day:Interval,
  NECB-G-Occupancy Default|Wkdy Day,      !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.9,                                    !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.7,                                    !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.4,                                    !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.3,                                    !- Value Until Time 4
  18:00,                                  !- Time 5 {hh:mm}
  0.5,                                    !- Value Until Time 5
  24:00,                                  !- Time 6 {hh:mm}
  0.9;                                    !- Value Until Time 6

Schedule:Day:Interval,
  NECB-G-Occupancy Sat Day,               !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.9,                                    !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.7,                                    !- Value Until Time 2
  17:00,                                  !- Time 3 {hh:mm}
  0.5,                                    !- Value Until Time 3
  18:00,                                  !- Time 4 {hh:mm}
  0.7,                                    !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0.9;                                    !- Value Until Time 5

Schedule:Day:Interval,
  NECB-G-Occupancy Sun|Hol Day,           !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.9,                                    !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.7,                                    !- Value Until Time 2
  17:00,                                  !- Time 3 {hh:mm}
  0.5,                                    !- Value Until Time 3
  18:00,                                  !- Time 4 {hh:mm}
  0.7,                                    !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0.9;                                    !- Value Until Time 5

Schedule:Day:Interval,
  NECB-G-Service Water Heating Default,   !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.1,                                    !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  0.05,                                   !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  0.2,                                    !- Value Until Time 3
  08:00,                                  !- Time 4 {hh:mm}
  0.8,                                    !- Value Until Time 4
  09:00,                                  !- Time 5 {hh:mm}
  0.7,                                    !- Value Until Time 5
  10:00,                                  !- Time 6 {hh:mm}
  0.5,                                    !- Value Until Time 6
  11:00,                                  !- Time 7 {hh:mm}
  0.4,                                    !- Value Until Time 7
  14:00,                                  !- Time 8 {hh:mm}
  0.2,                                    !- Value Until Time 8
  15:00,                                  !- Time 9 {hh:mm}
  0.3,                                    !- Value Until Time 9
  17:00,                                  !- Time 10 {hh:mm}
  0.5,                                    !- Value Until Time 10
  19:00,                                  !- Time 11 {hh:mm}
  0.7,                                    !- Value Until Time 11
  21:00,                                  !- Time 12 {hh:mm}
  0.4,                                    !- Value Until Time 12
  23:00,                                  !- Time 13 {hh:mm}
  0.2,                                    !- Value Until Time 13
  24:00,                                  !- Time 14 {hh:mm}
  0.1;                                    !- Value Until Time 14

Schedule:Day:Interval,
  NECB-G-Service Water Heating Default|Wkdy Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.1,                                    !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  0.05,                                   !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  0.2,                                    !- Value Until Time 3
  08:00,                                  !- Time 4 {hh:mm}
  0.8,                                    !- Value Until Time 4
  09:00,                                  !- Time 5 {hh:mm}
  0.7,                                    !- Value Until Time 5
  10:00,                                  !- Time 6 {hh:mm}
  0.5,                                    !- Value Until Time 6
  11:00,                                  !- Time 7 {hh:mm}
  0.4,                                    !- Value Until Time 7
  14:00,                                  !- Time 8 {hh:mm}
  0.2,                                    !- Value Until Time 8
  15:00,                                  !- Time 9 {hh:mm}
  0.3,                                    !- Value Until Time 9
  17:00,                                  !- Time 10 {hh:mm}
  0.5,                                    !- Value Until Time 10
  19:00,                                  !- Time 11 {hh:mm}
  0.7,                                    !- Value Until Time 11
  21:00,                                  !- Time 12 {hh:mm}
  0.4,                                    !- Value Until Time 12
  23:00,                                  !- Time 13 {hh:mm}
  0.2,                                    !- Value Until Time 13
  24:00,                                  !- Time 14 {hh:mm}
  0.1;                                    !- Value Until Time 14

Schedule:Day:Interval,
  NECB-G-Service Water Heating Sat Day,   !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.1,                                    !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.05,                                   !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  0.2,                                    !- Value Until Time 3
  11:00,                                  !- Time 4 {hh:mm}
  0.5,                                    !- Value Until Time 4
  15:00,                                  !- Time 5 {hh:mm}
  0.3,                                    !- Value Until Time 5
  16:00,                                  !- Time 6 {hh:mm}
  0.7,                                    !- Value Until Time 6
  17:00,                                  !- Time 7 {hh:mm}
  0.9,                                    !- Value Until Time 7
  19:00,                                  !- Time 8 {hh:mm}
  0.7,                                    !- Value Until Time 8
  20:00,                                  !- Time 9 {hh:mm}
  0.6,                                    !- Value Until Time 9
  21:00,                                  !- Time 10 {hh:mm}
  0.5,                                    !- Value Until Time 10
  22:00,                                  !- Time 11 {hh:mm}
  0.4,                                    !- Value Until Time 11
  23:00,                                  !- Time 12 {hh:mm}
  0.3,                                    !- Value Until Time 12
  24:00,                                  !- Time 13 {hh:mm}
  0.2;                                    !- Value Until Time 13

Schedule:Day:Interval,
  NECB-G-Service Water Heating Sun|Hol Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.1,                                    !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.05,                                   !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.2,                                    !- Value Until Time 3
  11:00,                                  !- Time 4 {hh:mm}
  0.3,                                    !- Value Until Time 4
  13:00,                                  !- Time 5 {hh:mm}
  0.2,                                    !- Value Until Time 5
  14:00,                                  !- Time 6 {hh:mm}
  0.3,                                    !- Value Until Time 6
  15:00,                                  !- Time 7 {hh:mm}
  0.4,                                    !- Value Until Time 7
  16:00,                                  !- Time 8 {hh:mm}
  0.5,                                    !- Value Until Time 8
  17:00,                                  !- Time 9 {hh:mm}
  0.6,                                    !- Value Until Time 9
  18:00,                                  !- Time 10 {hh:mm}
  0.7,                                    !- Value Until Time 10
  19:00,                                  !- Time 11 {hh:mm}
  0.4,                                    !- Value Until Time 11
  20:00,                                  !- Time 12 {hh:mm}
  0.3,                                    !- Value Until Time 12
  24:00,                                  !- Time 13 {hh:mm}
  0.2;                                    !- Value Until Time 13

Schedule:Day:Interval,
  satCHW Temp,                            !- Name
  TEMPERATURE 1,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  7,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  7,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  7,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  7,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  7,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  7,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  7,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  7,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  7,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  7,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  7,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  7,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  7,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  7,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  7,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  7,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  7,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  7,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  7,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  7,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  7,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  7,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  7,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  7;                                      !- Value Until Time 24

Schedule:Day:Interval,
  satCHW Temp 1,                          !- Name
  TEMPERATURE 1,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  7,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  7,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  7,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  7,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  7,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  7,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  7,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  7,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  7,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  7,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  7,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  7,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  7,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  7,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  7,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  7,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  7,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  7,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  7,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  7,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  7,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  7,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  7,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  7;                                      !- Value Until Time 24

Schedule:Day:Interval,
  satCW Temp,                             !- Name
  TEMPERATURE 2,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  29,                                     !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  29,                                     !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  29,                                     !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  29,                                     !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  29,                                     !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  29,                                     !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  29,                                     !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  29,                                     !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  29,                                     !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  29,                                     !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  29,                                     !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  29,                                     !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  29,                                     !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  29,                                     !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  29,                                     !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  29,                                     !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  29,                                     !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  29,                                     !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  29,                                     !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  29,                                     !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  29,                                     !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  29,                                     !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  29,                                     !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  29;                                     !- Value Until Time 24

Schedule:Day:Interval,
  satCW Temp 1,                           !- Name
  TEMPERATURE 2,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  29,                                     !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  29,                                     !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  29,                                     !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  29,                                     !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  29,                                     !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  29,                                     !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  29,                                     !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  29,                                     !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  29,                                     !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  29,                                     !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  29,                                     !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  29,                                     !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  29,                                     !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  29,                                     !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  29,                                     !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  29,                                     !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  29,                                     !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  29,                                     !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  29,                                     !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  29,                                     !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  29,                                     !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  29,                                     !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  29,                                     !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  29;                                     !- Value Until Time 24

Schedule:Day:Interval,
  satON_OFF_ALWAYS_OFF,                   !- Name
  ON_OFF,                                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  Schedule Day 1,                         !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 10,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  60;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 100,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  60;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 101,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 102,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 103,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  60;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 104,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 105,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 106,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  60;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 107,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 108,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 109,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  60;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 11,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 110,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 111,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 112,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  60;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 113,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 114,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 115,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  60;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 116,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 117,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 118,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  60;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 119,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 12,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 120,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 121,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  60;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 122,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 123,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 124,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  60;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 125,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 126,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 127,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  60;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 128,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 129,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 13,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  60;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 130,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  60;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 131,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 132,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 133,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  60;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 134,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 135,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 136,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  60;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 137,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 138,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 139,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  60;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 14,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 140,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 141,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 142,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  60;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 143,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 144,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 145,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  60;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 146,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 147,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 148,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  60;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 149,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 15,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 150,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 151,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  60;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 152,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 153,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 154,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  60;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 155,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 156,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 157,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  60;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 158,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 159,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 16,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  60;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 160,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  60;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 161,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 162,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 163,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  60;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 164,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 165,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 166,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  60;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 167,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 168,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 169,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  60;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 17,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 170,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 171,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 172,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  60;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 173,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 174,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 175,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  60;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 176,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 177,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 178,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  60;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 179,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 18,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 180,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 181,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  60;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 182,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 183,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 184,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  60;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 185,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 186,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 187,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  60;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 188,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 189,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 19,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  60;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 190,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  60;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 191,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 192,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 193,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  60;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 194,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 195,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 196,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  60;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 197,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 198,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 199,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  60;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 2,                         !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 20,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 200,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 201,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 202,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  60;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 203,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 204,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 205,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  60;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 206,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 207,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 208,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  60;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 209,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 21,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 210,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 211,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  60;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 212,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 213,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 214,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  60;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 215,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 216,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 217,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  60;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 218,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 219,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 22,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  60;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 220,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  60;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 221,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 222,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 223,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  60;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 224,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 225,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 226,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  60;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 227,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 228,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 229,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  60;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 23,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 230,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 231,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 232,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  60;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 233,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 234,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 235,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  60;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 236,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 237,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 238,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  60;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 239,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 24,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 240,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 241,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  60;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 242,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 243,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 244,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  60;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 245,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 246,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 247,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  60;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 248,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 249,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 25,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  60;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 250,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 251,                       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 26,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 27,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 28,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  60;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 29,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 30,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 31,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  60;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 32,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 33,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 34,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  60;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 35,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 36,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 37,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  60;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 38,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 39,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 4,                         !- Name
  TEMPERATURE 1,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  7,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  7,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  7,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  7,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  7,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  7,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  7,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  7,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  7,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  7,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  7,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  7,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  7,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  7,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  7,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  7,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  7,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  7,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  7,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  7,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  7,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  7,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  7,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  7;                                      !- Value Until Time 24

Schedule:Day:Interval,
  Schedule Day 40,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  60;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 41,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 42,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 43,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  60;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 44,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 45,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 46,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  60;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 47,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 48,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 49,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  60;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 5,                         !- Name
  TEMPERATURE 2,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  29,                                     !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  29,                                     !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  29,                                     !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  29,                                     !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  29,                                     !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  29,                                     !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  29,                                     !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  29,                                     !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  29,                                     !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  29,                                     !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  29,                                     !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  29,                                     !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  29,                                     !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  29,                                     !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  29,                                     !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  29,                                     !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  29,                                     !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  29,                                     !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  29,                                     !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  29,                                     !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  29,                                     !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  29,                                     !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  29,                                     !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  29;                                     !- Value Until Time 24

Schedule:Day:Interval,
  Schedule Day 50,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 51,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 52,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  60;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 53,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 54,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 55,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  60;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 56,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 57,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 58,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  60;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 59,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 6,                         !- Name
  TEMPERATURE 2,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  22;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 60,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 61,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  60;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 62,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 63,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 64,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  60;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 65,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 66,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 67,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  60;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 68,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 69,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 7,                         !- Name
  TEMPERATURE 2,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  60;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 70,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  60;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 71,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 72,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 73,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  60;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 74,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 75,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 76,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  60;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 77,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 78,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 79,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  60;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 8,                         !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 80,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 81,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 82,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  60;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 83,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 84,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 85,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  60;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 86,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 87,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 88,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  60;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 89,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 9,                         !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 90,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 91,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  60;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 92,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 93,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 94,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  60;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 95,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 96,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 97,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  60;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 98,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 99,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Service Water Loop Temp - 140F Default, !- Name
  Temperature Schedule Type Limits,       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  60.0000000000001;                       !- Value Until Time 1

Schedule:Day:Interval,
  sunCHW Temp,                            !- Name
  TEMPERATURE 1,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  7,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  7,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  7,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  7,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  7,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  7,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  7,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  7,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  7,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  7,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  7,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  7,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  7,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  7,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  7,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  7,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  7,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  7,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  7,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  7,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  7,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  7,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  7,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  7;                                      !- Value Until Time 24

Schedule:Day:Interval,
  sunCHW Temp 1,                          !- Name
  TEMPERATURE 1,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  7,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  7,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  7,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  7,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  7,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  7,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  7,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  7,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  7,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  7,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  7,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  7,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  7,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  7,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  7,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  7,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  7,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  7,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  7,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  7,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  7,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  7,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  7,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  7;                                      !- Value Until Time 24

Schedule:Day:Interval,
  sunCW Temp,                             !- Name
  TEMPERATURE 2,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  29,                                     !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  29,                                     !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  29,                                     !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  29,                                     !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  29,                                     !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  29,                                     !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  29,                                     !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  29,                                     !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  29,                                     !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  29,                                     !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  29,                                     !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  29,                                     !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  29,                                     !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  29,                                     !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  29,                                     !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  29,                                     !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  29,                                     !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  29,                                     !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  29,                                     !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  29,                                     !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  29,                                     !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  29,                                     !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  29,                                     !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  29;                                     !- Value Until Time 24

Schedule:Day:Interval,
  sunCW Temp 1,                           !- Name
  TEMPERATURE 2,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  29,                                     !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  29,                                     !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  29,                                     !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  29,                                     !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  29,                                     !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  29,                                     !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  29,                                     !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  29,                                     !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  29,                                     !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  29,                                     !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  29,                                     !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  29,                                     !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  29,                                     !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  29,                                     !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  29,                                     !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  29,                                     !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  29,                                     !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  29,                                     !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  29,                                     !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  29,                                     !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  29,                                     !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  29,                                     !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  29,                                     !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  29;                                     !- Value Until Time 24

Schedule:Day:Interval,
  sunON_OFF_ALWAYS_OFF,                   !- Name
  ON_OFF,                                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  Supply Air Temp Default,                !- Name
  TEMPERATURE 2,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  13;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Water Heater Ambient Temp Schedule - 70F Default, !- Name
  Temperature Schedule Type Limits 1,     !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  21.1111111111111;                       !- Value Until Time 1

Schedule:Day:Interval,
  wkdCHW Temp,                            !- Name
  TEMPERATURE 1,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  7,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  7,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  7,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  7,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  7,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  7,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  7,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  7,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  7,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  7,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  7,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  7,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  7,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  7,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  7,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  7,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  7,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  7,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  7,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  7,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  7,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  7,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  7,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  7;                                      !- Value Until Time 24

Schedule:Day:Interval,
  wkdCHW Temp 1,                          !- Name
  TEMPERATURE 1,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  7,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  7,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  7,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  7,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  7,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  7,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  7,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  7,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  7,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  7,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  7,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  7,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  7,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  7,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  7,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  7,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  7,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  7,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  7,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  7,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  7,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  7,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  7,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  7;                                      !- Value Until Time 24

Schedule:Day:Interval,
  wkdCW Temp,                             !- Name
  TEMPERATURE 2,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  29,                                     !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  29,                                     !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  29,                                     !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  29,                                     !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  29,                                     !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  29,                                     !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  29,                                     !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  29,                                     !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  29,                                     !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  29,                                     !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  29,                                     !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  29,                                     !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  29,                                     !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  29,                                     !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  29,                                     !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  29,                                     !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  29,                                     !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  29,                                     !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  29,                                     !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  29,                                     !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  29,                                     !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  29,                                     !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  29,                                     !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  29;                                     !- Value Until Time 24

Schedule:Day:Interval,
  wkdCW Temp 1,                           !- Name
  TEMPERATURE 2,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  29,                                     !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  29,                                     !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  29,                                     !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  29,                                     !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  29,                                     !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  29,                                     !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  29,                                     !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  29,                                     !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  29,                                     !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  29,                                     !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  29,                                     !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  29,                                     !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  29,                                     !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  29,                                     !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  29,                                     !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  29,                                     !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  29,                                     !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  29,                                     !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  29,                                     !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  29,                                     !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  29,                                     !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  29,                                     !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  29,                                     !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  29;                                     !- Value Until Time 24

Schedule:Day:Interval,
  wkdON_OFF_ALWAYS_OFF,                   !- Name
  ON_OFF,                                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  Work Efficiency Schedule Default,       !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Week:Daily,
  Schedule:Week:Daily {5b4aa7df-d610-472f-b92e-3cbe46e0effc}, !- Name
  Air Velocity Schedule Default,          !- Sunday Schedule:Day Name
  Air Velocity Schedule Default,          !- Monday Schedule:Day Name
  Air Velocity Schedule Default,          !- Tuesday Schedule:Day Name
  Air Velocity Schedule Default,          !- Wednesday Schedule:Day Name
  Air Velocity Schedule Default,          !- Thursday Schedule:Day Name
  Air Velocity Schedule Default,          !- Friday Schedule:Day Name
  Air Velocity Schedule Default,          !- Saturday Schedule:Day Name
  Air Velocity Schedule Default,          !- Holiday Schedule:Day Name
  Air Velocity Schedule Default,          !- SummerDesignDay Schedule:Day Name
  Air Velocity Schedule Default,          !- WinterDesignDay Schedule:Day Name
  Air Velocity Schedule Default,          !- CustomDay1 Schedule:Day Name
  Air Velocity Schedule Default;          !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Air Velocity Schedule,                  !- Name
  Velocity,                               !- Schedule Type Limits Name
  Schedule:Week:Daily {5b4aa7df-d610-472f-b92e-3cbe46e0effc}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {831185ae-6bca-441d-bcfb-242f85586701}, !- Name
  Always On Default,                      !- Sunday Schedule:Day Name
  Always On Default,                      !- Monday Schedule:Day Name
  Always On Default,                      !- Tuesday Schedule:Day Name
  Always On Default,                      !- Wednesday Schedule:Day Name
  Always On Default,                      !- Thursday Schedule:Day Name
  Always On Default,                      !- Friday Schedule:Day Name
  Always On Default,                      !- Saturday Schedule:Day Name
  Always On Default,                      !- Holiday Schedule:Day Name
  Always On Default,                      !- SummerDesignDay Schedule:Day Name
  Always On Default,                      !- WinterDesignDay Schedule:Day Name
  Always On Default,                      !- CustomDay1 Schedule:Day Name
  Always On Default;                      !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Always On,                              !- Name
  Fractional,                             !- Schedule Type Limits Name
  Schedule:Week:Daily {831185ae-6bca-441d-bcfb-242f85586701}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {40fe60ef-6085-43a8-a5c0-9b315cdc6984}, !- Name
  sunCHW Temp 1,                          !- Sunday Schedule:Day Name
  wkdCHW Temp 1,                          !- Monday Schedule:Day Name
  wkdCHW Temp 1,                          !- Tuesday Schedule:Day Name
  wkdCHW Temp 1,                          !- Wednesday Schedule:Day Name
  wkdCHW Temp 1,                          !- Thursday Schedule:Day Name
  wkdCHW Temp 1,                          !- Friday Schedule:Day Name
  satCHW Temp 1,                          !- Saturday Schedule:Day Name
  Schedule Day 4,                         !- Holiday Schedule:Day Name
  Schedule Day 4,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 4,                         !- WinterDesignDay Schedule:Day Name
  Schedule Day 4,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 4;                         !- CustomDay2 Schedule:Day Name

Schedule:Year,
  CHW Temp,                               !- Name
  TEMPERATURE 1,                          !- Schedule Type Limits Name
  Schedule:Week:Daily {40fe60ef-6085-43a8-a5c0-9b315cdc6984}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {5b79f59c-c527-49c7-8fb1-cb260984cd29}, !- Name
  Clothing Schedule Default Winter Clothes, !- Sunday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Monday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Tuesday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Wednesday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Thursday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Friday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Saturday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Holiday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- SummerDesignDay Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- WinterDesignDay Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- CustomDay1 Schedule:Day Name
  Clothing Schedule Default Winter Clothes; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Clothing Schedule,                      !- Name
  Any Number,                             !- Schedule Type Limits Name
  Schedule:Week:Daily {5b79f59c-c527-49c7-8fb1-cb260984cd29}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {57f19fdf-f8a2-4b57-bf95-b4ec8fa75500}, !- Name
  sunCW Temp 1,                           !- Sunday Schedule:Day Name
  wkdCW Temp 1,                           !- Monday Schedule:Day Name
  wkdCW Temp 1,                           !- Tuesday Schedule:Day Name
  wkdCW Temp 1,                           !- Wednesday Schedule:Day Name
  wkdCW Temp 1,                           !- Thursday Schedule:Day Name
  wkdCW Temp 1,                           !- Friday Schedule:Day Name
  satCW Temp 1,                           !- Saturday Schedule:Day Name
  Schedule Day 5,                         !- Holiday Schedule:Day Name
  Schedule Day 5,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 5,                         !- WinterDesignDay Schedule:Day Name
  Schedule Day 5,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 5;                         !- CustomDay2 Schedule:Day Name

Schedule:Year,
  CW Temp,                                !- Name
  TEMPERATURE 2,                          !- Schedule Type Limits Name
  Schedule:Week:Daily {57f19fdf-f8a2-4b57-bf95-b4ec8fa75500}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {7ab48fda-6331-467e-9d84-7082653b3a27}, !- Name
  Economizer Max OA Fraction 100 pct Default, !- Sunday Schedule:Day Name
  Economizer Max OA Fraction 100 pct Default, !- Monday Schedule:Day Name
  Economizer Max OA Fraction 100 pct Default, !- Tuesday Schedule:Day Name
  Economizer Max OA Fraction 100 pct Default, !- Wednesday Schedule:Day Name
  Economizer Max OA Fraction 100 pct Default, !- Thursday Schedule:Day Name
  Economizer Max OA Fraction 100 pct Default, !- Friday Schedule:Day Name
  Economizer Max OA Fraction 100 pct Default, !- Saturday Schedule:Day Name
  Economizer Max OA Fraction 100 pct Default, !- Holiday Schedule:Day Name
  Economizer Max OA Fraction 100 pct Default, !- SummerDesignDay Schedule:Day Name
  Economizer Max OA Fraction 100 pct Default, !- WinterDesignDay Schedule:Day Name
  Economizer Max OA Fraction 100 pct Default, !- CustomDay1 Schedule:Day Name
  Economizer Max OA Fraction 100 pct Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Economizer Max OA Fraction 100 pct,     !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule:Week:Daily {7ab48fda-6331-467e-9d84-7082653b3a27}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {b7616368-3996-4fc2-bff8-ef0fe1edd527}, !- Name
  Makeup Air Unit Supply Air Temp Default, !- Sunday Schedule:Day Name
  Makeup Air Unit Supply Air Temp Default, !- Monday Schedule:Day Name
  Makeup Air Unit Supply Air Temp Default, !- Tuesday Schedule:Day Name
  Makeup Air Unit Supply Air Temp Default, !- Wednesday Schedule:Day Name
  Makeup Air Unit Supply Air Temp Default, !- Thursday Schedule:Day Name
  Makeup Air Unit Supply Air Temp Default, !- Friday Schedule:Day Name
  Makeup Air Unit Supply Air Temp Default, !- Saturday Schedule:Day Name
  Makeup Air Unit Supply Air Temp Default, !- Holiday Schedule:Day Name
  Makeup Air Unit Supply Air Temp Default, !- SummerDesignDay Schedule:Day Name
  Makeup Air Unit Supply Air Temp Default, !- WinterDesignDay Schedule:Day Name
  Makeup Air Unit Supply Air Temp Default, !- CustomDay1 Schedule:Day Name
  Makeup Air Unit Supply Air Temp Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Makeup-Air Unit Supply Air Temp,        !- Name
  Temperature,                            !- Schedule Type Limits Name
  Schedule:Week:Daily {b7616368-3996-4fc2-bff8-ef0fe1edd527}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {1a286c64-7251-4f39-88da-d675463308a8}, !- Name
  NECB-A-Electric-Equipment Sun|Hol Day,  !- Sunday Schedule:Day Name
  NECB-A-Electric-Equipment Default|Wkdy Day, !- Monday Schedule:Day Name
  NECB-A-Electric-Equipment Default|Wkdy Day, !- Tuesday Schedule:Day Name
  NECB-A-Electric-Equipment Default|Wkdy Day, !- Wednesday Schedule:Day Name
  NECB-A-Electric-Equipment Default|Wkdy Day, !- Thursday Schedule:Day Name
  NECB-A-Electric-Equipment Default|Wkdy Day, !- Friday Schedule:Day Name
  NECB-A-Electric-Equipment Sat Day,      !- Saturday Schedule:Day Name
  NECB-A-Electric-Equipment Default,      !- Holiday Schedule:Day Name
  NECB-A-Electric-Equipment Default,      !- SummerDesignDay Schedule:Day Name
  NECB-A-Electric-Equipment Default,      !- WinterDesignDay Schedule:Day Name
  NECB-A-Electric-Equipment Default,      !- CustomDay1 Schedule:Day Name
  NECB-A-Electric-Equipment Default;      !- CustomDay2 Schedule:Day Name

Schedule:Year,
  NECB-A-Electric-Equipment,              !- Name
  Fractional,                             !- Schedule Type Limits Name
  Schedule:Week:Daily {1a286c64-7251-4f39-88da-d675463308a8}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {52406a38-c4e3-480f-abdc-eb11da6e2e5a}, !- Name
  NECB-A-Lighting Sun|Hol Day,            !- Sunday Schedule:Day Name
  NECB-A-Lighting Default|Wkdy Day,       !- Monday Schedule:Day Name
  NECB-A-Lighting Default|Wkdy Day,       !- Tuesday Schedule:Day Name
  NECB-A-Lighting Default|Wkdy Day,       !- Wednesday Schedule:Day Name
  NECB-A-Lighting Default|Wkdy Day,       !- Thursday Schedule:Day Name
  NECB-A-Lighting Default|Wkdy Day,       !- Friday Schedule:Day Name
  NECB-A-Lighting Sat Day,                !- Saturday Schedule:Day Name
  NECB-A-Lighting Default,                !- Holiday Schedule:Day Name
  NECB-A-Lighting Default,                !- SummerDesignDay Schedule:Day Name
  NECB-A-Lighting Default,                !- WinterDesignDay Schedule:Day Name
  NECB-A-Lighting Default,                !- CustomDay1 Schedule:Day Name
  NECB-A-Lighting Default;                !- CustomDay2 Schedule:Day Name

Schedule:Year,
  NECB-A-Lighting,                        !- Name
  Fractional,                             !- Schedule Type Limits Name
  Schedule:Week:Daily {52406a38-c4e3-480f-abdc-eb11da6e2e5a}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {c5bf855b-9b54-4867-b0c8-e7f6ef360ea0}, !- Name
  NECB-A-Occupancy Sun|Hol Day,           !- Sunday Schedule:Day Name
  NECB-A-Occupancy Default|Wkdy Day,      !- Monday Schedule:Day Name
  NECB-A-Occupancy Default|Wkdy Day,      !- Tuesday Schedule:Day Name
  NECB-A-Occupancy Default|Wkdy Day,      !- Wednesday Schedule:Day Name
  NECB-A-Occupancy Default|Wkdy Day,      !- Thursday Schedule:Day Name
  NECB-A-Occupancy Default|Wkdy Day,      !- Friday Schedule:Day Name
  NECB-A-Occupancy Sat Day,               !- Saturday Schedule:Day Name
  NECB-A-Occupancy Default,               !- Holiday Schedule:Day Name
  NECB-A-Occupancy Default,               !- SummerDesignDay Schedule:Day Name
  NECB-A-Occupancy Default,               !- WinterDesignDay Schedule:Day Name
  NECB-A-Occupancy Default,               !- CustomDay1 Schedule:Day Name
  NECB-A-Occupancy Default;               !- CustomDay2 Schedule:Day Name

Schedule:Year,
  NECB-A-Occupancy,                       !- Name
  Fractional,                             !- Schedule Type Limits Name
  Schedule:Week:Daily {c5bf855b-9b54-4867-b0c8-e7f6ef360ea0}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {ada11fe3-21e6-4b41-8ac3-6babdcd0ed70}, !- Name
  NECB-A-Service Water Heating Sun|Hol Day, !- Sunday Schedule:Day Name
  NECB-A-Service Water Heating Default|Wkdy Day, !- Monday Schedule:Day Name
  NECB-A-Service Water Heating Default|Wkdy Day, !- Tuesday Schedule:Day Name
  NECB-A-Service Water Heating Default|Wkdy Day, !- Wednesday Schedule:Day Name
  NECB-A-Service Water Heating Default|Wkdy Day, !- Thursday Schedule:Day Name
  NECB-A-Service Water Heating Default|Wkdy Day, !- Friday Schedule:Day Name
  NECB-A-Service Water Heating Sat Day,   !- Saturday Schedule:Day Name
  NECB-A-Service Water Heating Default,   !- Holiday Schedule:Day Name
  NECB-A-Service Water Heating Default,   !- SummerDesignDay Schedule:Day Name
  NECB-A-Service Water Heating Default,   !- WinterDesignDay Schedule:Day Name
  NECB-A-Service Water Heating Default,   !- CustomDay1 Schedule:Day Name
  NECB-A-Service Water Heating Default;   !- CustomDay2 Schedule:Day Name

Schedule:Year,
  NECB-A-Service Water Heating,           !- Name
  Fractional,                             !- Schedule Type Limits Name
  Schedule:Week:Daily {ada11fe3-21e6-4b41-8ac3-6babdcd0ed70}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {9c2b47b6-4a97-4e7e-91dd-2d5d52f95738}, !- Name
  NECB-Activity Default,                  !- Sunday Schedule:Day Name
  NECB-Activity Default,                  !- Monday Schedule:Day Name
  NECB-Activity Default,                  !- Tuesday Schedule:Day Name
  NECB-Activity Default,                  !- Wednesday Schedule:Day Name
  NECB-Activity Default,                  !- Thursday Schedule:Day Name
  NECB-Activity Default,                  !- Friday Schedule:Day Name
  NECB-Activity Default,                  !- Saturday Schedule:Day Name
  NECB-Activity Default,                  !- Holiday Schedule:Day Name
  NECB-Activity Summer Design Day,        !- SummerDesignDay Schedule:Day Name
  NECB-Activity Winter Design Day,        !- WinterDesignDay Schedule:Day Name
  NECB-Activity Default,                  !- CustomDay1 Schedule:Day Name
  NECB-Activity Default;                  !- CustomDay2 Schedule:Day Name

Schedule:Year,
  NECB-Activity,                          !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  Schedule:Week:Daily {9c2b47b6-4a97-4e7e-91dd-2d5d52f95738}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {82c66d0b-da3f-4c59-8979-8839060b4e8d}, !- Name
  NECB-G-Electric-Equipment Sun|Hol Day,  !- Sunday Schedule:Day Name
  NECB-G-Electric-Equipment Default|Wkdy Day, !- Monday Schedule:Day Name
  NECB-G-Electric-Equipment Default|Wkdy Day, !- Tuesday Schedule:Day Name
  NECB-G-Electric-Equipment Default|Wkdy Day, !- Wednesday Schedule:Day Name
  NECB-G-Electric-Equipment Default|Wkdy Day, !- Thursday Schedule:Day Name
  NECB-G-Electric-Equipment Default|Wkdy Day, !- Friday Schedule:Day Name
  NECB-G-Electric-Equipment Sat Day,      !- Saturday Schedule:Day Name
  NECB-G-Electric-Equipment Default,      !- Holiday Schedule:Day Name
  NECB-G-Electric-Equipment Default,      !- SummerDesignDay Schedule:Day Name
  NECB-G-Electric-Equipment Default,      !- WinterDesignDay Schedule:Day Name
  NECB-G-Electric-Equipment Default,      !- CustomDay1 Schedule:Day Name
  NECB-G-Electric-Equipment Default;      !- CustomDay2 Schedule:Day Name

Schedule:Year,
  NECB-G-Electric-Equipment,              !- Name
  Fractional,                             !- Schedule Type Limits Name
  Schedule:Week:Daily {82c66d0b-da3f-4c59-8979-8839060b4e8d}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {5450d090-d9d0-4f12-a992-5f2cd5801a4a}, !- Name
  NECB-G-Lighting Sun|Hol Day,            !- Sunday Schedule:Day Name
  NECB-G-Lighting Default|Wkdy Day,       !- Monday Schedule:Day Name
  NECB-G-Lighting Default|Wkdy Day,       !- Tuesday Schedule:Day Name
  NECB-G-Lighting Default|Wkdy Day,       !- Wednesday Schedule:Day Name
  NECB-G-Lighting Default|Wkdy Day,       !- Thursday Schedule:Day Name
  NECB-G-Lighting Default|Wkdy Day,       !- Friday Schedule:Day Name
  NECB-G-Lighting Sat Day,                !- Saturday Schedule:Day Name
  NECB-G-Lighting Default,                !- Holiday Schedule:Day Name
  NECB-G-Lighting Default,                !- SummerDesignDay Schedule:Day Name
  NECB-G-Lighting Default,                !- WinterDesignDay Schedule:Day Name
  NECB-G-Lighting Default,                !- CustomDay1 Schedule:Day Name
  NECB-G-Lighting Default;                !- CustomDay2 Schedule:Day Name

Schedule:Year,
  NECB-G-Lighting,                        !- Name
  Fractional,                             !- Schedule Type Limits Name
  Schedule:Week:Daily {5450d090-d9d0-4f12-a992-5f2cd5801a4a}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {5fba8520-38fb-4859-a310-d4560adf1b7d}, !- Name
  NECB-G-Occupancy Sun|Hol Day,           !- Sunday Schedule:Day Name
  NECB-G-Occupancy Default|Wkdy Day,      !- Monday Schedule:Day Name
  NECB-G-Occupancy Default|Wkdy Day,      !- Tuesday Schedule:Day Name
  NECB-G-Occupancy Default|Wkdy Day,      !- Wednesday Schedule:Day Name
  NECB-G-Occupancy Default|Wkdy Day,      !- Thursday Schedule:Day Name
  NECB-G-Occupancy Default|Wkdy Day,      !- Friday Schedule:Day Name
  NECB-G-Occupancy Sat Day,               !- Saturday Schedule:Day Name
  NECB-G-Occupancy Default,               !- Holiday Schedule:Day Name
  NECB-G-Occupancy Default,               !- SummerDesignDay Schedule:Day Name
  NECB-G-Occupancy Default,               !- WinterDesignDay Schedule:Day Name
  NECB-G-Occupancy Default,               !- CustomDay1 Schedule:Day Name
  NECB-G-Occupancy Default;               !- CustomDay2 Schedule:Day Name

Schedule:Year,
  NECB-G-Occupancy,                       !- Name
  Fractional,                             !- Schedule Type Limits Name
  Schedule:Week:Daily {5fba8520-38fb-4859-a310-d4560adf1b7d}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {02a127e0-9dd7-4efb-8898-b5298c0a260c}, !- Name
  NECB-G-Service Water Heating Sun|Hol Day, !- Sunday Schedule:Day Name
  NECB-G-Service Water Heating Default|Wkdy Day, !- Monday Schedule:Day Name
  NECB-G-Service Water Heating Default|Wkdy Day, !- Tuesday Schedule:Day Name
  NECB-G-Service Water Heating Default|Wkdy Day, !- Wednesday Schedule:Day Name
  NECB-G-Service Water Heating Default|Wkdy Day, !- Thursday Schedule:Day Name
  NECB-G-Service Water Heating Default|Wkdy Day, !- Friday Schedule:Day Name
  NECB-G-Service Water Heating Sat Day,   !- Saturday Schedule:Day Name
  NECB-G-Service Water Heating Default,   !- Holiday Schedule:Day Name
  NECB-G-Service Water Heating Default,   !- SummerDesignDay Schedule:Day Name
  NECB-G-Service Water Heating Default,   !- WinterDesignDay Schedule:Day Name
  NECB-G-Service Water Heating Default,   !- CustomDay1 Schedule:Day Name
  NECB-G-Service Water Heating Default;   !- CustomDay2 Schedule:Day Name

Schedule:Year,
  NECB-G-Service Water Heating,           !- Name
  Fractional,                             !- Schedule Type Limits Name
  Schedule:Week:Daily {02a127e0-9dd7-4efb-8898-b5298c0a260c}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {ef361495-cc4c-4c8f-87b5-9fc2117139e7}, !- Name
  Schedule Day 6,                         !- Sunday Schedule:Day Name
  Schedule Day 6,                         !- Monday Schedule:Day Name
  Schedule Day 6,                         !- Tuesday Schedule:Day Name
  Schedule Day 6,                         !- Wednesday Schedule:Day Name
  Schedule Day 6,                         !- Thursday Schedule:Day Name
  Schedule Day 6,                         !- Friday Schedule:Day Name
  Schedule Day 6,                         !- Saturday Schedule:Day Name
  Schedule Day 6,                         !- Holiday Schedule:Day Name
  Schedule Day 6,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 6,                         !- WinterDesignDay Schedule:Day Name
  Schedule Day 6,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 6;                         !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 1,                     !- Name
  TEMPERATURE 2,                          !- Schedule Type Limits Name
  Schedule:Week:Daily {ef361495-cc4c-4c8f-87b5-9fc2117139e7}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {c372290c-c085-4960-a383-97ebc01b8991}, !- Name
  Schedule Day 15,                        !- Sunday Schedule:Day Name
  Schedule Day 15,                        !- Monday Schedule:Day Name
  Schedule Day 15,                        !- Tuesday Schedule:Day Name
  Schedule Day 15,                        !- Wednesday Schedule:Day Name
  Schedule Day 15,                        !- Thursday Schedule:Day Name
  Schedule Day 15,                        !- Friday Schedule:Day Name
  Schedule Day 15,                        !- Saturday Schedule:Day Name
  Schedule Day 15,                        !- Holiday Schedule:Day Name
  Schedule Day 15,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 15,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 15,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 15;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 10,                    !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule:Week:Daily {c372290c-c085-4960-a383-97ebc01b8991}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {b86c1ddc-6c1c-43a0-9990-a75f8faebba9}, !- Name
  Schedule Day 105,                       !- Sunday Schedule:Day Name
  Schedule Day 105,                       !- Monday Schedule:Day Name
  Schedule Day 105,                       !- Tuesday Schedule:Day Name
  Schedule Day 105,                       !- Wednesday Schedule:Day Name
  Schedule Day 105,                       !- Thursday Schedule:Day Name
  Schedule Day 105,                       !- Friday Schedule:Day Name
  Schedule Day 105,                       !- Saturday Schedule:Day Name
  Schedule Day 105,                       !- Holiday Schedule:Day Name
  Schedule Day 105,                       !- SummerDesignDay Schedule:Day Name
  Schedule Day 105,                       !- WinterDesignDay Schedule:Day Name
  Schedule Day 105,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 105;                       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 100,                   !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule:Week:Daily {b86c1ddc-6c1c-43a0-9990-a75f8faebba9}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {a6ef1635-f467-4a28-8e60-33da61fb8566}, !- Name
  Schedule Day 106,                       !- Sunday Schedule:Day Name
  Schedule Day 106,                       !- Monday Schedule:Day Name
  Schedule Day 106,                       !- Tuesday Schedule:Day Name
  Schedule Day 106,                       !- Wednesday Schedule:Day Name
  Schedule Day 106,                       !- Thursday Schedule:Day Name
  Schedule Day 106,                       !- Friday Schedule:Day Name
  Schedule Day 106,                       !- Saturday Schedule:Day Name
  Schedule Day 106,                       !- Holiday Schedule:Day Name
  Schedule Day 106,                       !- SummerDesignDay Schedule:Day Name
  Schedule Day 106,                       !- WinterDesignDay Schedule:Day Name
  Schedule Day 106,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 106;                       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 101,                   !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule:Week:Daily {a6ef1635-f467-4a28-8e60-33da61fb8566}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {30225669-947f-4650-844c-daf89e069d94}, !- Name
  Schedule Day 107,                       !- Sunday Schedule:Day Name
  Schedule Day 107,                       !- Monday Schedule:Day Name
  Schedule Day 107,                       !- Tuesday Schedule:Day Name
  Schedule Day 107,                       !- Wednesday Schedule:Day Name
  Schedule Day 107,                       !- Thursday Schedule:Day Name
  Schedule Day 107,                       !- Friday Schedule:Day Name
  Schedule Day 107,                       !- Saturday Schedule:Day Name
  Schedule Day 107,                       !- Holiday Schedule:Day Name
  Schedule Day 107,                       !- SummerDesignDay Schedule:Day Name
  Schedule Day 107,                       !- WinterDesignDay Schedule:Day Name
  Schedule Day 107,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 107;                       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 102,                   !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule:Week:Daily {30225669-947f-4650-844c-daf89e069d94}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {61d95c71-06b5-4b14-82bf-d4774b12fff1}, !- Name
  Schedule Day 108,                       !- Sunday Schedule:Day Name
  Schedule Day 108,                       !- Monday Schedule:Day Name
  Schedule Day 108,                       !- Tuesday Schedule:Day Name
  Schedule Day 108,                       !- Wednesday Schedule:Day Name
  Schedule Day 108,                       !- Thursday Schedule:Day Name
  Schedule Day 108,                       !- Friday Schedule:Day Name
  Schedule Day 108,                       !- Saturday Schedule:Day Name
  Schedule Day 108,                       !- Holiday Schedule:Day Name
  Schedule Day 108,                       !- SummerDesignDay Schedule:Day Name
  Schedule Day 108,                       !- WinterDesignDay Schedule:Day Name
  Schedule Day 108,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 108;                       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 103,                   !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule:Week:Daily {61d95c71-06b5-4b14-82bf-d4774b12fff1}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {19148a41-9fac-4177-b256-a11e5601d271}, !- Name
  Schedule Day 109,                       !- Sunday Schedule:Day Name
  Schedule Day 109,                       !- Monday Schedule:Day Name
  Schedule Day 109,                       !- Tuesday Schedule:Day Name
  Schedule Day 109,                       !- Wednesday Schedule:Day Name
  Schedule Day 109,                       !- Thursday Schedule:Day Name
  Schedule Day 109,                       !- Friday Schedule:Day Name
  Schedule Day 109,                       !- Saturday Schedule:Day Name
  Schedule Day 109,                       !- Holiday Schedule:Day Name
  Schedule Day 109,                       !- SummerDesignDay Schedule:Day Name
  Schedule Day 109,                       !- WinterDesignDay Schedule:Day Name
  Schedule Day 109,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 109;                       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 104,                   !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule:Week:Daily {19148a41-9fac-4177-b256-a11e5601d271}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {b7dbbd2f-1d0f-44bb-8ea4-5ca5c563b4ef}, !- Name
  Schedule Day 110,                       !- Sunday Schedule:Day Name
  Schedule Day 110,                       !- Monday Schedule:Day Name
  Schedule Day 110,                       !- Tuesday Schedule:Day Name
  Schedule Day 110,                       !- Wednesday Schedule:Day Name
  Schedule Day 110,                       !- Thursday Schedule:Day Name
  Schedule Day 110,                       !- Friday Schedule:Day Name
  Schedule Day 110,                       !- Saturday Schedule:Day Name
  Schedule Day 110,                       !- Holiday Schedule:Day Name
  Schedule Day 110,                       !- SummerDesignDay Schedule:Day Name
  Schedule Day 110,                       !- WinterDesignDay Schedule:Day Name
  Schedule Day 110,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 110;                       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 105,                   !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule:Week:Daily {b7dbbd2f-1d0f-44bb-8ea4-5ca5c563b4ef}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {2e9a4a59-d84a-4f31-9b57-d9a06680b5c9}, !- Name
  Schedule Day 111,                       !- Sunday Schedule:Day Name
  Schedule Day 111,                       !- Monday Schedule:Day Name
  Schedule Day 111,                       !- Tuesday Schedule:Day Name
  Schedule Day 111,                       !- Wednesday Schedule:Day Name
  Schedule Day 111,                       !- Thursday Schedule:Day Name
  Schedule Day 111,                       !- Friday Schedule:Day Name
  Schedule Day 111,                       !- Saturday Schedule:Day Name
  Schedule Day 111,                       !- Holiday Schedule:Day Name
  Schedule Day 111,                       !- SummerDesignDay Schedule:Day Name
  Schedule Day 111,                       !- WinterDesignDay Schedule:Day Name
  Schedule Day 111,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 111;                       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 106,                   !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule:Week:Daily {2e9a4a59-d84a-4f31-9b57-d9a06680b5c9}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {4bb26826-a475-4523-9afe-a843620931a8}, !- Name
  Schedule Day 112,                       !- Sunday Schedule:Day Name
  Schedule Day 112,                       !- Monday Schedule:Day Name
  Schedule Day 112,                       !- Tuesday Schedule:Day Name
  Schedule Day 112,                       !- Wednesday Schedule:Day Name
  Schedule Day 112,                       !- Thursday Schedule:Day Name
  Schedule Day 112,                       !- Friday Schedule:Day Name
  Schedule Day 112,                       !- Saturday Schedule:Day Name
  Schedule Day 112,                       !- Holiday Schedule:Day Name
  Schedule Day 112,                       !- SummerDesignDay Schedule:Day Name
  Schedule Day 112,                       !- WinterDesignDay Schedule:Day Name
  Schedule Day 112,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 112;                       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 107,                   !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule:Week:Daily {4bb26826-a475-4523-9afe-a843620931a8}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {f097fcb7-4e84-49b0-a480-67f6da72b83f}, !- Name
  Schedule Day 113,                       !- Sunday Schedule:Day Name
  Schedule Day 113,                       !- Monday Schedule:Day Name
  Schedule Day 113,                       !- Tuesday Schedule:Day Name
  Schedule Day 113,                       !- Wednesday Schedule:Day Name
  Schedule Day 113,                       !- Thursday Schedule:Day Name
  Schedule Day 113,                       !- Friday Schedule:Day Name
  Schedule Day 113,                       !- Saturday Schedule:Day Name
  Schedule Day 113,                       !- Holiday Schedule:Day Name
  Schedule Day 113,                       !- SummerDesignDay Schedule:Day Name
  Schedule Day 113,                       !- WinterDesignDay Schedule:Day Name
  Schedule Day 113,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 113;                       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 108,                   !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule:Week:Daily {f097fcb7-4e84-49b0-a480-67f6da72b83f}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {74f3e721-7165-46a5-ae5c-d3b6b987062c}, !- Name
  Schedule Day 114,                       !- Sunday Schedule:Day Name
  Schedule Day 114,                       !- Monday Schedule:Day Name
  Schedule Day 114,                       !- Tuesday Schedule:Day Name
  Schedule Day 114,                       !- Wednesday Schedule:Day Name
  Schedule Day 114,                       !- Thursday Schedule:Day Name
  Schedule Day 114,                       !- Friday Schedule:Day Name
  Schedule Day 114,                       !- Saturday Schedule:Day Name
  Schedule Day 114,                       !- Holiday Schedule:Day Name
  Schedule Day 114,                       !- SummerDesignDay Schedule:Day Name
  Schedule Day 114,                       !- WinterDesignDay Schedule:Day Name
  Schedule Day 114,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 114;                       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 109,                   !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule:Week:Daily {74f3e721-7165-46a5-ae5c-d3b6b987062c}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {ab4d824c-e828-4ae5-ad13-9bf5623bdaa7}, !- Name
  Schedule Day 16,                        !- Sunday Schedule:Day Name
  Schedule Day 16,                        !- Monday Schedule:Day Name
  Schedule Day 16,                        !- Tuesday Schedule:Day Name
  Schedule Day 16,                        !- Wednesday Schedule:Day Name
  Schedule Day 16,                        !- Thursday Schedule:Day Name
  Schedule Day 16,                        !- Friday Schedule:Day Name
  Schedule Day 16,                        !- Saturday Schedule:Day Name
  Schedule Day 16,                        !- Holiday Schedule:Day Name
  Schedule Day 16,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 16,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 16,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 16;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 11,                    !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule:Week:Daily {ab4d824c-e828-4ae5-ad13-9bf5623bdaa7}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {49d8f555-106e-40eb-b681-a9c149e60e90}, !- Name
  Schedule Day 115,                       !- Sunday Schedule:Day Name
  Schedule Day 115,                       !- Monday Schedule:Day Name
  Schedule Day 115,                       !- Tuesday Schedule:Day Name
  Schedule Day 115,                       !- Wednesday Schedule:Day Name
  Schedule Day 115,                       !- Thursday Schedule:Day Name
  Schedule Day 115,                       !- Friday Schedule:Day Name
  Schedule Day 115,                       !- Saturday Schedule:Day Name
  Schedule Day 115,                       !- Holiday Schedule:Day Name
  Schedule Day 115,                       !- SummerDesignDay Schedule:Day Name
  Schedule Day 115,                       !- WinterDesignDay Schedule:Day Name
  Schedule Day 115,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 115;                       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 110,                   !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule:Week:Daily {49d8f555-106e-40eb-b681-a9c149e60e90}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {23a52438-a6c4-4e6a-a929-7a7de9c6dac9}, !- Name
  Schedule Day 116,                       !- Sunday Schedule:Day Name
  Schedule Day 116,                       !- Monday Schedule:Day Name
  Schedule Day 116,                       !- Tuesday Schedule:Day Name
  Schedule Day 116,                       !- Wednesday Schedule:Day Name
  Schedule Day 116,                       !- Thursday Schedule:Day Name
  Schedule Day 116,                       !- Friday Schedule:Day Name
  Schedule Day 116,                       !- Saturday Schedule:Day Name
  Schedule Day 116,                       !- Holiday Schedule:Day Name
  Schedule Day 116,                       !- SummerDesignDay Schedule:Day Name
  Schedule Day 116,                       !- WinterDesignDay Schedule:Day Name
  Schedule Day 116,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 116;                       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 111,                   !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule:Week:Daily {23a52438-a6c4-4e6a-a929-7a7de9c6dac9}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {9595aafb-ce7c-4bfd-a5ec-580bb032dd8e}, !- Name
  Schedule Day 117,                       !- Sunday Schedule:Day Name
  Schedule Day 117,                       !- Monday Schedule:Day Name
  Schedule Day 117,                       !- Tuesday Schedule:Day Name
  Schedule Day 117,                       !- Wednesday Schedule:Day Name
  Schedule Day 117,                       !- Thursday Schedule:Day Name
  Schedule Day 117,                       !- Friday Schedule:Day Name
  Schedule Day 117,                       !- Saturday Schedule:Day Name
  Schedule Day 117,                       !- Holiday Schedule:Day Name
  Schedule Day 117,                       !- SummerDesignDay Schedule:Day Name
  Schedule Day 117,                       !- WinterDesignDay Schedule:Day Name
  Schedule Day 117,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 117;                       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 112,                   !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule:Week:Daily {9595aafb-ce7c-4bfd-a5ec-580bb032dd8e}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {e79e5f0c-b970-4050-970c-3b4fab0625dd}, !- Name
  Schedule Day 118,                       !- Sunday Schedule:Day Name
  Schedule Day 118,                       !- Monday Schedule:Day Name
  Schedule Day 118,                       !- Tuesday Schedule:Day Name
  Schedule Day 118,                       !- Wednesday Schedule:Day Name
  Schedule Day 118,                       !- Thursday Schedule:Day Name
  Schedule Day 118,                       !- Friday Schedule:Day Name
  Schedule Day 118,                       !- Saturday Schedule:Day Name
  Schedule Day 118,                       !- Holiday Schedule:Day Name
  Schedule Day 118,                       !- SummerDesignDay Schedule:Day Name
  Schedule Day 118,                       !- WinterDesignDay Schedule:Day Name
  Schedule Day 118,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 118;                       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 113,                   !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule:Week:Daily {e79e5f0c-b970-4050-970c-3b4fab0625dd}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {13c1b887-8c23-45d1-b5ab-3363e189972c}, !- Name
  Schedule Day 119,                       !- Sunday Schedule:Day Name
  Schedule Day 119,                       !- Monday Schedule:Day Name
  Schedule Day 119,                       !- Tuesday Schedule:Day Name
  Schedule Day 119,                       !- Wednesday Schedule:Day Name
  Schedule Day 119,                       !- Thursday Schedule:Day Name
  Schedule Day 119,                       !- Friday Schedule:Day Name
  Schedule Day 119,                       !- Saturday Schedule:Day Name
  Schedule Day 119,                       !- Holiday Schedule:Day Name
  Schedule Day 119,                       !- SummerDesignDay Schedule:Day Name
  Schedule Day 119,                       !- WinterDesignDay Schedule:Day Name
  Schedule Day 119,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 119;                       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 114,                   !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule:Week:Daily {13c1b887-8c23-45d1-b5ab-3363e189972c}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {81dda54a-3840-4741-ba3d-6e8a27d1a461}, !- Name
  Schedule Day 120,                       !- Sunday Schedule:Day Name
  Schedule Day 120,                       !- Monday Schedule:Day Name
  Schedule Day 120,                       !- Tuesday Schedule:Day Name
  Schedule Day 120,                       !- Wednesday Schedule:Day Name
  Schedule Day 120,                       !- Thursday Schedule:Day Name
  Schedule Day 120,                       !- Friday Schedule:Day Name
  Schedule Day 120,                       !- Saturday Schedule:Day Name
  Schedule Day 120,                       !- Holiday Schedule:Day Name
  Schedule Day 120,                       !- SummerDesignDay Schedule:Day Name
  Schedule Day 120,                       !- WinterDesignDay Schedule:Day Name
  Schedule Day 120,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 120;                       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 115,                   !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule:Week:Daily {81dda54a-3840-4741-ba3d-6e8a27d1a461}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {68d88a39-4ad1-46b2-b142-9c747911cc6f}, !- Name
  Schedule Day 121,                       !- Sunday Schedule:Day Name
  Schedule Day 121,                       !- Monday Schedule:Day Name
  Schedule Day 121,                       !- Tuesday Schedule:Day Name
  Schedule Day 121,                       !- Wednesday Schedule:Day Name
  Schedule Day 121,                       !- Thursday Schedule:Day Name
  Schedule Day 121,                       !- Friday Schedule:Day Name
  Schedule Day 121,                       !- Saturday Schedule:Day Name
  Schedule Day 121,                       !- Holiday Schedule:Day Name
  Schedule Day 121,                       !- SummerDesignDay Schedule:Day Name
  Schedule Day 121,                       !- WinterDesignDay Schedule:Day Name
  Schedule Day 121,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 121;                       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 116,                   !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule:Week:Daily {68d88a39-4ad1-46b2-b142-9c747911cc6f}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {202159a5-ae93-4c52-8def-2308d7723b12}, !- Name
  Schedule Day 122,                       !- Sunday Schedule:Day Name
  Schedule Day 122,                       !- Monday Schedule:Day Name
  Schedule Day 122,                       !- Tuesday Schedule:Day Name
  Schedule Day 122,                       !- Wednesday Schedule:Day Name
  Schedule Day 122,                       !- Thursday Schedule:Day Name
  Schedule Day 122,                       !- Friday Schedule:Day Name
  Schedule Day 122,                       !- Saturday Schedule:Day Name
  Schedule Day 122,                       !- Holiday Schedule:Day Name
  Schedule Day 122,                       !- SummerDesignDay Schedule:Day Name
  Schedule Day 122,                       !- WinterDesignDay Schedule:Day Name
  Schedule Day 122,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 122;                       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 117,                   !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule:Week:Daily {202159a5-ae93-4c52-8def-2308d7723b12}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {381f95b5-e587-4853-8b18-b1d175b4886c}, !- Name
  Schedule Day 123,                       !- Sunday Schedule:Day Name
  Schedule Day 123,                       !- Monday Schedule:Day Name
  Schedule Day 123,                       !- Tuesday Schedule:Day Name
  Schedule Day 123,                       !- Wednesday Schedule:Day Name
  Schedule Day 123,                       !- Thursday Schedule:Day Name
  Schedule Day 123,                       !- Friday Schedule:Day Name
  Schedule Day 123,                       !- Saturday Schedule:Day Name
  Schedule Day 123,                       !- Holiday Schedule:Day Name
  Schedule Day 123,                       !- SummerDesignDay Schedule:Day Name
  Schedule Day 123,                       !- WinterDesignDay Schedule:Day Name
  Schedule Day 123,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 123;                       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 118,                   !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule:Week:Daily {381f95b5-e587-4853-8b18-b1d175b4886c}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {19b1b28a-290a-4761-82a2-e30cfc56e657}, !- Name
  Schedule Day 124,                       !- Sunday Schedule:Day Name
  Schedule Day 124,                       !- Monday Schedule:Day Name
  Schedule Day 124,                       !- Tuesday Schedule:Day Name
  Schedule Day 124,                       !- Wednesday Schedule:Day Name
  Schedule Day 124,                       !- Thursday Schedule:Day Name
  Schedule Day 124,                       !- Friday Schedule:Day Name
  Schedule Day 124,                       !- Saturday Schedule:Day Name
  Schedule Day 124,                       !- Holiday Schedule:Day Name
  Schedule Day 124,                       !- SummerDesignDay Schedule:Day Name
  Schedule Day 124,                       !- WinterDesignDay Schedule:Day Name
  Schedule Day 124,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 124;                       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 119,                   !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule:Week:Daily {19b1b28a-290a-4761-82a2-e30cfc56e657}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {9dd3dade-038e-4a9a-98f2-992482cadc8f}, !- Name
  Schedule Day 17,                        !- Sunday Schedule:Day Name
  Schedule Day 17,                        !- Monday Schedule:Day Name
  Schedule Day 17,                        !- Tuesday Schedule:Day Name
  Schedule Day 17,                        !- Wednesday Schedule:Day Name
  Schedule Day 17,                        !- Thursday Schedule:Day Name
  Schedule Day 17,                        !- Friday Schedule:Day Name
  Schedule Day 17,                        !- Saturday Schedule:Day Name
  Schedule Day 17,                        !- Holiday Schedule:Day Name
  Schedule Day 17,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 17,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 17,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 17;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 12,                    !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule:Week:Daily {9dd3dade-038e-4a9a-98f2-992482cadc8f}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {7c5d6afb-d901-4e3b-8824-c432bfdf351d}, !- Name
  Schedule Day 125,                       !- Sunday Schedule:Day Name
  Schedule Day 125,                       !- Monday Schedule:Day Name
  Schedule Day 125,                       !- Tuesday Schedule:Day Name
  Schedule Day 125,                       !- Wednesday Schedule:Day Name
  Schedule Day 125,                       !- Thursday Schedule:Day Name
  Schedule Day 125,                       !- Friday Schedule:Day Name
  Schedule Day 125,                       !- Saturday Schedule:Day Name
  Schedule Day 125,                       !- Holiday Schedule:Day Name
  Schedule Day 125,                       !- SummerDesignDay Schedule:Day Name
  Schedule Day 125,                       !- WinterDesignDay Schedule:Day Name
  Schedule Day 125,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 125;                       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 120,                   !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule:Week:Daily {7c5d6afb-d901-4e3b-8824-c432bfdf351d}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {9fb71d17-dc91-4676-bb29-94ca999451c7}, !- Name
  Schedule Day 126,                       !- Sunday Schedule:Day Name
  Schedule Day 126,                       !- Monday Schedule:Day Name
  Schedule Day 126,                       !- Tuesday Schedule:Day Name
  Schedule Day 126,                       !- Wednesday Schedule:Day Name
  Schedule Day 126,                       !- Thursday Schedule:Day Name
  Schedule Day 126,                       !- Friday Schedule:Day Name
  Schedule Day 126,                       !- Saturday Schedule:Day Name
  Schedule Day 126,                       !- Holiday Schedule:Day Name
  Schedule Day 126,                       !- SummerDesignDay Schedule:Day Name
  Schedule Day 126,                       !- WinterDesignDay Schedule:Day Name
  Schedule Day 126,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 126;                       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 121,                   !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule:Week:Daily {9fb71d17-dc91-4676-bb29-94ca999451c7}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {b1430664-0679-41e0-a377-52ffc1824db8}, !- Name
  Schedule Day 127,                       !- Sunday Schedule:Day Name
  Schedule Day 127,                       !- Monday Schedule:Day Name
  Schedule Day 127,                       !- Tuesday Schedule:Day Name
  Schedule Day 127,                       !- Wednesday Schedule:Day Name
  Schedule Day 127,                       !- Thursday Schedule:Day Name
  Schedule Day 127,                       !- Friday Schedule:Day Name
  Schedule Day 127,                       !- Saturday Schedule:Day Name
  Schedule Day 127,                       !- Holiday Schedule:Day Name
  Schedule Day 127,                       !- SummerDesignDay Schedule:Day Name
  Schedule Day 127,                       !- WinterDesignDay Schedule:Day Name
  Schedule Day 127,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 127;                       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 122,                   !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule:Week:Daily {b1430664-0679-41e0-a377-52ffc1824db8}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {0ac90c59-5af4-409f-abdd-0bf9d6e54777}, !- Name
  Schedule Day 128,                       !- Sunday Schedule:Day Name
  Schedule Day 128,                       !- Monday Schedule:Day Name
  Schedule Day 128,                       !- Tuesday Schedule:Day Name
  Schedule Day 128,                       !- Wednesday Schedule:Day Name
  Schedule Day 128,                       !- Thursday Schedule:Day Name
  Schedule Day 128,                       !- Friday Schedule:Day Name
  Schedule Day 128,                       !- Saturday Schedule:Day Name
  Schedule Day 128,                       !- Holiday Schedule:Day Name
  Schedule Day 128,                       !- SummerDesignDay Schedule:Day Name
  Schedule Day 128,                       !- WinterDesignDay Schedule:Day Name
  Schedule Day 128,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 128;                       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 123,                   !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule:Week:Daily {0ac90c59-5af4-409f-abdd-0bf9d6e54777}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {237759ce-be54-4a55-bb8f-40b4d13d1902}, !- Name
  Schedule Day 129,                       !- Sunday Schedule:Day Name
  Schedule Day 129,                       !- Monday Schedule:Day Name
  Schedule Day 129,                       !- Tuesday Schedule:Day Name
  Schedule Day 129,                       !- Wednesday Schedule:Day Name
  Schedule Day 129,                       !- Thursday Schedule:Day Name
  Schedule Day 129,                       !- Friday Schedule:Day Name
  Schedule Day 129,                       !- Saturday Schedule:Day Name
  Schedule Day 129,                       !- Holiday Schedule:Day Name
  Schedule Day 129,                       !- SummerDesignDay Schedule:Day Name
  Schedule Day 129,                       !- WinterDesignDay Schedule:Day Name
  Schedule Day 129,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 129;                       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 124,                   !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule:Week:Daily {237759ce-be54-4a55-bb8f-40b4d13d1902}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {c421d8b4-fde0-49e7-bdaf-9af26aa3a1d8}, !- Name
  Schedule Day 130,                       !- Sunday Schedule:Day Name
  Schedule Day 130,                       !- Monday Schedule:Day Name
  Schedule Day 130,                       !- Tuesday Schedule:Day Name
  Schedule Day 130,                       !- Wednesday Schedule:Day Name
  Schedule Day 130,                       !- Thursday Schedule:Day Name
  Schedule Day 130,                       !- Friday Schedule:Day Name
  Schedule Day 130,                       !- Saturday Schedule:Day Name
  Schedule Day 130,                       !- Holiday Schedule:Day Name
  Schedule Day 130,                       !- SummerDesignDay Schedule:Day Name
  Schedule Day 130,                       !- WinterDesignDay Schedule:Day Name
  Schedule Day 130,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 130;                       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 125,                   !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule:Week:Daily {c421d8b4-fde0-49e7-bdaf-9af26aa3a1d8}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {2d284503-e210-475f-9460-7b660bc9f834}, !- Name
  Schedule Day 131,                       !- Sunday Schedule:Day Name
  Schedule Day 131,                       !- Monday Schedule:Day Name
  Schedule Day 131,                       !- Tuesday Schedule:Day Name
  Schedule Day 131,                       !- Wednesday Schedule:Day Name
  Schedule Day 131,                       !- Thursday Schedule:Day Name
  Schedule Day 131,                       !- Friday Schedule:Day Name
  Schedule Day 131,                       !- Saturday Schedule:Day Name
  Schedule Day 131,                       !- Holiday Schedule:Day Name
  Schedule Day 131,                       !- SummerDesignDay Schedule:Day Name
  Schedule Day 131,                       !- WinterDesignDay Schedule:Day Name
  Schedule Day 131,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 131;                       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 126,                   !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule:Week:Daily {2d284503-e210-475f-9460-7b660bc9f834}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {718c90c0-2e49-431f-a0c6-64ff93436111}, !- Name
  Schedule Day 132,                       !- Sunday Schedule:Day Name
  Schedule Day 132,                       !- Monday Schedule:Day Name
  Schedule Day 132,                       !- Tuesday Schedule:Day Name
  Schedule Day 132,                       !- Wednesday Schedule:Day Name
  Schedule Day 132,                       !- Thursday Schedule:Day Name
  Schedule Day 132,                       !- Friday Schedule:Day Name
  Schedule Day 132,                       !- Saturday Schedule:Day Name
  Schedule Day 132,                       !- Holiday Schedule:Day Name
  Schedule Day 132,                       !- SummerDesignDay Schedule:Day Name
  Schedule Day 132,                       !- WinterDesignDay Schedule:Day Name
  Schedule Day 132,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 132;                       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 127,                   !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule:Week:Daily {718c90c0-2e49-431f-a0c6-64ff93436111}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {06558bd2-6b50-4aee-9e49-5d42a1def263}, !- Name
  Schedule Day 133,                       !- Sunday Schedule:Day Name
  Schedule Day 133,                       !- Monday Schedule:Day Name
  Schedule Day 133,                       !- Tuesday Schedule:Day Name
  Schedule Day 133,                       !- Wednesday Schedule:Day Name
  Schedule Day 133,                       !- Thursday Schedule:Day Name
  Schedule Day 133,                       !- Friday Schedule:Day Name
  Schedule Day 133,                       !- Saturday Schedule:Day Name
  Schedule Day 133,                       !- Holiday Schedule:Day Name
  Schedule Day 133,                       !- SummerDesignDay Schedule:Day Name
  Schedule Day 133,                       !- WinterDesignDay Schedule:Day Name
  Schedule Day 133,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 133;                       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 128,                   !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule:Week:Daily {06558bd2-6b50-4aee-9e49-5d42a1def263}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {1699f56d-49d3-4104-9879-5bdbc509b7db}, !- Name
  Schedule Day 134,                       !- Sunday Schedule:Day Name
  Schedule Day 134,                       !- Monday Schedule:Day Name
  Schedule Day 134,                       !- Tuesday Schedule:Day Name
  Schedule Day 134,                       !- Wednesday Schedule:Day Name
  Schedule Day 134,                       !- Thursday Schedule:Day Name
  Schedule Day 134,                       !- Friday Schedule:Day Name
  Schedule Day 134,                       !- Saturday Schedule:Day Name
  Schedule Day 134,                       !- Holiday Schedule:Day Name
  Schedule Day 134,                       !- SummerDesignDay Schedule:Day Name
  Schedule Day 134,                       !- WinterDesignDay Schedule:Day Name
  Schedule Day 134,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 134;                       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 129,                   !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule:Week:Daily {1699f56d-49d3-4104-9879-5bdbc509b7db}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {49a4eb86-bd47-4936-96f8-3df677de68bc}, !- Name
  Schedule Day 18,                        !- Sunday Schedule:Day Name
  Schedule Day 18,                        !- Monday Schedule:Day Name
  Schedule Day 18,                        !- Tuesday Schedule:Day Name
  Schedule Day 18,                        !- Wednesday Schedule:Day Name
  Schedule Day 18,                        !- Thursday Schedule:Day Name
  Schedule Day 18,                        !- Friday Schedule:Day Name
  Schedule Day 18,                        !- Saturday Schedule:Day Name
  Schedule Day 18,                        !- Holiday Schedule:Day Name
  Schedule Day 18,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 18,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 18,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 18;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 13,                    !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule:Week:Daily {49a4eb86-bd47-4936-96f8-3df677de68bc}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {56bfe51b-f541-4845-9f57-040fcf4b5c99}, !- Name
  Schedule Day 135,                       !- Sunday Schedule:Day Name
  Schedule Day 135,                       !- Monday Schedule:Day Name
  Schedule Day 135,                       !- Tuesday Schedule:Day Name
  Schedule Day 135,                       !- Wednesday Schedule:Day Name
  Schedule Day 135,                       !- Thursday Schedule:Day Name
  Schedule Day 135,                       !- Friday Schedule:Day Name
  Schedule Day 135,                       !- Saturday Schedule:Day Name
  Schedule Day 135,                       !- Holiday Schedule:Day Name
  Schedule Day 135,                       !- SummerDesignDay Schedule:Day Name
  Schedule Day 135,                       !- WinterDesignDay Schedule:Day Name
  Schedule Day 135,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 135;                       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 130,                   !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule:Week:Daily {56bfe51b-f541-4845-9f57-040fcf4b5c99}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {52d7c8a7-d8fa-4853-85c4-d80590da724d}, !- Name
  Schedule Day 136,                       !- Sunday Schedule:Day Name
  Schedule Day 136,                       !- Monday Schedule:Day Name
  Schedule Day 136,                       !- Tuesday Schedule:Day Name
  Schedule Day 136,                       !- Wednesday Schedule:Day Name
  Schedule Day 136,                       !- Thursday Schedule:Day Name
  Schedule Day 136,                       !- Friday Schedule:Day Name
  Schedule Day 136,                       !- Saturday Schedule:Day Name
  Schedule Day 136,                       !- Holiday Schedule:Day Name
  Schedule Day 136,                       !- SummerDesignDay Schedule:Day Name
  Schedule Day 136,                       !- WinterDesignDay Schedule:Day Name
  Schedule Day 136,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 136;                       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 131,                   !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule:Week:Daily {52d7c8a7-d8fa-4853-85c4-d80590da724d}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {1279b229-834e-4192-a0b4-27c6ec48a2b9}, !- Name
  Schedule Day 137,                       !- Sunday Schedule:Day Name
  Schedule Day 137,                       !- Monday Schedule:Day Name
  Schedule Day 137,                       !- Tuesday Schedule:Day Name
  Schedule Day 137,                       !- Wednesday Schedule:Day Name
  Schedule Day 137,                       !- Thursday Schedule:Day Name
  Schedule Day 137,                       !- Friday Schedule:Day Name
  Schedule Day 137,                       !- Saturday Schedule:Day Name
  Schedule Day 137,                       !- Holiday Schedule:Day Name
  Schedule Day 137,                       !- SummerDesignDay Schedule:Day Name
  Schedule Day 137,                       !- WinterDesignDay Schedule:Day Name
  Schedule Day 137,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 137;                       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 132,                   !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule:Week:Daily {1279b229-834e-4192-a0b4-27c6ec48a2b9}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {7e81abbd-db48-4491-89b6-834c69272a00}, !- Name
  Schedule Day 138,                       !- Sunday Schedule:Day Name
  Schedule Day 138,                       !- Monday Schedule:Day Name
  Schedule Day 138,                       !- Tuesday Schedule:Day Name
  Schedule Day 138,                       !- Wednesday Schedule:Day Name
  Schedule Day 138,                       !- Thursday Schedule:Day Name
  Schedule Day 138,                       !- Friday Schedule:Day Name
  Schedule Day 138,                       !- Saturday Schedule:Day Name
  Schedule Day 138,                       !- Holiday Schedule:Day Name
  Schedule Day 138,                       !- SummerDesignDay Schedule:Day Name
  Schedule Day 138,                       !- WinterDesignDay Schedule:Day Name
  Schedule Day 138,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 138;                       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 133,                   !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule:Week:Daily {7e81abbd-db48-4491-89b6-834c69272a00}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {1b0065a7-2919-4997-8a8b-bb9971f5d47b}, !- Name
  Schedule Day 139,                       !- Sunday Schedule:Day Name
  Schedule Day 139,                       !- Monday Schedule:Day Name
  Schedule Day 139,                       !- Tuesday Schedule:Day Name
  Schedule Day 139,                       !- Wednesday Schedule:Day Name
  Schedule Day 139,                       !- Thursday Schedule:Day Name
  Schedule Day 139,                       !- Friday Schedule:Day Name
  Schedule Day 139,                       !- Saturday Schedule:Day Name
  Schedule Day 139,                       !- Holiday Schedule:Day Name
  Schedule Day 139,                       !- SummerDesignDay Schedule:Day Name
  Schedule Day 139,                       !- WinterDesignDay Schedule:Day Name
  Schedule Day 139,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 139;                       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 134,                   !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule:Week:Daily {1b0065a7-2919-4997-8a8b-bb9971f5d47b}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {4dda0a3c-4340-457d-a539-fe86670143f6}, !- Name
  Schedule Day 140,                       !- Sunday Schedule:Day Name
  Schedule Day 140,                       !- Monday Schedule:Day Name
  Schedule Day 140,                       !- Tuesday Schedule:Day Name
  Schedule Day 140,                       !- Wednesday Schedule:Day Name
  Schedule Day 140,                       !- Thursday Schedule:Day Name
  Schedule Day 140,                       !- Friday Schedule:Day Name
  Schedule Day 140,                       !- Saturday Schedule:Day Name
  Schedule Day 140,                       !- Holiday Schedule:Day Name
  Schedule Day 140,                       !- SummerDesignDay Schedule:Day Name
  Schedule Day 140,                       !- WinterDesignDay Schedule:Day Name
  Schedule Day 140,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 140;                       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 135,                   !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule:Week:Daily {4dda0a3c-4340-457d-a539-fe86670143f6}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {cbe55d24-6019-4cff-b454-931bc575ab36}, !- Name
  Schedule Day 141,                       !- Sunday Schedule:Day Name
  Schedule Day 141,                       !- Monday Schedule:Day Name
  Schedule Day 141,                       !- Tuesday Schedule:Day Name
  Schedule Day 141,                       !- Wednesday Schedule:Day Name
  Schedule Day 141,                       !- Thursday Schedule:Day Name
  Schedule Day 141,                       !- Friday Schedule:Day Name
  Schedule Day 141,                       !- Saturday Schedule:Day Name
  Schedule Day 141,                       !- Holiday Schedule:Day Name
  Schedule Day 141,                       !- SummerDesignDay Schedule:Day Name
  Schedule Day 141,                       !- WinterDesignDay Schedule:Day Name
  Schedule Day 141,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 141;                       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 136,                   !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule:Week:Daily {cbe55d24-6019-4cff-b454-931bc575ab36}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {e94e1576-cb74-4dcf-91f1-9ce9d26b977c}, !- Name
  Schedule Day 142,                       !- Sunday Schedule:Day Name
  Schedule Day 142,                       !- Monday Schedule:Day Name
  Schedule Day 142,                       !- Tuesday Schedule:Day Name
  Schedule Day 142,                       !- Wednesday Schedule:Day Name
  Schedule Day 142,                       !- Thursday Schedule:Day Name
  Schedule Day 142,                       !- Friday Schedule:Day Name
  Schedule Day 142,                       !- Saturday Schedule:Day Name
  Schedule Day 142,                       !- Holiday Schedule:Day Name
  Schedule Day 142,                       !- SummerDesignDay Schedule:Day Name
  Schedule Day 142,                       !- WinterDesignDay Schedule:Day Name
  Schedule Day 142,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 142;                       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 137,                   !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule:Week:Daily {e94e1576-cb74-4dcf-91f1-9ce9d26b977c}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {6c32ccbf-25c3-4d42-b047-a55ebd04141f}, !- Name
  Schedule Day 143,                       !- Sunday Schedule:Day Name
  Schedule Day 143,                       !- Monday Schedule:Day Name
  Schedule Day 143,                       !- Tuesday Schedule:Day Name
  Schedule Day 143,                       !- Wednesday Schedule:Day Name
  Schedule Day 143,                       !- Thursday Schedule:Day Name
  Schedule Day 143,                       !- Friday Schedule:Day Name
  Schedule Day 143,                       !- Saturday Schedule:Day Name
  Schedule Day 143,                       !- Holiday Schedule:Day Name
  Schedule Day 143,                       !- SummerDesignDay Schedule:Day Name
  Schedule Day 143,                       !- WinterDesignDay Schedule:Day Name
  Schedule Day 143,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 143;                       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 138,                   !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule:Week:Daily {6c32ccbf-25c3-4d42-b047-a55ebd04141f}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {0d0d7886-c9e4-4f1d-9783-c8b850646538}, !- Name
  Schedule Day 144,                       !- Sunday Schedule:Day Name
  Schedule Day 144,                       !- Monday Schedule:Day Name
  Schedule Day 144,                       !- Tuesday Schedule:Day Name
  Schedule Day 144,                       !- Wednesday Schedule:Day Name
  Schedule Day 144,                       !- Thursday Schedule:Day Name
  Schedule Day 144,                       !- Friday Schedule:Day Name
  Schedule Day 144,                       !- Saturday Schedule:Day Name
  Schedule Day 144,                       !- Holiday Schedule:Day Name
  Schedule Day 144,                       !- SummerDesignDay Schedule:Day Name
  Schedule Day 144,                       !- WinterDesignDay Schedule:Day Name
  Schedule Day 144,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 144;                       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 139,                   !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule:Week:Daily {0d0d7886-c9e4-4f1d-9783-c8b850646538}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {0819a22f-13d8-412a-9886-f17358e34c76}, !- Name
  Schedule Day 19,                        !- Sunday Schedule:Day Name
  Schedule Day 19,                        !- Monday Schedule:Day Name
  Schedule Day 19,                        !- Tuesday Schedule:Day Name
  Schedule Day 19,                        !- Wednesday Schedule:Day Name
  Schedule Day 19,                        !- Thursday Schedule:Day Name
  Schedule Day 19,                        !- Friday Schedule:Day Name
  Schedule Day 19,                        !- Saturday Schedule:Day Name
  Schedule Day 19,                        !- Holiday Schedule:Day Name
  Schedule Day 19,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 19,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 19,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 19;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 14,                    !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule:Week:Daily {0819a22f-13d8-412a-9886-f17358e34c76}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {5cc90a11-8160-408d-ac03-6213875552e1}, !- Name
  Schedule Day 145,                       !- Sunday Schedule:Day Name
  Schedule Day 145,                       !- Monday Schedule:Day Name
  Schedule Day 145,                       !- Tuesday Schedule:Day Name
  Schedule Day 145,                       !- Wednesday Schedule:Day Name
  Schedule Day 145,                       !- Thursday Schedule:Day Name
  Schedule Day 145,                       !- Friday Schedule:Day Name
  Schedule Day 145,                       !- Saturday Schedule:Day Name
  Schedule Day 145,                       !- Holiday Schedule:Day Name
  Schedule Day 145,                       !- SummerDesignDay Schedule:Day Name
  Schedule Day 145,                       !- WinterDesignDay Schedule:Day Name
  Schedule Day 145,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 145;                       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 140,                   !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule:Week:Daily {5cc90a11-8160-408d-ac03-6213875552e1}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {7a19ab22-4245-409b-8099-d3b9ef7945a1}, !- Name
  Schedule Day 146,                       !- Sunday Schedule:Day Name
  Schedule Day 146,                       !- Monday Schedule:Day Name
  Schedule Day 146,                       !- Tuesday Schedule:Day Name
  Schedule Day 146,                       !- Wednesday Schedule:Day Name
  Schedule Day 146,                       !- Thursday Schedule:Day Name
  Schedule Day 146,                       !- Friday Schedule:Day Name
  Schedule Day 146,                       !- Saturday Schedule:Day Name
  Schedule Day 146,                       !- Holiday Schedule:Day Name
  Schedule Day 146,                       !- SummerDesignDay Schedule:Day Name
  Schedule Day 146,                       !- WinterDesignDay Schedule:Day Name
  Schedule Day 146,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 146;                       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 141,                   !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule:Week:Daily {7a19ab22-4245-409b-8099-d3b9ef7945a1}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {1a9dbc66-47f0-4641-a26d-0e30bad73619}, !- Name
  Schedule Day 147,                       !- Sunday Schedule:Day Name
  Schedule Day 147,                       !- Monday Schedule:Day Name
  Schedule Day 147,                       !- Tuesday Schedule:Day Name
  Schedule Day 147,                       !- Wednesday Schedule:Day Name
  Schedule Day 147,                       !- Thursday Schedule:Day Name
  Schedule Day 147,                       !- Friday Schedule:Day Name
  Schedule Day 147,                       !- Saturday Schedule:Day Name
  Schedule Day 147,                       !- Holiday Schedule:Day Name
  Schedule Day 147,                       !- SummerDesignDay Schedule:Day Name
  Schedule Day 147,                       !- WinterDesignDay Schedule:Day Name
  Schedule Day 147,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 147;                       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 142,                   !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule:Week:Daily {1a9dbc66-47f0-4641-a26d-0e30bad73619}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {71c2eccf-1b36-4cef-b244-9ea151755d49}, !- Name
  Schedule Day 148,                       !- Sunday Schedule:Day Name
  Schedule Day 148,                       !- Monday Schedule:Day Name
  Schedule Day 148,                       !- Tuesday Schedule:Day Name
  Schedule Day 148,                       !- Wednesday Schedule:Day Name
  Schedule Day 148,                       !- Thursday Schedule:Day Name
  Schedule Day 148,                       !- Friday Schedule:Day Name
  Schedule Day 148,                       !- Saturday Schedule:Day Name
  Schedule Day 148,                       !- Holiday Schedule:Day Name
  Schedule Day 148,                       !- SummerDesignDay Schedule:Day Name
  Schedule Day 148,                       !- WinterDesignDay Schedule:Day Name
  Schedule Day 148,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 148;                       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 143,                   !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule:Week:Daily {71c2eccf-1b36-4cef-b244-9ea151755d49}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {ac5cbdd1-8c81-4b3f-b8ba-553033bc066d}, !- Name
  Schedule Day 149,                       !- Sunday Schedule:Day Name
  Schedule Day 149,                       !- Monday Schedule:Day Name
  Schedule Day 149,                       !- Tuesday Schedule:Day Name
  Schedule Day 149,                       !- Wednesday Schedule:Day Name
  Schedule Day 149,                       !- Thursday Schedule:Day Name
  Schedule Day 149,                       !- Friday Schedule:Day Name
  Schedule Day 149,                       !- Saturday Schedule:Day Name
  Schedule Day 149,                       !- Holiday Schedule:Day Name
  Schedule Day 149,                       !- SummerDesignDay Schedule:Day Name
  Schedule Day 149,                       !- WinterDesignDay Schedule:Day Name
  Schedule Day 149,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 149;                       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 144,                   !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule:Week:Daily {ac5cbdd1-8c81-4b3f-b8ba-553033bc066d}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {34a0bdde-7a65-4165-a37c-d5ab2e595a3f}, !- Name
  Schedule Day 150,                       !- Sunday Schedule:Day Name
  Schedule Day 150,                       !- Monday Schedule:Day Name
  Schedule Day 150,                       !- Tuesday Schedule:Day Name
  Schedule Day 150,                       !- Wednesday Schedule:Day Name
  Schedule Day 150,                       !- Thursday Schedule:Day Name
  Schedule Day 150,                       !- Friday Schedule:Day Name
  Schedule Day 150,                       !- Saturday Schedule:Day Name
  Schedule Day 150,                       !- Holiday Schedule:Day Name
  Schedule Day 150,                       !- SummerDesignDay Schedule:Day Name
  Schedule Day 150,                       !- WinterDesignDay Schedule:Day Name
  Schedule Day 150,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 150;                       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 145,                   !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule:Week:Daily {34a0bdde-7a65-4165-a37c-d5ab2e595a3f}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {bd92657e-730e-43b9-be5d-c31a971977b4}, !- Name
  Schedule Day 151,                       !- Sunday Schedule:Day Name
  Schedule Day 151,                       !- Monday Schedule:Day Name
  Schedule Day 151,                       !- Tuesday Schedule:Day Name
  Schedule Day 151,                       !- Wednesday Schedule:Day Name
  Schedule Day 151,                       !- Thursday Schedule:Day Name
  Schedule Day 151,                       !- Friday Schedule:Day Name
  Schedule Day 151,                       !- Saturday Schedule:Day Name
  Schedule Day 151,                       !- Holiday Schedule:Day Name
  Schedule Day 151,                       !- SummerDesignDay Schedule:Day Name
  Schedule Day 151,                       !- WinterDesignDay Schedule:Day Name
  Schedule Day 151,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 151;                       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 146,                   !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule:Week:Daily {bd92657e-730e-43b9-be5d-c31a971977b4}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {26182dd0-f3b9-42d3-8b05-de0fed11f31a}, !- Name
  Schedule Day 152,                       !- Sunday Schedule:Day Name
  Schedule Day 152,                       !- Monday Schedule:Day Name
  Schedule Day 152,                       !- Tuesday Schedule:Day Name
  Schedule Day 152,                       !- Wednesday Schedule:Day Name
  Schedule Day 152,                       !- Thursday Schedule:Day Name
  Schedule Day 152,                       !- Friday Schedule:Day Name
  Schedule Day 152,                       !- Saturday Schedule:Day Name
  Schedule Day 152,                       !- Holiday Schedule:Day Name
  Schedule Day 152,                       !- SummerDesignDay Schedule:Day Name
  Schedule Day 152,                       !- WinterDesignDay Schedule:Day Name
  Schedule Day 152,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 152;                       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 147,                   !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule:Week:Daily {26182dd0-f3b9-42d3-8b05-de0fed11f31a}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {e3d78115-7835-4c6f-a883-01d19fcd3d22}, !- Name
  Schedule Day 153,                       !- Sunday Schedule:Day Name
  Schedule Day 153,                       !- Monday Schedule:Day Name
  Schedule Day 153,                       !- Tuesday Schedule:Day Name
  Schedule Day 153,                       !- Wednesday Schedule:Day Name
  Schedule Day 153,                       !- Thursday Schedule:Day Name
  Schedule Day 153,                       !- Friday Schedule:Day Name
  Schedule Day 153,                       !- Saturday Schedule:Day Name
  Schedule Day 153,                       !- Holiday Schedule:Day Name
  Schedule Day 153,                       !- SummerDesignDay Schedule:Day Name
  Schedule Day 153,                       !- WinterDesignDay Schedule:Day Name
  Schedule Day 153,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 153;                       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 148,                   !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule:Week:Daily {e3d78115-7835-4c6f-a883-01d19fcd3d22}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {9b85daa3-d69e-4614-8ecd-af41b8b0a985}, !- Name
  Schedule Day 154,                       !- Sunday Schedule:Day Name
  Schedule Day 154,                       !- Monday Schedule:Day Name
  Schedule Day 154,                       !- Tuesday Schedule:Day Name
  Schedule Day 154,                       !- Wednesday Schedule:Day Name
  Schedule Day 154,                       !- Thursday Schedule:Day Name
  Schedule Day 154,                       !- Friday Schedule:Day Name
  Schedule Day 154,                       !- Saturday Schedule:Day Name
  Schedule Day 154,                       !- Holiday Schedule:Day Name
  Schedule Day 154,                       !- SummerDesignDay Schedule:Day Name
  Schedule Day 154,                       !- WinterDesignDay Schedule:Day Name
  Schedule Day 154,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 154;                       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 149,                   !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule:Week:Daily {9b85daa3-d69e-4614-8ecd-af41b8b0a985}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {48e4cbaa-bb46-498c-a898-c08d0a353f8c}, !- Name
  Schedule Day 20,                        !- Sunday Schedule:Day Name
  Schedule Day 20,                        !- Monday Schedule:Day Name
  Schedule Day 20,                        !- Tuesday Schedule:Day Name
  Schedule Day 20,                        !- Wednesday Schedule:Day Name
  Schedule Day 20,                        !- Thursday Schedule:Day Name
  Schedule Day 20,                        !- Friday Schedule:Day Name
  Schedule Day 20,                        !- Saturday Schedule:Day Name
  Schedule Day 20,                        !- Holiday Schedule:Day Name
  Schedule Day 20,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 20,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 20,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 20;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 15,                    !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule:Week:Daily {48e4cbaa-bb46-498c-a898-c08d0a353f8c}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {b2a9e154-d5d0-4c66-ad95-52a2f5bb7efc}, !- Name
  Schedule Day 155,                       !- Sunday Schedule:Day Name
  Schedule Day 155,                       !- Monday Schedule:Day Name
  Schedule Day 155,                       !- Tuesday Schedule:Day Name
  Schedule Day 155,                       !- Wednesday Schedule:Day Name
  Schedule Day 155,                       !- Thursday Schedule:Day Name
  Schedule Day 155,                       !- Friday Schedule:Day Name
  Schedule Day 155,                       !- Saturday Schedule:Day Name
  Schedule Day 155,                       !- Holiday Schedule:Day Name
  Schedule Day 155,                       !- SummerDesignDay Schedule:Day Name
  Schedule Day 155,                       !- WinterDesignDay Schedule:Day Name
  Schedule Day 155,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 155;                       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 150,                   !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule:Week:Daily {b2a9e154-d5d0-4c66-ad95-52a2f5bb7efc}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {d560fab4-244b-476b-a8a1-f732840b2f39}, !- Name
  Schedule Day 156,                       !- Sunday Schedule:Day Name
  Schedule Day 156,                       !- Monday Schedule:Day Name
  Schedule Day 156,                       !- Tuesday Schedule:Day Name
  Schedule Day 156,                       !- Wednesday Schedule:Day Name
  Schedule Day 156,                       !- Thursday Schedule:Day Name
  Schedule Day 156,                       !- Friday Schedule:Day Name
  Schedule Day 156,                       !- Saturday Schedule:Day Name
  Schedule Day 156,                       !- Holiday Schedule:Day Name
  Schedule Day 156,                       !- SummerDesignDay Schedule:Day Name
  Schedule Day 156,                       !- WinterDesignDay Schedule:Day Name
  Schedule Day 156,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 156;                       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 151,                   !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule:Week:Daily {d560fab4-244b-476b-a8a1-f732840b2f39}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {aee5942c-43cb-41d3-ade7-1caa08f8adf2}, !- Name
  Schedule Day 157,                       !- Sunday Schedule:Day Name
  Schedule Day 157,                       !- Monday Schedule:Day Name
  Schedule Day 157,                       !- Tuesday Schedule:Day Name
  Schedule Day 157,                       !- Wednesday Schedule:Day Name
  Schedule Day 157,                       !- Thursday Schedule:Day Name
  Schedule Day 157,                       !- Friday Schedule:Day Name
  Schedule Day 157,                       !- Saturday Schedule:Day Name
  Schedule Day 157,                       !- Holiday Schedule:Day Name
  Schedule Day 157,                       !- SummerDesignDay Schedule:Day Name
  Schedule Day 157,                       !- WinterDesignDay Schedule:Day Name
  Schedule Day 157,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 157;                       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 152,                   !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule:Week:Daily {aee5942c-43cb-41d3-ade7-1caa08f8adf2}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {9e53840f-77b9-4475-847d-9ea6029543f6}, !- Name
  Schedule Day 158,                       !- Sunday Schedule:Day Name
  Schedule Day 158,                       !- Monday Schedule:Day Name
  Schedule Day 158,                       !- Tuesday Schedule:Day Name
  Schedule Day 158,                       !- Wednesday Schedule:Day Name
  Schedule Day 158,                       !- Thursday Schedule:Day Name
  Schedule Day 158,                       !- Friday Schedule:Day Name
  Schedule Day 158,                       !- Saturday Schedule:Day Name
  Schedule Day 158,                       !- Holiday Schedule:Day Name
  Schedule Day 158,                       !- SummerDesignDay Schedule:Day Name
  Schedule Day 158,                       !- WinterDesignDay Schedule:Day Name
  Schedule Day 158,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 158;                       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 153,                   !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule:Week:Daily {9e53840f-77b9-4475-847d-9ea6029543f6}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {7450f603-3f7d-4121-b19f-c68f54961c1e}, !- Name
  Schedule Day 159,                       !- Sunday Schedule:Day Name
  Schedule Day 159,                       !- Monday Schedule:Day Name
  Schedule Day 159,                       !- Tuesday Schedule:Day Name
  Schedule Day 159,                       !- Wednesday Schedule:Day Name
  Schedule Day 159,                       !- Thursday Schedule:Day Name
  Schedule Day 159,                       !- Friday Schedule:Day Name
  Schedule Day 159,                       !- Saturday Schedule:Day Name
  Schedule Day 159,                       !- Holiday Schedule:Day Name
  Schedule Day 159,                       !- SummerDesignDay Schedule:Day Name
  Schedule Day 159,                       !- WinterDesignDay Schedule:Day Name
  Schedule Day 159,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 159;                       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 154,                   !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule:Week:Daily {7450f603-3f7d-4121-b19f-c68f54961c1e}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {49113f0b-21d3-4902-bbb5-404354ae9b8d}, !- Name
  Schedule Day 160,                       !- Sunday Schedule:Day Name
  Schedule Day 160,                       !- Monday Schedule:Day Name
  Schedule Day 160,                       !- Tuesday Schedule:Day Name
  Schedule Day 160,                       !- Wednesday Schedule:Day Name
  Schedule Day 160,                       !- Thursday Schedule:Day Name
  Schedule Day 160,                       !- Friday Schedule:Day Name
  Schedule Day 160,                       !- Saturday Schedule:Day Name
  Schedule Day 160,                       !- Holiday Schedule:Day Name
  Schedule Day 160,                       !- SummerDesignDay Schedule:Day Name
  Schedule Day 160,                       !- WinterDesignDay Schedule:Day Name
  Schedule Day 160,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 160;                       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 155,                   !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule:Week:Daily {49113f0b-21d3-4902-bbb5-404354ae9b8d}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {d5dfce49-7b8b-4a7c-a91e-f07b9cc3f15b}, !- Name
  Schedule Day 161,                       !- Sunday Schedule:Day Name
  Schedule Day 161,                       !- Monday Schedule:Day Name
  Schedule Day 161,                       !- Tuesday Schedule:Day Name
  Schedule Day 161,                       !- Wednesday Schedule:Day Name
  Schedule Day 161,                       !- Thursday Schedule:Day Name
  Schedule Day 161,                       !- Friday Schedule:Day Name
  Schedule Day 161,                       !- Saturday Schedule:Day Name
  Schedule Day 161,                       !- Holiday Schedule:Day Name
  Schedule Day 161,                       !- SummerDesignDay Schedule:Day Name
  Schedule Day 161,                       !- WinterDesignDay Schedule:Day Name
  Schedule Day 161,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 161;                       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 156,                   !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule:Week:Daily {d5dfce49-7b8b-4a7c-a91e-f07b9cc3f15b}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {d898c8b8-18e1-41a5-84fb-14a7ead2d98b}, !- Name
  Schedule Day 162,                       !- Sunday Schedule:Day Name
  Schedule Day 162,                       !- Monday Schedule:Day Name
  Schedule Day 162,                       !- Tuesday Schedule:Day Name
  Schedule Day 162,                       !- Wednesday Schedule:Day Name
  Schedule Day 162,                       !- Thursday Schedule:Day Name
  Schedule Day 162,                       !- Friday Schedule:Day Name
  Schedule Day 162,                       !- Saturday Schedule:Day Name
  Schedule Day 162,                       !- Holiday Schedule:Day Name
  Schedule Day 162,                       !- SummerDesignDay Schedule:Day Name
  Schedule Day 162,                       !- WinterDesignDay Schedule:Day Name
  Schedule Day 162,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 162;                       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 157,                   !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule:Week:Daily {d898c8b8-18e1-41a5-84fb-14a7ead2d98b}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {c149d965-be73-4472-9d01-ad77d8169d2c}, !- Name
  Schedule Day 163,                       !- Sunday Schedule:Day Name
  Schedule Day 163,                       !- Monday Schedule:Day Name
  Schedule Day 163,                       !- Tuesday Schedule:Day Name
  Schedule Day 163,                       !- Wednesday Schedule:Day Name
  Schedule Day 163,                       !- Thursday Schedule:Day Name
  Schedule Day 163,                       !- Friday Schedule:Day Name
  Schedule Day 163,                       !- Saturday Schedule:Day Name
  Schedule Day 163,                       !- Holiday Schedule:Day Name
  Schedule Day 163,                       !- SummerDesignDay Schedule:Day Name
  Schedule Day 163,                       !- WinterDesignDay Schedule:Day Name
  Schedule Day 163,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 163;                       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 158,                   !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule:Week:Daily {c149d965-be73-4472-9d01-ad77d8169d2c}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {56d8d697-835b-44fd-80c3-e2e038671429}, !- Name
  Schedule Day 164,                       !- Sunday Schedule:Day Name
  Schedule Day 164,                       !- Monday Schedule:Day Name
  Schedule Day 164,                       !- Tuesday Schedule:Day Name
  Schedule Day 164,                       !- Wednesday Schedule:Day Name
  Schedule Day 164,                       !- Thursday Schedule:Day Name
  Schedule Day 164,                       !- Friday Schedule:Day Name
  Schedule Day 164,                       !- Saturday Schedule:Day Name
  Schedule Day 164,                       !- Holiday Schedule:Day Name
  Schedule Day 164,                       !- SummerDesignDay Schedule:Day Name
  Schedule Day 164,                       !- WinterDesignDay Schedule:Day Name
  Schedule Day 164,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 164;                       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 159,                   !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule:Week:Daily {56d8d697-835b-44fd-80c3-e2e038671429}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {49162fce-c5dd-4388-b422-016b27afbacd}, !- Name
  Schedule Day 21,                        !- Sunday Schedule:Day Name
  Schedule Day 21,                        !- Monday Schedule:Day Name
  Schedule Day 21,                        !- Tuesday Schedule:Day Name
  Schedule Day 21,                        !- Wednesday Schedule:Day Name
  Schedule Day 21,                        !- Thursday Schedule:Day Name
  Schedule Day 21,                        !- Friday Schedule:Day Name
  Schedule Day 21,                        !- Saturday Schedule:Day Name
  Schedule Day 21,                        !- Holiday Schedule:Day Name
  Schedule Day 21,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 21,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 21,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 21;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 16,                    !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule:Week:Daily {49162fce-c5dd-4388-b422-016b27afbacd}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {a5c2d3a0-fc42-4282-b468-28e8c66e07ff}, !- Name
  Schedule Day 165,                       !- Sunday Schedule:Day Name
  Schedule Day 165,                       !- Monday Schedule:Day Name
  Schedule Day 165,                       !- Tuesday Schedule:Day Name
  Schedule Day 165,                       !- Wednesday Schedule:Day Name
  Schedule Day 165,                       !- Thursday Schedule:Day Name
  Schedule Day 165,                       !- Friday Schedule:Day Name
  Schedule Day 165,                       !- Saturday Schedule:Day Name
  Schedule Day 165,                       !- Holiday Schedule:Day Name
  Schedule Day 165,                       !- SummerDesignDay Schedule:Day Name
  Schedule Day 165,                       !- WinterDesignDay Schedule:Day Name
  Schedule Day 165,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 165;                       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 160,                   !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule:Week:Daily {a5c2d3a0-fc42-4282-b468-28e8c66e07ff}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {0256982b-43e3-4fd4-8bb5-4bdc7bd7a43d}, !- Name
  Schedule Day 166,                       !- Sunday Schedule:Day Name
  Schedule Day 166,                       !- Monday Schedule:Day Name
  Schedule Day 166,                       !- Tuesday Schedule:Day Name
  Schedule Day 166,                       !- Wednesday Schedule:Day Name
  Schedule Day 166,                       !- Thursday Schedule:Day Name
  Schedule Day 166,                       !- Friday Schedule:Day Name
  Schedule Day 166,                       !- Saturday Schedule:Day Name
  Schedule Day 166,                       !- Holiday Schedule:Day Name
  Schedule Day 166,                       !- SummerDesignDay Schedule:Day Name
  Schedule Day 166,                       !- WinterDesignDay Schedule:Day Name
  Schedule Day 166,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 166;                       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 161,                   !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule:Week:Daily {0256982b-43e3-4fd4-8bb5-4bdc7bd7a43d}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {2b05a8e4-b4dc-4fe2-8fb5-640c2d3c1d9b}, !- Name
  Schedule Day 167,                       !- Sunday Schedule:Day Name
  Schedule Day 167,                       !- Monday Schedule:Day Name
  Schedule Day 167,                       !- Tuesday Schedule:Day Name
  Schedule Day 167,                       !- Wednesday Schedule:Day Name
  Schedule Day 167,                       !- Thursday Schedule:Day Name
  Schedule Day 167,                       !- Friday Schedule:Day Name
  Schedule Day 167,                       !- Saturday Schedule:Day Name
  Schedule Day 167,                       !- Holiday Schedule:Day Name
  Schedule Day 167,                       !- SummerDesignDay Schedule:Day Name
  Schedule Day 167,                       !- WinterDesignDay Schedule:Day Name
  Schedule Day 167,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 167;                       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 162,                   !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule:Week:Daily {2b05a8e4-b4dc-4fe2-8fb5-640c2d3c1d9b}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {e136a7d7-bddc-45a0-9bfb-74fe87b794f8}, !- Name
  Schedule Day 168,                       !- Sunday Schedule:Day Name
  Schedule Day 168,                       !- Monday Schedule:Day Name
  Schedule Day 168,                       !- Tuesday Schedule:Day Name
  Schedule Day 168,                       !- Wednesday Schedule:Day Name
  Schedule Day 168,                       !- Thursday Schedule:Day Name
  Schedule Day 168,                       !- Friday Schedule:Day Name
  Schedule Day 168,                       !- Saturday Schedule:Day Name
  Schedule Day 168,                       !- Holiday Schedule:Day Name
  Schedule Day 168,                       !- SummerDesignDay Schedule:Day Name
  Schedule Day 168,                       !- WinterDesignDay Schedule:Day Name
  Schedule Day 168,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 168;                       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 163,                   !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule:Week:Daily {e136a7d7-bddc-45a0-9bfb-74fe87b794f8}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {06736322-e761-4354-8952-f57e0e9e6d5e}, !- Name
  Schedule Day 169,                       !- Sunday Schedule:Day Name
  Schedule Day 169,                       !- Monday Schedule:Day Name
  Schedule Day 169,                       !- Tuesday Schedule:Day Name
  Schedule Day 169,                       !- Wednesday Schedule:Day Name
  Schedule Day 169,                       !- Thursday Schedule:Day Name
  Schedule Day 169,                       !- Friday Schedule:Day Name
  Schedule Day 169,                       !- Saturday Schedule:Day Name
  Schedule Day 169,                       !- Holiday Schedule:Day Name
  Schedule Day 169,                       !- SummerDesignDay Schedule:Day Name
  Schedule Day 169,                       !- WinterDesignDay Schedule:Day Name
  Schedule Day 169,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 169;                       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 164,                   !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule:Week:Daily {06736322-e761-4354-8952-f57e0e9e6d5e}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {d70f4d34-59e8-4d14-baea-06359ce46198}, !- Name
  Schedule Day 170,                       !- Sunday Schedule:Day Name
  Schedule Day 170,                       !- Monday Schedule:Day Name
  Schedule Day 170,                       !- Tuesday Schedule:Day Name
  Schedule Day 170,                       !- Wednesday Schedule:Day Name
  Schedule Day 170,                       !- Thursday Schedule:Day Name
  Schedule Day 170,                       !- Friday Schedule:Day Name
  Schedule Day 170,                       !- Saturday Schedule:Day Name
  Schedule Day 170,                       !- Holiday Schedule:Day Name
  Schedule Day 170,                       !- SummerDesignDay Schedule:Day Name
  Schedule Day 170,                       !- WinterDesignDay Schedule:Day Name
  Schedule Day 170,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 170;                       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 165,                   !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule:Week:Daily {d70f4d34-59e8-4d14-baea-06359ce46198}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {e010b46c-1a48-4ae6-a6d2-db0f47ec4c0e}, !- Name
  Schedule Day 171,                       !- Sunday Schedule:Day Name
  Schedule Day 171,                       !- Monday Schedule:Day Name
  Schedule Day 171,                       !- Tuesday Schedule:Day Name
  Schedule Day 171,                       !- Wednesday Schedule:Day Name
  Schedule Day 171,                       !- Thursday Schedule:Day Name
  Schedule Day 171,                       !- Friday Schedule:Day Name
  Schedule Day 171,                       !- Saturday Schedule:Day Name
  Schedule Day 171,                       !- Holiday Schedule:Day Name
  Schedule Day 171,                       !- SummerDesignDay Schedule:Day Name
  Schedule Day 171,                       !- WinterDesignDay Schedule:Day Name
  Schedule Day 171,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 171;                       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 166,                   !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule:Week:Daily {e010b46c-1a48-4ae6-a6d2-db0f47ec4c0e}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {5b3ef30b-b727-4333-acce-6913289f24dd}, !- Name
  Schedule Day 172,                       !- Sunday Schedule:Day Name
  Schedule Day 172,                       !- Monday Schedule:Day Name
  Schedule Day 172,                       !- Tuesday Schedule:Day Name
  Schedule Day 172,                       !- Wednesday Schedule:Day Name
  Schedule Day 172,                       !- Thursday Schedule:Day Name
  Schedule Day 172,                       !- Friday Schedule:Day Name
  Schedule Day 172,                       !- Saturday Schedule:Day Name
  Schedule Day 172,                       !- Holiday Schedule:Day Name
  Schedule Day 172,                       !- SummerDesignDay Schedule:Day Name
  Schedule Day 172,                       !- WinterDesignDay Schedule:Day Name
  Schedule Day 172,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 172;                       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 167,                   !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule:Week:Daily {5b3ef30b-b727-4333-acce-6913289f24dd}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {0b8c680d-6274-49d0-bb7b-a2bc967ef9bc}, !- Name
  Schedule Day 173,                       !- Sunday Schedule:Day Name
  Schedule Day 173,                       !- Monday Schedule:Day Name
  Schedule Day 173,                       !- Tuesday Schedule:Day Name
  Schedule Day 173,                       !- Wednesday Schedule:Day Name
  Schedule Day 173,                       !- Thursday Schedule:Day Name
  Schedule Day 173,                       !- Friday Schedule:Day Name
  Schedule Day 173,                       !- Saturday Schedule:Day Name
  Schedule Day 173,                       !- Holiday Schedule:Day Name
  Schedule Day 173,                       !- SummerDesignDay Schedule:Day Name
  Schedule Day 173,                       !- WinterDesignDay Schedule:Day Name
  Schedule Day 173,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 173;                       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 168,                   !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule:Week:Daily {0b8c680d-6274-49d0-bb7b-a2bc967ef9bc}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {25251b1e-6acd-4222-848d-b6af9672b6f7}, !- Name
  Schedule Day 174,                       !- Sunday Schedule:Day Name
  Schedule Day 174,                       !- Monday Schedule:Day Name
  Schedule Day 174,                       !- Tuesday Schedule:Day Name
  Schedule Day 174,                       !- Wednesday Schedule:Day Name
  Schedule Day 174,                       !- Thursday Schedule:Day Name
  Schedule Day 174,                       !- Friday Schedule:Day Name
  Schedule Day 174,                       !- Saturday Schedule:Day Name
  Schedule Day 174,                       !- Holiday Schedule:Day Name
  Schedule Day 174,                       !- SummerDesignDay Schedule:Day Name
  Schedule Day 174,                       !- WinterDesignDay Schedule:Day Name
  Schedule Day 174,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 174;                       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 169,                   !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule:Week:Daily {25251b1e-6acd-4222-848d-b6af9672b6f7}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {161bb816-a329-4da2-93c7-42d0da08e942}, !- Name
  Schedule Day 22,                        !- Sunday Schedule:Day Name
  Schedule Day 22,                        !- Monday Schedule:Day Name
  Schedule Day 22,                        !- Tuesday Schedule:Day Name
  Schedule Day 22,                        !- Wednesday Schedule:Day Name
  Schedule Day 22,                        !- Thursday Schedule:Day Name
  Schedule Day 22,                        !- Friday Schedule:Day Name
  Schedule Day 22,                        !- Saturday Schedule:Day Name
  Schedule Day 22,                        !- Holiday Schedule:Day Name
  Schedule Day 22,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 22,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 22,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 22;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 17,                    !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule:Week:Daily {161bb816-a329-4da2-93c7-42d0da08e942}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {a75dcea2-152d-4c95-bd8f-94bd6ba3f651}, !- Name
  Schedule Day 175,                       !- Sunday Schedule:Day Name
  Schedule Day 175,                       !- Monday Schedule:Day Name
  Schedule Day 175,                       !- Tuesday Schedule:Day Name
  Schedule Day 175,                       !- Wednesday Schedule:Day Name
  Schedule Day 175,                       !- Thursday Schedule:Day Name
  Schedule Day 175,                       !- Friday Schedule:Day Name
  Schedule Day 175,                       !- Saturday Schedule:Day Name
  Schedule Day 175,                       !- Holiday Schedule:Day Name
  Schedule Day 175,                       !- SummerDesignDay Schedule:Day Name
  Schedule Day 175,                       !- WinterDesignDay Schedule:Day Name
  Schedule Day 175,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 175;                       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 170,                   !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule:Week:Daily {a75dcea2-152d-4c95-bd8f-94bd6ba3f651}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {67fb571e-92f5-4e82-ab45-4ffc9451a6ba}, !- Name
  Schedule Day 176,                       !- Sunday Schedule:Day Name
  Schedule Day 176,                       !- Monday Schedule:Day Name
  Schedule Day 176,                       !- Tuesday Schedule:Day Name
  Schedule Day 176,                       !- Wednesday Schedule:Day Name
  Schedule Day 176,                       !- Thursday Schedule:Day Name
  Schedule Day 176,                       !- Friday Schedule:Day Name
  Schedule Day 176,                       !- Saturday Schedule:Day Name
  Schedule Day 176,                       !- Holiday Schedule:Day Name
  Schedule Day 176,                       !- SummerDesignDay Schedule:Day Name
  Schedule Day 176,                       !- WinterDesignDay Schedule:Day Name
  Schedule Day 176,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 176;                       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 171,                   !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule:Week:Daily {67fb571e-92f5-4e82-ab45-4ffc9451a6ba}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {ab985068-7464-4ee7-bb14-a30fde68e8c1}, !- Name
  Schedule Day 177,                       !- Sunday Schedule:Day Name
  Schedule Day 177,                       !- Monday Schedule:Day Name
  Schedule Day 177,                       !- Tuesday Schedule:Day Name
  Schedule Day 177,                       !- Wednesday Schedule:Day Name
  Schedule Day 177,                       !- Thursday Schedule:Day Name
  Schedule Day 177,                       !- Friday Schedule:Day Name
  Schedule Day 177,                       !- Saturday Schedule:Day Name
  Schedule Day 177,                       !- Holiday Schedule:Day Name
  Schedule Day 177,                       !- SummerDesignDay Schedule:Day Name
  Schedule Day 177,                       !- WinterDesignDay Schedule:Day Name
  Schedule Day 177,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 177;                       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 172,                   !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule:Week:Daily {ab985068-7464-4ee7-bb14-a30fde68e8c1}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {bd4395e2-9528-40c6-928a-a0434401ae8f}, !- Name
  Schedule Day 178,                       !- Sunday Schedule:Day Name
  Schedule Day 178,                       !- Monday Schedule:Day Name
  Schedule Day 178,                       !- Tuesday Schedule:Day Name
  Schedule Day 178,                       !- Wednesday Schedule:Day Name
  Schedule Day 178,                       !- Thursday Schedule:Day Name
  Schedule Day 178,                       !- Friday Schedule:Day Name
  Schedule Day 178,                       !- Saturday Schedule:Day Name
  Schedule Day 178,                       !- Holiday Schedule:Day Name
  Schedule Day 178,                       !- SummerDesignDay Schedule:Day Name
  Schedule Day 178,                       !- WinterDesignDay Schedule:Day Name
  Schedule Day 178,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 178;                       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 173,                   !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule:Week:Daily {bd4395e2-9528-40c6-928a-a0434401ae8f}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {f56e3be1-5134-478d-91f6-868043bf8c07}, !- Name
  Schedule Day 179,                       !- Sunday Schedule:Day Name
  Schedule Day 179,                       !- Monday Schedule:Day Name
  Schedule Day 179,                       !- Tuesday Schedule:Day Name
  Schedule Day 179,                       !- Wednesday Schedule:Day Name
  Schedule Day 179,                       !- Thursday Schedule:Day Name
  Schedule Day 179,                       !- Friday Schedule:Day Name
  Schedule Day 179,                       !- Saturday Schedule:Day Name
  Schedule Day 179,                       !- Holiday Schedule:Day Name
  Schedule Day 179,                       !- SummerDesignDay Schedule:Day Name
  Schedule Day 179,                       !- WinterDesignDay Schedule:Day Name
  Schedule Day 179,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 179;                       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 174,                   !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule:Week:Daily {f56e3be1-5134-478d-91f6-868043bf8c07}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {09d1151f-bc16-4e4d-a35f-c952fc082d36}, !- Name
  Schedule Day 180,                       !- Sunday Schedule:Day Name
  Schedule Day 180,                       !- Monday Schedule:Day Name
  Schedule Day 180,                       !- Tuesday Schedule:Day Name
  Schedule Day 180,                       !- Wednesday Schedule:Day Name
  Schedule Day 180,                       !- Thursday Schedule:Day Name
  Schedule Day 180,                       !- Friday Schedule:Day Name
  Schedule Day 180,                       !- Saturday Schedule:Day Name
  Schedule Day 180,                       !- Holiday Schedule:Day Name
  Schedule Day 180,                       !- SummerDesignDay Schedule:Day Name
  Schedule Day 180,                       !- WinterDesignDay Schedule:Day Name
  Schedule Day 180,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 180;                       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 175,                   !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule:Week:Daily {09d1151f-bc16-4e4d-a35f-c952fc082d36}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {ec8c48f5-38f8-4b41-966b-da13dce47da8}, !- Name
  Schedule Day 181,                       !- Sunday Schedule:Day Name
  Schedule Day 181,                       !- Monday Schedule:Day Name
  Schedule Day 181,                       !- Tuesday Schedule:Day Name
  Schedule Day 181,                       !- Wednesday Schedule:Day Name
  Schedule Day 181,                       !- Thursday Schedule:Day Name
  Schedule Day 181,                       !- Friday Schedule:Day Name
  Schedule Day 181,                       !- Saturday Schedule:Day Name
  Schedule Day 181,                       !- Holiday Schedule:Day Name
  Schedule Day 181,                       !- SummerDesignDay Schedule:Day Name
  Schedule Day 181,                       !- WinterDesignDay Schedule:Day Name
  Schedule Day 181,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 181;                       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 176,                   !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule:Week:Daily {ec8c48f5-38f8-4b41-966b-da13dce47da8}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {c87f5107-ba4e-4cd6-9680-a774c079fd20}, !- Name
  Schedule Day 182,                       !- Sunday Schedule:Day Name
  Schedule Day 182,                       !- Monday Schedule:Day Name
  Schedule Day 182,                       !- Tuesday Schedule:Day Name
  Schedule Day 182,                       !- Wednesday Schedule:Day Name
  Schedule Day 182,                       !- Thursday Schedule:Day Name
  Schedule Day 182,                       !- Friday Schedule:Day Name
  Schedule Day 182,                       !- Saturday Schedule:Day Name
  Schedule Day 182,                       !- Holiday Schedule:Day Name
  Schedule Day 182,                       !- SummerDesignDay Schedule:Day Name
  Schedule Day 182,                       !- WinterDesignDay Schedule:Day Name
  Schedule Day 182,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 182;                       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 177,                   !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule:Week:Daily {c87f5107-ba4e-4cd6-9680-a774c079fd20}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {db7fcae4-4c73-473b-86fb-10b412972db7}, !- Name
  Schedule Day 183,                       !- Sunday Schedule:Day Name
  Schedule Day 183,                       !- Monday Schedule:Day Name
  Schedule Day 183,                       !- Tuesday Schedule:Day Name
  Schedule Day 183,                       !- Wednesday Schedule:Day Name
  Schedule Day 183,                       !- Thursday Schedule:Day Name
  Schedule Day 183,                       !- Friday Schedule:Day Name
  Schedule Day 183,                       !- Saturday Schedule:Day Name
  Schedule Day 183,                       !- Holiday Schedule:Day Name
  Schedule Day 183,                       !- SummerDesignDay Schedule:Day Name
  Schedule Day 183,                       !- WinterDesignDay Schedule:Day Name
  Schedule Day 183,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 183;                       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 178,                   !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule:Week:Daily {db7fcae4-4c73-473b-86fb-10b412972db7}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {738d29b2-1281-4b74-bf3f-099d27ba2fa6}, !- Name
  Schedule Day 184,                       !- Sunday Schedule:Day Name
  Schedule Day 184,                       !- Monday Schedule:Day Name
  Schedule Day 184,                       !- Tuesday Schedule:Day Name
  Schedule Day 184,                       !- Wednesday Schedule:Day Name
  Schedule Day 184,                       !- Thursday Schedule:Day Name
  Schedule Day 184,                       !- Friday Schedule:Day Name
  Schedule Day 184,                       !- Saturday Schedule:Day Name
  Schedule Day 184,                       !- Holiday Schedule:Day Name
  Schedule Day 184,                       !- SummerDesignDay Schedule:Day Name
  Schedule Day 184,                       !- WinterDesignDay Schedule:Day Name
  Schedule Day 184,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 184;                       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 179,                   !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule:Week:Daily {738d29b2-1281-4b74-bf3f-099d27ba2fa6}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {c89f4edd-ffc6-407f-9df1-f2b10460aeb4}, !- Name
  Schedule Day 23,                        !- Sunday Schedule:Day Name
  Schedule Day 23,                        !- Monday Schedule:Day Name
  Schedule Day 23,                        !- Tuesday Schedule:Day Name
  Schedule Day 23,                        !- Wednesday Schedule:Day Name
  Schedule Day 23,                        !- Thursday Schedule:Day Name
  Schedule Day 23,                        !- Friday Schedule:Day Name
  Schedule Day 23,                        !- Saturday Schedule:Day Name
  Schedule Day 23,                        !- Holiday Schedule:Day Name
  Schedule Day 23,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 23,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 23,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 23;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 18,                    !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule:Week:Daily {c89f4edd-ffc6-407f-9df1-f2b10460aeb4}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {89cea8a7-7f66-45e3-a93f-ce2283b1d324}, !- Name
  Schedule Day 185,                       !- Sunday Schedule:Day Name
  Schedule Day 185,                       !- Monday Schedule:Day Name
  Schedule Day 185,                       !- Tuesday Schedule:Day Name
  Schedule Day 185,                       !- Wednesday Schedule:Day Name
  Schedule Day 185,                       !- Thursday Schedule:Day Name
  Schedule Day 185,                       !- Friday Schedule:Day Name
  Schedule Day 185,                       !- Saturday Schedule:Day Name
  Schedule Day 185,                       !- Holiday Schedule:Day Name
  Schedule Day 185,                       !- SummerDesignDay Schedule:Day Name
  Schedule Day 185,                       !- WinterDesignDay Schedule:Day Name
  Schedule Day 185,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 185;                       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 180,                   !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule:Week:Daily {89cea8a7-7f66-45e3-a93f-ce2283b1d324}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {28e9495d-6ad3-43c7-9871-1be5557d891e}, !- Name
  Schedule Day 186,                       !- Sunday Schedule:Day Name
  Schedule Day 186,                       !- Monday Schedule:Day Name
  Schedule Day 186,                       !- Tuesday Schedule:Day Name
  Schedule Day 186,                       !- Wednesday Schedule:Day Name
  Schedule Day 186,                       !- Thursday Schedule:Day Name
  Schedule Day 186,                       !- Friday Schedule:Day Name
  Schedule Day 186,                       !- Saturday Schedule:Day Name
  Schedule Day 186,                       !- Holiday Schedule:Day Name
  Schedule Day 186,                       !- SummerDesignDay Schedule:Day Name
  Schedule Day 186,                       !- WinterDesignDay Schedule:Day Name
  Schedule Day 186,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 186;                       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 181,                   !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule:Week:Daily {28e9495d-6ad3-43c7-9871-1be5557d891e}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {40f633a1-99e6-4f25-9478-afe48454d451}, !- Name
  Schedule Day 187,                       !- Sunday Schedule:Day Name
  Schedule Day 187,                       !- Monday Schedule:Day Name
  Schedule Day 187,                       !- Tuesday Schedule:Day Name
  Schedule Day 187,                       !- Wednesday Schedule:Day Name
  Schedule Day 187,                       !- Thursday Schedule:Day Name
  Schedule Day 187,                       !- Friday Schedule:Day Name
  Schedule Day 187,                       !- Saturday Schedule:Day Name
  Schedule Day 187,                       !- Holiday Schedule:Day Name
  Schedule Day 187,                       !- SummerDesignDay Schedule:Day Name
  Schedule Day 187,                       !- WinterDesignDay Schedule:Day Name
  Schedule Day 187,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 187;                       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 182,                   !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule:Week:Daily {40f633a1-99e6-4f25-9478-afe48454d451}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {5fb05f2c-1bb7-49f8-955b-dac7da0cd17d}, !- Name
  Schedule Day 188,                       !- Sunday Schedule:Day Name
  Schedule Day 188,                       !- Monday Schedule:Day Name
  Schedule Day 188,                       !- Tuesday Schedule:Day Name
  Schedule Day 188,                       !- Wednesday Schedule:Day Name
  Schedule Day 188,                       !- Thursday Schedule:Day Name
  Schedule Day 188,                       !- Friday Schedule:Day Name
  Schedule Day 188,                       !- Saturday Schedule:Day Name
  Schedule Day 188,                       !- Holiday Schedule:Day Name
  Schedule Day 188,                       !- SummerDesignDay Schedule:Day Name
  Schedule Day 188,                       !- WinterDesignDay Schedule:Day Name
  Schedule Day 188,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 188;                       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 183,                   !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule:Week:Daily {5fb05f2c-1bb7-49f8-955b-dac7da0cd17d}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {bb03af4c-373d-4f2b-bc07-9a20d4b82b3a}, !- Name
  Schedule Day 189,                       !- Sunday Schedule:Day Name
  Schedule Day 189,                       !- Monday Schedule:Day Name
  Schedule Day 189,                       !- Tuesday Schedule:Day Name
  Schedule Day 189,                       !- Wednesday Schedule:Day Name
  Schedule Day 189,                       !- Thursday Schedule:Day Name
  Schedule Day 189,                       !- Friday Schedule:Day Name
  Schedule Day 189,                       !- Saturday Schedule:Day Name
  Schedule Day 189,                       !- Holiday Schedule:Day Name
  Schedule Day 189,                       !- SummerDesignDay Schedule:Day Name
  Schedule Day 189,                       !- WinterDesignDay Schedule:Day Name
  Schedule Day 189,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 189;                       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 184,                   !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule:Week:Daily {bb03af4c-373d-4f2b-bc07-9a20d4b82b3a}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {0c1f7929-4e32-43fd-8b1a-7f5b6d6589dc}, !- Name
  Schedule Day 190,                       !- Sunday Schedule:Day Name
  Schedule Day 190,                       !- Monday Schedule:Day Name
  Schedule Day 190,                       !- Tuesday Schedule:Day Name
  Schedule Day 190,                       !- Wednesday Schedule:Day Name
  Schedule Day 190,                       !- Thursday Schedule:Day Name
  Schedule Day 190,                       !- Friday Schedule:Day Name
  Schedule Day 190,                       !- Saturday Schedule:Day Name
  Schedule Day 190,                       !- Holiday Schedule:Day Name
  Schedule Day 190,                       !- SummerDesignDay Schedule:Day Name
  Schedule Day 190,                       !- WinterDesignDay Schedule:Day Name
  Schedule Day 190,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 190;                       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 185,                   !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule:Week:Daily {0c1f7929-4e32-43fd-8b1a-7f5b6d6589dc}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {7d5df013-af41-4634-900a-19542cf4160f}, !- Name
  Schedule Day 191,                       !- Sunday Schedule:Day Name
  Schedule Day 191,                       !- Monday Schedule:Day Name
  Schedule Day 191,                       !- Tuesday Schedule:Day Name
  Schedule Day 191,                       !- Wednesday Schedule:Day Name
  Schedule Day 191,                       !- Thursday Schedule:Day Name
  Schedule Day 191,                       !- Friday Schedule:Day Name
  Schedule Day 191,                       !- Saturday Schedule:Day Name
  Schedule Day 191,                       !- Holiday Schedule:Day Name
  Schedule Day 191,                       !- SummerDesignDay Schedule:Day Name
  Schedule Day 191,                       !- WinterDesignDay Schedule:Day Name
  Schedule Day 191,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 191;                       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 186,                   !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule:Week:Daily {7d5df013-af41-4634-900a-19542cf4160f}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {fde9f135-97d6-4e52-a26c-9d6c0df4c7e3}, !- Name
  Schedule Day 192,                       !- Sunday Schedule:Day Name
  Schedule Day 192,                       !- Monday Schedule:Day Name
  Schedule Day 192,                       !- Tuesday Schedule:Day Name
  Schedule Day 192,                       !- Wednesday Schedule:Day Name
  Schedule Day 192,                       !- Thursday Schedule:Day Name
  Schedule Day 192,                       !- Friday Schedule:Day Name
  Schedule Day 192,                       !- Saturday Schedule:Day Name
  Schedule Day 192,                       !- Holiday Schedule:Day Name
  Schedule Day 192,                       !- SummerDesignDay Schedule:Day Name
  Schedule Day 192,                       !- WinterDesignDay Schedule:Day Name
  Schedule Day 192,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 192;                       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 187,                   !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule:Week:Daily {fde9f135-97d6-4e52-a26c-9d6c0df4c7e3}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {19479cfb-e4fb-48d4-95c0-a956b19c68f8}, !- Name
  Schedule Day 193,                       !- Sunday Schedule:Day Name
  Schedule Day 193,                       !- Monday Schedule:Day Name
  Schedule Day 193,                       !- Tuesday Schedule:Day Name
  Schedule Day 193,                       !- Wednesday Schedule:Day Name
  Schedule Day 193,                       !- Thursday Schedule:Day Name
  Schedule Day 193,                       !- Friday Schedule:Day Name
  Schedule Day 193,                       !- Saturday Schedule:Day Name
  Schedule Day 193,                       !- Holiday Schedule:Day Name
  Schedule Day 193,                       !- SummerDesignDay Schedule:Day Name
  Schedule Day 193,                       !- WinterDesignDay Schedule:Day Name
  Schedule Day 193,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 193;                       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 188,                   !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule:Week:Daily {19479cfb-e4fb-48d4-95c0-a956b19c68f8}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {c54fa85f-4c01-4ce0-baad-615c3f001a2f}, !- Name
  Schedule Day 194,                       !- Sunday Schedule:Day Name
  Schedule Day 194,                       !- Monday Schedule:Day Name
  Schedule Day 194,                       !- Tuesday Schedule:Day Name
  Schedule Day 194,                       !- Wednesday Schedule:Day Name
  Schedule Day 194,                       !- Thursday Schedule:Day Name
  Schedule Day 194,                       !- Friday Schedule:Day Name
  Schedule Day 194,                       !- Saturday Schedule:Day Name
  Schedule Day 194,                       !- Holiday Schedule:Day Name
  Schedule Day 194,                       !- SummerDesignDay Schedule:Day Name
  Schedule Day 194,                       !- WinterDesignDay Schedule:Day Name
  Schedule Day 194,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 194;                       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 189,                   !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule:Week:Daily {c54fa85f-4c01-4ce0-baad-615c3f001a2f}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {e90b049f-848d-4b1c-b645-a6a2ba12c265}, !- Name
  Schedule Day 24,                        !- Sunday Schedule:Day Name
  Schedule Day 24,                        !- Monday Schedule:Day Name
  Schedule Day 24,                        !- Tuesday Schedule:Day Name
  Schedule Day 24,                        !- Wednesday Schedule:Day Name
  Schedule Day 24,                        !- Thursday Schedule:Day Name
  Schedule Day 24,                        !- Friday Schedule:Day Name
  Schedule Day 24,                        !- Saturday Schedule:Day Name
  Schedule Day 24,                        !- Holiday Schedule:Day Name
  Schedule Day 24,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 24,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 24,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 24;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 19,                    !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule:Week:Daily {e90b049f-848d-4b1c-b645-a6a2ba12c265}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {d779014c-2a64-4f61-960a-ce3ec41caee3}, !- Name
  Schedule Day 195,                       !- Sunday Schedule:Day Name
  Schedule Day 195,                       !- Monday Schedule:Day Name
  Schedule Day 195,                       !- Tuesday Schedule:Day Name
  Schedule Day 195,                       !- Wednesday Schedule:Day Name
  Schedule Day 195,                       !- Thursday Schedule:Day Name
  Schedule Day 195,                       !- Friday Schedule:Day Name
  Schedule Day 195,                       !- Saturday Schedule:Day Name
  Schedule Day 195,                       !- Holiday Schedule:Day Name
  Schedule Day 195,                       !- SummerDesignDay Schedule:Day Name
  Schedule Day 195,                       !- WinterDesignDay Schedule:Day Name
  Schedule Day 195,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 195;                       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 190,                   !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule:Week:Daily {d779014c-2a64-4f61-960a-ce3ec41caee3}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {6cc7440f-81c8-4a26-a1a4-e35449a4b476}, !- Name
  Schedule Day 196,                       !- Sunday Schedule:Day Name
  Schedule Day 196,                       !- Monday Schedule:Day Name
  Schedule Day 196,                       !- Tuesday Schedule:Day Name
  Schedule Day 196,                       !- Wednesday Schedule:Day Name
  Schedule Day 196,                       !- Thursday Schedule:Day Name
  Schedule Day 196,                       !- Friday Schedule:Day Name
  Schedule Day 196,                       !- Saturday Schedule:Day Name
  Schedule Day 196,                       !- Holiday Schedule:Day Name
  Schedule Day 196,                       !- SummerDesignDay Schedule:Day Name
  Schedule Day 196,                       !- WinterDesignDay Schedule:Day Name
  Schedule Day 196,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 196;                       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 191,                   !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule:Week:Daily {6cc7440f-81c8-4a26-a1a4-e35449a4b476}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {b8644f1a-c9e1-4e92-822f-24f44ca69724}, !- Name
  Schedule Day 197,                       !- Sunday Schedule:Day Name
  Schedule Day 197,                       !- Monday Schedule:Day Name
  Schedule Day 197,                       !- Tuesday Schedule:Day Name
  Schedule Day 197,                       !- Wednesday Schedule:Day Name
  Schedule Day 197,                       !- Thursday Schedule:Day Name
  Schedule Day 197,                       !- Friday Schedule:Day Name
  Schedule Day 197,                       !- Saturday Schedule:Day Name
  Schedule Day 197,                       !- Holiday Schedule:Day Name
  Schedule Day 197,                       !- SummerDesignDay Schedule:Day Name
  Schedule Day 197,                       !- WinterDesignDay Schedule:Day Name
  Schedule Day 197,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 197;                       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 192,                   !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule:Week:Daily {b8644f1a-c9e1-4e92-822f-24f44ca69724}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {18baf0eb-3f71-475e-ab4b-b6fc7d2778e8}, !- Name
  Schedule Day 198,                       !- Sunday Schedule:Day Name
  Schedule Day 198,                       !- Monday Schedule:Day Name
  Schedule Day 198,                       !- Tuesday Schedule:Day Name
  Schedule Day 198,                       !- Wednesday Schedule:Day Name
  Schedule Day 198,                       !- Thursday Schedule:Day Name
  Schedule Day 198,                       !- Friday Schedule:Day Name
  Schedule Day 198,                       !- Saturday Schedule:Day Name
  Schedule Day 198,                       !- Holiday Schedule:Day Name
  Schedule Day 198,                       !- SummerDesignDay Schedule:Day Name
  Schedule Day 198,                       !- WinterDesignDay Schedule:Day Name
  Schedule Day 198,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 198;                       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 193,                   !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule:Week:Daily {18baf0eb-3f71-475e-ab4b-b6fc7d2778e8}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {7e5e9b1c-3c71-42df-91ba-18d191b5aa4f}, !- Name
  Schedule Day 199,                       !- Sunday Schedule:Day Name
  Schedule Day 199,                       !- Monday Schedule:Day Name
  Schedule Day 199,                       !- Tuesday Schedule:Day Name
  Schedule Day 199,                       !- Wednesday Schedule:Day Name
  Schedule Day 199,                       !- Thursday Schedule:Day Name
  Schedule Day 199,                       !- Friday Schedule:Day Name
  Schedule Day 199,                       !- Saturday Schedule:Day Name
  Schedule Day 199,                       !- Holiday Schedule:Day Name
  Schedule Day 199,                       !- SummerDesignDay Schedule:Day Name
  Schedule Day 199,                       !- WinterDesignDay Schedule:Day Name
  Schedule Day 199,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 199;                       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 194,                   !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule:Week:Daily {7e5e9b1c-3c71-42df-91ba-18d191b5aa4f}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {ea5a72c7-da86-47db-9228-0fd3cdffb0f0}, !- Name
  Schedule Day 200,                       !- Sunday Schedule:Day Name
  Schedule Day 200,                       !- Monday Schedule:Day Name
  Schedule Day 200,                       !- Tuesday Schedule:Day Name
  Schedule Day 200,                       !- Wednesday Schedule:Day Name
  Schedule Day 200,                       !- Thursday Schedule:Day Name
  Schedule Day 200,                       !- Friday Schedule:Day Name
  Schedule Day 200,                       !- Saturday Schedule:Day Name
  Schedule Day 200,                       !- Holiday Schedule:Day Name
  Schedule Day 200,                       !- SummerDesignDay Schedule:Day Name
  Schedule Day 200,                       !- WinterDesignDay Schedule:Day Name
  Schedule Day 200,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 200;                       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 195,                   !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule:Week:Daily {ea5a72c7-da86-47db-9228-0fd3cdffb0f0}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {a457c13f-3051-4aad-80f3-30243b7e40d2}, !- Name
  Schedule Day 201,                       !- Sunday Schedule:Day Name
  Schedule Day 201,                       !- Monday Schedule:Day Name
  Schedule Day 201,                       !- Tuesday Schedule:Day Name
  Schedule Day 201,                       !- Wednesday Schedule:Day Name
  Schedule Day 201,                       !- Thursday Schedule:Day Name
  Schedule Day 201,                       !- Friday Schedule:Day Name
  Schedule Day 201,                       !- Saturday Schedule:Day Name
  Schedule Day 201,                       !- Holiday Schedule:Day Name
  Schedule Day 201,                       !- SummerDesignDay Schedule:Day Name
  Schedule Day 201,                       !- WinterDesignDay Schedule:Day Name
  Schedule Day 201,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 201;                       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 196,                   !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule:Week:Daily {a457c13f-3051-4aad-80f3-30243b7e40d2}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {2d026896-a0e6-448b-8901-b7cd0c912061}, !- Name
  Schedule Day 202,                       !- Sunday Schedule:Day Name
  Schedule Day 202,                       !- Monday Schedule:Day Name
  Schedule Day 202,                       !- Tuesday Schedule:Day Name
  Schedule Day 202,                       !- Wednesday Schedule:Day Name
  Schedule Day 202,                       !- Thursday Schedule:Day Name
  Schedule Day 202,                       !- Friday Schedule:Day Name
  Schedule Day 202,                       !- Saturday Schedule:Day Name
  Schedule Day 202,                       !- Holiday Schedule:Day Name
  Schedule Day 202,                       !- SummerDesignDay Schedule:Day Name
  Schedule Day 202,                       !- WinterDesignDay Schedule:Day Name
  Schedule Day 202,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 202;                       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 197,                   !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule:Week:Daily {2d026896-a0e6-448b-8901-b7cd0c912061}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {668f52d2-dcde-4e7b-8dc7-3c161670205d}, !- Name
  Schedule Day 203,                       !- Sunday Schedule:Day Name
  Schedule Day 203,                       !- Monday Schedule:Day Name
  Schedule Day 203,                       !- Tuesday Schedule:Day Name
  Schedule Day 203,                       !- Wednesday Schedule:Day Name
  Schedule Day 203,                       !- Thursday Schedule:Day Name
  Schedule Day 203,                       !- Friday Schedule:Day Name
  Schedule Day 203,                       !- Saturday Schedule:Day Name
  Schedule Day 203,                       !- Holiday Schedule:Day Name
  Schedule Day 203,                       !- SummerDesignDay Schedule:Day Name
  Schedule Day 203,                       !- WinterDesignDay Schedule:Day Name
  Schedule Day 203,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 203;                       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 198,                   !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule:Week:Daily {668f52d2-dcde-4e7b-8dc7-3c161670205d}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {163dd09c-2fee-4fd6-ad86-f7bc2c0d9136}, !- Name
  Schedule Day 204,                       !- Sunday Schedule:Day Name
  Schedule Day 204,                       !- Monday Schedule:Day Name
  Schedule Day 204,                       !- Tuesday Schedule:Day Name
  Schedule Day 204,                       !- Wednesday Schedule:Day Name
  Schedule Day 204,                       !- Thursday Schedule:Day Name
  Schedule Day 204,                       !- Friday Schedule:Day Name
  Schedule Day 204,                       !- Saturday Schedule:Day Name
  Schedule Day 204,                       !- Holiday Schedule:Day Name
  Schedule Day 204,                       !- SummerDesignDay Schedule:Day Name
  Schedule Day 204,                       !- WinterDesignDay Schedule:Day Name
  Schedule Day 204,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 204;                       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 199,                   !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule:Week:Daily {163dd09c-2fee-4fd6-ad86-f7bc2c0d9136}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {6f7118b2-526a-4394-96b0-da693e571272}, !- Name
  Schedule Day 7,                         !- Sunday Schedule:Day Name
  Schedule Day 7,                         !- Monday Schedule:Day Name
  Schedule Day 7,                         !- Tuesday Schedule:Day Name
  Schedule Day 7,                         !- Wednesday Schedule:Day Name
  Schedule Day 7,                         !- Thursday Schedule:Day Name
  Schedule Day 7,                         !- Friday Schedule:Day Name
  Schedule Day 7,                         !- Saturday Schedule:Day Name
  Schedule Day 7,                         !- Holiday Schedule:Day Name
  Schedule Day 7,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 7,                         !- WinterDesignDay Schedule:Day Name
  Schedule Day 7,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 7;                         !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 2,                     !- Name
  TEMPERATURE 2,                          !- Schedule Type Limits Name
  Schedule:Week:Daily {6f7118b2-526a-4394-96b0-da693e571272}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {96063525-4b4e-455b-820b-b1f76c087489}, !- Name
  Schedule Day 25,                        !- Sunday Schedule:Day Name
  Schedule Day 25,                        !- Monday Schedule:Day Name
  Schedule Day 25,                        !- Tuesday Schedule:Day Name
  Schedule Day 25,                        !- Wednesday Schedule:Day Name
  Schedule Day 25,                        !- Thursday Schedule:Day Name
  Schedule Day 25,                        !- Friday Schedule:Day Name
  Schedule Day 25,                        !- Saturday Schedule:Day Name
  Schedule Day 25,                        !- Holiday Schedule:Day Name
  Schedule Day 25,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 25,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 25,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 25;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 20,                    !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule:Week:Daily {96063525-4b4e-455b-820b-b1f76c087489}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {f8ebfe5d-2eb2-441b-ad98-69ca669e0ade}, !- Name
  Schedule Day 205,                       !- Sunday Schedule:Day Name
  Schedule Day 205,                       !- Monday Schedule:Day Name
  Schedule Day 205,                       !- Tuesday Schedule:Day Name
  Schedule Day 205,                       !- Wednesday Schedule:Day Name
  Schedule Day 205,                       !- Thursday Schedule:Day Name
  Schedule Day 205,                       !- Friday Schedule:Day Name
  Schedule Day 205,                       !- Saturday Schedule:Day Name
  Schedule Day 205,                       !- Holiday Schedule:Day Name
  Schedule Day 205,                       !- SummerDesignDay Schedule:Day Name
  Schedule Day 205,                       !- WinterDesignDay Schedule:Day Name
  Schedule Day 205,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 205;                       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 200,                   !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule:Week:Daily {f8ebfe5d-2eb2-441b-ad98-69ca669e0ade}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {8a9b3eda-88f9-40eb-900c-3d0708eb2172}, !- Name
  Schedule Day 206,                       !- Sunday Schedule:Day Name
  Schedule Day 206,                       !- Monday Schedule:Day Name
  Schedule Day 206,                       !- Tuesday Schedule:Day Name
  Schedule Day 206,                       !- Wednesday Schedule:Day Name
  Schedule Day 206,                       !- Thursday Schedule:Day Name
  Schedule Day 206,                       !- Friday Schedule:Day Name
  Schedule Day 206,                       !- Saturday Schedule:Day Name
  Schedule Day 206,                       !- Holiday Schedule:Day Name
  Schedule Day 206,                       !- SummerDesignDay Schedule:Day Name
  Schedule Day 206,                       !- WinterDesignDay Schedule:Day Name
  Schedule Day 206,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 206;                       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 201,                   !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule:Week:Daily {8a9b3eda-88f9-40eb-900c-3d0708eb2172}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {7e22b352-e335-4c3f-82bc-49b028a376ad}, !- Name
  Schedule Day 207,                       !- Sunday Schedule:Day Name
  Schedule Day 207,                       !- Monday Schedule:Day Name
  Schedule Day 207,                       !- Tuesday Schedule:Day Name
  Schedule Day 207,                       !- Wednesday Schedule:Day Name
  Schedule Day 207,                       !- Thursday Schedule:Day Name
  Schedule Day 207,                       !- Friday Schedule:Day Name
  Schedule Day 207,                       !- Saturday Schedule:Day Name
  Schedule Day 207,                       !- Holiday Schedule:Day Name
  Schedule Day 207,                       !- SummerDesignDay Schedule:Day Name
  Schedule Day 207,                       !- WinterDesignDay Schedule:Day Name
  Schedule Day 207,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 207;                       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 202,                   !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule:Week:Daily {7e22b352-e335-4c3f-82bc-49b028a376ad}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {1535a40c-c431-47bc-99e1-891742ac26c9}, !- Name
  Schedule Day 208,                       !- Sunday Schedule:Day Name
  Schedule Day 208,                       !- Monday Schedule:Day Name
  Schedule Day 208,                       !- Tuesday Schedule:Day Name
  Schedule Day 208,                       !- Wednesday Schedule:Day Name
  Schedule Day 208,                       !- Thursday Schedule:Day Name
  Schedule Day 208,                       !- Friday Schedule:Day Name
  Schedule Day 208,                       !- Saturday Schedule:Day Name
  Schedule Day 208,                       !- Holiday Schedule:Day Name
  Schedule Day 208,                       !- SummerDesignDay Schedule:Day Name
  Schedule Day 208,                       !- WinterDesignDay Schedule:Day Name
  Schedule Day 208,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 208;                       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 203,                   !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule:Week:Daily {1535a40c-c431-47bc-99e1-891742ac26c9}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {e8b1cc91-2694-4f1f-aaae-de29cfec3b45}, !- Name
  Schedule Day 209,                       !- Sunday Schedule:Day Name
  Schedule Day 209,                       !- Monday Schedule:Day Name
  Schedule Day 209,                       !- Tuesday Schedule:Day Name
  Schedule Day 209,                       !- Wednesday Schedule:Day Name
  Schedule Day 209,                       !- Thursday Schedule:Day Name
  Schedule Day 209,                       !- Friday Schedule:Day Name
  Schedule Day 209,                       !- Saturday Schedule:Day Name
  Schedule Day 209,                       !- Holiday Schedule:Day Name
  Schedule Day 209,                       !- SummerDesignDay Schedule:Day Name
  Schedule Day 209,                       !- WinterDesignDay Schedule:Day Name
  Schedule Day 209,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 209;                       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 204,                   !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule:Week:Daily {e8b1cc91-2694-4f1f-aaae-de29cfec3b45}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {bbf7e861-75b9-4e8a-a252-974ae06fc4ff}, !- Name
  Schedule Day 210,                       !- Sunday Schedule:Day Name
  Schedule Day 210,                       !- Monday Schedule:Day Name
  Schedule Day 210,                       !- Tuesday Schedule:Day Name
  Schedule Day 210,                       !- Wednesday Schedule:Day Name
  Schedule Day 210,                       !- Thursday Schedule:Day Name
  Schedule Day 210,                       !- Friday Schedule:Day Name
  Schedule Day 210,                       !- Saturday Schedule:Day Name
  Schedule Day 210,                       !- Holiday Schedule:Day Name
  Schedule Day 210,                       !- SummerDesignDay Schedule:Day Name
  Schedule Day 210,                       !- WinterDesignDay Schedule:Day Name
  Schedule Day 210,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 210;                       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 205,                   !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule:Week:Daily {bbf7e861-75b9-4e8a-a252-974ae06fc4ff}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {432a042d-c1ef-41cc-8577-ad0bb448fc5a}, !- Name
  Schedule Day 211,                       !- Sunday Schedule:Day Name
  Schedule Day 211,                       !- Monday Schedule:Day Name
  Schedule Day 211,                       !- Tuesday Schedule:Day Name
  Schedule Day 211,                       !- Wednesday Schedule:Day Name
  Schedule Day 211,                       !- Thursday Schedule:Day Name
  Schedule Day 211,                       !- Friday Schedule:Day Name
  Schedule Day 211,                       !- Saturday Schedule:Day Name
  Schedule Day 211,                       !- Holiday Schedule:Day Name
  Schedule Day 211,                       !- SummerDesignDay Schedule:Day Name
  Schedule Day 211,                       !- WinterDesignDay Schedule:Day Name
  Schedule Day 211,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 211;                       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 206,                   !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule:Week:Daily {432a042d-c1ef-41cc-8577-ad0bb448fc5a}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {714dc270-9916-4fdf-bb1c-7b91c452ca03}, !- Name
  Schedule Day 212,                       !- Sunday Schedule:Day Name
  Schedule Day 212,                       !- Monday Schedule:Day Name
  Schedule Day 212,                       !- Tuesday Schedule:Day Name
  Schedule Day 212,                       !- Wednesday Schedule:Day Name
  Schedule Day 212,                       !- Thursday Schedule:Day Name
  Schedule Day 212,                       !- Friday Schedule:Day Name
  Schedule Day 212,                       !- Saturday Schedule:Day Name
  Schedule Day 212,                       !- Holiday Schedule:Day Name
  Schedule Day 212,                       !- SummerDesignDay Schedule:Day Name
  Schedule Day 212,                       !- WinterDesignDay Schedule:Day Name
  Schedule Day 212,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 212;                       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 207,                   !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule:Week:Daily {714dc270-9916-4fdf-bb1c-7b91c452ca03}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {e1cc6ebe-296c-42a3-8724-8f82f1c9159d}, !- Name
  Schedule Day 213,                       !- Sunday Schedule:Day Name
  Schedule Day 213,                       !- Monday Schedule:Day Name
  Schedule Day 213,                       !- Tuesday Schedule:Day Name
  Schedule Day 213,                       !- Wednesday Schedule:Day Name
  Schedule Day 213,                       !- Thursday Schedule:Day Name
  Schedule Day 213,                       !- Friday Schedule:Day Name
  Schedule Day 213,                       !- Saturday Schedule:Day Name
  Schedule Day 213,                       !- Holiday Schedule:Day Name
  Schedule Day 213,                       !- SummerDesignDay Schedule:Day Name
  Schedule Day 213,                       !- WinterDesignDay Schedule:Day Name
  Schedule Day 213,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 213;                       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 208,                   !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule:Week:Daily {e1cc6ebe-296c-42a3-8724-8f82f1c9159d}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {eb3dd8ad-1252-4bfb-8627-6bf601721fa8}, !- Name
  Schedule Day 214,                       !- Sunday Schedule:Day Name
  Schedule Day 214,                       !- Monday Schedule:Day Name
  Schedule Day 214,                       !- Tuesday Schedule:Day Name
  Schedule Day 214,                       !- Wednesday Schedule:Day Name
  Schedule Day 214,                       !- Thursday Schedule:Day Name
  Schedule Day 214,                       !- Friday Schedule:Day Name
  Schedule Day 214,                       !- Saturday Schedule:Day Name
  Schedule Day 214,                       !- Holiday Schedule:Day Name
  Schedule Day 214,                       !- SummerDesignDay Schedule:Day Name
  Schedule Day 214,                       !- WinterDesignDay Schedule:Day Name
  Schedule Day 214,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 214;                       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 209,                   !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule:Week:Daily {eb3dd8ad-1252-4bfb-8627-6bf601721fa8}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {63a1ec52-d4fc-42f8-a808-68e65beda2da}, !- Name
  Schedule Day 26,                        !- Sunday Schedule:Day Name
  Schedule Day 26,                        !- Monday Schedule:Day Name
  Schedule Day 26,                        !- Tuesday Schedule:Day Name
  Schedule Day 26,                        !- Wednesday Schedule:Day Name
  Schedule Day 26,                        !- Thursday Schedule:Day Name
  Schedule Day 26,                        !- Friday Schedule:Day Name
  Schedule Day 26,                        !- Saturday Schedule:Day Name
  Schedule Day 26,                        !- Holiday Schedule:Day Name
  Schedule Day 26,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 26,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 26,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 26;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 21,                    !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule:Week:Daily {63a1ec52-d4fc-42f8-a808-68e65beda2da}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {de0b51df-3264-4d46-9727-9b00b491b5c3}, !- Name
  Schedule Day 215,                       !- Sunday Schedule:Day Name
  Schedule Day 215,                       !- Monday Schedule:Day Name
  Schedule Day 215,                       !- Tuesday Schedule:Day Name
  Schedule Day 215,                       !- Wednesday Schedule:Day Name
  Schedule Day 215,                       !- Thursday Schedule:Day Name
  Schedule Day 215,                       !- Friday Schedule:Day Name
  Schedule Day 215,                       !- Saturday Schedule:Day Name
  Schedule Day 215,                       !- Holiday Schedule:Day Name
  Schedule Day 215,                       !- SummerDesignDay Schedule:Day Name
  Schedule Day 215,                       !- WinterDesignDay Schedule:Day Name
  Schedule Day 215,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 215;                       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 210,                   !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule:Week:Daily {de0b51df-3264-4d46-9727-9b00b491b5c3}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {85e0e89f-98d6-4743-8119-896828dca291}, !- Name
  Schedule Day 216,                       !- Sunday Schedule:Day Name
  Schedule Day 216,                       !- Monday Schedule:Day Name
  Schedule Day 216,                       !- Tuesday Schedule:Day Name
  Schedule Day 216,                       !- Wednesday Schedule:Day Name
  Schedule Day 216,                       !- Thursday Schedule:Day Name
  Schedule Day 216,                       !- Friday Schedule:Day Name
  Schedule Day 216,                       !- Saturday Schedule:Day Name
  Schedule Day 216,                       !- Holiday Schedule:Day Name
  Schedule Day 216,                       !- SummerDesignDay Schedule:Day Name
  Schedule Day 216,                       !- WinterDesignDay Schedule:Day Name
  Schedule Day 216,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 216;                       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 211,                   !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule:Week:Daily {85e0e89f-98d6-4743-8119-896828dca291}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {3ae1e44b-b0ad-46bb-b5aa-f6df0c387c1c}, !- Name
  Schedule Day 217,                       !- Sunday Schedule:Day Name
  Schedule Day 217,                       !- Monday Schedule:Day Name
  Schedule Day 217,                       !- Tuesday Schedule:Day Name
  Schedule Day 217,                       !- Wednesday Schedule:Day Name
  Schedule Day 217,                       !- Thursday Schedule:Day Name
  Schedule Day 217,                       !- Friday Schedule:Day Name
  Schedule Day 217,                       !- Saturday Schedule:Day Name
  Schedule Day 217,                       !- Holiday Schedule:Day Name
  Schedule Day 217,                       !- SummerDesignDay Schedule:Day Name
  Schedule Day 217,                       !- WinterDesignDay Schedule:Day Name
  Schedule Day 217,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 217;                       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 212,                   !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule:Week:Daily {3ae1e44b-b0ad-46bb-b5aa-f6df0c387c1c}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {23d39199-c025-4b29-96f7-88499f153443}, !- Name
  Schedule Day 218,                       !- Sunday Schedule:Day Name
  Schedule Day 218,                       !- Monday Schedule:Day Name
  Schedule Day 218,                       !- Tuesday Schedule:Day Name
  Schedule Day 218,                       !- Wednesday Schedule:Day Name
  Schedule Day 218,                       !- Thursday Schedule:Day Name
  Schedule Day 218,                       !- Friday Schedule:Day Name
  Schedule Day 218,                       !- Saturday Schedule:Day Name
  Schedule Day 218,                       !- Holiday Schedule:Day Name
  Schedule Day 218,                       !- SummerDesignDay Schedule:Day Name
  Schedule Day 218,                       !- WinterDesignDay Schedule:Day Name
  Schedule Day 218,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 218;                       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 213,                   !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule:Week:Daily {23d39199-c025-4b29-96f7-88499f153443}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {2b528b8c-4f31-46a2-95aa-7c34959c8f1b}, !- Name
  Schedule Day 219,                       !- Sunday Schedule:Day Name
  Schedule Day 219,                       !- Monday Schedule:Day Name
  Schedule Day 219,                       !- Tuesday Schedule:Day Name
  Schedule Day 219,                       !- Wednesday Schedule:Day Name
  Schedule Day 219,                       !- Thursday Schedule:Day Name
  Schedule Day 219,                       !- Friday Schedule:Day Name
  Schedule Day 219,                       !- Saturday Schedule:Day Name
  Schedule Day 219,                       !- Holiday Schedule:Day Name
  Schedule Day 219,                       !- SummerDesignDay Schedule:Day Name
  Schedule Day 219,                       !- WinterDesignDay Schedule:Day Name
  Schedule Day 219,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 219;                       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 214,                   !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule:Week:Daily {2b528b8c-4f31-46a2-95aa-7c34959c8f1b}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {ebc24a3c-0f20-4b9f-9677-8cb0237b7c82}, !- Name
  Schedule Day 220,                       !- Sunday Schedule:Day Name
  Schedule Day 220,                       !- Monday Schedule:Day Name
  Schedule Day 220,                       !- Tuesday Schedule:Day Name
  Schedule Day 220,                       !- Wednesday Schedule:Day Name
  Schedule Day 220,                       !- Thursday Schedule:Day Name
  Schedule Day 220,                       !- Friday Schedule:Day Name
  Schedule Day 220,                       !- Saturday Schedule:Day Name
  Schedule Day 220,                       !- Holiday Schedule:Day Name
  Schedule Day 220,                       !- SummerDesignDay Schedule:Day Name
  Schedule Day 220,                       !- WinterDesignDay Schedule:Day Name
  Schedule Day 220,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 220;                       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 215,                   !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule:Week:Daily {ebc24a3c-0f20-4b9f-9677-8cb0237b7c82}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {6c6d0ecf-e788-4bef-93ec-64cc5cc957f8}, !- Name
  Schedule Day 221,                       !- Sunday Schedule:Day Name
  Schedule Day 221,                       !- Monday Schedule:Day Name
  Schedule Day 221,                       !- Tuesday Schedule:Day Name
  Schedule Day 221,                       !- Wednesday Schedule:Day Name
  Schedule Day 221,                       !- Thursday Schedule:Day Name
  Schedule Day 221,                       !- Friday Schedule:Day Name
  Schedule Day 221,                       !- Saturday Schedule:Day Name
  Schedule Day 221,                       !- Holiday Schedule:Day Name
  Schedule Day 221,                       !- SummerDesignDay Schedule:Day Name
  Schedule Day 221,                       !- WinterDesignDay Schedule:Day Name
  Schedule Day 221,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 221;                       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 216,                   !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule:Week:Daily {6c6d0ecf-e788-4bef-93ec-64cc5cc957f8}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {fc852366-f54b-4fa7-8ed8-f5e6ab3e9cb7}, !- Name
  Schedule Day 222,                       !- Sunday Schedule:Day Name
  Schedule Day 222,                       !- Monday Schedule:Day Name
  Schedule Day 222,                       !- Tuesday Schedule:Day Name
  Schedule Day 222,                       !- Wednesday Schedule:Day Name
  Schedule Day 222,                       !- Thursday Schedule:Day Name
  Schedule Day 222,                       !- Friday Schedule:Day Name
  Schedule Day 222,                       !- Saturday Schedule:Day Name
  Schedule Day 222,                       !- Holiday Schedule:Day Name
  Schedule Day 222,                       !- SummerDesignDay Schedule:Day Name
  Schedule Day 222,                       !- WinterDesignDay Schedule:Day Name
  Schedule Day 222,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 222;                       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 217,                   !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule:Week:Daily {fc852366-f54b-4fa7-8ed8-f5e6ab3e9cb7}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {205301d5-bdca-4f93-8fc4-d6fcca509cde}, !- Name
  Schedule Day 223,                       !- Sunday Schedule:Day Name
  Schedule Day 223,                       !- Monday Schedule:Day Name
  Schedule Day 223,                       !- Tuesday Schedule:Day Name
  Schedule Day 223,                       !- Wednesday Schedule:Day Name
  Schedule Day 223,                       !- Thursday Schedule:Day Name
  Schedule Day 223,                       !- Friday Schedule:Day Name
  Schedule Day 223,                       !- Saturday Schedule:Day Name
  Schedule Day 223,                       !- Holiday Schedule:Day Name
  Schedule Day 223,                       !- SummerDesignDay Schedule:Day Name
  Schedule Day 223,                       !- WinterDesignDay Schedule:Day Name
  Schedule Day 223,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 223;                       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 218,                   !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule:Week:Daily {205301d5-bdca-4f93-8fc4-d6fcca509cde}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {8e9f44ef-b430-4f1e-8128-693f118a2ee6}, !- Name
  Schedule Day 224,                       !- Sunday Schedule:Day Name
  Schedule Day 224,                       !- Monday Schedule:Day Name
  Schedule Day 224,                       !- Tuesday Schedule:Day Name
  Schedule Day 224,                       !- Wednesday Schedule:Day Name
  Schedule Day 224,                       !- Thursday Schedule:Day Name
  Schedule Day 224,                       !- Friday Schedule:Day Name
  Schedule Day 224,                       !- Saturday Schedule:Day Name
  Schedule Day 224,                       !- Holiday Schedule:Day Name
  Schedule Day 224,                       !- SummerDesignDay Schedule:Day Name
  Schedule Day 224,                       !- WinterDesignDay Schedule:Day Name
  Schedule Day 224,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 224;                       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 219,                   !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule:Week:Daily {8e9f44ef-b430-4f1e-8128-693f118a2ee6}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {6c64b2fa-9c2f-40ad-b29c-4032f3d2f991}, !- Name
  Schedule Day 27,                        !- Sunday Schedule:Day Name
  Schedule Day 27,                        !- Monday Schedule:Day Name
  Schedule Day 27,                        !- Tuesday Schedule:Day Name
  Schedule Day 27,                        !- Wednesday Schedule:Day Name
  Schedule Day 27,                        !- Thursday Schedule:Day Name
  Schedule Day 27,                        !- Friday Schedule:Day Name
  Schedule Day 27,                        !- Saturday Schedule:Day Name
  Schedule Day 27,                        !- Holiday Schedule:Day Name
  Schedule Day 27,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 27,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 27,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 27;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 22,                    !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule:Week:Daily {6c64b2fa-9c2f-40ad-b29c-4032f3d2f991}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {8fd7011f-9e90-460c-a7cd-f2902dde7637}, !- Name
  Schedule Day 225,                       !- Sunday Schedule:Day Name
  Schedule Day 225,                       !- Monday Schedule:Day Name
  Schedule Day 225,                       !- Tuesday Schedule:Day Name
  Schedule Day 225,                       !- Wednesday Schedule:Day Name
  Schedule Day 225,                       !- Thursday Schedule:Day Name
  Schedule Day 225,                       !- Friday Schedule:Day Name
  Schedule Day 225,                       !- Saturday Schedule:Day Name
  Schedule Day 225,                       !- Holiday Schedule:Day Name
  Schedule Day 225,                       !- SummerDesignDay Schedule:Day Name
  Schedule Day 225,                       !- WinterDesignDay Schedule:Day Name
  Schedule Day 225,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 225;                       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 220,                   !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule:Week:Daily {8fd7011f-9e90-460c-a7cd-f2902dde7637}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {01ccc407-3679-4cf1-88c4-ef4f17c7a998}, !- Name
  Schedule Day 226,                       !- Sunday Schedule:Day Name
  Schedule Day 226,                       !- Monday Schedule:Day Name
  Schedule Day 226,                       !- Tuesday Schedule:Day Name
  Schedule Day 226,                       !- Wednesday Schedule:Day Name
  Schedule Day 226,                       !- Thursday Schedule:Day Name
  Schedule Day 226,                       !- Friday Schedule:Day Name
  Schedule Day 226,                       !- Saturday Schedule:Day Name
  Schedule Day 226,                       !- Holiday Schedule:Day Name
  Schedule Day 226,                       !- SummerDesignDay Schedule:Day Name
  Schedule Day 226,                       !- WinterDesignDay Schedule:Day Name
  Schedule Day 226,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 226;                       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 221,                   !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule:Week:Daily {01ccc407-3679-4cf1-88c4-ef4f17c7a998}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {f8b65347-8dcb-4f04-9abb-a871acbab2f4}, !- Name
  Schedule Day 227,                       !- Sunday Schedule:Day Name
  Schedule Day 227,                       !- Monday Schedule:Day Name
  Schedule Day 227,                       !- Tuesday Schedule:Day Name
  Schedule Day 227,                       !- Wednesday Schedule:Day Name
  Schedule Day 227,                       !- Thursday Schedule:Day Name
  Schedule Day 227,                       !- Friday Schedule:Day Name
  Schedule Day 227,                       !- Saturday Schedule:Day Name
  Schedule Day 227,                       !- Holiday Schedule:Day Name
  Schedule Day 227,                       !- SummerDesignDay Schedule:Day Name
  Schedule Day 227,                       !- WinterDesignDay Schedule:Day Name
  Schedule Day 227,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 227;                       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 222,                   !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule:Week:Daily {f8b65347-8dcb-4f04-9abb-a871acbab2f4}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {5f92495d-d12c-463c-a56f-60046eecf060}, !- Name
  Schedule Day 228,                       !- Sunday Schedule:Day Name
  Schedule Day 228,                       !- Monday Schedule:Day Name
  Schedule Day 228,                       !- Tuesday Schedule:Day Name
  Schedule Day 228,                       !- Wednesday Schedule:Day Name
  Schedule Day 228,                       !- Thursday Schedule:Day Name
  Schedule Day 228,                       !- Friday Schedule:Day Name
  Schedule Day 228,                       !- Saturday Schedule:Day Name
  Schedule Day 228,                       !- Holiday Schedule:Day Name
  Schedule Day 228,                       !- SummerDesignDay Schedule:Day Name
  Schedule Day 228,                       !- WinterDesignDay Schedule:Day Name
  Schedule Day 228,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 228;                       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 223,                   !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule:Week:Daily {5f92495d-d12c-463c-a56f-60046eecf060}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {d0ccca7c-468a-4cb3-a243-c53556780992}, !- Name
  Schedule Day 229,                       !- Sunday Schedule:Day Name
  Schedule Day 229,                       !- Monday Schedule:Day Name
  Schedule Day 229,                       !- Tuesday Schedule:Day Name
  Schedule Day 229,                       !- Wednesday Schedule:Day Name
  Schedule Day 229,                       !- Thursday Schedule:Day Name
  Schedule Day 229,                       !- Friday Schedule:Day Name
  Schedule Day 229,                       !- Saturday Schedule:Day Name
  Schedule Day 229,                       !- Holiday Schedule:Day Name
  Schedule Day 229,                       !- SummerDesignDay Schedule:Day Name
  Schedule Day 229,                       !- WinterDesignDay Schedule:Day Name
  Schedule Day 229,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 229;                       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 224,                   !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule:Week:Daily {d0ccca7c-468a-4cb3-a243-c53556780992}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {48b1b5ce-dd79-4ba6-a8bb-0c82d6bc523d}, !- Name
  Schedule Day 230,                       !- Sunday Schedule:Day Name
  Schedule Day 230,                       !- Monday Schedule:Day Name
  Schedule Day 230,                       !- Tuesday Schedule:Day Name
  Schedule Day 230,                       !- Wednesday Schedule:Day Name
  Schedule Day 230,                       !- Thursday Schedule:Day Name
  Schedule Day 230,                       !- Friday Schedule:Day Name
  Schedule Day 230,                       !- Saturday Schedule:Day Name
  Schedule Day 230,                       !- Holiday Schedule:Day Name
  Schedule Day 230,                       !- SummerDesignDay Schedule:Day Name
  Schedule Day 230,                       !- WinterDesignDay Schedule:Day Name
  Schedule Day 230,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 230;                       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 225,                   !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule:Week:Daily {48b1b5ce-dd79-4ba6-a8bb-0c82d6bc523d}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {598a16de-ec08-4093-b306-8b478ae228e2}, !- Name
  Schedule Day 231,                       !- Sunday Schedule:Day Name
  Schedule Day 231,                       !- Monday Schedule:Day Name
  Schedule Day 231,                       !- Tuesday Schedule:Day Name
  Schedule Day 231,                       !- Wednesday Schedule:Day Name
  Schedule Day 231,                       !- Thursday Schedule:Day Name
  Schedule Day 231,                       !- Friday Schedule:Day Name
  Schedule Day 231,                       !- Saturday Schedule:Day Name
  Schedule Day 231,                       !- Holiday Schedule:Day Name
  Schedule Day 231,                       !- SummerDesignDay Schedule:Day Name
  Schedule Day 231,                       !- WinterDesignDay Schedule:Day Name
  Schedule Day 231,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 231;                       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 226,                   !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule:Week:Daily {598a16de-ec08-4093-b306-8b478ae228e2}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {707ad6cd-0359-435d-ab2a-0c833609edba}, !- Name
  Schedule Day 232,                       !- Sunday Schedule:Day Name
  Schedule Day 232,                       !- Monday Schedule:Day Name
  Schedule Day 232,                       !- Tuesday Schedule:Day Name
  Schedule Day 232,                       !- Wednesday Schedule:Day Name
  Schedule Day 232,                       !- Thursday Schedule:Day Name
  Schedule Day 232,                       !- Friday Schedule:Day Name
  Schedule Day 232,                       !- Saturday Schedule:Day Name
  Schedule Day 232,                       !- Holiday Schedule:Day Name
  Schedule Day 232,                       !- SummerDesignDay Schedule:Day Name
  Schedule Day 232,                       !- WinterDesignDay Schedule:Day Name
  Schedule Day 232,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 232;                       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 227,                   !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule:Week:Daily {707ad6cd-0359-435d-ab2a-0c833609edba}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {db75f217-2075-4e98-add9-1937703347dc}, !- Name
  Schedule Day 233,                       !- Sunday Schedule:Day Name
  Schedule Day 233,                       !- Monday Schedule:Day Name
  Schedule Day 233,                       !- Tuesday Schedule:Day Name
  Schedule Day 233,                       !- Wednesday Schedule:Day Name
  Schedule Day 233,                       !- Thursday Schedule:Day Name
  Schedule Day 233,                       !- Friday Schedule:Day Name
  Schedule Day 233,                       !- Saturday Schedule:Day Name
  Schedule Day 233,                       !- Holiday Schedule:Day Name
  Schedule Day 233,                       !- SummerDesignDay Schedule:Day Name
  Schedule Day 233,                       !- WinterDesignDay Schedule:Day Name
  Schedule Day 233,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 233;                       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 228,                   !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule:Week:Daily {db75f217-2075-4e98-add9-1937703347dc}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {e560efb3-143e-4496-8906-e35e491d644e}, !- Name
  Schedule Day 234,                       !- Sunday Schedule:Day Name
  Schedule Day 234,                       !- Monday Schedule:Day Name
  Schedule Day 234,                       !- Tuesday Schedule:Day Name
  Schedule Day 234,                       !- Wednesday Schedule:Day Name
  Schedule Day 234,                       !- Thursday Schedule:Day Name
  Schedule Day 234,                       !- Friday Schedule:Day Name
  Schedule Day 234,                       !- Saturday Schedule:Day Name
  Schedule Day 234,                       !- Holiday Schedule:Day Name
  Schedule Day 234,                       !- SummerDesignDay Schedule:Day Name
  Schedule Day 234,                       !- WinterDesignDay Schedule:Day Name
  Schedule Day 234,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 234;                       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 229,                   !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule:Week:Daily {e560efb3-143e-4496-8906-e35e491d644e}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {320bdca2-4156-460f-bdee-e5c70df7a8e6}, !- Name
  Schedule Day 28,                        !- Sunday Schedule:Day Name
  Schedule Day 28,                        !- Monday Schedule:Day Name
  Schedule Day 28,                        !- Tuesday Schedule:Day Name
  Schedule Day 28,                        !- Wednesday Schedule:Day Name
  Schedule Day 28,                        !- Thursday Schedule:Day Name
  Schedule Day 28,                        !- Friday Schedule:Day Name
  Schedule Day 28,                        !- Saturday Schedule:Day Name
  Schedule Day 28,                        !- Holiday Schedule:Day Name
  Schedule Day 28,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 28,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 28,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 28;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 23,                    !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule:Week:Daily {320bdca2-4156-460f-bdee-e5c70df7a8e6}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {b7dacd5f-179f-4b25-8ecc-cc1d00910242}, !- Name
  Schedule Day 235,                       !- Sunday Schedule:Day Name
  Schedule Day 235,                       !- Monday Schedule:Day Name
  Schedule Day 235,                       !- Tuesday Schedule:Day Name
  Schedule Day 235,                       !- Wednesday Schedule:Day Name
  Schedule Day 235,                       !- Thursday Schedule:Day Name
  Schedule Day 235,                       !- Friday Schedule:Day Name
  Schedule Day 235,                       !- Saturday Schedule:Day Name
  Schedule Day 235,                       !- Holiday Schedule:Day Name
  Schedule Day 235,                       !- SummerDesignDay Schedule:Day Name
  Schedule Day 235,                       !- WinterDesignDay Schedule:Day Name
  Schedule Day 235,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 235;                       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 230,                   !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule:Week:Daily {b7dacd5f-179f-4b25-8ecc-cc1d00910242}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {1bc0486b-d327-4c0d-9fd3-1d1204d0d556}, !- Name
  Schedule Day 236,                       !- Sunday Schedule:Day Name
  Schedule Day 236,                       !- Monday Schedule:Day Name
  Schedule Day 236,                       !- Tuesday Schedule:Day Name
  Schedule Day 236,                       !- Wednesday Schedule:Day Name
  Schedule Day 236,                       !- Thursday Schedule:Day Name
  Schedule Day 236,                       !- Friday Schedule:Day Name
  Schedule Day 236,                       !- Saturday Schedule:Day Name
  Schedule Day 236,                       !- Holiday Schedule:Day Name
  Schedule Day 236,                       !- SummerDesignDay Schedule:Day Name
  Schedule Day 236,                       !- WinterDesignDay Schedule:Day Name
  Schedule Day 236,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 236;                       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 231,                   !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule:Week:Daily {1bc0486b-d327-4c0d-9fd3-1d1204d0d556}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {8dd3412f-4347-404f-9360-6f617d7be809}, !- Name
  Schedule Day 237,                       !- Sunday Schedule:Day Name
  Schedule Day 237,                       !- Monday Schedule:Day Name
  Schedule Day 237,                       !- Tuesday Schedule:Day Name
  Schedule Day 237,                       !- Wednesday Schedule:Day Name
  Schedule Day 237,                       !- Thursday Schedule:Day Name
  Schedule Day 237,                       !- Friday Schedule:Day Name
  Schedule Day 237,                       !- Saturday Schedule:Day Name
  Schedule Day 237,                       !- Holiday Schedule:Day Name
  Schedule Day 237,                       !- SummerDesignDay Schedule:Day Name
  Schedule Day 237,                       !- WinterDesignDay Schedule:Day Name
  Schedule Day 237,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 237;                       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 232,                   !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule:Week:Daily {8dd3412f-4347-404f-9360-6f617d7be809}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {81e3b0d6-ee12-4b9f-97f3-a42a83a1777d}, !- Name
  Schedule Day 238,                       !- Sunday Schedule:Day Name
  Schedule Day 238,                       !- Monday Schedule:Day Name
  Schedule Day 238,                       !- Tuesday Schedule:Day Name
  Schedule Day 238,                       !- Wednesday Schedule:Day Name
  Schedule Day 238,                       !- Thursday Schedule:Day Name
  Schedule Day 238,                       !- Friday Schedule:Day Name
  Schedule Day 238,                       !- Saturday Schedule:Day Name
  Schedule Day 238,                       !- Holiday Schedule:Day Name
  Schedule Day 238,                       !- SummerDesignDay Schedule:Day Name
  Schedule Day 238,                       !- WinterDesignDay Schedule:Day Name
  Schedule Day 238,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 238;                       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 233,                   !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule:Week:Daily {81e3b0d6-ee12-4b9f-97f3-a42a83a1777d}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {55255942-f182-43c6-8d81-77787b641868}, !- Name
  Schedule Day 239,                       !- Sunday Schedule:Day Name
  Schedule Day 239,                       !- Monday Schedule:Day Name
  Schedule Day 239,                       !- Tuesday Schedule:Day Name
  Schedule Day 239,                       !- Wednesday Schedule:Day Name
  Schedule Day 239,                       !- Thursday Schedule:Day Name
  Schedule Day 239,                       !- Friday Schedule:Day Name
  Schedule Day 239,                       !- Saturday Schedule:Day Name
  Schedule Day 239,                       !- Holiday Schedule:Day Name
  Schedule Day 239,                       !- SummerDesignDay Schedule:Day Name
  Schedule Day 239,                       !- WinterDesignDay Schedule:Day Name
  Schedule Day 239,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 239;                       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 234,                   !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule:Week:Daily {55255942-f182-43c6-8d81-77787b641868}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {0faa6380-6a0e-44c3-92e8-280de30df4a2}, !- Name
  Schedule Day 240,                       !- Sunday Schedule:Day Name
  Schedule Day 240,                       !- Monday Schedule:Day Name
  Schedule Day 240,                       !- Tuesday Schedule:Day Name
  Schedule Day 240,                       !- Wednesday Schedule:Day Name
  Schedule Day 240,                       !- Thursday Schedule:Day Name
  Schedule Day 240,                       !- Friday Schedule:Day Name
  Schedule Day 240,                       !- Saturday Schedule:Day Name
  Schedule Day 240,                       !- Holiday Schedule:Day Name
  Schedule Day 240,                       !- SummerDesignDay Schedule:Day Name
  Schedule Day 240,                       !- WinterDesignDay Schedule:Day Name
  Schedule Day 240,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 240;                       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 235,                   !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule:Week:Daily {0faa6380-6a0e-44c3-92e8-280de30df4a2}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {c0ea28c0-09af-42bb-9c23-aac2f9f1a6ce}, !- Name
  Schedule Day 241,                       !- Sunday Schedule:Day Name
  Schedule Day 241,                       !- Monday Schedule:Day Name
  Schedule Day 241,                       !- Tuesday Schedule:Day Name
  Schedule Day 241,                       !- Wednesday Schedule:Day Name
  Schedule Day 241,                       !- Thursday Schedule:Day Name
  Schedule Day 241,                       !- Friday Schedule:Day Name
  Schedule Day 241,                       !- Saturday Schedule:Day Name
  Schedule Day 241,                       !- Holiday Schedule:Day Name
  Schedule Day 241,                       !- SummerDesignDay Schedule:Day Name
  Schedule Day 241,                       !- WinterDesignDay Schedule:Day Name
  Schedule Day 241,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 241;                       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 236,                   !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule:Week:Daily {c0ea28c0-09af-42bb-9c23-aac2f9f1a6ce}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {464ade66-9f30-49ba-8b0c-6052ae9f4ae1}, !- Name
  Schedule Day 242,                       !- Sunday Schedule:Day Name
  Schedule Day 242,                       !- Monday Schedule:Day Name
  Schedule Day 242,                       !- Tuesday Schedule:Day Name
  Schedule Day 242,                       !- Wednesday Schedule:Day Name
  Schedule Day 242,                       !- Thursday Schedule:Day Name
  Schedule Day 242,                       !- Friday Schedule:Day Name
  Schedule Day 242,                       !- Saturday Schedule:Day Name
  Schedule Day 242,                       !- Holiday Schedule:Day Name
  Schedule Day 242,                       !- SummerDesignDay Schedule:Day Name
  Schedule Day 242,                       !- WinterDesignDay Schedule:Day Name
  Schedule Day 242,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 242;                       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 237,                   !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule:Week:Daily {464ade66-9f30-49ba-8b0c-6052ae9f4ae1}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {0a531d52-f88b-48ad-8df9-3f3c5d9d5d4b}, !- Name
  Schedule Day 243,                       !- Sunday Schedule:Day Name
  Schedule Day 243,                       !- Monday Schedule:Day Name
  Schedule Day 243,                       !- Tuesday Schedule:Day Name
  Schedule Day 243,                       !- Wednesday Schedule:Day Name
  Schedule Day 243,                       !- Thursday Schedule:Day Name
  Schedule Day 243,                       !- Friday Schedule:Day Name
  Schedule Day 243,                       !- Saturday Schedule:Day Name
  Schedule Day 243,                       !- Holiday Schedule:Day Name
  Schedule Day 243,                       !- SummerDesignDay Schedule:Day Name
  Schedule Day 243,                       !- WinterDesignDay Schedule:Day Name
  Schedule Day 243,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 243;                       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 238,                   !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule:Week:Daily {0a531d52-f88b-48ad-8df9-3f3c5d9d5d4b}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {819cc0ea-7109-4a89-9d74-50e94623d379}, !- Name
  Schedule Day 244,                       !- Sunday Schedule:Day Name
  Schedule Day 244,                       !- Monday Schedule:Day Name
  Schedule Day 244,                       !- Tuesday Schedule:Day Name
  Schedule Day 244,                       !- Wednesday Schedule:Day Name
  Schedule Day 244,                       !- Thursday Schedule:Day Name
  Schedule Day 244,                       !- Friday Schedule:Day Name
  Schedule Day 244,                       !- Saturday Schedule:Day Name
  Schedule Day 244,                       !- Holiday Schedule:Day Name
  Schedule Day 244,                       !- SummerDesignDay Schedule:Day Name
  Schedule Day 244,                       !- WinterDesignDay Schedule:Day Name
  Schedule Day 244,                       !- CustomDay1 Schedule:Day Name
  Schedule Day 244;                       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 239,                   !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule:Week:Daily {819cc0ea-7109-4a89-9d74-50e94623d379}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {aa55cd37-3ba8-42d0-aa14-4bc189c3010c}, !- Name
  Schedule Day 29,                        !- Sunday Schedule:Day Name
  Schedule Day 29,                        !- Monday Schedule:Day Name
  Schedule Day 29,                        !- Tuesday Schedule:Day Name
  Schedule Day 29,                        !- Wednesday Schedule:Day Name
  Schedule Day 29,                        !- Thursday Schedule:Day Name
  Schedule Day 29,                        !- Friday Schedule:Day Name
  Schedule Day 29,                        !- Saturday Schedule:Day Name
  Schedule Day 29,                        !- Holiday Schedule:Day Name
  Schedule Day 29,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 29,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 29,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 29;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 24,                    !- Name
  ,                                       !- Schedule Type Limits Name
  Schedule:Week:Daily {aa55cd37-3ba8-42d0-aa14-4bc189c3010c}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {a71baf8c-d007-4b2d-b740-463ad577687b}, !- Name
  Schedule Day 245,                       !- Sunday Schedule:Day Name
  Schedule Day 245,                       !- Monday Schedule:Day Name
  Schedule Day 245,                       !- Tuesday Schedule:Day Name
  Schedule Day 245,                       !- Wednesday Schedule:Day Name
  Schedule Day 245,                       !- Thursday Schedule:Day Name
