    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

Coil:Cooling:DX:SingleSpeed,
    Coil Cooling DX Single Speed 26 84kBtu/hr 9.7EER,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3.34269748402384,        !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Node 340,                !- Air Inlet Node Name
    Node 339,                !- Air Outlet Node Name
    DXCOOL-NECB2011-REF-CAPFT 18,  !- Total Cooling Capacity Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-CAPFFLOW 18,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFT 18,  !- Energy Input Ratio Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 18,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLPLFFPLR 18,  !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

Coil:Cooling:DX:SingleSpeed,
    Coil Cooling DX Single Speed 11 11kBtu/hr 14.0SEER,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3.8248,                  !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Node 175,                !- Air Inlet Node Name
    Node 174,                !- Air Outlet Node Name
    DXCOOL-NECB2011-REF-CAPFT 2,  !- Total Cooling Capacity Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-CAPFFLOW 2,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFT 2,  !- Energy Input Ratio Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 2,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLPLFFPLR 2,  !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

Coil:Cooling:DX:SingleSpeed,
    Coil Cooling DX Single Speed 22 12kBtu/hr 14.0SEER,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3.8248,                  !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Node 296,                !- Air Inlet Node Name
    Node 295,                !- Air Outlet Node Name
    DXCOOL-NECB2011-REF-CAPFT 14,  !- Total Cooling Capacity Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-CAPFFLOW 14,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFT 14,  !- Energy Input Ratio Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 14,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLPLFFPLR 14,  !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

Coil:Cooling:DX:SingleSpeed,
    Coil Cooling DX Single Speed 19 57kBtu/hr 14.0SEER,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3.8248,                  !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Node 263,                !- Air Inlet Node Name
    Node 262,                !- Air Outlet Node Name
    DXCOOL-NECB2011-REF-CAPFT 10,  !- Total Cooling Capacity Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-CAPFFLOW 10,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFT 10,  !- Energy Input Ratio Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 10,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLPLFFPLR 10,  !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

Coil:Cooling:DX:SingleSpeed,
    Coil Cooling DX Single Speed 30 90kBtu/hr 9.7EER,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3.34701381820689,        !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Node 384,                !- Air Inlet Node Name
    Node 383,                !- Air Outlet Node Name
    DXCOOL-NECB2011-REF-CAPFT 23,  !- Total Cooling Capacity Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-CAPFFLOW 23,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFT 23,  !- Energy Input Ratio Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 23,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLPLFFPLR 23,  !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}


!-   ===========  ALL OBJECTS IN CLASS: COIL:HEATING:ELECTRIC ===========

Coil:Heating:Electric,
    Coil Heating Electric 51,!- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    Air Terminal Single Duct VAV Reheat 2 Damper Outlet,  !- Air Inlet Node Name
    Node 624;                !- Air Outlet Node Name

Coil:Heating:Electric,
    Coil Heating Electric 52,!- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    Air Terminal Single Duct VAV Reheat 3 Damper Outlet,  !- Air Inlet Node Name
    Node 627;                !- Air Outlet Node Name

Coil:Heating:Electric,
    Coil Heating Electric 57,!- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    Air Terminal Single Duct VAV Reheat 7 Damper Outlet,  !- Air Inlet Node Name
    Node 650;                !- Air Outlet Node Name

Coil:Heating:Electric,
    Coil Heating Electric 50,!- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    Air Terminal Single Duct VAV Reheat 1 Damper Outlet,  !- Air Inlet Node Name
    Node 615;                !- Air Outlet Node Name

Coil:Heating:Electric,
    Coil Heating Electric 54,!- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    Air Terminal Single Duct VAV Reheat 4 Damper Outlet,  !- Air Inlet Node Name
    Node 634;                !- Air Outlet Node Name

Coil:Heating:Electric,
    Coil Heating Electric 55,!- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    Air Terminal Single Duct VAV Reheat 5 Damper Outlet,  !- Air Inlet Node Name
    Node 644;                !- Air Outlet Node Name

Coil:Heating:Electric,
    Coil Heating Electric 56,!- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    Air Terminal Single Duct VAV Reheat 6 Damper Outlet,  !- Air Inlet Node Name
    Node 647;                !- Air Outlet Node Name

Coil:Heating:Electric,
    Coil Heating Electric 48,!- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    Node 581,                !- Air Inlet Node Name
    Node 580,                !- Air Outlet Node Name
    Node 580;                !- Temperature Setpoint Node Name

Coil:Heating:Electric,
    Coil Heating Electric 33,!- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    Node 416,                !- Air Inlet Node Name
    Node 415,                !- Air Outlet Node Name
    Node 415;                !- Temperature Setpoint Node Name

Coil:Heating:Electric,
    Coil Heating Electric 44,!- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    Node 537,                !- Air Inlet Node Name
    Node 536,                !- Air Outlet Node Name
    Node 536;                !- Temperature Setpoint Node Name

Coil:Heating:Electric,
    Coil Heating Electric 7, !- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    Node 130,                !- Air Inlet Node Name
    Node 129,                !- Air Outlet Node Name
    Node 129;                !- Temperature Setpoint Node Name

Coil:Heating:Electric,
    Coil Heating Electric 20,!- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    Node 273,                !- Air Inlet Node Name
    Node 272,                !- Air Outlet Node Name
    Node 272;                !- Temperature Setpoint Node Name

Coil:Heating:Electric,
    Coil Heating Electric 8, !- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    Node 141,                !- Air Inlet Node Name
    Node 140,                !- Air Outlet Node Name
    Node 140;                !- Temperature Setpoint Node Name

Coil:Heating:Electric,
    Coil Heating Electric 21,!- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    Node 284,                !- Air Inlet Node Name
    Node 283,                !- Air Outlet Node Name
    Node 283;                !- Temperature Setpoint Node Name

Coil:Heating:Electric,
    Coil Heating Electric 46,!- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    Node 559,                !- Air Inlet Node Name
    Node 558,                !- Air Outlet Node Name
    Node 558;                !- Temperature Setpoint Node Name

Coil:Heating:Electric,
    Coil Heating Electric 6, !- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    Node 119,                !- Air Inlet Node Name
    Node 118,                !- Air Outlet Node Name
    Node 118;                !- Temperature Setpoint Node Name

Coil:Heating:Electric,
    Coil Heating Electric 4, !- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    Node 97,                 !- Air Inlet Node Name
    Node 96,                 !- Air Outlet Node Name
    Node 96;                 !- Temperature Setpoint Node Name

Coil:Heating:Electric,
    Coil Heating Electric 3, !- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    Node 86,                 !- Air Inlet Node Name
    Node 85,                 !- Air Outlet Node Name
    Node 85;                 !- Temperature Setpoint Node Name

Coil:Heating:Electric,
    Coil Heating Electric 5, !- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    Node 108,                !- Air Inlet Node Name
    Node 107,                !- Air Outlet Node Name
    Node 107;                !- Temperature Setpoint Node Name

Coil:Heating:Electric,
    Coil Heating Electric 1, !- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    Node 64,                 !- Air Inlet Node Name
    Node 63,                 !- Air Outlet Node Name
    Node 63;                 !- Temperature Setpoint Node Name

Coil:Heating:Electric,
    Coil Heating Electric 2, !- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    Node 75,                 !- Air Inlet Node Name
    Node 74,                 !- Air Outlet Node Name
    Node 74;                 !- Temperature Setpoint Node Name

Coil:Heating:Electric,
    Coil Heating Electric 41,!- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    Node 504,                !- Air Inlet Node Name
    Node 503,                !- Air Outlet Node Name
    Node 503;                !- Temperature Setpoint Node Name

Coil:Heating:Electric,
    Coil Heating Electric 43,!- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    Node 526,                !- Air Inlet Node Name
    Node 525,                !- Air Outlet Node Name
    Node 525;                !- Temperature Setpoint Node Name

Coil:Heating:Electric,
    Coil Heating Electric 37,!- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    Node 460,                !- Air Inlet Node Name
    Node 459,                !- Air Outlet Node Name
    Node 459;                !- Temperature Setpoint Node Name

Coil:Heating:Electric,
    Coil Heating Electric 35,!- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    Node 438,                !- Air Inlet Node Name
    Node 437,                !- Air Outlet Node Name
    Node 437;                !- Temperature Setpoint Node Name

Coil:Heating:Electric,
    Coil Heating Electric 39,!- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    Node 482,                !- Air Inlet Node Name
    Node 481,                !- Air Outlet Node Name
    Node 481;                !- Temperature Setpoint Node Name

Coil:Heating:Electric,
    Coil Heating Electric 45,!- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    Node 548,                !- Air Inlet Node Name
    Node 547,                !- Air Outlet Node Name
    Node 547;                !- Temperature Setpoint Node Name

Coil:Heating:Electric,
    Coil Heating Electric 18,!- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    Node 251,                !- Air Inlet Node Name
    Node 250,                !- Air Outlet Node Name
    Node 250;                !- Temperature Setpoint Node Name

Coil:Heating:Electric,
    Coil Heating Electric 32,!- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    Node 405,                !- Air Inlet Node Name
    Node 404,                !- Air Outlet Node Name
    Node 404;                !- Temperature Setpoint Node Name

Coil:Heating:Electric,
    Coil Heating Electric 17,!- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    Node 240,                !- Air Inlet Node Name
    Node 239,                !- Air Outlet Node Name
    Node 239;                !- Temperature Setpoint Node Name

Coil:Heating:Electric,
    Coil Heating Electric 31,!- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    Node 394,                !- Air Inlet Node Name
    Node 393,                !- Air Outlet Node Name
    Node 393;                !- Temperature Setpoint Node Name

Coil:Heating:Electric,
    Coil Heating Electric 47,!- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    Node 570,                !- Air Inlet Node Name
    Node 569,                !- Air Outlet Node Name
    Node 569;                !- Temperature Setpoint Node Name

Coil:Heating:Electric,
    Coil Heating Electric 34,!- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    Node 427,                !- Air Inlet Node Name
    Node 426,                !- Air Outlet Node Name
    Node 426;                !- Temperature Setpoint Node Name

Coil:Heating:Electric,
    Coil Heating Electric 38,!- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    Node 471,                !- Air Inlet Node Name
    Node 470,                !- Air Outlet Node Name
    Node 470;                !- Temperature Setpoint Node Name

Coil:Heating:Electric,
    Coil Heating Electric 36,!- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    Node 449,                !- Air Inlet Node Name
    Node 448,                !- Air Outlet Node Name
    Node 448;                !- Temperature Setpoint Node Name

Coil:Heating:Electric,
    Coil Heating Electric 42,!- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    Node 515,                !- Air Inlet Node Name
    Node 514,                !- Air Outlet Node Name
    Node 514;                !- Temperature Setpoint Node Name

Coil:Heating:Electric,
    Coil Heating Electric 40,!- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    Node 493,                !- Air Inlet Node Name
    Node 492,                !- Air Outlet Node Name
    Node 492;                !- Temperature Setpoint Node Name

Coil:Heating:Electric,
    Coil Heating Electric 14,!- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    Node 207,                !- Air Inlet Node Name
    Node 206,                !- Air Outlet Node Name
    Node 206;                !- Temperature Setpoint Node Name

Coil:Heating:Electric,
    Coil Heating Electric 28,!- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    Node 361,                !- Air Inlet Node Name
    Node 360,                !- Air Outlet Node Name
    Node 360;                !- Temperature Setpoint Node Name

Coil:Heating:Electric,
    Coil Heating Electric 15,!- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    Node 218,                !- Air Inlet Node Name
    Node 217,                !- Air Outlet Node Name
    Node 217;                !- Temperature Setpoint Node Name

Coil:Heating:Electric,
    Coil Heating Electric 29,!- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    Node 372,                !- Air Inlet Node Name
    Node 371,                !- Air Outlet Node Name
    Node 371;                !- Temperature Setpoint Node Name

Coil:Heating:Electric,
    Coil Heating Electric 12,!- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    Node 185,                !- Air Inlet Node Name
    Node 184,                !- Air Outlet Node Name
    Node 184;                !- Temperature Setpoint Node Name

Coil:Heating:Electric,
    Coil Heating Electric 25,!- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    Node 328,                !- Air Inlet Node Name
    Node 327,                !- Air Outlet Node Name
    Node 327;                !- Temperature Setpoint Node Name

Coil:Heating:Electric,
    Coil Heating Electric 10,!- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    Node 163,                !- Air Inlet Node Name
    Node 162,                !- Air Outlet Node Name
    Node 162;                !- Temperature Setpoint Node Name

Coil:Heating:Electric,
    Coil Heating Electric 23,!- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    Node 306,                !- Air Inlet Node Name
    Node 305,                !- Air Outlet Node Name
    Node 305;                !- Temperature Setpoint Node Name

Coil:Heating:Electric,
    Coil Heating Electric 9, !- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    Node 152,                !- Air Inlet Node Name
    Node 151,                !- Air Outlet Node Name
    Node 151;                !- Temperature Setpoint Node Name

Coil:Heating:Electric,
    Coil Heating Electric 24,!- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    Node 317,                !- Air Inlet Node Name
    Node 316,                !- Air Outlet Node Name
    Node 316;                !- Temperature Setpoint Node Name

Coil:Heating:Electric,
    Coil Heating Electric 16,!- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    Node 229,                !- Air Inlet Node Name
    Node 228,                !- Air Outlet Node Name
    Node 228;                !- Temperature Setpoint Node Name

Coil:Heating:Electric,
    Coil Heating Electric 27,!- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    Node 350,                !- Air Inlet Node Name
    Node 349,                !- Air Outlet Node Name
    Node 349;                !- Temperature Setpoint Node Name

Coil:Heating:Electric,
    Coil Heating Electric 13,!- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    Node 196,                !- Air Inlet Node Name
    Node 195,                !- Air Outlet Node Name
    Node 195;                !- Temperature Setpoint Node Name

Coil:Heating:Electric,
    Coil Heating Electric 26,!- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    Node 339,                !- Air Inlet Node Name
    Node 338,                !- Air Outlet Node Name
    Node 338;                !- Temperature Setpoint Node Name

Coil:Heating:Electric,
    Coil Heating Electric 11,!- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    Node 174,                !- Air Inlet Node Name
    Node 173,                !- Air Outlet Node Name
    Node 173;                !- Temperature Setpoint Node Name

Coil:Heating:Electric,
    Coil Heating Electric 22,!- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    Node 295,                !- Air Inlet Node Name
    Node 294,                !- Air Outlet Node Name
    Node 294;                !- Temperature Setpoint Node Name

Coil:Heating:Electric,
    Coil Heating Electric 19,!- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    Node 262,                !- Air Inlet Node Name
    Node 261,                !- Air Outlet Node Name
    Node 261;                !- Temperature Setpoint Node Name

Coil:Heating:Electric,
    Coil Heating Electric 30,!- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    Node 383,                !- Air Inlet Node Name
    Node 382,                !- Air Outlet Node Name
    Node 382;                !- Temperature Setpoint Node Name

Coil:Heating:Electric,
    Coil Heating Electric 49,!- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    Node 620,                !- Air Inlet Node Name
    Node 619,                !- Air Outlet Node Name
    Node 619;                !- Temperature Setpoint Node Name

Coil:Heating:Electric,
    Coil Heating Electric 53,!- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    Node 640,                !- Air Inlet Node Name
    Node 639,                !- Air Outlet Node Name
    Node 639;                !- Temperature Setpoint Node Name


!-   ===========  ALL OBJECTS IN CLASS: COILSYSTEM:COOLING:DX ===========

CoilSystem:Cooling:DX,
    Coil Cooling DX Single Speed 48 724kBtu/hr 8.39EER CoilSystem,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 582,                !- DX Cooling Coil System Inlet Node Name
    Node 581,                !- DX Cooling Coil System Outlet Node Name
    Node 581,                !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    Coil Cooling DX Single Speed 48 724kBtu/hr 8.39EER;  !- Cooling Coil Name

CoilSystem:Cooling:DX,
    Coil Cooling DX Single Speed 33 48kBtu/hr 14.0SEER CoilSystem,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 417,                !- DX Cooling Coil System Inlet Node Name
    Node 416,                !- DX Cooling Coil System Outlet Node Name
    Node 416,                !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    Coil Cooling DX Single Speed 33 48kBtu/hr 14.0SEER;  !- Cooling Coil Name

CoilSystem:Cooling:DX,
    Coil Cooling DX Single Speed 44 66kBtu/hr 9.7EER CoilSystem,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 538,                !- DX Cooling Coil System Inlet Node Name
    Node 537,                !- DX Cooling Coil System Outlet Node Name
    Node 537,                !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    Coil Cooling DX Single Speed 44 66kBtu/hr 9.7EER;  !- Cooling Coil Name

CoilSystem:Cooling:DX,
    Coil Cooling DX Single Speed 7 28kBtu/hr 14.0SEER CoilSystem,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 131,                !- DX Cooling Coil System Inlet Node Name
    Node 130,                !- DX Cooling Coil System Outlet Node Name
    Node 130,                !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    Coil Cooling DX Single Speed 7 28kBtu/hr 14.0SEER;  !- Cooling Coil Name

CoilSystem:Cooling:DX,
    Coil Cooling DX Single Speed 20 41kBtu/hr 14.0SEER CoilSystem,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 274,                !- DX Cooling Coil System Inlet Node Name
    Node 273,                !- DX Cooling Coil System Outlet Node Name
    Node 273,                !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    Coil Cooling DX Single Speed 20 41kBtu/hr 14.0SEER;  !- Cooling Coil Name

CoilSystem:Cooling:DX,
    Coil Cooling DX Single Speed 8 28kBtu/hr 14.0SEER CoilSystem,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 142,                !- DX Cooling Coil System Inlet Node Name
    Node 141,                !- DX Cooling Coil System Outlet Node Name
    Node 141,                !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    Coil Cooling DX Single Speed 8 28kBtu/hr 14.0SEER;  !- Cooling Coil Name

CoilSystem:Cooling:DX,
    Coil Cooling DX Single Speed 21 41kBtu/hr 14.0SEER CoilSystem,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 285,                !- DX Cooling Coil System Inlet Node Name
    Node 284,                !- DX Cooling Coil System Outlet Node Name
    Node 284,                !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    Coil Cooling DX Single Speed 21 41kBtu/hr 14.0SEER;  !- Cooling Coil Name

CoilSystem:Cooling:DX,
    Coil Cooling DX Single Speed 46 107kBtu/hr 9.7EER CoilSystem,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 560,                !- DX Cooling Coil System Inlet Node Name
    Node 559,                !- DX Cooling Coil System Outlet Node Name
    Node 559,                !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    Coil Cooling DX Single Speed 46 107kBtu/hr 9.7EER;  !- Cooling Coil Name

CoilSystem:Cooling:DX,
    Coil Cooling DX Single Speed 6 29kBtu/hr 14.0SEER CoilSystem,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 120,                !- DX Cooling Coil System Inlet Node Name
    Node 119,                !- DX Cooling Coil System Outlet Node Name
    Node 119,                !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    Coil Cooling DX Single Speed 6 29kBtu/hr 14.0SEER;  !- Cooling Coil Name

CoilSystem:Cooling:DX,
    Coil Cooling DX Single Speed 4 29kBtu/hr 14.0SEER CoilSystem,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 98,                 !- DX Cooling Coil System Inlet Node Name
    Node 97,                 !- DX Cooling Coil System Outlet Node Name
    Node 97,                 !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    Coil Cooling DX Single Speed 4 29kBtu/hr 14.0SEER;  !- Cooling Coil Name

CoilSystem:Cooling:DX,
    Coil Cooling DX Single Speed 3 183kBtu/hr 9.7EER CoilSystem,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 87,                 !- DX Cooling Coil System Inlet Node Name
    Node 86,                 !- DX Cooling Coil System Outlet Node Name
    Node 86,                 !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    Coil Cooling DX Single Speed 3 183kBtu/hr 9.7EER;  !- Cooling Coil Name

CoilSystem:Cooling:DX,
    Coil Cooling DX Single Speed 5 8kBtu/hr 14.0SEER CoilSystem,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 109,                !- DX Cooling Coil System Inlet Node Name
    Node 108,                !- DX Cooling Coil System Outlet Node Name
    Node 108,                !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    Coil Cooling DX Single Speed 5 8kBtu/hr 14.0SEER;  !- Cooling Coil Name

CoilSystem:Cooling:DX,
    Coil Cooling DX Single Speed 1 8kBtu/hr 14.0SEER CoilSystem,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 65,                 !- DX Cooling Coil System Inlet Node Name
    Node 64,                 !- DX Cooling Coil System Outlet Node Name
    Node 64,                 !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    Coil Cooling DX Single Speed 1 8kBtu/hr 14.0SEER;  !- Cooling Coil Name

CoilSystem:Cooling:DX,
    Coil Cooling DX Single Speed 2 29kBtu/hr 14.0SEER CoilSystem,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 76,                 !- DX Cooling Coil System Inlet Node Name
    Node 75,                 !- DX Cooling Coil System Outlet Node Name
    Node 75,                 !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    Coil Cooling DX Single Speed 2 29kBtu/hr 14.0SEER;  !- Cooling Coil Name

CoilSystem:Cooling:DX,
    Coil Cooling DX Single Speed 41 40kBtu/hr 14.0SEER CoilSystem,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 505,                !- DX Cooling Coil System Inlet Node Name
    Node 504,                !- DX Cooling Coil System Outlet Node Name
    Node 504,                !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    Coil Cooling DX Single Speed 41 40kBtu/hr 14.0SEER;  !- Cooling Coil Name

CoilSystem:Cooling:DX,
    Coil Cooling DX Single Speed 43 86kBtu/hr 9.7EER CoilSystem,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 527,                !- DX Cooling Coil System Inlet Node Name
    Node 526,                !- DX Cooling Coil System Outlet Node Name
    Node 526,                !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    Coil Cooling DX Single Speed 43 86kBtu/hr 9.7EER;  !- Cooling Coil Name

CoilSystem:Cooling:DX,
    Coil Cooling DX Single Speed 37 17kBtu/hr 14.0SEER CoilSystem,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 461,                !- DX Cooling Coil System Inlet Node Name
    Node 460,                !- DX Cooling Coil System Outlet Node Name
    Node 460,                !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    Coil Cooling DX Single Speed 37 17kBtu/hr 14.0SEER;  !- Cooling Coil Name

CoilSystem:Cooling:DX,
    Coil Cooling DX Single Speed 35 11kBtu/hr 14.0SEER CoilSystem,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 439,                !- DX Cooling Coil System Inlet Node Name
    Node 438,                !- DX Cooling Coil System Outlet Node Name
    Node 438,                !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    Coil Cooling DX Single Speed 35 11kBtu/hr 14.0SEER;  !- Cooling Coil Name

CoilSystem:Cooling:DX,
    Coil Cooling DX Single Speed 39 61kBtu/hr 14.0SEER CoilSystem,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 483,                !- DX Cooling Coil System Inlet Node Name
    Node 482,                !- DX Cooling Coil System Outlet Node Name
    Node 482,                !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    Coil Cooling DX Single Speed 39 61kBtu/hr 14.0SEER;  !- Cooling Coil Name

CoilSystem:Cooling:DX,
    Coil Cooling DX Single Speed 45 129kBtu/hr 9.7EER CoilSystem,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 549,                !- DX Cooling Coil System Inlet Node Name
    Node 548,                !- DX Cooling Coil System Outlet Node Name
    Node 548,                !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    Coil Cooling DX Single Speed 45 129kBtu/hr 9.7EER;  !- Cooling Coil Name

CoilSystem:Cooling:DX,
    Coil Cooling DX Single Speed 18 36kBtu/hr 14.0SEER CoilSystem,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 252,                !- DX Cooling Coil System Inlet Node Name
    Node 251,                !- DX Cooling Coil System Outlet Node Name
    Node 251,                !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    Coil Cooling DX Single Speed 18 36kBtu/hr 14.0SEER;  !- Cooling Coil Name

CoilSystem:Cooling:DX,
    Coil Cooling DX Single Speed 32 50kBtu/hr 14.0SEER CoilSystem,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 406,                !- DX Cooling Coil System Inlet Node Name
    Node 405,                !- DX Cooling Coil System Outlet Node Name
    Node 405,                !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    Coil Cooling DX Single Speed 32 50kBtu/hr 14.0SEER;  !- Cooling Coil Name

CoilSystem:Cooling:DX,
    Coil Cooling DX Single Speed 17 25kBtu/hr 14.0SEER CoilSystem,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 241,                !- DX Cooling Coil System Inlet Node Name
    Node 240,                !- DX Cooling Coil System Outlet Node Name
    Node 240,                !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    Coil Cooling DX Single Speed 17 25kBtu/hr 14.0SEER;  !- Cooling Coil Name

CoilSystem:Cooling:DX,
    Coil Cooling DX Single Speed 31 117kBtu/hr 9.7EER CoilSystem,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 395,                !- DX Cooling Coil System Inlet Node Name
    Node 394,                !- DX Cooling Coil System Outlet Node Name
    Node 394,                !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    Coil Cooling DX Single Speed 31 117kBtu/hr 9.7EER;  !- Cooling Coil Name

CoilSystem:Cooling:DX,
    Coil Cooling DX Single Speed 47 127kBtu/hr 9.7EER CoilSystem,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 571,                !- DX Cooling Coil System Inlet Node Name
    Node 570,                !- DX Cooling Coil System Outlet Node Name
    Node 570,                !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    Coil Cooling DX Single Speed 47 127kBtu/hr 9.7EER;  !- Cooling Coil Name

CoilSystem:Cooling:DX,
    Coil Cooling DX Single Speed 34 16kBtu/hr 14.0SEER CoilSystem,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 428,                !- DX Cooling Coil System Inlet Node Name
    Node 427,                !- DX Cooling Coil System Outlet Node Name
    Node 427,                !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    Coil Cooling DX Single Speed 34 16kBtu/hr 14.0SEER;  !- Cooling Coil Name

CoilSystem:Cooling:DX,
    Coil Cooling DX Single Speed 38 36kBtu/hr 14.0SEER CoilSystem,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 472,                !- DX Cooling Coil System Inlet Node Name
    Node 471,                !- DX Cooling Coil System Outlet Node Name
    Node 471,                !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    Coil Cooling DX Single Speed 38 36kBtu/hr 14.0SEER;  !- Cooling Coil Name

CoilSystem:Cooling:DX,
    Coil Cooling DX Single Speed 36 5kBtu/hr 14.0SEER CoilSystem,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 450,                !- DX Cooling Coil System Inlet Node Name
    Node 449,                !- DX Cooling Coil System Outlet Node Name
    Node 449,                !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    Coil Cooling DX Single Speed 36 5kBtu/hr 14.0SEER;  !- Cooling Coil Name

CoilSystem:Cooling:DX,
    Coil Cooling DX Single Speed 42 86kBtu/hr 9.7EER CoilSystem,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 516,                !- DX Cooling Coil System Inlet Node Name
    Node 515,                !- DX Cooling Coil System Outlet Node Name
    Node 515,                !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    Coil Cooling DX Single Speed 42 86kBtu/hr 9.7EER;  !- Cooling Coil Name

CoilSystem:Cooling:DX,
    Coil Cooling DX Single Speed 40 33kBtu/hr 14.0SEER CoilSystem,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 494,                !- DX Cooling Coil System Inlet Node Name
    Node 493,                !- DX Cooling Coil System Outlet Node Name
    Node 493,                !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    Coil Cooling DX Single Speed 40 33kBtu/hr 14.0SEER;  !- Cooling Coil Name

CoilSystem:Cooling:DX,
    Coil Cooling DX Single Speed 14 62kBtu/hr 14.0SEER CoilSystem,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 208,                !- DX Cooling Coil System Inlet Node Name
    Node 207,                !- DX Cooling Coil System Outlet Node Name
    Node 207,                !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    Coil Cooling DX Single Speed 14 62kBtu/hr 14.0SEER;  !- Cooling Coil Name

CoilSystem:Cooling:DX,
    Coil Cooling DX Single Speed 28 59kBtu/hr 14.0SEER CoilSystem,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 362,                !- DX Cooling Coil System Inlet Node Name
    Node 361,                !- DX Cooling Coil System Outlet Node Name
    Node 361,                !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    Coil Cooling DX Single Speed 28 59kBtu/hr 14.0SEER;  !- Cooling Coil Name

CoilSystem:Cooling:DX,
    Coil Cooling DX Single Speed 15 13kBtu/hr 14.0SEER CoilSystem,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 219,                !- DX Cooling Coil System Inlet Node Name
    Node 218,                !- DX Cooling Coil System Outlet Node Name
    Node 218,                !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    Coil Cooling DX Single Speed 15 13kBtu/hr 14.0SEER;  !- Cooling Coil Name

CoilSystem:Cooling:DX,
    Coil Cooling DX Single Speed 29 13kBtu/hr 14.0SEER CoilSystem,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 373,                !- DX Cooling Coil System Inlet Node Name
    Node 372,                !- DX Cooling Coil System Outlet Node Name
    Node 372,                !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    Coil Cooling DX Single Speed 29 13kBtu/hr 14.0SEER;  !- Cooling Coil Name

CoilSystem:Cooling:DX,
    Coil Cooling DX Single Speed 12 81kBtu/hr 9.7EER CoilSystem,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 186,                !- DX Cooling Coil System Inlet Node Name
    Node 185,                !- DX Cooling Coil System Outlet Node Name
    Node 185,                !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    Coil Cooling DX Single Speed 12 81kBtu/hr 9.7EER;  !- Cooling Coil Name

CoilSystem:Cooling:DX,
    Coil Cooling DX Single Speed 25 73kBtu/hr 9.7EER CoilSystem,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 329,                !- DX Cooling Coil System Inlet Node Name
    Node 328,                !- DX Cooling Coil System Outlet Node Name
    Node 328,                !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    Coil Cooling DX Single Speed 25 73kBtu/hr 9.7EER;  !- Cooling Coil Name

CoilSystem:Cooling:DX,
    Coil Cooling DX Single Speed 10 12kBtu/hr 14.0SEER CoilSystem,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 164,                !- DX Cooling Coil System Inlet Node Name
    Node 163,                !- DX Cooling Coil System Outlet Node Name
    Node 163,                !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    Coil Cooling DX Single Speed 10 12kBtu/hr 14.0SEER;  !- Cooling Coil Name

CoilSystem:Cooling:DX,
    Coil Cooling DX Single Speed 23 11kBtu/hr 14.0SEER CoilSystem,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 307,                !- DX Cooling Coil System Inlet Node Name
    Node 306,                !- DX Cooling Coil System Outlet Node Name
    Node 306,                !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    Coil Cooling DX Single Speed 23 11kBtu/hr 14.0SEER;  !- Cooling Coil Name

CoilSystem:Cooling:DX,
    Coil Cooling DX Single Speed 9 43kBtu/hr 14.0SEER CoilSystem,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 153,                !- DX Cooling Coil System Inlet Node Name
    Node 152,                !- DX Cooling Coil System Outlet Node Name
    Node 152,                !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    Coil Cooling DX Single Speed 9 43kBtu/hr 14.0SEER;  !- Cooling Coil Name

CoilSystem:Cooling:DX,
    Coil Cooling DX Single Speed 24 46kBtu/hr 14.0SEER CoilSystem,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 318,                !- DX Cooling Coil System Inlet Node Name
    Node 317,                !- DX Cooling Coil System Outlet Node Name
    Node 317,                !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    Coil Cooling DX Single Speed 24 46kBtu/hr 14.0SEER;  !- Cooling Coil Name

CoilSystem:Cooling:DX,
    Coil Cooling DX Single Speed 16 13kBtu/hr 14.0SEER CoilSystem,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 230,                !- DX Cooling Coil System Inlet Node Name
    Node 229,                !- DX Cooling Coil System Outlet Node Name
    Node 229,                !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    Coil Cooling DX Single Speed 16 13kBtu/hr 14.0SEER;  !- Cooling Coil Name

CoilSystem:Cooling:DX,
    Coil Cooling DX Single Speed 27 12kBtu/hr 14.0SEER CoilSystem,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 351,                !- DX Cooling Coil System Inlet Node Name
    Node 350,                !- DX Cooling Coil System Outlet Node Name
    Node 350,                !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    Coil Cooling DX Single Speed 27 12kBtu/hr 14.0SEER;  !- Cooling Coil Name

CoilSystem:Cooling:DX,
    Coil Cooling DX Single Speed 13 92kBtu/hr 9.7EER CoilSystem,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 197,                !- DX Cooling Coil System Inlet Node Name
    Node 196,                !- DX Cooling Coil System Outlet Node Name
    Node 196,                !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    Coil Cooling DX Single Speed 13 92kBtu/hr 9.7EER;  !- Cooling Coil Name

CoilSystem:Cooling:DX,
    Coil Cooling DX Single Speed 26 84kBtu/hr 9.7EER CoilSystem,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 340,                !- DX Cooling Coil System Inlet Node Name
    Node 339,                !- DX Cooling Coil System Outlet Node Name
    Node 339,                !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    Coil Cooling DX Single Speed 26 84kBtu/hr 9.7EER;  !- Cooling Coil Name

CoilSystem:Cooling:DX,
    Coil Cooling DX Single Speed 11 11kBtu/hr 14.0SEER CoilSystem,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 175,                !- DX Cooling Coil System Inlet Node Name
    Node 174,                !- DX Cooling Coil System Outlet Node Name
    Node 174,                !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    Coil Cooling DX Single Speed 11 11kBtu/hr 14.0SEER;  !- Cooling Coil Name

CoilSystem:Cooling:DX,
    Coil Cooling DX Single Speed 22 12kBtu/hr 14.0SEER CoilSystem,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 296,                !- DX Cooling Coil System Inlet Node Name
    Node 295,                !- DX Cooling Coil System Outlet Node Name
    Node 295,                !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    Coil Cooling DX Single Speed 22 12kBtu/hr 14.0SEER;  !- Cooling Coil Name

CoilSystem:Cooling:DX,
    Coil Cooling DX Single Speed 19 57kBtu/hr 14.0SEER CoilSystem,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 263,                !- DX Cooling Coil System Inlet Node Name
    Node 262,                !- DX Cooling Coil System Outlet Node Name
    Node 262,                !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    Coil Cooling DX Single Speed 19 57kBtu/hr 14.0SEER;  !- Cooling Coil Name

CoilSystem:Cooling:DX,
    Coil Cooling DX Single Speed 30 90kBtu/hr 9.7EER CoilSystem,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 384,                !- DX Cooling Coil System Inlet Node Name
    Node 383,                !- DX Cooling Coil System Outlet Node Name
    Node 383,                !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    Coil Cooling DX Single Speed 30 90kBtu/hr 9.7EER;  !- Cooling Coil Name


!-   ===========  ALL OBJECTS IN CLASS: HEATEXCHANGER:AIRTOAIR:SENSIBLEANDLATENT ===========

HeatExchanger:AirToAir:SensibleAndLatent,
    Sp-Basement Sys-3 Flr-7 Sch-A HPlcmt-north ZN NECB System 3 PSZ ERV,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Nominal Supply Air Flow Rate {m3/s}
    0.5,                     !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
    0.5,                     !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
    0.5,                     !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
    0.5,                     !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
    0.5,                     !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
    0.5,                     !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
    0.5,                     !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
    0.5,                     !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
    Node 578,                !- Supply Air Inlet Node Name
    Node 764,                !- Supply Air Outlet Node Name
    Node 765,                !- Exhaust Air Inlet Node Name
    Node 579,                !- Exhaust Air Outlet Node Name
    50,                      !- Nominal Electric Power {W}
    Yes,                     !- Supply Air Outlet Temperature Control
    Rotary,                  !- Heat Exchanger Type
    ExhaustOnly,             !- Frost Control Type
    -23.3,                   !- Threshold Temperature {C}
    0.167,                   !- Initial Defrost Time Fraction {dimensionless}
    1.44,                    !- Rate of Defrost Time Fraction Increase {1/K}
    Yes;                     !- Economizer Lockout


!-   ===========  ALL OBJECTS IN CLASS: CONTROLLER:WATERCOIL ===========

Controller:WaterCoil,
    Controller Water Coil 1, !- Name
    Temperature,             !- Control Variable
    Reverse,                 !- Action
    Flow,                    !- Actuator Variable
    Node 620,                !- Sensor Node Name
    Node 589,                !- Actuator Node Name
    Autosize,                !- Controller Convergence Tolerance {deltaC}
    Autosize,                !- Maximum Actuated Flow {m3/s}
    0;                       !- Minimum Actuated Flow {m3/s}

Controller:WaterCoil,
    Controller Water Coil 2, !- Name
    Temperature,             !- Control Variable
    Reverse,                 !- Action
    Flow,                    !- Actuator Variable
    Node 640,                !- Sensor Node Name
    Node 635,                !- Actuator Node Name
    Autosize,                !- Controller Convergence Tolerance {deltaC}
    Autosize,                !- Maximum Actuated Flow {m3/s}
    0;                       !- Minimum Actuated Flow {m3/s}


!-   ===========  ALL OBJECTS IN CLASS: CONTROLLER:OUTDOORAIR ===========

Controller:OutdoorAir,
    Controller Outdoor Air 48,  !- Name
    Node 765,                !- Relief Air Outlet Node Name
    Node 573,                !- Return Air Node Name
    Node 582,                !- Mixed Air Node Name
    Node 578,                !- Actuator Node Name
    0,                       !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    DifferentialEnthalpy,    !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    Sp-Basement Sys-3 Flr-7 Sch-A HPlcmt-north ZN NECB System 3 PSZ Occ Sch,  !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    Controller Mechanical Ventilation 48,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

Controller:OutdoorAir,
    Controller Outdoor Air 33,  !- Name
    Node 414,                !- Relief Air Outlet Node Name
    Node 408,                !- Return Air Node Name
    Node 417,                !- Mixed Air Node Name
    Node 413,                !- Actuator Node Name
    0,                       !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28,                      !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000,                   !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -100,                    !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    Sp-Corridor_Flr_2 Sys-3 Flr-4 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch,  !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    Controller Mechanical Ventilation 33,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

Controller:OutdoorAir,
    Controller Outdoor Air 44,  !- Name
    Node 535,                !- Relief Air Outlet Node Name
    Node 529,                !- Return Air Node Name
    Node 538,                !- Mixed Air Node Name
    Node 534,                !- Actuator Node Name
    0,                       !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28,                      !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000,                   !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -100,                    !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    Sp-Corridor_Flr_5 Sys-3 Flr-6 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch,  !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    Controller Mechanical Ventilation 44,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

Controller:OutdoorAir,
    Controller Outdoor Air 7,!- Name
    Node 128,                !- Relief Air Outlet Node Name
    Node 122,                !- Return Air Node Name
    Node 131,                !- Mixed Air Node Name
    Node 127,                !- Actuator Node Name
    0,                       !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28,                      !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000,                   !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -100,                    !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    Sp-Corridor_NW_Flr_3 Sys-3 Flr-2 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch,  !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    Controller Mechanical Ventilation 7,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

Controller:OutdoorAir,
    Controller Outdoor Air 20,  !- Name
    Node 271,                !- Relief Air Outlet Node Name
    Node 265,                !- Return Air Node Name
    Node 274,                !- Mixed Air Node Name
    Node 270,                !- Actuator Node Name
    0,                       !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28,                      !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000,                   !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -100,                    !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    Sp-Corridor_NW_Flr_4 Sys-3 Flr-3 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch,  !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    Controller Mechanical Ventilation 20,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

Controller:OutdoorAir,
    Controller Outdoor Air 8,!- Name
    Node 139,                !- Relief Air Outlet Node Name
    Node 133,                !- Return Air Node Name
    Node 142,                !- Mixed Air Node Name
    Node 138,                !- Actuator Node Name
    0,                       !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28,                      !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000,                   !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -100,                    !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    Sp-Corridor_SE_Flr_3 Sys-3 Flr-2 Sch-B HPlcmt-south ZN NECB System 3 PSZ Occ Sch,  !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    Controller Mechanical Ventilation 8,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

Controller:OutdoorAir,
    Controller Outdoor Air 21,  !- Name
    Node 282,                !- Relief Air Outlet Node Name
    Node 276,                !- Return Air Node Name
    Node 285,                !- Mixed Air Node Name
    Node 281,                !- Actuator Node Name
    0,                       !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28,                      !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000,                   !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -100,                    !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    Sp-Corridor_SE_Flr_4 Sys-3 Flr-3 Sch-B HPlcmt-south ZN NECB System 3 PSZ Occ Sch,  !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    Controller Mechanical Ventilation 21,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

Controller:OutdoorAir,
    Controller Outdoor Air 46,  !- Name
    Node 557,                !- Relief Air Outlet Node Name
    Node 551,                !- Return Air Node Name
    Node 560,                !- Mixed Air Node Name
    Node 556,                !- Actuator Node Name
    0,                       !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    DifferentialEnthalpy,    !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    Sp-Dining_Flr_5 Sys-3 Flr-6 Sch-B HPlcmt-south ZN NECB System 3 PSZ Occ Sch,  !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    Controller Mechanical Ventilation 46,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

Controller:OutdoorAir,
    Controller Outdoor Air 6,!- Name
    Node 117,                !- Relief Air Outlet Node Name
    Node 111,                !- Return Air Node Name
    Node 120,                !- Mixed Air Node Name
    Node 116,                !- Actuator Node Name
    0,                       !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28,                      !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000,                   !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -100,                    !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    Always On Discrete,      !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    Controller Mechanical Ventilation 6,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

Controller:OutdoorAir,
    Controller Outdoor Air 4,!- Name
    Node 95,                 !- Relief Air Outlet Node Name
    Node 89,                 !- Return Air Node Name
    Node 98,                 !- Mixed Air Node Name
    Node 94,                 !- Actuator Node Name
    0,                       !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28,                      !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000,                   !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -100,                    !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    Always On Discrete,      !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    Controller Mechanical Ventilation 4,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

Controller:OutdoorAir,
    Controller Outdoor Air 3,!- Name
    Node 84,                 !- Relief Air Outlet Node Name
    Node 78,                 !- Return Air Node Name
    Node 87,                 !- Mixed Air Node Name
    Node 83,                 !- Actuator Node Name
    0,                       !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    DifferentialEnthalpy,    !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    Sp-ER_NurseStn_Lobby_Flr_1 Sys-3 Flr-1 Sch-H HPlcmt-east ZN NECB System 3 PSZ Occ Sch,  !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    Controller Mechanical Ventilation 3,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

Controller:OutdoorAir,
    Controller Outdoor Air 5,!- Name
    Node 106,                !- Relief Air Outlet Node Name
    Node 100,                !- Return Air Node Name
    Node 109,                !- Mixed Air Node Name
    Node 105,                !- Actuator Node Name
    0,                       !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28,                      !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000,                   !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -100,                    !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    Always On Discrete,      !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    Controller Mechanical Ventilation 5,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

Controller:OutdoorAir,
    Controller Outdoor Air 1,!- Name
    Node 62,                 !- Relief Air Outlet Node Name
    Node 56,                 !- Return Air Node Name
    Node 65,                 !- Mixed Air Node Name
    Node 61,                 !- Actuator Node Name
    0,                       !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28,                      !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000,                   !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -100,                    !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    Always On Discrete,      !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    Controller Mechanical Ventilation 1,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

Controller:OutdoorAir,
    Controller Outdoor Air 2,!- Name
    Node 73,                 !- Relief Air Outlet Node Name
    Node 67,                 !- Return Air Node Name
    Node 76,                 !- Mixed Air Node Name
    Node 72,                 !- Actuator Node Name
    0,                       !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28,                      !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000,                   !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -100,                    !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    Always On Discrete,      !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    Controller Mechanical Ventilation 2,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

Controller:OutdoorAir,
    Controller Outdoor Air 41,  !- Name
    Node 502,                !- Relief Air Outlet Node Name
    Node 496,                !- Return Air Node Name
    Node 505,                !- Mixed Air Node Name
    Node 501,                !- Actuator Node Name
    0,                       !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28,                      !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000,                   !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -100,                    !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    Sp-ICU_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-south ZN NECB System 3 PSZ Occ Sch,  !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    Controller Mechanical Ventilation 41,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

Controller:OutdoorAir,
    Controller Outdoor Air 43,  !- Name
    Node 524,                !- Relief Air Outlet Node Name
    Node 518,                !- Return Air Node Name
    Node 527,                !- Mixed Air Node Name
    Node 523,                !- Actuator Node Name
    0,                       !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    DifferentialEnthalpy,    !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    Sp-ICU_NurseStn_Lobby_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-core ZN NECB System 3 PSZ Occ Sch,  !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    Controller Mechanical Ventilation 43,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

Controller:OutdoorAir,
    Controller Outdoor Air 37,  !- Name
    Node 458,                !- Relief Air Outlet Node Name
    Node 452,                !- Return Air Node Name
    Node 461,                !- Mixed Air Node Name
    Node 457,                !- Actuator Node Name
    0,                       !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28,                      !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000,                   !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -100,                    !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    Always On Discrete,      !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    Controller Mechanical Ventilation 37,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

Controller:OutdoorAir,
    Controller Outdoor Air 35,  !- Name
    Node 436,                !- Relief Air Outlet Node Name
    Node 430,                !- Return Air Node Name
    Node 439,                !- Mixed Air Node Name
    Node 435,                !- Actuator Node Name
    0,                       !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28,                      !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000,                   !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -100,                    !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    Always On Discrete,      !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    Controller Mechanical Ventilation 35,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

Controller:OutdoorAir,
    Controller Outdoor Air 39,  !- Name
    Node 480,                !- Relief Air Outlet Node Name
    Node 474,                !- Return Air Node Name
    Node 483,                !- Mixed Air Node Name
    Node 479,                !- Actuator Node Name
    0,                       !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28,                      !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000,                   !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -100,                    !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    Sp-IC_PatRoom3_Mult6_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-west ZN NECB System 3 PSZ Occ Sch,  !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    Controller Mechanical Ventilation 39,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

Controller:OutdoorAir,
    Controller Outdoor Air 45,  !- Name
    Node 546,                !- Relief Air Outlet Node Name
    Node 540,                !- Return Air Node Name
    Node 549,                !- Mixed Air Node Name
    Node 545,                !- Actuator Node Name
    0,                       !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    DifferentialEnthalpy,    !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    Sp-Kitchen_Flr_5 Sys-3 Flr-6 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch,  !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    Controller Mechanical Ventilation 45,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

Controller:OutdoorAir,
    Controller Outdoor Air 18,  !- Name
    Node 249,                !- Relief Air Outlet Node Name
    Node 243,                !- Return Air Node Name
    Node 252,                !- Mixed Air Node Name
    Node 248,                !- Actuator Node Name
    0,                       !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28,                      !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000,                   !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -100,                    !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    Sp-Lab_Flr_3 Sys-3 Flr-2 Sch-A HPlcmt-core ZN NECB System 3 PSZ Occ Sch,  !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    Controller Mechanical Ventilation 18,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

Controller:OutdoorAir,
    Controller Outdoor Air 32,  !- Name
    Node 403,                !- Relief Air Outlet Node Name
    Node 397,                !- Return Air Node Name
    Node 406,                !- Mixed Air Node Name
    Node 402,                !- Actuator Node Name
    0,                       !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28,                      !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000,                   !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -100,                    !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    Sp-Lab_Flr_4 Sys-3 Flr-3 Sch-A HPlcmt-core ZN NECB System 3 PSZ Occ Sch,  !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    Controller Mechanical Ventilation 32,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

Controller:OutdoorAir,
    Controller Outdoor Air 17,  !- Name
    Node 238,                !- Relief Air Outlet Node Name
    Node 232,                !- Return Air Node Name
    Node 241,                !- Mixed Air Node Name
    Node 237,                !- Actuator Node Name
    0,                       !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28,                      !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000,                   !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -100,                    !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    Sp-NurseStn_Lobby_Flr_3 Sys-3 Flr-2 Sch-H HPlcmt-core ZN NECB System 3 PSZ Occ Sch,  !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    Controller Mechanical Ventilation 17,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

Controller:OutdoorAir,
    Controller Outdoor Air 31,  !- Name
    Node 392,                !- Relief Air Outlet Node Name
    Node 386,                !- Return Air Node Name
    Node 395,                !- Mixed Air Node Name
    Node 391,                !- Actuator Node Name
    0,                       !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    DifferentialEnthalpy,    !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    Sp-NurseStn_Lobby_Flr_4 Sys-3 Flr-3 Sch-H HPlcmt-core ZN NECB System 3 PSZ Occ Sch,  !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    Controller Mechanical Ventilation 31,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

Controller:OutdoorAir,
    Controller Outdoor Air 47,  !- Name
    Node 568,                !- Relief Air Outlet Node Name
    Node 562,                !- Return Air Node Name
    Node 571,                !- Mixed Air Node Name
    Node 567,                !- Actuator Node Name
    0,                       !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    DifferentialEnthalpy,    !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    Sp-NurseStn_Lobby_Flr_5 Sys-3 Flr-6 Sch-H HPlcmt-south ZN NECB System 3 PSZ Occ Sch,  !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    Controller Mechanical Ventilation 47,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

Controller:OutdoorAir,
    Controller Outdoor Air 34,  !- Name
    Node 425,                !- Relief Air Outlet Node Name
    Node 419,                !- Return Air Node Name
    Node 428,                !- Mixed Air Node Name
    Node 424,                !- Actuator Node Name
    0,                       !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28,                      !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000,                   !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -100,                    !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    Always On Discrete,      !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    Controller Mechanical Ventilation 34,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

Controller:OutdoorAir,
    Controller Outdoor Air 38,  !- Name
    Node 469,                !- Relief Air Outlet Node Name
    Node 463,                !- Return Air Node Name
    Node 472,                !- Mixed Air Node Name
    Node 468,                !- Actuator Node Name
    0,                       !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28,                      !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000,                   !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -100,                    !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    Sp-OR2_Mult5_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-east ZN NECB System 3 PSZ Occ Sch,  !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    Controller Mechanical Ventilation 38,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

Controller:OutdoorAir,
    Controller Outdoor Air 36,  !- Name
    Node 447,                !- Relief Air Outlet Node Name
    Node 441,                !- Return Air Node Name
    Node 450,                !- Mixed Air Node Name
    Node 446,                !- Actuator Node Name
    0,                       !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28,                      !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000,                   !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -100,                    !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    Always On Discrete,      !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    Controller Mechanical Ventilation 36,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

Controller:OutdoorAir,
    Controller Outdoor Air 42,  !- Name
    Node 513,                !- Relief Air Outlet Node Name
    Node 507,                !- Return Air Node Name
    Node 516,                !- Mixed Air Node Name
    Node 512,                !- Actuator Node Name
    0,                       !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    DifferentialEnthalpy,    !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    Sp-OR4_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-core ZN NECB System 3 PSZ Occ Sch,  !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    Controller Mechanical Ventilation 42,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

Controller:OutdoorAir,
    Controller Outdoor Air 40,  !- Name
    Node 491,                !- Relief Air Outlet Node Name
    Node 485,                !- Return Air Node Name
    Node 494,                !- Mixed Air Node Name
    Node 490,                !- Actuator Node Name
    0,                       !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28,                      !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000,                   !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -100,                    !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    Sp-OR_NurseStn_Lobby_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-south ZN NECB System 3 PSZ Occ Sch,  !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    Controller Mechanical Ventilation 40,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

Controller:OutdoorAir,
    Controller Outdoor Air 14,  !- Name
    Node 205,                !- Relief Air Outlet Node Name
    Node 199,                !- Return Air Node Name
    Node 208,                !- Mixed Air Node Name
    Node 204,                !- Actuator Node Name
    0,                       !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28,                      !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000,                   !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -100,                    !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    Sp-PatRoom1_Mult10_Flr_3 Sys-3 Flr-2 Sch-H HPlcmt-south ZN NECB System 3 PSZ Occ Sch,  !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    Controller Mechanical Ventilation 14,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

Controller:OutdoorAir,
    Controller Outdoor Air 28,  !- Name
    Node 359,                !- Relief Air Outlet Node Name
    Node 353,                !- Return Air Node Name
    Node 362,                !- Mixed Air Node Name
    Node 358,                !- Actuator Node Name
    0,                       !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28,                      !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000,                   !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -100,                    !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    Sp-PatRoom1_Mult10_Flr_4 Sys-3 Flr-3 Sch-H HPlcmt-south ZN NECB System 3 PSZ Occ Sch,  !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    Controller Mechanical Ventilation 28,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

Controller:OutdoorAir,
    Controller Outdoor Air 15,  !- Name
    Node 216,                !- Relief Air Outlet Node Name
    Node 210,                !- Return Air Node Name
    Node 219,                !- Mixed Air Node Name
    Node 215,                !- Actuator Node Name
    0,                       !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28,                      !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000,                   !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -100,                    !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    Always On Discrete,      !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    Controller Mechanical Ventilation 15,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

Controller:OutdoorAir,
    Controller Outdoor Air 29,  !- Name
    Node 370,                !- Relief Air Outlet Node Name
    Node 364,                !- Return Air Node Name
    Node 373,                !- Mixed Air Node Name
    Node 369,                !- Actuator Node Name
    0,                       !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28,                      !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000,                   !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -100,                    !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    Always On Discrete,      !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    Controller Mechanical Ventilation 29,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

Controller:OutdoorAir,
    Controller Outdoor Air 12,  !- Name
    Node 183,                !- Relief Air Outlet Node Name
    Node 177,                !- Return Air Node Name
    Node 186,                !- Mixed Air Node Name
    Node 182,                !- Actuator Node Name
    0,                       !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    DifferentialEnthalpy,    !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    Sp-PatRoom3_Mult10_Flr_3 Sys-3 Flr-2 Sch-H HPlcmt-east ZN NECB System 3 PSZ Occ Sch,  !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    Controller Mechanical Ventilation 12,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

Controller:OutdoorAir,
    Controller Outdoor Air 25,  !- Name
    Node 326,                !- Relief Air Outlet Node Name
    Node 320,                !- Return Air Node Name
    Node 329,                !- Mixed Air Node Name
    Node 325,                !- Actuator Node Name
    0,                       !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    DifferentialEnthalpy,    !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    Sp-PatRoom3_Mult10_Flr_4 Sys-3 Flr-3 Sch-H HPlcmt-east ZN NECB System 3 PSZ Occ Sch,  !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    Controller Mechanical Ventilation 25,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

Controller:OutdoorAir,
    Controller Outdoor Air 10,  !- Name
    Node 161,                !- Relief Air Outlet Node Name
    Node 155,                !- Return Air Node Name
    Node 164,                !- Mixed Air Node Name
    Node 160,                !- Actuator Node Name
    0,                       !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28,                      !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000,                   !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -100,                    !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    Always On Discrete,      !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    Controller Mechanical Ventilation 10,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

Controller:OutdoorAir,
    Controller Outdoor Air 23,  !- Name
    Node 304,                !- Relief Air Outlet Node Name
    Node 298,                !- Return Air Node Name
    Node 307,                !- Mixed Air Node Name
    Node 303,                !- Actuator Node Name
    0,                       !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28,                      !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000,                   !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -100,                    !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    Always On Discrete,      !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    Controller Mechanical Ventilation 23,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

Controller:OutdoorAir,
    Controller Outdoor Air 9,!- Name
    Node 150,                !- Relief Air Outlet Node Name
    Node 144,                !- Return Air Node Name
    Node 153,                !- Mixed Air Node Name
    Node 149,                !- Actuator Node Name
    0,                       !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28,                      !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000,                   !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -100,                    !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    Sp-PatRoom5_Mult10_Flr_3 Sys-3 Flr-2 Sch-H HPlcmt-north ZN NECB System 3 PSZ Occ Sch,  !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    Controller Mechanical Ventilation 9,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

Controller:OutdoorAir,
    Controller Outdoor Air 24,  !- Name
    Node 315,                !- Relief Air Outlet Node Name
    Node 309,                !- Return Air Node Name
    Node 318,                !- Mixed Air Node Name
    Node 314,                !- Actuator Node Name
    0,                       !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28,                      !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000,                   !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -100,                    !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    Sp-PatRoom5_Mult10_Flr_4 Sys-3 Flr-3 Sch-H HPlcmt-north ZN NECB System 3 PSZ Occ Sch,  !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    Controller Mechanical Ventilation 24,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

Controller:OutdoorAir,
    Controller Outdoor Air 16,  !- Name
    Node 227,                !- Relief Air Outlet Node Name
    Node 221,                !- Return Air Node Name
    Node 230,                !- Mixed Air Node Name
    Node 226,                !- Actuator Node Name
    0,                       !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28,                      !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000,                   !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -100,                    !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    Always On Discrete,      !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    Controller Mechanical Ventilation 16,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

Controller:OutdoorAir,
    Controller Outdoor Air 27,  !- Name
    Node 348,                !- Relief Air Outlet Node Name
    Node 342,                !- Return Air Node Name
    Node 351,                !- Mixed Air Node Name
    Node 347,                !- Actuator Node Name
    0,                       !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28,                      !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000,                   !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -100,                    !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    Always On Discrete,      !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    Controller Mechanical Ventilation 27,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

Controller:OutdoorAir,
    Controller Outdoor Air 13,  !- Name
    Node 194,                !- Relief Air Outlet Node Name
    Node 188,                !- Return Air Node Name
    Node 197,                !- Mixed Air Node Name
    Node 193,                !- Actuator Node Name
    0,                       !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    DifferentialEnthalpy,    !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    Sp-PatRoom7_Mult10_Flr_3 Sys-3 Flr-2 Sch-H HPlcmt-west ZN NECB System 3 PSZ Occ Sch,  !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    Controller Mechanical Ventilation 13,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

Controller:OutdoorAir,
    Controller Outdoor Air 26,  !- Name
    Node 337,                !- Relief Air Outlet Node Name
    Node 331,                !- Return Air Node Name
    Node 340,                !- Mixed Air Node Name
    Node 336,                !- Actuator Node Name
    0,                       !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    DifferentialEnthalpy,    !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    Sp-PatRoom7_Mult10_Flr_4 Sys-3 Flr-3 Sch-H HPlcmt-west ZN NECB System 3 PSZ Occ Sch,  !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    Controller Mechanical Ventilation 26,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

Controller:OutdoorAir,
    Controller Outdoor Air 11,  !- Name
    Node 172,                !- Relief Air Outlet Node Name
    Node 166,                !- Return Air Node Name
    Node 175,                !- Mixed Air Node Name
    Node 171,                !- Actuator Node Name
    0,                       !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28,                      !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000,                   !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -100,                    !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    Always On Discrete,      !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    Controller Mechanical Ventilation 11,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

Controller:OutdoorAir,
    Controller Outdoor Air 22,  !- Name
    Node 293,                !- Relief Air Outlet Node Name
    Node 287,                !- Return Air Node Name
    Node 296,                !- Mixed Air Node Name
    Node 292,                !- Actuator Node Name
    0,                       !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28,                      !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000,                   !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -100,                    !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    Always On Discrete,      !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    Controller Mechanical Ventilation 22,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

Controller:OutdoorAir,
    Controller Outdoor Air 19,  !- Name
    Node 260,                !- Relief Air Outlet Node Name
    Node 254,                !- Return Air Node Name
    Node 263,                !- Mixed Air Node Name
    Node 259,                !- Actuator Node Name
    0,                       !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28,                      !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000,                   !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -100,                    !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    Sp-PhysTherapy_Flr_3 Sys-3 Flr-2 Sch-C HPlcmt-core ZN NECB System 3 PSZ Occ Sch,  !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    Controller Mechanical Ventilation 19,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

Controller:OutdoorAir,
    Controller Outdoor Air 30,  !- Name
    Node 381,                !- Relief Air Outlet Node Name
    Node 375,                !- Return Air Node Name
    Node 384,                !- Mixed Air Node Name
    Node 380,                !- Actuator Node Name
    0,                       !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    DifferentialEnthalpy,    !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    Sp-Radiology_Flr_4 Sys-3 Flr-3 Sch-H HPlcmt-core ZN NECB System 3 PSZ Occ Sch,  !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    Controller Mechanical Ventilation 30,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

Controller:OutdoorAir,
    Controller Outdoor Air 49,  !- Name
    Node 618,                !- Relief Air Outlet Node Name
    Node 611,                !- Return Air Node Name
    Node 621,                !- Mixed Air Node Name
    Node 617,                !- Actuator Node Name
    0,                       !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    DifferentialEnthalpy,    !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    VAV with Reheat Occ Sch, !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    Controller Mechanical Ventilation 49,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

Controller:OutdoorAir,
    Controller Outdoor Air 50,  !- Name
    Node 638,                !- Relief Air Outlet Node Name
    Node 630,                !- Return Air Node Name
    Node 641,                !- Mixed Air Node Name
    Node 637,                !- Actuator Node Name
    0,                       !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    DifferentialEnthalpy,    !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    VAV with Reheat 1 Occ Sch,  !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    Controller Mechanical Ventilation 50,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type


!-   ===========  ALL OBJECTS IN CLASS: CONTROLLER:MECHANICALVENTILATION ===========

Controller:MechanicalVentilation,
    Controller Mechanical Ventilation 48,  !- Name
    Sp-Basement Sys-3 Flr-7 Sch-A HPlcmt-north ZN NECB System 3 PSZ Occ Sch,  !- Availability Schedule Name
    No,                      !- Demand Controlled Ventilation
    ZoneSum,                 !- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    Sp-Basement Sys-3 Flr-7 Sch-A HPlcmt-north ZN,  !- Zone 1 Name
    Space Function Lab - research Ventilation,  !- Design Specification Outdoor Air Object Name 1
    Sp-Basement Sys-3 Flr-7 Sch-A HPlcmt-north ZN Design Spec Zone Air Dist;  !- Design Specification Zone Air Distribution Object Name 1

Controller:MechanicalVentilation,
    Controller Mechanical Ventilation 49,  !- Name
    VAV with Reheat Occ Sch, !- Availability Schedule Name
    No,                      !- Demand Controlled Ventilation
    ZoneSum,                 !- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    Sp-Corridor_Flr_1 Sys-6 Flr-1 Sch-B HPlcmt-north ZN,  !- Zone 1 Name
    Space Function Hospital corr. >= 2.4m-sch-B Ventilation,  !- Design Specification Outdoor Air Object Name 1
    Sp-Corridor_Flr_1 Sys-6 Flr-1 Sch-B HPlcmt-north ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 1
    Sp-Lobby_Records_Flr_1 Sys-6 Flr-1 Sch-A HPlcmt-west ZN,  !- Zone 2 Name
    Space Function Office - enclosed Ventilation,  !- Design Specification Outdoor Air Object Name 2
    Sp-Lobby_Records_Flr_1 Sys-6 Flr-1 Sch-A HPlcmt-west ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 2
    Sp-Office1_Mult4_Flr_1 Sys-6 Flr-1 Sch-A HPlcmt-south ZN,  !- Zone 3 Name
    Space Function Office - enclosed - occsens Ventilation,  !- Design Specification Outdoor Air Object Name 3
    Sp-Office1_Mult4_Flr_1 Sys-6 Flr-1 Sch-A HPlcmt-south ZN Design Spec Zone Air Dist;  !- Design Specification Zone Air Distribution Object Name 3

Controller:MechanicalVentilation,
    Controller Mechanical Ventilation 33,  !- Name
    Sp-Corridor_Flr_2 Sys-3 Flr-4 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch,  !- Availability Schedule Name
    No,                      !- Demand Controlled Ventilation
    ZoneSum,                 !- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    Sp-Corridor_Flr_2 Sys-3 Flr-4 Sch-B HPlcmt-north ZN,  !- Zone 1 Name
    Space Function Hospital corr. >= 2.4m-sch-B Ventilation,  !- Design Specification Outdoor Air Object Name 1
    Sp-Corridor_Flr_2 Sys-3 Flr-4 Sch-B HPlcmt-north ZN Design Spec Zone Air Dist;  !- Design Specification Zone Air Distribution Object Name 1

Controller:MechanicalVentilation,
    Controller Mechanical Ventilation 44,  !- Name
    Sp-Corridor_Flr_5 Sys-3 Flr-6 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch,  !- Availability Schedule Name
    No,                      !- Demand Controlled Ventilation
    ZoneSum,                 !- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    Sp-Corridor_Flr_5 Sys-3 Flr-6 Sch-B HPlcmt-north ZN,  !- Zone 1 Name
    Space Function Hospital corr. >= 2.4m-sch-B Ventilation,  !- Design Specification Outdoor Air Object Name 1
    Sp-Corridor_Flr_5 Sys-3 Flr-6 Sch-B HPlcmt-north ZN Design Spec Zone Air Dist;  !- Design Specification Zone Air Distribution Object Name 1

Controller:MechanicalVentilation,
    Controller Mechanical Ventilation 7,  !- Name
    Sp-Corridor_NW_Flr_3 Sys-3 Flr-2 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch,  !- Availability Schedule Name
    No,                      !- Demand Controlled Ventilation
    ZoneSum,                 !- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    Sp-Corridor_NW_Flr_3 Sys-3 Flr-2 Sch-B HPlcmt-north ZN,  !- Zone 1 Name
    Space Function Hospital corr. >= 2.4m-sch-B Ventilation,  !- Design Specification Outdoor Air Object Name 1
    Sp-Corridor_NW_Flr_3 Sys-3 Flr-2 Sch-B HPlcmt-north ZN Design Spec Zone Air Dist;  !- Design Specification Zone Air Distribution Object Name 1

Controller:MechanicalVentilation,
    Controller Mechanical Ventilation 20,  !- Name
    Sp-Corridor_NW_Flr_4 Sys-3 Flr-3 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch,  !- Availability Schedule Name
    No,                      !- Demand Controlled Ventilation
    ZoneSum,                 !- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    Sp-Corridor_NW_Flr_4 Sys-3 Flr-3 Sch-B HPlcmt-north ZN,  !- Zone 1 Name
    Space Function Hospital corr. >= 2.4m-sch-B Ventilation,  !- Design Specification Outdoor Air Object Name 1
    Sp-Corridor_NW_Flr_4 Sys-3 Flr-3 Sch-B HPlcmt-north ZN Design Spec Zone Air Dist;  !- Design Specification Zone Air Distribution Object Name 1

Controller:MechanicalVentilation,
    Controller Mechanical Ventilation 8,  !- Name
    Sp-Corridor_SE_Flr_3 Sys-3 Flr-2 Sch-B HPlcmt-south ZN NECB System 3 PSZ Occ Sch,  !- Availability Schedule Name
    No,                      !- Demand Controlled Ventilation
    ZoneSum,                 !- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    Sp-Corridor_SE_Flr_3 Sys-3 Flr-2 Sch-B HPlcmt-south ZN,  !- Zone 1 Name
    Space Function Hospital corr. >= 2.4m-sch-B Ventilation,  !- Design Specification Outdoor Air Object Name 1
    Sp-Corridor_SE_Flr_3 Sys-3 Flr-2 Sch-B HPlcmt-south ZN Design Spec Zone Air Dist;  !- Design Specification Zone Air Distribution Object Name 1

Controller:MechanicalVentilation,
    Controller Mechanical Ventilation 21,  !- Name
    Sp-Corridor_SE_Flr_4 Sys-3 Flr-3 Sch-B HPlcmt-south ZN NECB System 3 PSZ Occ Sch,  !- Availability Schedule Name
    No,                      !- Demand Controlled Ventilation
    ZoneSum,                 !- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    Sp-Corridor_SE_Flr_4 Sys-3 Flr-3 Sch-B HPlcmt-south ZN,  !- Zone 1 Name
    Space Function Hospital corr. >= 2.4m-sch-B Ventilation,  !- Design Specification Outdoor Air Object Name 1
    Sp-Corridor_SE_Flr_4 Sys-3 Flr-3 Sch-B HPlcmt-south ZN Design Spec Zone Air Dist;  !- Design Specification Zone Air Distribution Object Name 1

Controller:MechanicalVentilation,
    Controller Mechanical Ventilation 46,  !- Name
    Sp-Dining_Flr_5 Sys-3 Flr-6 Sch-B HPlcmt-south ZN NECB System 3 PSZ Occ Sch,  !- Availability Schedule Name
    No,                      !- Demand Controlled Ventilation
    ZoneSum,                 !- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    Sp-Dining_Flr_5 Sys-3 Flr-6 Sch-B HPlcmt-south ZN,  !- Zone 1 Name
    Space Function Dining - bar lounge/leisure Ventilation,  !- Design Specification Outdoor Air Object Name 1
    Sp-Dining_Flr_5 Sys-3 Flr-6 Sch-B HPlcmt-south ZN Design Spec Zone Air Dist;  !- Design Specification Zone Air Distribution Object Name 1

Controller:MechanicalVentilation,
    Controller Mechanical Ventilation 6,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    No,                      !- Demand Controlled Ventilation
    ZoneSum,                 !- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    Sp-ER_Exam1_Mult4_Flr_1 Sys-3 Flr-1 Sch-H HPlcmt-south ZN,  !- Zone 1 Name
    Space Function Hospital - emergency Ventilation,  !- Design Specification Outdoor Air Object Name 1
    Sp-ER_Exam1_Mult4_Flr_1 Sys-3 Flr-1 Sch-H HPlcmt-south ZN Design Spec Zone Air Dist;  !- Design Specification Zone Air Distribution Object Name 1

Controller:MechanicalVentilation,
    Controller Mechanical Ventilation 4,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    No,                      !- Demand Controlled Ventilation
    ZoneSum,                 !- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    Sp-ER_Exam3_Mult4_Flr_1 Sys-3 Flr-1 Sch-H HPlcmt-east ZN,  !- Zone 1 Name
    Space Function Hospital - emergency Ventilation,  !- Design Specification Outdoor Air Object Name 1
    Sp-ER_Exam3_Mult4_Flr_1 Sys-3 Flr-1 Sch-H HPlcmt-east ZN Design Spec Zone Air Dist;  !- Design Specification Zone Air Distribution Object Name 1

Controller:MechanicalVentilation,
    Controller Mechanical Ventilation 3,  !- Name
    Sp-ER_NurseStn_Lobby_Flr_1 Sys-3 Flr-1 Sch-H HPlcmt-east ZN NECB System 3 PSZ Occ Sch,  !- Availability Schedule Name
    No,                      !- Demand Controlled Ventilation
    ZoneSum,                 !- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    Sp-ER_NurseStn_Lobby_Flr_1 Sys-3 Flr-1 Sch-H HPlcmt-east ZN,  !- Zone 1 Name
    Space Function Hospital - nurses' station Ventilation,  !- Design Specification Outdoor Air Object Name 1
    Sp-ER_NurseStn_Lobby_Flr_1 Sys-3 Flr-1 Sch-H HPlcmt-east ZN Design Spec Zone Air Dist;  !- Design Specification Zone Air Distribution Object Name 1

Controller:MechanicalVentilation,
    Controller Mechanical Ventilation 5,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    No,                      !- Demand Controlled Ventilation
    ZoneSum,                 !- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    Sp-ER_Trauma1_Flr_1 Sys-3 Flr-1 Sch-H HPlcmt-south ZN,  !- Zone 1 Name
    Space Function Hospital - emergency Ventilation,  !- Design Specification Outdoor Air Object Name 1
    Sp-ER_Trauma1_Flr_1 Sys-3 Flr-1 Sch-H HPlcmt-south ZN Design Spec Zone Air Dist;  !- Design Specification Zone Air Distribution Object Name 1

Controller:MechanicalVentilation,
    Controller Mechanical Ventilation 1,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    No,                      !- Demand Controlled Ventilation
    ZoneSum,                 !- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    Sp-ER_Trauma2_Flr_1 Sys-3 Flr-1 Sch-H HPlcmt-north ZN,  !- Zone 1 Name
    Space Function Hospital - emergency Ventilation,  !- Design Specification Outdoor Air Object Name 1
    Sp-ER_Trauma2_Flr_1 Sys-3 Flr-1 Sch-H HPlcmt-north ZN Design Spec Zone Air Dist;  !- Design Specification Zone Air Distribution Object Name 1

Controller:MechanicalVentilation,
    Controller Mechanical Ventilation 2,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    No,                      !- Demand Controlled Ventilation
    ZoneSum,                 !- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    Sp-ER_Triage_Mult4_Flr_1 Sys-3 Flr-1 Sch-H HPlcmt-north ZN,  !- Zone 1 Name
    Space Function Hospital - emergency Ventilation,  !- Design Specification Outdoor Air Object Name 1
    Sp-ER_Triage_Mult4_Flr_1 Sys-3 Flr-1 Sch-H HPlcmt-north ZN Design Spec Zone Air Dist;  !- Design Specification Zone Air Distribution Object Name 1

Controller:MechanicalVentilation,
    Controller Mechanical Ventilation 41,  !- Name
    Sp-ICU_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-south ZN NECB System 3 PSZ Occ Sch,  !- Availability Schedule Name
    No,                      !- Demand Controlled Ventilation
    ZoneSum,                 !- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    Sp-ICU_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-south ZN,  !- Zone 1 Name
    Space Function Hospital - recovery Ventilation,  !- Design Specification Outdoor Air Object Name 1
    Sp-ICU_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-south ZN Design Spec Zone Air Dist;  !- Design Specification Zone Air Distribution Object Name 1

Controller:MechanicalVentilation,
    Controller Mechanical Ventilation 43,  !- Name
    Sp-ICU_NurseStn_Lobby_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-core ZN NECB System 3 PSZ Occ Sch,  !- Availability Schedule Name
    No,                      !- Demand Controlled Ventilation
    ZoneSum,                 !- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    Sp-ICU_NurseStn_Lobby_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-core ZN,  !- Zone 1 Name
    Space Function Hospital - nurses' station Ventilation,  !- Design Specification Outdoor Air Object Name 1
    Sp-ICU_NurseStn_Lobby_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-core ZN Design Spec Zone Air Dist;  !- Design Specification Zone Air Distribution Object Name 1

Controller:MechanicalVentilation,
    Controller Mechanical Ventilation 37,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    No,                      !- Demand Controlled Ventilation
    ZoneSum,                 !- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    Sp-IC_PatRoom1_Mult5_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-north ZN,  !- Zone 1 Name
    Space Function Hospital - patient room Ventilation,  !- Design Specification Outdoor Air Object Name 1
    Sp-IC_PatRoom1_Mult5_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-north ZN Design Spec Zone Air Dist;  !- Design Specification Zone Air Distribution Object Name 1

Controller:MechanicalVentilation,
    Controller Mechanical Ventilation 35,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    No,                      !- Demand Controlled Ventilation
    ZoneSum,                 !- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    Sp-IC_PatRoom2_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-north ZN,  !- Zone 1 Name
    Space Function Hospital - patient room Ventilation,  !- Design Specification Outdoor Air Object Name 1
    Sp-IC_PatRoom2_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-north ZN Design Spec Zone Air Dist;  !- Design Specification Zone Air Distribution Object Name 1

Controller:MechanicalVentilation,
    Controller Mechanical Ventilation 39,  !- Name
    Sp-IC_PatRoom3_Mult6_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-west ZN NECB System 3 PSZ Occ Sch,  !- Availability Schedule Name
    No,                      !- Demand Controlled Ventilation
    ZoneSum,                 !- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    Sp-IC_PatRoom3_Mult6_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-west ZN,  !- Zone 1 Name
    Space Function Hospital - patient room Ventilation,  !- Design Specification Outdoor Air Object Name 1
    Sp-IC_PatRoom3_Mult6_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-west ZN Design Spec Zone Air Dist;  !- Design Specification Zone Air Distribution Object Name 1

Controller:MechanicalVentilation,
    Controller Mechanical Ventilation 45,  !- Name
    Sp-Kitchen_Flr_5 Sys-3 Flr-6 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch,  !- Availability Schedule Name
    No,                      !- Demand Controlled Ventilation
    ZoneSum,                 !- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    Sp-Kitchen_Flr_5 Sys-3 Flr-6 Sch-B HPlcmt-north ZN,  !- Zone 1 Name
    Space Function Food preparation Ventilation,  !- Design Specification Outdoor Air Object Name 1
    Sp-Kitchen_Flr_5 Sys-3 Flr-6 Sch-B HPlcmt-north ZN Design Spec Zone Air Dist;  !- Design Specification Zone Air Distribution Object Name 1

Controller:MechanicalVentilation,
    Controller Mechanical Ventilation 18,  !- Name
    Sp-Lab_Flr_3 Sys-3 Flr-2 Sch-A HPlcmt-core ZN NECB System 3 PSZ Occ Sch,  !- Availability Schedule Name
    No,                      !- Demand Controlled Ventilation
    ZoneSum,                 !- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    Sp-Lab_Flr_3 Sys-3 Flr-2 Sch-A HPlcmt-core ZN,  !- Zone 1 Name
    Space Function Lab - research Ventilation,  !- Design Specification Outdoor Air Object Name 1
    Sp-Lab_Flr_3 Sys-3 Flr-2 Sch-A HPlcmt-core ZN Design Spec Zone Air Dist;  !- Design Specification Zone Air Distribution Object Name 1

Controller:MechanicalVentilation,
    Controller Mechanical Ventilation 32,  !- Name
    Sp-Lab_Flr_4 Sys-3 Flr-3 Sch-A HPlcmt-core ZN NECB System 3 PSZ Occ Sch,  !- Availability Schedule Name
    No,                      !- Demand Controlled Ventilation
    ZoneSum,                 !- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    Sp-Lab_Flr_4 Sys-3 Flr-3 Sch-A HPlcmt-core ZN,  !- Zone 1 Name
    Space Function Lab - research Ventilation,  !- Design Specification Outdoor Air Object Name 1
    Sp-Lab_Flr_4 Sys-3 Flr-3 Sch-A HPlcmt-core ZN Design Spec Zone Air Dist;  !- Design Specification Zone Air Distribution Object Name 1

Controller:MechanicalVentilation,
    Controller Mechanical Ventilation 17,  !- Name
    Sp-NurseStn_Lobby_Flr_3 Sys-3 Flr-2 Sch-H HPlcmt-core ZN NECB System 3 PSZ Occ Sch,  !- Availability Schedule Name
    No,                      !- Demand Controlled Ventilation
    ZoneSum,                 !- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    Sp-NurseStn_Lobby_Flr_3 Sys-3 Flr-2 Sch-H HPlcmt-core ZN,  !- Zone 1 Name
    Space Function Hospital - nurses' station Ventilation,  !- Design Specification Outdoor Air Object Name 1
    Sp-NurseStn_Lobby_Flr_3 Sys-3 Flr-2 Sch-H HPlcmt-core ZN Design Spec Zone Air Dist;  !- Design Specification Zone Air Distribution Object Name 1

Controller:MechanicalVentilation,
    Controller Mechanical Ventilation 31,  !- Name
    Sp-NurseStn_Lobby_Flr_4 Sys-3 Flr-3 Sch-H HPlcmt-core ZN NECB System 3 PSZ Occ Sch,  !- Availability Schedule Name
    No,                      !- Demand Controlled Ventilation
    ZoneSum,                 !- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    Sp-NurseStn_Lobby_Flr_4 Sys-3 Flr-3 Sch-H HPlcmt-core ZN,  !- Zone 1 Name
    Space Function Hospital - nurses' station Ventilation,  !- Design Specification Outdoor Air Object Name 1
    Sp-NurseStn_Lobby_Flr_4 Sys-3 Flr-3 Sch-H HPlcmt-core ZN Design Spec Zone Air Dist;  !- Design Specification Zone Air Distribution Object Name 1

Controller:MechanicalVentilation,
    Controller Mechanical Ventilation 47,  !- Name
    Sp-NurseStn_Lobby_Flr_5 Sys-3 Flr-6 Sch-H HPlcmt-south ZN NECB System 3 PSZ Occ Sch,  !- Availability Schedule Name
    No,                      !- Demand Controlled Ventilation
    ZoneSum,                 !- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    Sp-NurseStn_Lobby_Flr_5 Sys-3 Flr-6 Sch-H HPlcmt-south ZN,  !- Zone 1 Name
    Space Function Hospital - nurses' station Ventilation,  !- Design Specification Outdoor Air Object Name 1
    Sp-NurseStn_Lobby_Flr_5 Sys-3 Flr-6 Sch-H HPlcmt-south ZN Design Spec Zone Air Dist;  !- Design Specification Zone Air Distribution Object Name 1

Controller:MechanicalVentilation,
    Controller Mechanical Ventilation 50,  !- Name
    VAV with Reheat 1 Occ Sch,  !- Availability Schedule Name
    No,                      !- Demand Controlled Ventilation
    ZoneSum,                 !- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    Sp-Office1_Flr_5 Sys-6 Flr-6 Sch-A HPlcmt-south ZN,  !- Zone 1 Name
    Space Function Office - enclosed - occsens Ventilation,  !- Design Specification Outdoor Air Object Name 1
    Sp-Office1_Flr_5 Sys-6 Flr-6 Sch-A HPlcmt-south ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 1
    Sp-Office2_Mult5_Flr_5 Sys-6 Flr-6 Sch-A HPlcmt-west ZN,  !- Zone 2 Name
    Space Function Office - enclosed Ventilation,  !- Design Specification Outdoor Air Object Name 2
    Sp-Office2_Mult5_Flr_5 Sys-6 Flr-6 Sch-A HPlcmt-west ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 2
    Sp-Office3_Flr_5 Sys-6 Flr-6 Sch-A HPlcmt-north ZN,  !- Zone 3 Name
    Space Function Office - enclosed Ventilation,  !- Design Specification Outdoor Air Object Name 3
    Sp-Office3_Flr_5 Sys-6 Flr-6 Sch-A HPlcmt-north ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 3
    Sp-Office4_Mult6_Flr_5 Sys-6 Flr-6 Sch-A HPlcmt-north ZN,  !- Zone 4 Name
    Space Function Office - enclosed - occsens Ventilation,  !- Design Specification Outdoor Air Object Name 4
    Sp-Office4_Mult6_Flr_5 Sys-6 Flr-6 Sch-A HPlcmt-north ZN Design Spec Zone Air Dist;  !- Design Specification Zone Air Distribution Object Name 4

Controller:MechanicalVentilation,
    Controller Mechanical Ventilation 34,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    No,                      !- Demand Controlled Ventilation
    ZoneSum,                 !- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    Sp-OR1_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-north ZN,  !- Zone 1 Name
    Space Function Hospital - operating room Ventilation,  !- Design Specification Outdoor Air Object Name 1
    Sp-OR1_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-north ZN Design Spec Zone Air Dist;  !- Design Specification Zone Air Distribution Object Name 1

Controller:MechanicalVentilation,
    Controller Mechanical Ventilation 38,  !- Name
    Sp-OR2_Mult5_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-east ZN NECB System 3 PSZ Occ Sch,  !- Availability Schedule Name
    No,                      !- Demand Controlled Ventilation
    ZoneSum,                 !- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    Sp-OR2_Mult5_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-east ZN,  !- Zone 1 Name
    Space Function Hospital - operating room Ventilation,  !- Design Specification Outdoor Air Object Name 1
    Sp-OR2_Mult5_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-east ZN Design Spec Zone Air Dist;  !- Design Specification Zone Air Distribution Object Name 1

Controller:MechanicalVentilation,
    Controller Mechanical Ventilation 36,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    No,                      !- Demand Controlled Ventilation
    ZoneSum,                 !- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    Sp-OR3_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-north ZN,  !- Zone 1 Name
    Space Function Hospital - operating room Ventilation,  !- Design Specification Outdoor Air Object Name 1
    Sp-OR3_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-north ZN Design Spec Zone Air Dist;  !- Design Specification Zone Air Distribution Object Name 1

Controller:MechanicalVentilation,
    Controller Mechanical Ventilation 42,  !- Name
    Sp-OR4_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-core ZN NECB System 3 PSZ Occ Sch,  !- Availability Schedule Name
    No,                      !- Demand Controlled Ventilation
    ZoneSum,                 !- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    Sp-OR4_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-core ZN,  !- Zone 1 Name
    Space Function Hospital - operating room Ventilation,  !- Design Specification Outdoor Air Object Name 1
    Sp-OR4_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-core ZN Design Spec Zone Air Dist;  !- Design Specification Zone Air Distribution Object Name 1

Controller:MechanicalVentilation,
    Controller Mechanical Ventilation 40,  !- Name
    Sp-OR_NurseStn_Lobby_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-south ZN NECB System 3 PSZ Occ Sch,  !- Availability Schedule Name
    No,                      !- Demand Controlled Ventilation
    ZoneSum,                 !- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    Sp-OR_NurseStn_Lobby_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-south ZN,  !- Zone 1 Name
    Space Function Hospital - nurses' station Ventilation,  !- Design Specification Outdoor Air Object Name 1
    Sp-OR_NurseStn_Lobby_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-south ZN Design Spec Zone Air Dist;  !- Design Specification Zone Air Distribution Object Name 1

Controller:MechanicalVentilation,
    Controller Mechanical Ventilation 14,  !- Name
    Sp-PatRoom1_Mult10_Flr_3 Sys-3 Flr-2 Sch-H HPlcmt-south ZN NECB System 3 PSZ Occ Sch,  !- Availability Schedule Name
    No,                      !- Demand Controlled Ventilation
    ZoneSum,                 !- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    Sp-PatRoom1_Mult10_Flr_3 Sys-3 Flr-2 Sch-H HPlcmt-south ZN,  !- Zone 1 Name
    Space Function Hospital - patient room Ventilation,  !- Design Specification Outdoor Air Object Name 1
    Sp-PatRoom1_Mult10_Flr_3 Sys-3 Flr-2 Sch-H HPlcmt-south ZN Design Spec Zone Air Dist;  !- Design Specification Zone Air Distribution Object Name 1

Controller:MechanicalVentilation,
    Controller Mechanical Ventilation 28,  !- Name
    Sp-PatRoom1_Mult10_Flr_4 Sys-3 Flr-3 Sch-H HPlcmt-south ZN NECB System 3 PSZ Occ Sch,  !- Availability Schedule Name
    No,                      !- Demand Controlled Ventilation
    ZoneSum,                 !- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    Sp-PatRoom1_Mult10_Flr_4 Sys-3 Flr-3 Sch-H HPlcmt-south ZN,  !- Zone 1 Name
    Space Function Hospital - patient room Ventilation,  !- Design Specification Outdoor Air Object Name 1
    Sp-PatRoom1_Mult10_Flr_4 Sys-3 Flr-3 Sch-H HPlcmt-south ZN Design Spec Zone Air Dist;  !- Design Specification Zone Air Distribution Object Name 1

Controller:MechanicalVentilation,
    Controller Mechanical Ventilation 15,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    No,                      !- Demand Controlled Ventilation
    ZoneSum,                 !- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    Sp-PatRoom2_Flr_3 Sys-3 Flr-2 Sch-H HPlcmt-south ZN,  !- Zone 1 Name
    Space Function Hospital - patient room Ventilation,  !- Design Specification Outdoor Air Object Name 1
    Sp-PatRoom2_Flr_3 Sys-3 Flr-2 Sch-H HPlcmt-south ZN Design Spec Zone Air Dist;  !- Design Specification Zone Air Distribution Object Name 1

Controller:MechanicalVentilation,
    Controller Mechanical Ventilation 29,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    No,                      !- Demand Controlled Ventilation
    ZoneSum,                 !- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    Sp-PatRoom2_Flr_4 Sys-3 Flr-3 Sch-H HPlcmt-south ZN,  !- Zone 1 Name
    Space Function Hospital - patient room Ventilation,  !- Design Specification Outdoor Air Object Name 1
    Sp-PatRoom2_Flr_4 Sys-3 Flr-3 Sch-H HPlcmt-south ZN Design Spec Zone Air Dist;  !- Design Specification Zone Air Distribution Object Name 1

Controller:MechanicalVentilation,
    Controller Mechanical Ventilation 12,  !- Name
    Sp-PatRoom3_Mult10_Flr_3 Sys-3 Flr-2 Sch-H HPlcmt-east ZN NECB System 3 PSZ Occ Sch,  !- Availability Schedule Name
    No,                      !- Demand Controlled Ventilation
    ZoneSum,                 !- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    Sp-PatRoom3_Mult10_Flr_3 Sys-3 Flr-2 Sch-H HPlcmt-east ZN,  !- Zone 1 Name
    Space Function Hospital - patient room Ventilation,  !- Design Specification Outdoor Air Object Name 1
    Sp-PatRoom3_Mult10_Flr_3 Sys-3 Flr-2 Sch-H HPlcmt-east ZN Design Spec Zone Air Dist;  !- Design Specification Zone Air Distribution Object Name 1

Controller:MechanicalVentilation,
    Controller Mechanical Ventilation 25,  !- Name
    Sp-PatRoom3_Mult10_Flr_4 Sys-3 Flr-3 Sch-H HPlcmt-east ZN NECB System 3 PSZ Occ Sch,  !- Availability Schedule Name
    No,                      !- Demand Controlled Ventilation
    ZoneSum,                 !- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    Sp-PatRoom3_Mult10_Flr_4 Sys-3 Flr-3 Sch-H HPlcmt-east ZN,  !- Zone 1 Name
    Space Function Hospital - patient room Ventilation,  !- Design Specification Outdoor Air Object Name 1
    Sp-PatRoom3_Mult10_Flr_4 Sys-3 Flr-3 Sch-H HPlcmt-east ZN Design Spec Zone Air Dist;  !- Design Specification Zone Air Distribution Object Name 1

Controller:MechanicalVentilation,
    Controller Mechanical Ventilation 10,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    No,                      !- Demand Controlled Ventilation
    ZoneSum,                 !- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    Sp-PatRoom4_Flr_3 Sys-3 Flr-2 Sch-H HPlcmt-north ZN,  !- Zone 1 Name
    Space Function Hospital - patient room Ventilation,  !- Design Specification Outdoor Air Object Name 1
    Sp-PatRoom4_Flr_3 Sys-3 Flr-2 Sch-H HPlcmt-north ZN Design Spec Zone Air Dist;  !- Design Specification Zone Air Distribution Object Name 1

Controller:MechanicalVentilation,
    Controller Mechanical Ventilation 23,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    No,                      !- Demand Controlled Ventilation
    ZoneSum,                 !- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    Sp-PatRoom4_Flr_4 Sys-3 Flr-3 Sch-H HPlcmt-north ZN,  !- Zone 1 Name
    Space Function Hospital - patient room Ventilation,  !- Design Specification Outdoor Air Object Name 1
    Sp-PatRoom4_Flr_4 Sys-3 Flr-3 Sch-H HPlcmt-north ZN Design Spec Zone Air Dist;  !- Design Specification Zone Air Distribution Object Name 1

Controller:MechanicalVentilation,
    Controller Mechanical Ventilation 9,  !- Name
    Sp-PatRoom5_Mult10_Flr_3 Sys-3 Flr-2 Sch-H HPlcmt-north ZN NECB System 3 PSZ Occ Sch,  !- Availability Schedule Name
    No,                      !- Demand Controlled Ventilation
    ZoneSum,                 !- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    Sp-PatRoom5_Mult10_Flr_3 Sys-3 Flr-2 Sch-H HPlcmt-north ZN,  !- Zone 1 Name
    Space Function Hospital - patient room Ventilation,  !- Design Specification Outdoor Air Object Name 1
    Sp-PatRoom5_Mult10_Flr_3 Sys-3 Flr-2 Sch-H HPlcmt-north ZN Design Spec Zone Air Dist;  !- Design Specification Zone Air Distribution Object Name 1

Controller:MechanicalVentilation,
    Controller Mechanical Ventilation 24,  !- Name
    Sp-PatRoom5_Mult10_Flr_4 Sys-3 Flr-3 Sch-H HPlcmt-north ZN NECB System 3 PSZ Occ Sch,  !- Availability Schedule Name
    No,                      !- Demand Controlled Ventilation
    ZoneSum,                 !- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    Sp-PatRoom5_Mult10_Flr_4 Sys-3 Flr-3 Sch-H HPlcmt-north ZN,  !- Zone 1 Name
    Space Function Hospital - patient room Ventilation,  !- Design Specification Outdoor Air Object Name 1
    Sp-PatRoom5_Mult10_Flr_4 Sys-3 Flr-3 Sch-H HPlcmt-north ZN Design Spec Zone Air Dist;  !- Design Specification Zone Air Distribution Object Name 1

Controller:MechanicalVentilation,
    Controller Mechanical Ventilation 16,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    No,                      !- Demand Controlled Ventilation
    ZoneSum,                 !- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    Sp-PatRoom6_Flr_3 Sys-3 Flr-2 Sch-H HPlcmt-south ZN,  !- Zone 1 Name
    Space Function Hospital - patient room Ventilation,  !- Design Specification Outdoor Air Object Name 1
    Sp-PatRoom6_Flr_3 Sys-3 Flr-2 Sch-H HPlcmt-south ZN Design Spec Zone Air Dist;  !- Design Specification Zone Air Distribution Object Name 1

Controller:MechanicalVentilation,
    Controller Mechanical Ventilation 27,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    No,                      !- Demand Controlled Ventilation
    ZoneSum,                 !- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    Sp-PatRoom6_Flr_4 Sys-3 Flr-3 Sch-H HPlcmt-south ZN,  !- Zone 1 Name
    Space Function Hospital - patient room Ventilation,  !- Design Specification Outdoor Air Object Name 1
    Sp-PatRoom6_Flr_4 Sys-3 Flr-3 Sch-H HPlcmt-south ZN Design Spec Zone Air Dist;  !- Design Specification Zone Air Distribution Object Name 1

Controller:MechanicalVentilation,
    Controller Mechanical Ventilation 13,  !- Name
    Sp-PatRoom7_Mult10_Flr_3 Sys-3 Flr-2 Sch-H HPlcmt-west ZN NECB System 3 PSZ Occ Sch,  !- Availability Schedule Name
    No,                      !- Demand Controlled Ventilation
    ZoneSum,                 !- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    Sp-PatRoom7_Mult10_Flr_3 Sys-3 Flr-2 Sch-H HPlcmt-west ZN,  !- Zone 1 Name
    Space Function Hospital - patient room Ventilation,  !- Design Specification Outdoor Air Object Name 1
    Sp-PatRoom7_Mult10_Flr_3 Sys-3 Flr-2 Sch-H HPlcmt-west ZN Design Spec Zone Air Dist;  !- Design Specification Zone Air Distribution Object Name 1

Controller:MechanicalVentilation,
    Controller Mechanical Ventilation 26,  !- Name
    Sp-PatRoom7_Mult10_Flr_4 Sys-3 Flr-3 Sch-H HPlcmt-west ZN NECB System 3 PSZ Occ Sch,  !- Availability Schedule Name
    No,                      !- Demand Controlled Ventilation
    ZoneSum,                 !- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    Sp-PatRoom7_Mult10_Flr_4 Sys-3 Flr-3 Sch-H HPlcmt-west ZN,  !- Zone 1 Name
    Space Function Hospital - patient room Ventilation,  !- Design Specification Outdoor Air Object Name 1
    Sp-PatRoom7_Mult10_Flr_4 Sys-3 Flr-3 Sch-H HPlcmt-west ZN Design Spec Zone Air Dist;  !- Design Specification Zone Air Distribution Object Name 1

Controller:MechanicalVentilation,
    Controller Mechanical Ventilation 11,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    No,                      !- Demand Controlled Ventilation
    ZoneSum,                 !- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    Sp-PatRoom8_Flr_3 Sys-3 Flr-2 Sch-H HPlcmt-north ZN,  !- Zone 1 Name
    Space Function Hospital - patient room Ventilation,  !- Design Specification Outdoor Air Object Name 1
    Sp-PatRoom8_Flr_3 Sys-3 Flr-2 Sch-H HPlcmt-north ZN Design Spec Zone Air Dist;  !- Design Specification Zone Air Distribution Object Name 1

Controller:MechanicalVentilation,
    Controller Mechanical Ventilation 22,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    No,                      !- Demand Controlled Ventilation
    ZoneSum,                 !- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    Sp-PatRoom8_Flr_4 Sys-3 Flr-3 Sch-H HPlcmt-north ZN,  !- Zone 1 Name
    Space Function Hospital - patient room Ventilation,  !- Design Specification Outdoor Air Object Name 1
    Sp-PatRoom8_Flr_4 Sys-3 Flr-3 Sch-H HPlcmt-north ZN Design Spec Zone Air Dist;  !- Design Specification Zone Air Distribution Object Name 1

Controller:MechanicalVentilation,
    Controller Mechanical Ventilation 19,  !- Name
    Sp-PhysTherapy_Flr_3 Sys-3 Flr-2 Sch-C HPlcmt-core ZN NECB System 3 PSZ Occ Sch,  !- Availability Schedule Name
    No,                      !- Demand Controlled Ventilation
    ZoneSum,                 !- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    Sp-PhysTherapy_Flr_3 Sys-3 Flr-2 Sch-C HPlcmt-core ZN,  !- Zone 1 Name
    Space Function Hospital - physical therapy Ventilation,  !- Design Specification Outdoor Air Object Name 1
    Sp-PhysTherapy_Flr_3 Sys-3 Flr-2 Sch-C HPlcmt-core ZN Design Spec Zone Air Dist;  !- Design Specification Zone Air Distribution Object Name 1

Controller:MechanicalVentilation,
    Controller Mechanical Ventilation 30,  !- Name
    Sp-Radiology_Flr_4 Sys-3 Flr-3 Sch-H HPlcmt-core ZN NECB System 3 PSZ Occ Sch,  !- Availability Schedule Name
    No,                      !- Demand Controlled Ventilation
    ZoneSum,                 !- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    Sp-Radiology_Flr_4 Sys-3 Flr-3 Sch-H HPlcmt-core ZN,  !- Zone 1 Name
    Space Function Hospital - radiology/imaging Ventilation,  !- Design Specification Outdoor Air Object Name 1
    Sp-Radiology_Flr_4 Sys-3 Flr-3 Sch-H HPlcmt-core ZN Design Spec Zone Air Dist;  !- Design Specification Zone Air Distribution Object Name 1


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:CONTROLLERLIST ===========

AirLoopHVAC:ControllerList,
    Air Loop HVAC Outdoor Air System 48 Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    Controller Outdoor Air 48;  !- Controller 1 Name

AirLoopHVAC:ControllerList,
    Air Loop HVAC Outdoor Air System 33 Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    Controller Outdoor Air 33;  !- Controller 1 Name

AirLoopHVAC:ControllerList,
    Air Loop HVAC Outdoor Air System 44 Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    Controller Outdoor Air 44;  !- Controller 1 Name

AirLoopHVAC:ControllerList,
    Air Loop HVAC Outdoor Air System 7 Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    Controller Outdoor Air 7;!- Controller 1 Name

AirLoopHVAC:ControllerList,
    Air Loop HVAC Outdoor Air System 20 Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    Controller Outdoor Air 20;  !- Controller 1 Name

AirLoopHVAC:ControllerList,
    Air Loop HVAC Outdoor Air System 8 Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    Controller Outdoor Air 8;!- Controller 1 Name

AirLoopHVAC:ControllerList,
    Air Loop HVAC Outdoor Air System 21 Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    Controller Outdoor Air 21;  !- Controller 1 Name

AirLoopHVAC:ControllerList,
    Air Loop HVAC Outdoor Air System 46 Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    Controller Outdoor Air 46;  !- Controller 1 Name

AirLoopHVAC:ControllerList,
    Air Loop HVAC Outdoor Air System 6 Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    Controller Outdoor Air 6;!- Controller 1 Name

AirLoopHVAC:ControllerList,
    Air Loop HVAC Outdoor Air System 4 Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    Controller Outdoor Air 4;!- Controller 1 Name

AirLoopHVAC:ControllerList,
    Air Loop HVAC Outdoor Air System 3 Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    Controller Outdoor Air 3;!- Controller 1 Name

AirLoopHVAC:ControllerList,
    Air Loop HVAC Outdoor Air System 5 Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    Controller Outdoor Air 5;!- Controller 1 Name

AirLoopHVAC:ControllerList,
    Air Loop HVAC Outdoor Air System 1 Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    Controller Outdoor Air 1;!- Controller 1 Name

AirLoopHVAC:ControllerList,
    Air Loop HVAC Outdoor Air System 2 Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    Controller Outdoor Air 2;!- Controller 1 Name

AirLoopHVAC:ControllerList,
    Air Loop HVAC Outdoor Air System 41 Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    Controller Outdoor Air 41;  !- Controller 1 Name

AirLoopHVAC:ControllerList,
    Air Loop HVAC Outdoor Air System 43 Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    Controller Outdoor Air 43;  !- Controller 1 Name

AirLoopHVAC:ControllerList,
    Air Loop HVAC Outdoor Air System 37 Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    Controller Outdoor Air 37;  !- Controller 1 Name

AirLoopHVAC:ControllerList,
    Air Loop HVAC Outdoor Air System 35 Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    Controller Outdoor Air 35;  !- Controller 1 Name

AirLoopHVAC:ControllerList,
    Air Loop HVAC Outdoor Air System 39 Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    Controller Outdoor Air 39;  !- Controller 1 Name

AirLoopHVAC:ControllerList,
    Air Loop HVAC Outdoor Air System 45 Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    Controller Outdoor Air 45;  !- Controller 1 Name

AirLoopHVAC:ControllerList,
    Air Loop HVAC Outdoor Air System 18 Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    Controller Outdoor Air 18;  !- Controller 1 Name

AirLoopHVAC:ControllerList,
    Air Loop HVAC Outdoor Air System 32 Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    Controller Outdoor Air 32;  !- Controller 1 Name

AirLoopHVAC:ControllerList,
    Air Loop HVAC Outdoor Air System 17 Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    Controller Outdoor Air 17;  !- Controller 1 Name

AirLoopHVAC:ControllerList,
    Air Loop HVAC Outdoor Air System 31 Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    Controller Outdoor Air 31;  !- Controller 1 Name

AirLoopHVAC:ControllerList,
    Air Loop HVAC Outdoor Air System 47 Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    Controller Outdoor Air 47;  !- Controller 1 Name

AirLoopHVAC:ControllerList,
    Air Loop HVAC Outdoor Air System 34 Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    Controller Outdoor Air 34;  !- Controller 1 Name

AirLoopHVAC:ControllerList,
    Air Loop HVAC Outdoor Air System 38 Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    Controller Outdoor Air 38;  !- Controller 1 Name

AirLoopHVAC:ControllerList,
    Air Loop HVAC Outdoor Air System 36 Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    Controller Outdoor Air 36;  !- Controller 1 Name

AirLoopHVAC:ControllerList,
    Air Loop HVAC Outdoor Air System 42 Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    Controller Outdoor Air 42;  !- Controller 1 Name

AirLoopHVAC:ControllerList,
    Air Loop HVAC Outdoor Air System 40 Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    Controller Outdoor Air 40;  !- Controller 1 Name

AirLoopHVAC:ControllerList,
    Air Loop HVAC Outdoor Air System 14 Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    Controller Outdoor Air 14;  !- Controller 1 Name

AirLoopHVAC:ControllerList,
    Air Loop HVAC Outdoor Air System 28 Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    Controller Outdoor Air 28;  !- Controller 1 Name

AirLoopHVAC:ControllerList,
    Air Loop HVAC Outdoor Air System 15 Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    Controller Outdoor Air 15;  !- Controller 1 Name

AirLoopHVAC:ControllerList,
    Air Loop HVAC Outdoor Air System 29 Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    Controller Outdoor Air 29;  !- Controller 1 Name

AirLoopHVAC:ControllerList,
    Air Loop HVAC Outdoor Air System 12 Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    Controller Outdoor Air 12;  !- Controller 1 Name

AirLoopHVAC:ControllerList,
    Air Loop HVAC Outdoor Air System 25 Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    Controller Outdoor Air 25;  !- Controller 1 Name

AirLoopHVAC:ControllerList,
    Air Loop HVAC Outdoor Air System 10 Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    Controller Outdoor Air 10;  !- Controller 1 Name

AirLoopHVAC:ControllerList,
    Air Loop HVAC Outdoor Air System 23 Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    Controller Outdoor Air 23;  !- Controller 1 Name

AirLoopHVAC:ControllerList,
    Air Loop HVAC Outdoor Air System 9 Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    Controller Outdoor Air 9;!- Controller 1 Name

AirLoopHVAC:ControllerList,
    Air Loop HVAC Outdoor Air System 24 Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    Controller Outdoor Air 24;  !- Controller 1 Name

AirLoopHVAC:ControllerList,
    Air Loop HVAC Outdoor Air System 16 Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    Controller Outdoor Air 16;  !- Controller 1 Name

AirLoopHVAC:ControllerList,
    Air Loop HVAC Outdoor Air System 27 Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    Controller Outdoor Air 27;  !- Controller 1 Name

AirLoopHVAC:ControllerList,
    Air Loop HVAC Outdoor Air System 13 Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    Controller Outdoor Air 13;  !- Controller 1 Name

AirLoopHVAC:ControllerList,
    Air Loop HVAC Outdoor Air System 26 Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    Controller Outdoor Air 26;  !- Controller 1 Name

AirLoopHVAC:ControllerList,
    Air Loop HVAC Outdoor Air System 11 Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    Controller Outdoor Air 11;  !- Controller 1 Name

AirLoopHVAC:ControllerList,
    Air Loop HVAC Outdoor Air System 22 Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    Controller Outdoor Air 22;  !- Controller 1 Name

AirLoopHVAC:ControllerList,
    Air Loop HVAC Outdoor Air System 19 Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    Controller Outdoor Air 19;  !- Controller 1 Name

AirLoopHVAC:ControllerList,
    Air Loop HVAC Outdoor Air System 30 Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    Controller Outdoor Air 30;  !- Controller 1 Name

AirLoopHVAC:ControllerList,
    VAV with Reheat Controllers,  !- Name
    Controller:WaterCoil,    !- Controller 1 Object Type
    Controller Water Coil 1; !- Controller 1 Name

AirLoopHVAC:ControllerList,
    Air Loop HVAC Outdoor Air System 49 Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    Controller Outdoor Air 49;  !- Controller 1 Name

AirLoopHVAC:ControllerList,
    VAV with Reheat 1 Controllers,  !- Name
    Controller:WaterCoil,    !- Controller 1 Object Type
    Controller Water Coil 2; !- Controller 1 Name

AirLoopHVAC:ControllerList,
    Air Loop HVAC Outdoor Air System 50 Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    Controller Outdoor Air 50;  !- Controller 1 Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC ===========

AirLoopHVAC,
    Sp-Basement Sys-3 Flr-7 Sch-A HPlcmt-north ZN NECB System 3 PSZ,  !- Name
    ,                        !- Controller List Name
    Sp-Basement Sys-3 Flr-7 Sch-A HPlcmt-north ZN NECB System 3 PSZ AvailabilityManagerAssignmentList,  !- Availability Manager List Name
    AutoSize,                !- Design Supply Air Flow Rate {m3/s}
    Sp-Basement Sys-3 Flr-7 Sch-A HPlcmt-north ZN NECB System 3 PSZ Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Node 573,                !- Supply Side Inlet Node Name
    Node 576,                !- Demand Side Outlet Node Name
    Sp-Basement Sys-3 Flr-7 Sch-A HPlcmt-north ZN NECB System 3 PSZ Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    Sp-Basement Sys-3 Flr-7 Sch-A HPlcmt-north ZN NECB System 3 PSZ Supply Outlet Nodes;  !- Supply Side Outlet Node Names

AirLoopHVAC,
    Sp-Corridor_Flr_2 Sys-3 Flr-4 Sch-B HPlcmt-north ZN NECB System 3 PSZ,  !- Name
    ,                        !- Controller List Name
    Sp-Corridor_Flr_2 Sys-3 Flr-4 Sch-B HPlcmt-north ZN NECB System 3 PSZ AvailabilityManagerAssignmentList,  !- Availability Manager List Name
    AutoSize,                !- Design Supply Air Flow Rate {m3/s}
    Sp-Corridor_Flr_2 Sys-3 Flr-4 Sch-B HPlcmt-north ZN NECB System 3 PSZ Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Node 408,                !- Supply Side Inlet Node Name
    Node 411,                !- Demand Side Outlet Node Name
    Sp-Corridor_Flr_2 Sys-3 Flr-4 Sch-B HPlcmt-north ZN NECB System 3 PSZ Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    Sp-Corridor_Flr_2 Sys-3 Flr-4 Sch-B HPlcmt-north ZN NECB System 3 PSZ Supply Outlet Nodes;  !- Supply Side Outlet Node Names

AirLoopHVAC,
    Sp-Corridor_Flr_5 Sys-3 Flr-6 Sch-B HPlcmt-north ZN NECB System 3 PSZ,  !- Name
    ,                        !- Controller List Name
    Sp-Corridor_Flr_5 Sys-3 Flr-6 Sch-B HPlcmt-north ZN NECB System 3 PSZ AvailabilityManagerAssignmentList,  !- Availability Manager List Name
    AutoSize,                !- Design Supply Air Flow Rate {m3/s}
    Sp-Corridor_Flr_5 Sys-3 Flr-6 Sch-B HPlcmt-north ZN NECB System 3 PSZ Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Node 529,                !- Supply Side Inlet Node Name
    Node 532,                !- Demand Side Outlet Node Name
    Sp-Corridor_Flr_5 Sys-3 Flr-6 Sch-B HPlcmt-north ZN NECB System 3 PSZ Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    Sp-Corridor_Flr_5 Sys-3 Flr-6 Sch-B HPlcmt-north ZN NECB System 3 PSZ Supply Outlet Nodes;  !- Supply Side Outlet Node Names

AirLoopHVAC,
    Sp-Corridor_NW_Flr_3 Sys-3 Flr-2 Sch-B HPlcmt-north ZN NECB System 3 PSZ,  !- Name
    ,                        !- Controller List Name
    Sp-Corridor_NW_Flr_3 Sys-3 Flr-2 Sch-B HPlcmt-north ZN NECB System 3 PSZ AvailabilityManagerAssignmentList,  !- Availability Manager List Name
    AutoSize,                !- Design Supply Air Flow Rate {m3/s}
    Sp-Corridor_NW_Flr_3 Sys-3 Flr-2 Sch-B HPlcmt-north ZN NECB System 3 PSZ Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Node 122,                !- Supply Side Inlet Node Name
    Node 125,                !- Demand Side Outlet Node Name
    Sp-Corridor_NW_Flr_3 Sys-3 Flr-2 Sch-B HPlcmt-north ZN NECB System 3 PSZ Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    Sp-Corridor_NW_Flr_3 Sys-3 Flr-2 Sch-B HPlcmt-north ZN NECB System 3 PSZ Supply Outlet Nodes;  !- Supply Side Outlet Node Names

AirLoopHVAC,
    Sp-Corridor_NW_Flr_4 Sys-3 Flr-3 Sch-B HPlcmt-north ZN NECB System 3 PSZ,  !- Name
    ,                        !- Controller List Name
    Sp-Corridor_NW_Flr_4 Sys-3 Flr-3 Sch-B HPlcmt-north ZN NECB System 3 PSZ AvailabilityManagerAssignmentList,  !- Availability Manager List Name
    AutoSize,                !- Design Supply Air Flow Rate {m3/s}
    Sp-Corridor_NW_Flr_4 Sys-3 Flr-3 Sch-B HPlcmt-north ZN NECB System 3 PSZ Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Node 265,                !- Supply Side Inlet Node Name
    Node 268,                !- Demand Side Outlet Node Name
    Sp-Corridor_NW_Flr_4 Sys-3 Flr-3 Sch-B HPlcmt-north ZN NECB System 3 PSZ Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    Sp-Corridor_NW_Flr_4 Sys-3 Flr-3 Sch-B HPlcmt-north ZN NECB System 3 PSZ Supply Outlet Nodes;  !- Supply Side Outlet Node Names

AirLoopHVAC,
    Sp-Corridor_SE_Flr_3 Sys-3 Flr-2 Sch-B HPlcmt-south ZN NECB System 3 PSZ,  !- Name
    ,                        !- Controller List Name
    Sp-Corridor_SE_Flr_3 Sys-3 Flr-2 Sch-B HPlcmt-south ZN NECB System 3 PSZ AvailabilityManagerAssignmentList,  !- Availability Manager List Name
    AutoSize,                !- Design Supply Air Flow Rate {m3/s}
    Sp-Corridor_SE_Flr_3 Sys-3 Flr-2 Sch-B HPlcmt-south ZN NECB System 3 PSZ Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Node 133,                !- Supply Side Inlet Node Name
    Node 136,                !- Demand Side Outlet Node Name
    Sp-Corridor_SE_Flr_3 Sys-3 Flr-2 Sch-B HPlcmt-south ZN NECB System 3 PSZ Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    Sp-Corridor_SE_Flr_3 Sys-3 Flr-2 Sch-B HPlcmt-south ZN NECB System 3 PSZ Supply Outlet Nodes;  !- Supply Side Outlet Node Names

AirLoopHVAC,
    Sp-Corridor_SE_Flr_4 Sys-3 Flr-3 Sch-B HPlcmt-south ZN NECB System 3 PSZ,  !- Name
    ,                        !- Controller List Name
    Sp-Corridor_SE_Flr_4 Sys-3 Flr-3 Sch-B HPlcmt-south ZN NECB System 3 PSZ AvailabilityManagerAssignmentList,  !- Availability Manager List Name
    AutoSize,                !- Design Supply Air Flow Rate {m3/s}
    Sp-Corridor_SE_Flr_4 Sys-3 Flr-3 Sch-B HPlcmt-south ZN NECB System 3 PSZ Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Node 276,                !- Supply Side Inlet Node Name
    Node 279,                !- Demand Side Outlet Node Name
    Sp-Corridor_SE_Flr_4 Sys-3 Flr-3 Sch-B HPlcmt-south ZN NECB System 3 PSZ Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    Sp-Corridor_SE_Flr_4 Sys-3 Flr-3 Sch-B HPlcmt-south ZN NECB System 3 PSZ Supply Outlet Nodes;  !- Supply Side Outlet Node Names

AirLoopHVAC,
    Sp-Dining_Flr_5 Sys-3 Flr-6 Sch-B HPlcmt-south ZN NECB System 3 PSZ,  !- Name
    ,                        !- Controller List Name
    Sp-Dining_Flr_5 Sys-3 Flr-6 Sch-B HPlcmt-south ZN NECB System 3 PSZ AvailabilityManagerAssignmentList,  !- Availability Manager List Name
    AutoSize,                !- Design Supply Air Flow Rate {m3/s}
    Sp-Dining_Flr_5 Sys-3 Flr-6 Sch-B HPlcmt-south ZN NECB System 3 PSZ Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Node 551,                !- Supply Side Inlet Node Name
    Node 554,                !- Demand Side Outlet Node Name
    Sp-Dining_Flr_5 Sys-3 Flr-6 Sch-B HPlcmt-south ZN NECB System 3 PSZ Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    Sp-Dining_Flr_5 Sys-3 Flr-6 Sch-B HPlcmt-south ZN NECB System 3 PSZ Supply Outlet Nodes;  !- Supply Side Outlet Node Names

AirLoopHVAC,
    Sp-ER_Exam1_Mult4_Flr_1 Sys-3 Flr-1 Sch-H HPlcmt-south ZN NECB System 3 PSZ,  !- Name
    ,                        !- Controller List Name
    Sp-ER_Exam1_Mult4_Flr_1 Sys-3 Flr-1 Sch-H HPlcmt-south ZN NECB System 3 PSZAvailability Manager List,  !- Availability Manager List Name
    AutoSize,                !- Design Supply Air Flow Rate {m3/s}
    Sp-ER_Exam1_Mult4_Flr_1 Sys-3 Flr-1 Sch-H HPlcmt-south ZN NECB System 3 PSZ Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Node 111,                !- Supply Side Inlet Node Name
    Node 114,                !- Demand Side Outlet Node Name
    Sp-ER_Exam1_Mult4_Flr_1 Sys-3 Flr-1 Sch-H HPlcmt-south ZN NECB System 3 PSZ Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    Sp-ER_Exam1_Mult4_Flr_1 Sys-3 Flr-1 Sch-H HPlcmt-south ZN NECB System 3 PSZ Supply Outlet Nodes;  !- Supply Side Outlet Node Names

AirLoopHVAC,
    Sp-ER_Exam3_Mult4_Flr_1 Sys-3 Flr-1 Sch-H HPlcmt-east ZN NECB System 3 PSZ,  !- Name
    ,                        !- Controller List Name
    Sp-ER_Exam3_Mult4_Flr_1 Sys-3 Flr-1 Sch-H HPlcmt-east ZN NECB System 3 PSZAvailability Manager List,  !- Availability Manager List Name
    AutoSize,                !- Design Supply Air Flow Rate {m3/s}
    Sp-ER_Exam3_Mult4_Flr_1 Sys-3 Flr-1 Sch-H HPlcmt-east ZN NECB System 3 PSZ Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Node 89,                 !- Supply Side Inlet Node Name
    Node 92,                 !- Demand Side Outlet Node Name
    Sp-ER_Exam3_Mult4_Flr_1 Sys-3 Flr-1 Sch-H HPlcmt-east ZN NECB System 3 PSZ Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    Sp-ER_Exam3_Mult4_Flr_1 Sys-3 Flr-1 Sch-H HPlcmt-east ZN NECB System 3 PSZ Supply Outlet Nodes;  !- Supply Side Outlet Node Names

AirLoopHVAC,
    Sp-ER_NurseStn_Lobby_Flr_1 Sys-3 Flr-1 Sch-H HPlcmt-east ZN NECB System 3 PSZ,  !- Name
    ,                        !- Controller List Name
    Sp-ER_NurseStn_Lobby_Flr_1 Sys-3 Flr-1 Sch-H HPlcmt-east ZN NECB System 3 PSZ AvailabilityManagerAssignmentList,  !- Availability Manager List Name
    AutoSize,                !- Design Supply Air Flow Rate {m3/s}
    Sp-ER_NurseStn_Lobby_Flr_1 Sys-3 Flr-1 Sch-H HPlcmt-east ZN NECB System 3 PSZ Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Node 78,                 !- Supply Side Inlet Node Name
    Node 81,                 !- Demand Side Outlet Node Name
    Sp-ER_NurseStn_Lobby_Flr_1 Sys-3 Flr-1 Sch-H HPlcmt-east ZN NECB System 3 PSZ Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    Sp-ER_NurseStn_Lobby_Flr_1 Sys-3 Flr-1 Sch-H HPlcmt-east ZN NECB System 3 PSZ Supply Outlet Nodes;  !- Supply Side Outlet Node Names

AirLoopHVAC,
    Sp-ER_Trauma1_Flr_1 Sys-3 Flr-1 Sch-H HPlcmt-south ZN NECB System 3 PSZ,  !- Name
    ,                        !- Controller List Name
    Sp-ER_Trauma1_Flr_1 Sys-3 Flr-1 Sch-H HPlcmt-south ZN NECB System 3 PSZAvailability Manager List,  !- Availability Manager List Name
    AutoSize,                !- Design Supply Air Flow Rate {m3/s}
    Sp-ER_Trauma1_Flr_1 Sys-3 Flr-1 Sch-H HPlcmt-south ZN NECB System 3 PSZ Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Node 100,                !- Supply Side Inlet Node Name
    Node 103,                !- Demand Side Outlet Node Name
    Sp-ER_Trauma1_Flr_1 Sys-3 Flr-1 Sch-H HPlcmt-south ZN NECB System 3 PSZ Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    Sp-ER_Trauma1_Flr_1 Sys-3 Flr-1 Sch-H HPlcmt-south ZN NECB System 3 PSZ Supply Outlet Nodes;  !- Supply Side Outlet Node Names

AirLoopHVAC,
    Sp-ER_Trauma2_Flr_1 Sys-3 Flr-1 Sch-H HPlcmt-north ZN NECB System 3 PSZ,  !- Name
    ,                        !- Controller List Name
    Sp-ER_Trauma2_Flr_1 Sys-3 Flr-1 Sch-H HPlcmt-north ZN NECB System 3 PSZAvailability Manager List,  !- Availability Manager List Name
    AutoSize,                !- Design Supply Air Flow Rate {m3/s}
    Sp-ER_Trauma2_Flr_1 Sys-3 Flr-1 Sch-H HPlcmt-north ZN NECB System 3 PSZ Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Node 56,                 !- Supply Side Inlet Node Name
    Node 59,                 !- Demand Side Outlet Node Name
    Sp-ER_Trauma2_Flr_1 Sys-3 Flr-1 Sch-H HPlcmt-north ZN NECB System 3 PSZ Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    Sp-ER_Trauma2_Flr_1 Sys-3 Flr-1 Sch-H HPlcmt-north ZN NECB System 3 PSZ Supply Outlet Nodes;  !- Supply Side Outlet Node Names

AirLoopHVAC,
    Sp-ER_Triage_Mult4_Flr_1 Sys-3 Flr-1 Sch-H HPlcmt-north ZN NECB System 3 PSZ,  !- Name
    ,                        !- Controller List Name
    Sp-ER_Triage_Mult4_Flr_1 Sys-3 Flr-1 Sch-H HPlcmt-north ZN NECB System 3 PSZAvailability Manager List,  !- Availability Manager List Name
    AutoSize,                !- Design Supply Air Flow Rate {m3/s}
    Sp-ER_Triage_Mult4_Flr_1 Sys-3 Flr-1 Sch-H HPlcmt-north ZN NECB System 3 PSZ Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Node 67,                 !- Supply Side Inlet Node Name
    Node 70,                 !- Demand Side Outlet Node Name
    Sp-ER_Triage_Mult4_Flr_1 Sys-3 Flr-1 Sch-H HPlcmt-north ZN NECB System 3 PSZ Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    Sp-ER_Triage_Mult4_Flr_1 Sys-3 Flr-1 Sch-H HPlcmt-north ZN NECB System 3 PSZ Supply Outlet Nodes;  !- Supply Side Outlet Node Names

AirLoopHVAC,
    Sp-ICU_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-south ZN NECB System 3 PSZ,  !- Name
    ,                        !- Controller List Name
    Sp-ICU_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-south ZN NECB System 3 PSZ AvailabilityManagerAssignmentList,  !- Availability Manager List Name
    AutoSize,                !- Design Supply Air Flow Rate {m3/s}
    Sp-ICU_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-south ZN NECB System 3 PSZ Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Node 496,                !- Supply Side Inlet Node Name
    Node 499,                !- Demand Side Outlet Node Name
    Sp-ICU_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-south ZN NECB System 3 PSZ Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    Sp-ICU_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-south ZN NECB System 3 PSZ Supply Outlet Nodes;  !- Supply Side Outlet Node Names

AirLoopHVAC,
    Sp-ICU_NurseStn_Lobby_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-core ZN NECB System 3 PSZ,  !- Name
    ,                        !- Controller List Name
    Sp-ICU_NurseStn_Lobby_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-core ZN NECB System 3 PSZ AvailabilityManagerAssignmentList,  !- Availability Manager List Name
    AutoSize,                !- Design Supply Air Flow Rate {m3/s}
    Sp-ICU_NurseStn_Lobby_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-core ZN NECB System 3 PSZ Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Node 518,                !- Supply Side Inlet Node Name
    Node 521,                !- Demand Side Outlet Node Name
    Sp-ICU_NurseStn_Lobby_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-core ZN NECB System 3 PSZ Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    Sp-ICU_NurseStn_Lobby_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-core ZN NECB System 3 PSZ Supply Outlet Nodes;  !- Supply Side Outlet Node Names

AirLoopHVAC,
    Sp-IC_PatRoom1_Mult5_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-north ZN NECB System 3 PSZ,  !- Name
    ,                        !- Controller List Name
    Sp-IC_PatRoom1_Mult5_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-north ZN NECB System 3 PSZAvailability Manager List,  !- Availability Manager List Name
    AutoSize,                !- Design Supply Air Flow Rate {m3/s}
    Sp-IC_PatRoom1_Mult5_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-north ZN NECB System 3 PSZ Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Node 452,                !- Supply Side Inlet Node Name
    Node 455,                !- Demand Side Outlet Node Name
    Sp-IC_PatRoom1_Mult5_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-north ZN NECB System 3 PSZ Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    Sp-IC_PatRoom1_Mult5_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-north ZN NECB System 3 PSZ Supply Outlet Nodes;  !- Supply Side Outlet Node Names

AirLoopHVAC,
    Sp-IC_PatRoom2_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-north ZN NECB System 3 PSZ,  !- Name
    ,                        !- Controller List Name
    Sp-IC_PatRoom2_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-north ZN NECB System 3 PSZAvailability Manager List,  !- Availability Manager List Name
    AutoSize,                !- Design Supply Air Flow Rate {m3/s}
    Sp-IC_PatRoom2_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-north ZN NECB System 3 PSZ Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Node 430,                !- Supply Side Inlet Node Name
    Node 433,                !- Demand Side Outlet Node Name
    Sp-IC_PatRoom2_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-north ZN NECB System 3 PSZ Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    Sp-IC_PatRoom2_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-north ZN NECB System 3 PSZ Supply Outlet Nodes;  !- Supply Side Outlet Node Names

AirLoopHVAC,
    Sp-IC_PatRoom3_Mult6_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-west ZN NECB System 3 PSZ,  !- Name
    ,                        !- Controller List Name
    Sp-IC_PatRoom3_Mult6_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-west ZN NECB System 3 PSZ AvailabilityManagerAssignmentList,  !- Availability Manager List Name
    AutoSize,                !- Design Supply Air Flow Rate {m3/s}
    Sp-IC_PatRoom3_Mult6_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-west ZN NECB System 3 PSZ Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Node 474,                !- Supply Side Inlet Node Name
    Node 477,                !- Demand Side Outlet Node Name
    Sp-IC_PatRoom3_Mult6_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-west ZN NECB System 3 PSZ Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    Sp-IC_PatRoom3_Mult6_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-west ZN NECB System 3 PSZ Supply Outlet Nodes;  !- Supply Side Outlet Node Names

AirLoopHVAC,
    Sp-Kitchen_Flr_5 Sys-3 Flr-6 Sch-B HPlcmt-north ZN NECB System 3 PSZ,  !- Name
    ,                        !- Controller List Name
    Sp-Kitchen_Flr_5 Sys-3 Flr-6 Sch-B HPlcmt-north ZN NECB System 3 PSZ AvailabilityManagerAssignmentList,  !- Availability Manager List Name
    AutoSize,                !- Design Supply Air Flow Rate {m3/s}
    Sp-Kitchen_Flr_5 Sys-3 Flr-6 Sch-B HPlcmt-north ZN NECB System 3 PSZ Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Node 540,                !- Supply Side Inlet Node Name
    Node 543,                !- Demand Side Outlet Node Name
    Sp-Kitchen_Flr_5 Sys-3 Flr-6 Sch-B HPlcmt-north ZN NECB System 3 PSZ Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    Sp-Kitchen_Flr_5 Sys-3 Flr-6 Sch-B HPlcmt-north ZN NECB System 3 PSZ Supply Outlet Nodes;  !- Supply Side Outlet Node Names

AirLoopHVAC,
    Sp-Lab_Flr_3 Sys-3 Flr-2 Sch-A HPlcmt-core ZN NECB System 3 PSZ,  !- Name
    ,                        !- Controller List Name
    Sp-Lab_Flr_3 Sys-3 Flr-2 Sch-A HPlcmt-core ZN NECB System 3 PSZ AvailabilityManagerAssignmentList,  !- Availability Manager List Name
    AutoSize,                !- Design Supply Air Flow Rate {m3/s}
    Sp-Lab_Flr_3 Sys-3 Flr-2 Sch-A HPlcmt-core ZN NECB System 3 PSZ Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Node 243,                !- Supply Side Inlet Node Name
    Node 246,                !- Demand Side Outlet Node Name
    Sp-Lab_Flr_3 Sys-3 Flr-2 Sch-A HPlcmt-core ZN NECB System 3 PSZ Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    Sp-Lab_Flr_3 Sys-3 Flr-2 Sch-A HPlcmt-core ZN NECB System 3 PSZ Supply Outlet Nodes;  !- Supply Side Outlet Node Names

AirLoopHVAC,
    Sp-Lab_Flr_4 Sys-3 Flr-3 Sch-A HPlcmt-core ZN NECB System 3 PSZ,  !- Name
    ,                        !- Controller List Name
    Sp-Lab_Flr_4 Sys-3 Flr-3 Sch-A HPlcmt-core ZN NECB System 3 PSZ AvailabilityManagerAssignmentList,  !- Availability Manager List Name
    AutoSize,                !- Design Supply Air Flow Rate {m3/s}
    Sp-Lab_Flr_4 Sys-3 Flr-3 Sch-A HPlcmt-core ZN NECB System 3 PSZ Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Node 397,                !- Supply Side Inlet Node Name
    Node 400,                !- Demand Side Outlet Node Name
    Sp-Lab_Flr_4 Sys-3 Flr-3 Sch-A HPlcmt-core ZN NECB System 3 PSZ Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    Sp-Lab_Flr_4 Sys-3 Flr-3 Sch-A HPlcmt-core ZN NECB System 3 PSZ Supply Outlet Nodes;  !- Supply Side Outlet Node Names

AirLoopHVAC,
    Sp-NurseStn_Lobby_Flr_3 Sys-3 Flr-2 Sch-H HPlcmt-core ZN NECB System 3 PSZ,  !- Name
    ,                        !- Controller List Name
    Sp-NurseStn_Lobby_Flr_3 Sys-3 Flr-2 Sch-H HPlcmt-core ZN NECB System 3 PSZ AvailabilityManagerAssignmentList,  !- Availability Manager List Name
    AutoSize,                !- Design Supply Air Flow Rate {m3/s}
    Sp-NurseStn_Lobby_Flr_3 Sys-3 Flr-2 Sch-H HPlcmt-core ZN NECB System 3 PSZ Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Node 232,                !- Supply Side Inlet Node Name
    Node 235,                !- Demand Side Outlet Node Name
    Sp-NurseStn_Lobby_Flr_3 Sys-3 Flr-2 Sch-H HPlcmt-core ZN NECB System 3 PSZ Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    Sp-NurseStn_Lobby_Flr_3 Sys-3 Flr-2 Sch-H HPlcmt-core ZN NECB System 3 PSZ Supply Outlet Nodes;  !- Supply Side Outlet Node Names

AirLoopHVAC,
    Sp-NurseStn_Lobby_Flr_4 Sys-3 Flr-3 Sch-H HPlcmt-core ZN NECB System 3 PSZ,  !- Name
    ,                        !- Controller List Name
    Sp-NurseStn_Lobby_Flr_4 Sys-3 Flr-3 Sch-H HPlcmt-core ZN NECB System 3 PSZ AvailabilityManagerAssignmentList,  !- Availability Manager List Name
    AutoSize,                !- Design Supply Air Flow Rate {m3/s}
    Sp-NurseStn_Lobby_Flr_4 Sys-3 Flr-3 Sch-H HPlcmt-core ZN NECB System 3 PSZ Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Node 386,                !- Supply Side Inlet Node Name
    Node 389,                !- Demand Side Outlet Node Name
    Sp-NurseStn_Lobby_Flr_4 Sys-3 Flr-3 Sch-H HPlcmt-core ZN NECB System 3 PSZ Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    Sp-NurseStn_Lobby_Flr_4 Sys-3 Flr-3 Sch-H HPlcmt-core ZN NECB System 3 PSZ Supply Outlet Nodes;  !- Supply Side Outlet Node Names

AirLoopHVAC,
    Sp-NurseStn_Lobby_Flr_5 Sys-3 Flr-6 Sch-H HPlcmt-south ZN NECB System 3 PSZ,  !- Name
    ,                        !- Controller List Name
    Sp-NurseStn_Lobby_Flr_5 Sys-3 Flr-6 Sch-H HPlcmt-south ZN NECB System 3 PSZ AvailabilityManagerAssignmentList,  !- Availability Manager List Name
    AutoSize,                !- Design Supply Air Flow Rate {m3/s}
    Sp-NurseStn_Lobby_Flr_5 Sys-3 Flr-6 Sch-H HPlcmt-south ZN NECB System 3 PSZ Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Node 562,                !- Supply Side Inlet Node Name
    Node 565,                !- Demand Side Outlet Node Name
    Sp-NurseStn_Lobby_Flr_5 Sys-3 Flr-6 Sch-H HPlcmt-south ZN NECB System 3 PSZ Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    Sp-NurseStn_Lobby_Flr_5 Sys-3 Flr-6 Sch-H HPlcmt-south ZN NECB System 3 PSZ Supply Outlet Nodes;  !- Supply Side Outlet Node Names

AirLoopHVAC,
    Sp-OR1_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-north ZN NECB System 3 PSZ,  !- Name
    ,                        !- Controller List Name
    Sp-OR1_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-north ZN NECB System 3 PSZAvailability Manager List,  !- Availability Manager List Name
    AutoSize,                !- Design Supply Air Flow Rate {m3/s}
    Sp-OR1_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-north ZN NECB System 3 PSZ Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Node 419,                !- Supply Side Inlet Node Name
    Node 422,                !- Demand Side Outlet Node Name
    Sp-OR1_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-north ZN NECB System 3 PSZ Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    Sp-OR1_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-north ZN NECB System 3 PSZ Supply Outlet Nodes;  !- Supply Side Outlet Node Names

AirLoopHVAC,
    Sp-OR2_Mult5_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-east ZN NECB System 3 PSZ,  !- Name
    ,                        !- Controller List Name
    Sp-OR2_Mult5_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-east ZN NECB System 3 PSZ AvailabilityManagerAssignmentList,  !- Availability Manager List Name
    AutoSize,                !- Design Supply Air Flow Rate {m3/s}
    Sp-OR2_Mult5_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-east ZN NECB System 3 PSZ Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Node 463,                !- Supply Side Inlet Node Name
    Node 466,                !- Demand Side Outlet Node Name
    Sp-OR2_Mult5_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-east ZN NECB System 3 PSZ Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    Sp-OR2_Mult5_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-east ZN NECB System 3 PSZ Supply Outlet Nodes;  !- Supply Side Outlet Node Names

AirLoopHVAC,
    Sp-OR3_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-north ZN NECB System 3 PSZ,  !- Name
    ,                        !- Controller List Name
    Sp-OR3_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-north ZN NECB System 3 PSZAvailability Manager List,  !- Availability Manager List Name
    AutoSize,                !- Design Supply Air Flow Rate {m3/s}
    Sp-OR3_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-north ZN NECB System 3 PSZ Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Node 441,                !- Supply Side Inlet Node Name
    Node 444,                !- Demand Side Outlet Node Name
    Sp-OR3_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-north ZN NECB System 3 PSZ Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    Sp-OR3_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-north ZN NECB System 3 PSZ Supply Outlet Nodes;  !- Supply Side Outlet Node Names

AirLoopHVAC,
    Sp-OR4_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-core ZN NECB System 3 PSZ,  !- Name
    ,                        !- Controller List Name
    Sp-OR4_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-core ZN NECB System 3 PSZ AvailabilityManagerAssignmentList,  !- Availability Manager List Name
    AutoSize,                !- Design Supply Air Flow Rate {m3/s}
    Sp-OR4_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-core ZN NECB System 3 PSZ Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Node 507,                !- Supply Side Inlet Node Name
    Node 510,                !- Demand Side Outlet Node Name
    Sp-OR4_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-core ZN NECB System 3 PSZ Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    Sp-OR4_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-core ZN NECB System 3 PSZ Supply Outlet Nodes;  !- Supply Side Outlet Node Names

AirLoopHVAC,
    Sp-OR_NurseStn_Lobby_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-south ZN NECB System 3 PSZ,  !- Name
    ,                        !- Controller List Name
    Sp-OR_NurseStn_Lobby_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-south ZN NECB System 3 PSZ AvailabilityManagerAssignmentList,  !- Availability Manager List Name
    AutoSize,                !- Design Supply Air Flow Rate {m3/s}
    Sp-OR_NurseStn_Lobby_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-south ZN NECB System 3 PSZ Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Node 485,                !- Supply Side Inlet Node Name
    Node 488,                !- Demand Side Outlet Node Name
    Sp-OR_NurseStn_Lobby_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-south ZN NECB System 3 PSZ Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    Sp-OR_NurseStn_Lobby_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-south ZN NECB System 3 PSZ Supply Outlet Nodes;  !- Supply Side Outlet Node Names

AirLoopHVAC,
    Sp-PatRoom1_Mult10_Flr_3 Sys-3 Flr-2 Sch-H HPlcmt-south ZN NECB System 3 PSZ,  !- Name
    ,                        !- Controller List Name
    Sp-PatRoom1_Mult10_Flr_3 Sys-3 Flr-2 Sch-H HPlcmt-south ZN NECB System 3 PSZ AvailabilityManagerAssignmentList,  !- Availability Manager List Name
    AutoSize,                !- Design Supply Air Flow Rate {m3/s}
    Sp-PatRoom1_Mult10_Flr_3 Sys-3 Flr-2 Sch-H HPlcmt-south ZN NECB System 3 PSZ Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Node 199,                !- Supply Side Inlet Node Name
    Node 202,                !- Demand Side Outlet Node Name
    Sp-PatRoom1_Mult10_Flr_3 Sys-3 Flr-2 Sch-H HPlcmt-south ZN NECB System 3 PSZ Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    Sp-PatRoom1_Mult10_Flr_3 Sys-3 Flr-2 Sch-H HPlcmt-south ZN NECB System 3 PSZ Supply Outlet Nodes;  !- Supply Side Outlet Node Names

AirLoopHVAC,
    Sp-PatRoom1_Mult10_Flr_4 Sys-3 Flr-3 Sch-H HPlcmt-south ZN NECB System 3 PSZ,  !- Name
    ,                        !- Controller List Name
    Sp-PatRoom1_Mult10_Flr_4 Sys-3 Flr-3 Sch-H HPlcmt-south ZN NECB System 3 PSZ AvailabilityManagerAssignmentList,  !- Availability Manager List Name
    AutoSize,                !- Design Supply Air Flow Rate {m3/s}
    Sp-PatRoom1_Mult10_Flr_4 Sys-3 Flr-3 Sch-H HPlcmt-south ZN NECB System 3 PSZ Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Node 353,                !- Supply Side Inlet Node Name
    Node 356,                !- Demand Side Outlet Node Name
    Sp-PatRoom1_Mult10_Flr_4 Sys-3 Flr-3 Sch-H HPlcmt-south ZN NECB System 3 PSZ Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    Sp-PatRoom1_Mult10_Flr_4 Sys-3 Flr-3 Sch-H HPlcmt-south ZN NECB System 3 PSZ Supply Outlet Nodes;  !- Supply Side Outlet Node Names

AirLoopHVAC,
    Sp-PatRoom2_Flr_3 Sys-3 Flr-2 Sch-H HPlcmt-south ZN NECB System 3 PSZ,  !- Name
    ,                        !- Controller List Name
    Sp-PatRoom2_Flr_3 Sys-3 Flr-2 Sch-H HPlcmt-south ZN NECB System 3 PSZAvailability Manager List,  !- Availability Manager List Name
    AutoSize,                !- Design Supply Air Flow Rate {m3/s}
    Sp-PatRoom2_Flr_3 Sys-3 Flr-2 Sch-H HPlcmt-south ZN NECB System 3 PSZ Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Node 210,                !- Supply Side Inlet Node Name
    Node 213,                !- Demand Side Outlet Node Name
    Sp-PatRoom2_Flr_3 Sys-3 Flr-2 Sch-H HPlcmt-south ZN NECB System 3 PSZ Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    Sp-PatRoom2_Flr_3 Sys-3 Flr-2 Sch-H HPlcmt-south ZN NECB System 3 PSZ Supply Outlet Nodes;  !- Supply Side Outlet Node Names

AirLoopHVAC,
    Sp-PatRoom2_Flr_4 Sys-3 Flr-3 Sch-H HPlcmt-south ZN NECB System 3 PSZ,  !- Name
    ,                        !- Controller List Name
    Sp-PatRoom2_Flr_4 Sys-3 Flr-3 Sch-H HPlcmt-south ZN NECB System 3 PSZAvailability Manager List,  !- Availability Manager List Name
    AutoSize,                !- Design Supply Air Flow Rate {m3/s}
    Sp-PatRoom2_Flr_4 Sys-3 Flr-3 Sch-H HPlcmt-south ZN NECB System 3 PSZ Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Node 364,                !- Supply Side Inlet Node Name
    Node 367,                !- Demand Side Outlet Node Name
    Sp-PatRoom2_Flr_4 Sys-3 Flr-3 Sch-H HPlcmt-south ZN NECB System 3 PSZ Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    Sp-PatRoom2_Flr_4 Sys-3 Flr-3 Sch-H HPlcmt-south ZN NECB System 3 PSZ Supply Outlet Nodes;  !- Supply Side Outlet Node Names

AirLoopHVAC,
    Sp-PatRoom3_Mult10_Flr_3 Sys-3 Flr-2 Sch-H HPlcmt-east ZN NECB System 3 PSZ,  !- Name
    ,                        !- Controller List Name
    Sp-PatRoom3_Mult10_Flr_3 Sys-3 Flr-2 Sch-H HPlcmt-east ZN NECB System 3 PSZ AvailabilityManagerAssignmentList,  !- Availability Manager List Name
    AutoSize,                !- Design Supply Air Flow Rate {m3/s}
    Sp-PatRoom3_Mult10_Flr_3 Sys-3 Flr-2 Sch-H HPlcmt-east ZN NECB System 3 PSZ Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Node 177,                !- Supply Side Inlet Node Name
    Node 180,                !- Demand Side Outlet Node Name
    Sp-PatRoom3_Mult10_Flr_3 Sys-3 Flr-2 Sch-H HPlcmt-east ZN NECB System 3 PSZ Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    Sp-PatRoom3_Mult10_Flr_3 Sys-3 Flr-2 Sch-H HPlcmt-east ZN NECB System 3 PSZ Supply Outlet Nodes;  !- Supply Side Outlet Node Names

AirLoopHVAC,
    Sp-PatRoom3_Mult10_Flr_4 Sys-3 Flr-3 Sch-H HPlcmt-east ZN NECB System 3 PSZ,  !- Name
    ,                        !- Controller List Name
    Sp-PatRoom3_Mult10_Flr_4 Sys-3 Flr-3 Sch-H HPlcmt-east ZN NECB System 3 PSZ AvailabilityManagerAssignmentList,  !- Availability Manager List Name
    AutoSize,                !- Design Supply Air Flow Rate {m3/s}
    Sp-PatRoom3_Mult10_Flr_4 Sys-3 Flr-3 Sch-H HPlcmt-east ZN NECB System 3 PSZ Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Node 320,                !- Supply Side Inlet Node Name
    Node 323,                !- Demand Side Outlet Node Name
    Sp-PatRoom3_Mult10_Flr_4 Sys-3 Flr-3 Sch-H HPlcmt-east ZN NECB System 3 PSZ Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    Sp-PatRoom3_Mult10_Flr_4 Sys-3 Flr-3 Sch-H HPlcmt-east ZN NECB System 3 PSZ Supply Outlet Nodes;  !- Supply Side Outlet Node Names

AirLoopHVAC,
    Sp-PatRoom4_Flr_3 Sys-3 Flr-2 Sch-H HPlcmt-north ZN NECB System 3 PSZ,  !- Name
    ,                        !- Controller List Name
    Sp-PatRoom4_Flr_3 Sys-3 Flr-2 Sch-H HPlcmt-north ZN NECB System 3 PSZAvailability Manager List,  !- Availability Manager List Name
    AutoSize,                !- Design Supply Air Flow Rate {m3/s}
    Sp-PatRoom4_Flr_3 Sys-3 Flr-2 Sch-H HPlcmt-north ZN NECB System 3 PSZ Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Node 155,                !- Supply Side Inlet Node Name
    Node 158,                !- Demand Side Outlet Node Name
    Sp-PatRoom4_Flr_3 Sys-3 Flr-2 Sch-H HPlcmt-north ZN NECB System 3 PSZ Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    Sp-PatRoom4_Flr_3 Sys-3 Flr-2 Sch-H HPlcmt-north ZN NECB System 3 PSZ Supply Outlet Nodes;  !- Supply Side Outlet Node Names

AirLoopHVAC,
    Sp-PatRoom4_Flr_4 Sys-3 Flr-3 Sch-H HPlcmt-north ZN NECB System 3 PSZ,  !- Name
    ,                        !- Controller List Name
    Sp-PatRoom4_Flr_4 Sys-3 Flr-3 Sch-H HPlcmt-north ZN NECB System 3 PSZAvailability Manager List,  !- Availability Manager List Name
    AutoSize,                !- Design Supply Air Flow Rate {m3/s}
    Sp-PatRoom4_Flr_4 Sys-3 Flr-3 Sch-H HPlcmt-north ZN NECB System 3 PSZ Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Node 298,                !- Supply Side Inlet Node Name
    Node 301,                !- Demand Side Outlet Node Name
    Sp-PatRoom4_Flr_4 Sys-3 Flr-3 Sch-H HPlcmt-north ZN NECB System 3 PSZ Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    Sp-PatRoom4_Flr_4 Sys-3 Flr-3 Sch-H HPlcmt-north ZN NECB System 3 PSZ Supply Outlet Nodes;  !- Supply Side Outlet Node Names

AirLoopHVAC,
    Sp-PatRoom5_Mult10_Flr_3 Sys-3 Flr-2 Sch-H HPlcmt-north ZN NECB System 3 PSZ,  !- Name
    ,                        !- Controller List Name
    Sp-PatRoom5_Mult10_Flr_3 Sys-3 Flr-2 Sch-H HPlcmt-north ZN NECB System 3 PSZ AvailabilityManagerAssignmentList,  !- Availability Manager List Name
    AutoSize,                !- Design Supply Air Flow Rate {m3/s}
    Sp-PatRoom5_Mult10_Flr_3 Sys-3 Flr-2 Sch-H HPlcmt-north ZN NECB System 3 PSZ Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Node 144,                !- Supply Side Inlet Node Name
    Node 147,                !- Demand Side Outlet Node Name
    Sp-PatRoom5_Mult10_Flr_3 Sys-3 Flr-2 Sch-H HPlcmt-north ZN NECB System 3 PSZ Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    Sp-PatRoom5_Mult10_Flr_3 Sys-3 Flr-2 Sch-H HPlcmt-north ZN NECB System 3 PSZ Supply Outlet Nodes;  !- Supply Side Outlet Node Names

AirLoopHVAC,
    Sp-PatRoom5_Mult10_Flr_4 Sys-3 Flr-3 Sch-H HPlcmt-north ZN NECB System 3 PSZ,  !- Name
    ,                        !- Controller List Name
    Sp-PatRoom5_Mult10_Flr_4 Sys-3 Flr-3 Sch-H HPlcmt-north ZN NECB System 3 PSZ AvailabilityManagerAssignmentList,  !- Availability Manager List Name
    AutoSize,                !- Design Supply Air Flow Rate {m3/s}
    Sp-PatRoom5_Mult10_Flr_4 Sys-3 Flr-3 Sch-H HPlcmt-north ZN NECB System 3 PSZ Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Node 309,                !- Supply Side Inlet Node Name
    Node 312,                !- Demand Side Outlet Node Name
    Sp-PatRoom5_Mult10_Flr_4 Sys-3 Flr-3 Sch-H HPlcmt-north ZN NECB System 3 PSZ Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    Sp-PatRoom5_Mult10_Flr_4 Sys-3 Flr-3 Sch-H HPlcmt-north ZN NECB System 3 PSZ Supply Outlet Nodes;  !- Supply Side Outlet Node Names

AirLoopHVAC,
    Sp-PatRoom6_Flr_3 Sys-3 Flr-2 Sch-H HPlcmt-south ZN NECB System 3 PSZ,  !- Name
    ,                        !- Controller List Name
    Sp-PatRoom6_Flr_3 Sys-3 Flr-2 Sch-H HPlcmt-south ZN NECB System 3 PSZAvailability Manager List,  !- Availability Manager List Name
    AutoSize,                !- Design Supply Air Flow Rate {m3/s}
    Sp-PatRoom6_Flr_3 Sys-3 Flr-2 Sch-H HPlcmt-south ZN NECB System 3 PSZ Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Node 221,                !- Supply Side Inlet Node Name
    Node 224,                !- Demand Side Outlet Node Name
    Sp-PatRoom6_Flr_3 Sys-3 Flr-2 Sch-H HPlcmt-south ZN NECB System 3 PSZ Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    Sp-PatRoom6_Flr_3 Sys-3 Flr-2 Sch-H HPlcmt-south ZN NECB System 3 PSZ Supply Outlet Nodes;  !- Supply Side Outlet Node Names

AirLoopHVAC,
    Sp-PatRoom6_Flr_4 Sys-3 Flr-3 Sch-H HPlcmt-south ZN NECB System 3 PSZ,  !- Name
    ,                        !- Controller List Name
    Sp-PatRoom6_Flr_4 Sys-3 Flr-3 Sch-H HPlcmt-south ZN NECB System 3 PSZAvailability Manager List,  !- Availability Manager List Name
    AutoSize,                !- Design Supply Air Flow Rate {m3/s}
    Sp-PatRoom6_Flr_4 Sys-3 Flr-3 Sch-H HPlcmt-south ZN NECB System 3 PSZ Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Node 342,                !- Supply Side Inlet Node Name
    Node 345,                !- Demand Side Outlet Node Name
    Sp-PatRoom6_Flr_4 Sys-3 Flr-3 Sch-H HPlcmt-south ZN NECB System 3 PSZ Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    Sp-PatRoom6_Flr_4 Sys-3 Flr-3 Sch-H HPlcmt-south ZN NECB System 3 PSZ Supply Outlet Nodes;  !- Supply Side Outlet Node Names

AirLoopHVAC,
    Sp-PatRoom7_Mult10_Flr_3 Sys-3 Flr-2 Sch-H HPlcmt-west ZN NECB System 3 PSZ,  !- Name
    ,                        !- Controller List Name
    Sp-PatRoom7_Mult10_Flr_3 Sys-3 Flr-2 Sch-H HPlcmt-west ZN NECB System 3 PSZ AvailabilityManagerAssignmentList,  !- Availability Manager List Name
    AutoSize,                !- Design Supply Air Flow Rate {m3/s}
    Sp-PatRoom7_Mult10_Flr_3 Sys-3 Flr-2 Sch-H HPlcmt-west ZN NECB System 3 PSZ Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Node 188,                !- Supply Side Inlet Node Name
    Node 191,                !- Demand Side Outlet Node Name
    Sp-PatRoom7_Mult10_Flr_3 Sys-3 Flr-2 Sch-H HPlcmt-west ZN NECB System 3 PSZ Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    Sp-PatRoom7_Mult10_Flr_3 Sys-3 Flr-2 Sch-H HPlcmt-west ZN NECB System 3 PSZ Supply Outlet Nodes;  !- Supply Side Outlet Node Names

AirLoopHVAC,
    Sp-PatRoom7_Mult10_Flr_4 Sys-3 Flr-3 Sch-H HPlcmt-west ZN NECB System 3 PSZ,  !- Name
    ,                        !- Controller List Name
    Sp-PatRoom7_Mult10_Flr_4 Sys-3 Flr-3 Sch-H HPlcmt-west ZN NECB System 3 PSZ AvailabilityManagerAssignmentList,  !- Availability Manager List Name
    AutoSize,                !- Design Supply Air Flow Rate {m3/s}
    Sp-PatRoom7_Mult10_Flr_4 Sys-3 Flr-3 Sch-H HPlcmt-west ZN NECB System 3 PSZ Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Node 331,                !- Supply Side Inlet Node Name
    Node 334,                !- Demand Side Outlet Node Name
    Sp-PatRoom7_Mult10_Flr_4 Sys-3 Flr-3 Sch-H HPlcmt-west ZN NECB System 3 PSZ Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    Sp-PatRoom7_Mult10_Flr_4 Sys-3 Flr-3 Sch-H HPlcmt-west ZN NECB System 3 PSZ Supply Outlet Nodes;  !- Supply Side Outlet Node Names

AirLoopHVAC,
    Sp-PatRoom8_Flr_3 Sys-3 Flr-2 Sch-H HPlcmt-north ZN NECB System 3 PSZ,  !- Name
    ,                        !- Controller List Name
    Sp-PatRoom8_Flr_3 Sys-3 Flr-2 Sch-H HPlcmt-north ZN NECB System 3 PSZAvailability Manager List,  !- Availability Manager List Name
    AutoSize,                !- Design Supply Air Flow Rate {m3/s}
    Sp-PatRoom8_Flr_3 Sys-3 Flr-2 Sch-H HPlcmt-north ZN NECB System 3 PSZ Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Node 166,                !- Supply Side Inlet Node Name
    Node 169,                !- Demand Side Outlet Node Name
    Sp-PatRoom8_Flr_3 Sys-3 Flr-2 Sch-H HPlcmt-north ZN NECB System 3 PSZ Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    Sp-PatRoom8_Flr_3 Sys-3 Flr-2 Sch-H HPlcmt-north ZN NECB System 3 PSZ Supply Outlet Nodes;  !- Supply Side Outlet Node Names

AirLoopHVAC,
    Sp-PatRoom8_Flr_4 Sys-3 Flr-3 Sch-H HPlcmt-north ZN NECB System 3 PSZ,  !- Name
    ,                        !- Controller List Name
    Sp-PatRoom8_Flr_4 Sys-3 Flr-3 Sch-H HPlcmt-north ZN NECB System 3 PSZAvailability Manager List,  !- Availability Manager List Name
    AutoSize,                !- Design Supply Air Flow Rate {m3/s}
    Sp-PatRoom8_Flr_4 Sys-3 Flr-3 Sch-H HPlcmt-north ZN NECB System 3 PSZ Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Node 287,                !- Supply Side Inlet Node Name
    Node 290,                !- Demand Side Outlet Node Name
    Sp-PatRoom8_Flr_4 Sys-3 Flr-3 Sch-H HPlcmt-north ZN NECB System 3 PSZ Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    Sp-PatRoom8_Flr_4 Sys-3 Flr-3 Sch-H HPlcmt-north ZN NECB System 3 PSZ Supply Outlet Nodes;  !- Supply Side Outlet Node Names

AirLoopHVAC,
    Sp-PhysTherapy_Flr_3 Sys-3 Flr-2 Sch-C HPlcmt-core ZN NECB System 3 PSZ,  !- Name
    ,                        !- Controller List Name
    Sp-PhysTherapy_Flr_3 Sys-3 Flr-2 Sch-C HPlcmt-core ZN NECB System 3 PSZ AvailabilityManagerAssignmentList,  !- Availability Manager List Name
    AutoSize,                !- Design Supply Air Flow Rate {m3/s}
    Sp-PhysTherapy_Flr_3 Sys-3 Flr-2 Sch-C HPlcmt-core ZN NECB System 3 PSZ Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Node 254,                !- Supply Side Inlet Node Name
    Node 257,                !- Demand Side Outlet Node Name
    Sp-PhysTherapy_Flr_3 Sys-3 Flr-2 Sch-C HPlcmt-core ZN NECB System 3 PSZ Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    Sp-PhysTherapy_Flr_3 Sys-3 Flr-2 Sch-C HPlcmt-core ZN NECB System 3 PSZ Supply Outlet Nodes;  !- Supply Side Outlet Node Names

AirLoopHVAC,
    Sp-Radiology_Flr_4 Sys-3 Flr-3 Sch-H HPlcmt-core ZN NECB System 3 PSZ,  !- Name
    ,                        !- Controller List Name
    Sp-Radiology_Flr_4 Sys-3 Flr-3 Sch-H HPlcmt-core ZN NECB System 3 PSZ AvailabilityManagerAssignmentList,  !- Availability Manager List Name
    AutoSize,                !- Design Supply Air Flow Rate {m3/s}
    Sp-Radiology_Flr_4 Sys-3 Flr-3 Sch-H HPlcmt-core ZN NECB System 3 PSZ Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Node 375,                !- Supply Side Inlet Node Name
    Node 378,                !- Demand Side Outlet Node Name
    Sp-Radiology_Flr_4 Sys-3 Flr-3 Sch-H HPlcmt-core ZN NECB System 3 PSZ Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    Sp-Radiology_Flr_4 Sys-3 Flr-3 Sch-H HPlcmt-core ZN NECB System 3 PSZ Supply Outlet Nodes;  !- Supply Side Outlet Node Names

AirLoopHVAC,
    VAV with Reheat,         !- Name
    VAV with Reheat Controllers,  !- Controller List Name
    VAV with Reheat AvailabilityManagerAssignmentList,  !- Availability Manager List Name
    AutoSize,                !- Design Supply Air Flow Rate {m3/s}
    VAV with Reheat Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Node 611,                !- Supply Side Inlet Node Name
    Node 614,                !- Demand Side Outlet Node Name
    VAV with Reheat Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    VAV with Reheat Supply Outlet Nodes;  !- Supply Side Outlet Node Names

AirLoopHVAC,
    VAV with Reheat 1,       !- Name
    VAV with Reheat 1 Controllers,  !- Controller List Name
    VAV with Reheat 1 AvailabilityManagerAssignmentList,  !- Availability Manager List Name
    AutoSize,                !- Design Supply Air Flow Rate {m3/s}
    VAV with Reheat 1 Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Node 630,                !- Supply Side Inlet Node Name
    Node 633,                !- Demand Side Outlet Node Name
    VAV with Reheat 1 Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    VAV with Reheat 1 Supply Outlet Nodes;  !- Supply Side Outlet Node Names


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:OUTDOORAIRSYSTEM:EQUIPMENTLIST ===========

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    Air Loop HVAC Outdoor Air System 48 Equipment List,  !- Name
    HeatExchanger:AirToAir:SensibleAndLatent,  !- Component 1 Object Type
    Sp-Basement Sys-3 Flr-7 Sch-A HPlcmt-north ZN NECB System 3 PSZ ERV,  !- Component 1 Name
    OutdoorAir:Mixer,        !- Component 2 Object Type
    Air Loop HVAC Outdoor Air System 48 Outdoor Air Mixer;  !- Component 2 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    Air Loop HVAC Outdoor Air System 33 Equipment List,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 33 Outdoor Air Mixer;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    Air Loop HVAC Outdoor Air System 44 Equipment List,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 44 Outdoor Air Mixer;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    Air Loop HVAC Outdoor Air System 7 Equipment List,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 7 Outdoor Air Mixer;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    Air Loop HVAC Outdoor Air System 20 Equipment List,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 20 Outdoor Air Mixer;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    Air Loop HVAC Outdoor Air System 8 Equipment List,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 8 Outdoor Air Mixer;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    Air Loop HVAC Outdoor Air System 21 Equipment List,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 21 Outdoor Air Mixer;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    Air Loop HVAC Outdoor Air System 46 Equipment List,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 46 Outdoor Air Mixer;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    Air Loop HVAC Outdoor Air System 6 Equipment List,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 6 Outdoor Air Mixer;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    Air Loop HVAC Outdoor Air System 4 Equipment List,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 4 Outdoor Air Mixer;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    Air Loop HVAC Outdoor Air System 3 Equipment List,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 3 Outdoor Air Mixer;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    Air Loop HVAC Outdoor Air System 5 Equipment List,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 5 Outdoor Air Mixer;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    Air Loop HVAC Outdoor Air System 1 Equipment List,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 1 Outdoor Air Mixer;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    Air Loop HVAC Outdoor Air System 2 Equipment List,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 2 Outdoor Air Mixer;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    Air Loop HVAC Outdoor Air System 41 Equipment List,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 41 Outdoor Air Mixer;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    Air Loop HVAC Outdoor Air System 43 Equipment List,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 43 Outdoor Air Mixer;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    Air Loop HVAC Outdoor Air System 37 Equipment List,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 37 Outdoor Air Mixer;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    Air Loop HVAC Outdoor Air System 35 Equipment List,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 35 Outdoor Air Mixer;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    Air Loop HVAC Outdoor Air System 39 Equipment List,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 39 Outdoor Air Mixer;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    Air Loop HVAC Outdoor Air System 45 Equipment List,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 45 Outdoor Air Mixer;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    Air Loop HVAC Outdoor Air System 18 Equipment List,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 18 Outdoor Air Mixer;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    Air Loop HVAC Outdoor Air System 32 Equipment List,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 32 Outdoor Air Mixer;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    Air Loop HVAC Outdoor Air System 17 Equipment List,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 17 Outdoor Air Mixer;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    Air Loop HVAC Outdoor Air System 31 Equipment List,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 31 Outdoor Air Mixer;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    Air Loop HVAC Outdoor Air System 47 Equipment List,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 47 Outdoor Air Mixer;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    Air Loop HVAC Outdoor Air System 34 Equipment List,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 34 Outdoor Air Mixer;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    Air Loop HVAC Outdoor Air System 38 Equipment List,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 38 Outdoor Air Mixer;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    Air Loop HVAC Outdoor Air System 36 Equipment List,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 36 Outdoor Air Mixer;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    Air Loop HVAC Outdoor Air System 42 Equipment List,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 42 Outdoor Air Mixer;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    Air Loop HVAC Outdoor Air System 40 Equipment List,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 40 Outdoor Air Mixer;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    Air Loop HVAC Outdoor Air System 14 Equipment List,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 14 Outdoor Air Mixer;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    Air Loop HVAC Outdoor Air System 28 Equipment List,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 28 Outdoor Air Mixer;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    Air Loop HVAC Outdoor Air System 15 Equipment List,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 15 Outdoor Air Mixer;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    Air Loop HVAC Outdoor Air System 29 Equipment List,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 29 Outdoor Air Mixer;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    Air Loop HVAC Outdoor Air System 12 Equipment List,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 12 Outdoor Air Mixer;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    Air Loop HVAC Outdoor Air System 25 Equipment List,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 25 Outdoor Air Mixer;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    Air Loop HVAC Outdoor Air System 10 Equipment List,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 10 Outdoor Air Mixer;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    Air Loop HVAC Outdoor Air System 23 Equipment List,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 23 Outdoor Air Mixer;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    Air Loop HVAC Outdoor Air System 9 Equipment List,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 9 Outdoor Air Mixer;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    Air Loop HVAC Outdoor Air System 24 Equipment List,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 24 Outdoor Air Mixer;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    Air Loop HVAC Outdoor Air System 16 Equipment List,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 16 Outdoor Air Mixer;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    Air Loop HVAC Outdoor Air System 27 Equipment List,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 27 Outdoor Air Mixer;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    Air Loop HVAC Outdoor Air System 13 Equipment List,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 13 Outdoor Air Mixer;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    Air Loop HVAC Outdoor Air System 26 Equipment List,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 26 Outdoor Air Mixer;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    Air Loop HVAC Outdoor Air System 11 Equipment List,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 11 Outdoor Air Mixer;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    Air Loop HVAC Outdoor Air System 22 Equipment List,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 22 Outdoor Air Mixer;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    Air Loop HVAC Outdoor Air System 19 Equipment List,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 19 Outdoor Air Mixer;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    Air Loop HVAC Outdoor Air System 30 Equipment List,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 30 Outdoor Air Mixer;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    Air Loop HVAC Outdoor Air System 49 Equipment List,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 49 Outdoor Air Mixer;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    Air Loop HVAC Outdoor Air System 50 Equipment List,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 50 Outdoor Air Mixer;  !- Component 1 Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:OUTDOORAIRSYSTEM ===========

AirLoopHVAC:OutdoorAirSystem,
    Air Loop HVAC Outdoor Air System 48,  !- Name
    Air Loop HVAC Outdoor Air System 48 Controller List,  !- Controller List Name
    Air Loop HVAC Outdoor Air System 48 Equipment List,  !- Outdoor Air Equipment List Name
    Air Loop HVAC Outdoor Air System 48 Availability Manager List;  !- Availability Manager List Name

AirLoopHVAC:OutdoorAirSystem,
    Air Loop HVAC Outdoor Air System 33,  !- Name
    Air Loop HVAC Outdoor Air System 33 Controller List,  !- Controller List Name
    Air Loop HVAC Outdoor Air System 33 Equipment List,  !- Outdoor Air Equipment List Name
    Air Loop HVAC Outdoor Air System 33 Availability Manager List;  !- Availability Manager List Name

AirLoopHVAC:OutdoorAirSystem,
    Air Loop HVAC Outdoor Air System 44,  !- Name
    Air Loop HVAC Outdoor Air System 44 Controller List,  !- Controller List Name
    Air Loop HVAC Outdoor Air System 44 Equipment List,  !- Outdoor Air Equipment List Name
    Air Loop HVAC Outdoor Air System 44 Availability Manager List;  !- Availability Manager List Name

AirLoopHVAC:OutdoorAirSystem,
    Air Loop HVAC Outdoor Air System 7,  !- Name
    Air Loop HVAC Outdoor Air System 7 Controller List,  !- Controller List Name
    Air Loop HVAC Outdoor Air System 7 Equipment List,  !- Outdoor Air Equipment List Name
    Air Loop HVAC Outdoor Air System 7 Availability Manager List;  !- Availability Manager List Name

AirLoopHVAC:OutdoorAirSystem,
    Air Loop HVAC Outdoor Air System 20,  !- Name
    Air Loop HVAC Outdoor Air System 20 Controller List,  !- Controller List Name
    Air Loop HVAC Outdoor Air System 20 Equipment List,  !- Outdoor Air Equipment List Name
    Air Loop HVAC Outdoor Air System 20 Availability Manager List;  !- Availability Manager List Name

AirLoopHVAC:OutdoorAirSystem,
    Air Loop HVAC Outdoor Air System 8,  !- Name
    Air Loop HVAC Outdoor Air System 8 Controller List,  !- Controller List Name
    Air Loop HVAC Outdoor Air System 8 Equipment List,  !- Outdoor Air Equipment List Name
    Air Loop HVAC Outdoor Air System 8 Availability Manager List;  !- Availability Manager List Name

AirLoopHVAC:OutdoorAirSystem,
    Air Loop HVAC Outdoor Air System 21,  !- Name
    Air Loop HVAC Outdoor Air System 21 Controller List,  !- Controller List Name
    Air Loop HVAC Outdoor Air System 21 Equipment List,  !- Outdoor Air Equipment List Name
    Air Loop HVAC Outdoor Air System 21 Availability Manager List;  !- Availability Manager List Name

AirLoopHVAC:OutdoorAirSystem,
    Air Loop HVAC Outdoor Air System 46,  !- Name
    Air Loop HVAC Outdoor Air System 46 Controller List,  !- Controller List Name
    Air Loop HVAC Outdoor Air System 46 Equipment List,  !- Outdoor Air Equipment List Name
    Air Loop HVAC Outdoor Air System 46 Availability Manager List;  !- Availability Manager List Name

AirLoopHVAC:OutdoorAirSystem,
    Air Loop HVAC Outdoor Air System 6,  !- Name
    Air Loop HVAC Outdoor Air System 6 Controller List,  !- Controller List Name
    Air Loop HVAC Outdoor Air System 6 Equipment List,  !- Outdoor Air Equipment List Name
    Air Loop HVAC Outdoor Air System 6 Availability Manager List;  !- Availability Manager List Name

AirLoopHVAC:OutdoorAirSystem,
    Air Loop HVAC Outdoor Air System 4,  !- Name
    Air Loop HVAC Outdoor Air System 4 Controller List,  !- Controller List Name
    Air Loop HVAC Outdoor Air System 4 Equipment List,  !- Outdoor Air Equipment List Name
    Air Loop HVAC Outdoor Air System 4 Availability Manager List;  !- Availability Manager List Name

AirLoopHVAC:OutdoorAirSystem,
    Air Loop HVAC Outdoor Air System 3,  !- Name
    Air Loop HVAC Outdoor Air System 3 Controller List,  !- Controller List Name
    Air Loop HVAC Outdoor Air System 3 Equipment List,  !- Outdoor Air Equipment List Name
    Air Loop HVAC Outdoor Air System 3 Availability Manager List;  !- Availability Manager List Name

AirLoopHVAC:OutdoorAirSystem,
    Air Loop HVAC Outdoor Air System 5,  !- Name
    Air Loop HVAC Outdoor Air System 5 Controller List,  !- Controller List Name
    Air Loop HVAC Outdoor Air System 5 Equipment List,  !- Outdoor Air Equipment List Name
    Air Loop HVAC Outdoor Air System 5 Availability Manager List;  !- Availability Manager List Name

AirLoopHVAC:OutdoorAirSystem,
    Air Loop HVAC Outdoor Air System 1,  !- Name
    Air Loop HVAC Outdoor Air System 1 Controller List,  !- Controller List Name
    Air Loop HVAC Outdoor Air System 1 Equipment List,  !- Outdoor Air Equipment List Name
    Air Loop HVAC Outdoor Air System 1 Availability Manager List;  !- Availability Manager List Name

AirLoopHVAC:OutdoorAirSystem,
    Air Loop HVAC Outdoor Air System 2,  !- Name
    Air Loop HVAC Outdoor Air System 2 Controller List,  !- Controller List Name
    Air Loop HVAC Outdoor Air System 2 Equipment List,  !- Outdoor Air Equipment List Name
    Air Loop HVAC Outdoor Air System 2 Availability Manager List;  !- Availability Manager List Name

AirLoopHVAC:OutdoorAirSystem,
    Air Loop HVAC Outdoor Air System 41,  !- Name
    Air Loop HVAC Outdoor Air System 41 Controller List,  !- Controller List Name
    Air Loop HVAC Outdoor Air System 41 Equipment List,  !- Outdoor Air Equipment List Name
    Air Loop HVAC Outdoor Air System 41 Availability Manager List;  !- Availability Manager List Name

AirLoopHVAC:OutdoorAirSystem,
    Air Loop HVAC Outdoor Air System 43,  !- Name
    Air Loop HVAC Outdoor Air System 43 Controller List,  !- Controller List Name
    Air Loop HVAC Outdoor Air System 43 Equipment List,  !- Outdoor Air Equipment List Name
    Air Loop HVAC Outdoor Air System 43 Availability Manager List;  !- Availability Manager List Name

AirLoopHVAC:OutdoorAirSystem,
    Air Loop HVAC Outdoor Air System 37,  !- Name
    Air Loop HVAC Outdoor Air System 37 Controller List,  !- Controller List Name
    Air Loop HVAC Outdoor Air System 37 Equipment List,  !- Outdoor Air Equipment List Name
    Air Loop HVAC Outdoor Air System 37 Availability Manager List;  !- Availability Manager List Name

AirLoopHVAC:OutdoorAirSystem,
    Air Loop HVAC Outdoor Air System 35,  !- Name
    Air Loop HVAC Outdoor Air System 35 Controller List,  !- Controller List Name
    Air Loop HVAC Outdoor Air System 35 Equipment List,  !- Outdoor Air Equipment List Name
    Air Loop HVAC Outdoor Air System 35 Availability Manager List;  !- Availability Manager List Name

AirLoopHVAC:OutdoorAirSystem,
    Air Loop HVAC Outdoor Air System 39,  !- Name
    Air Loop HVAC Outdoor Air System 39 Controller List,  !- Controller List Name
    Air Loop HVAC Outdoor Air System 39 Equipment List,  !- Outdoor Air Equipment List Name
    Air Loop HVAC Outdoor Air System 39 Availability Manager List;  !- Availability Manager List Name

AirLoopHVAC:OutdoorAirSystem,
    Air Loop HVAC Outdoor Air System 45,  !- Name
    Air Loop HVAC Outdoor Air System 45 Controller List,  !- Controller List Name
    Air Loop HVAC Outdoor Air System 45 Equipment List,  !- Outdoor Air Equipment List Name
    Air Loop HVAC Outdoor Air System 45 Availability Manager List;  !- Availability Manager List Name

AirLoopHVAC:OutdoorAirSystem,
    Air Loop HVAC Outdoor Air System 18,  !- Name
    Air Loop HVAC Outdoor Air System 18 Controller List,  !- Controller List Name
    Air Loop HVAC Outdoor Air System 18 Equipment List,  !- Outdoor Air Equipment List Name
    Air Loop HVAC Outdoor Air System 18 Availability Manager List;  !- Availability Manager List Name

AirLoopHVAC:OutdoorAirSystem,
    Air Loop HVAC Outdoor Air System 32,  !- Name
    Air Loop HVAC Outdoor Air System 32 Controller List,  !- Controller List Name
    Air Loop HVAC Outdoor Air System 32 Equipment List,  !- Outdoor Air Equipment List Name
    Air Loop HVAC Outdoor Air System 32 Availability Manager List;  !- Availability Manager List Name

AirLoopHVAC:OutdoorAirSystem,
    Air Loop HVAC Outdoor Air System 17,  !- Name
    Air Loop HVAC Outdoor Air System 17 Controller List,  !- Controller List Name
    Air Loop HVAC Outdoor Air System 17 Equipment List,  !- Outdoor Air Equipment List Name
    Air Loop HVAC Outdoor Air System 17 Availability Manager List;  !- Availability Manager List Name

AirLoopHVAC:OutdoorAirSystem,
    Air Loop HVAC Outdoor Air System 31,  !- Name
    Air Loop HVAC Outdoor Air System 31 Controller List,  !- Controller List Name
    Air Loop HVAC Outdoor Air System 31 Equipment List,  !- Outdoor Air Equipment List Name
    Air Loop HVAC Outdoor Air System 31 Availability Manager List;  !- Availability Manager List Name

AirLoopHVAC:OutdoorAirSystem,
    Air Loop HVAC Outdoor Air System 47,  !- Name
    Air Loop HVAC Outdoor Air System 47 Controller List,  !- Controller List Name
    Air Loop HVAC Outdoor Air System 47 Equipment List,  !- Outdoor Air Equipment List Name
    Air Loop HVAC Outdoor Air System 47 Availability Manager List;  !- Availability Manager List Name

AirLoopHVAC:OutdoorAirSystem,
    Air Loop HVAC Outdoor Air System 34,  !- Name
    Air Loop HVAC Outdoor Air System 34 Controller List,  !- Controller List Name
    Air Loop HVAC Outdoor Air System 34 Equipment List,  !- Outdoor Air Equipment List Name
    Air Loop HVAC Outdoor Air System 34 Availability Manager List;  !- Availability Manager List Name

AirLoopHVAC:OutdoorAirSystem,
    Air Loop HVAC Outdoor Air System 38,  !- Name
    Air Loop HVAC Outdoor Air System 38 Controller List,  !- Controller List Name
    Air Loop HVAC Outdoor Air System 38 Equipment List,  !- Outdoor Air Equipment List Name
    Air Loop HVAC Outdoor Air System 38 Availability Manager List;  !- Availability Manager List Name

AirLoopHVAC:OutdoorAirSystem,
    Air Loop HVAC Outdoor Air System 36,  !- Name
    Air Loop HVAC Outdoor Air System 36 Controller List,  !- Controller List Name
    Air Loop HVAC Outdoor Air System 36 Equipment List,  !- Outdoor Air Equipment List Name
    Air Loop HVAC Outdoor Air System 36 Availability Manager List;  !- Availability Manager List Name

AirLoopHVAC:OutdoorAirSystem,
    Air Loop HVAC Outdoor Air System 42,  !- Name
    Air Loop HVAC Outdoor Air System 42 Controller List,  !- Controller List Name
    Air Loop HVAC Outdoor Air System 42 Equipment List,  !- Outdoor Air Equipment List Name
    Air Loop HVAC Outdoor Air System 42 Availability Manager List;  !- Availability Manager List Name

AirLoopHVAC:OutdoorAirSystem,
    Air Loop HVAC Outdoor Air System 40,  !- Name
    Air Loop HVAC Outdoor Air System 40 Controller List,  !- Controller List Name
    Air Loop HVAC Outdoor Air System 40 Equipment List,  !- Outdoor Air Equipment List Name
    Air Loop HVAC Outdoor Air System 40 Availability Manager List;  !- Availability Manager List Name

AirLoopHVAC:OutdoorAirSystem,
    Air Loop HVAC Outdoor Air System 14,  !- Name
    Air Loop HVAC Outdoor Air System 14 Controller List,  !- Controller List Name
    Air Loop HVAC Outdoor Air System 14 Equipment List,  !- Outdoor Air Equipment List Name
    Air Loop HVAC Outdoor Air System 14 Availability Manager List;  !- Availability Manager List Name

AirLoopHVAC:OutdoorAirSystem,
    Air Loop HVAC Outdoor Air System 28,  !- Name
    Air Loop HVAC Outdoor Air System 28 Controller List,  !- Controller List Name
    Air Loop HVAC Outdoor Air System 28 Equipment List,  !- Outdoor Air Equipment List Name
    Air Loop HVAC Outdoor Air System 28 Availability Manager List;  !- Availability Manager List Name

AirLoopHVAC:OutdoorAirSystem,
    Air Loop HVAC Outdoor Air System 15,  !- Name
    Air Loop HVAC Outdoor Air System 15 Controller List,  !- Controller List Name
    Air Loop HVAC Outdoor Air System 15 Equipment List,  !- Outdoor Air Equipment List Name
    Air Loop HVAC Outdoor Air System 15 Availability Manager List;  !- Availability Manager List Name

AirLoopHVAC:OutdoorAirSystem,
    Air Loop HVAC Outdoor Air System 29,  !- Name
    Air Loop HVAC Outdoor Air System 29 Controller List,  !- Controller List Name
    Air Loop HVAC Outdoor Air System 29 Equipment List,  !- Outdoor Air Equipment List Name
    Air Loop HVAC Outdoor Air System 29 Availability Manager List;  !- Availability Manager List Name

AirLoopHVAC:OutdoorAirSystem,
    Air Loop HVAC Outdoor Air System 12,  !- Name
    Air Loop HVAC Outdoor Air System 12 Controller List,  !- Controller List Name
    Air Loop HVAC Outdoor Air System 12 Equipment List,  !- Outdoor Air Equipment List Name
    Air Loop HVAC Outdoor Air System 12 Availability Manager List;  !- Availability Manager List Name

AirLoopHVAC:OutdoorAirSystem,
    Air Loop HVAC Outdoor Air System 25,  !- Name
    Air Loop HVAC Outdoor Air System 25 Controller List,  !- Controller List Name
    Air Loop HVAC Outdoor Air System 25 Equipment List,  !- Outdoor Air Equipment List Name
    Air Loop HVAC Outdoor Air System 25 Availability Manager List;  !- Availability Manager List Name

AirLoopHVAC:OutdoorAirSystem,
    Air Loop HVAC Outdoor Air System 10,  !- Name
    Air Loop HVAC Outdoor Air System 10 Controller List,  !- Controller List Name
    Air Loop HVAC Outdoor Air System 10 Equipment List,  !- Outdoor Air Equipment List Name
    Air Loop HVAC Outdoor Air System 10 Availability Manager List;  !- Availability Manager List Name

AirLoopHVAC:OutdoorAirSystem,
    Air Loop HVAC Outdoor Air System 23,  !- Name
    Air Loop HVAC Outdoor Air System 23 Controller List,  !- Controller List Name
    Air Loop HVAC Outdoor Air System 23 Equipment List,  !- Outdoor Air Equipment List Name
    Air Loop HVAC Outdoor Air System 23 Availability Manager List;  !- Availability Manager List Name

AirLoopHVAC:OutdoorAirSystem,
    Air Loop HVAC Outdoor Air System 9,  !- Name
    Air Loop HVAC Outdoor Air System 9 Controller List,  !- Controller List Name
    Air Loop HVAC Outdoor Air System 9 Equipment List,  !- Outdoor Air Equipment List Name
    Air Loop HVAC Outdoor Air System 9 Availability Manager List;  !- Availability Manager List Name

AirLoopHVAC:OutdoorAirSystem,
    Air Loop HVAC Outdoor Air System 24,  !- Name
    Air Loop HVAC Outdoor Air System 24 Controller List,  !- Controller List Name
    Air Loop HVAC Outdoor Air System 24 Equipment List,  !- Outdoor Air Equipment List Name
    Air Loop HVAC Outdoor Air System 24 Availability Manager List;  !- Availability Manager List Name

AirLoopHVAC:OutdoorAirSystem,
    Air Loop HVAC Outdoor Air System 16,  !- Name
    Air Loop HVAC Outdoor Air System 16 Controller List,  !- Controller List Name
    Air Loop HVAC Outdoor Air System 16 Equipment List,  !- Outdoor Air Equipment List Name
    Air Loop HVAC Outdoor Air System 16 Availability Manager List;  !- Availability Manager List Name

AirLoopHVAC:OutdoorAirSystem,
    Air Loop HVAC Outdoor Air System 27,  !- Name
    Air Loop HVAC Outdoor Air System 27 Controller List,  !- Controller List Name
    Air Loop HVAC Outdoor Air System 27 Equipment List,  !- Outdoor Air Equipment List Name
    Air Loop HVAC Outdoor Air System 27 Availability Manager List;  !- Availability Manager List Name

AirLoopHVAC:OutdoorAirSystem,
    Air Loop HVAC Outdoor Air System 13,  !- Name
    Air Loop HVAC Outdoor Air System 13 Controller List,  !- Controller List Name
    Air Loop HVAC Outdoor Air System 13 Equipment List,  !- Outdoor Air Equipment List Name
    Air Loop HVAC Outdoor Air System 13 Availability Manager List;  !- Availability Manager List Name

AirLoopHVAC:OutdoorAirSystem,
    Air Loop HVAC Outdoor Air System 26,  !- Name
    Air Loop HVAC Outdoor Air System 26 Controller List,  !- Controller List Name
    Air Loop HVAC Outdoor Air System 26 Equipment List,  !- Outdoor Air Equipment List Name
    Air Loop HVAC Outdoor Air System 26 Availability Manager List;  !- Availability Manager List Name

AirLoopHVAC:OutdoorAirSystem,
    Air Loop HVAC Outdoor Air System 11,  !- Name
    Air Loop HVAC Outdoor Air System 11 Controller List,  !- Controller List Name
    Air Loop HVAC Outdoor Air System 11 Equipment List,  !- Outdoor Air Equipment List Name
    Air Loop HVAC Outdoor Air System 11 Availability Manager List;  !- Availability Manager List Name

AirLoopHVAC:OutdoorAirSystem,
    Air Loop HVAC Outdoor Air System 22,  !- Name
    Air Loop HVAC Outdoor Air System 22 Controller List,  !- Controller List Name
    Air Loop HVAC Outdoor Air System 22 Equipment List,  !- Outdoor Air Equipment List Name
    Air Loop HVAC Outdoor Air System 22 Availability Manager List;  !- Availability Manager List Name

AirLoopHVAC:OutdoorAirSystem,
    Air Loop HVAC Outdoor Air System 19,  !- Name
    Air Loop HVAC Outdoor Air System 19 Controller List,  !- Controller List Name
    Air Loop HVAC Outdoor Air System 19 Equipment List,  !- Outdoor Air Equipment List Name
    Air Loop HVAC Outdoor Air System 19 Availability Manager List;  !- Availability Manager List Name

AirLoopHVAC:OutdoorAirSystem,
    Air Loop HVAC Outdoor Air System 30,  !- Name
    Air Loop HVAC Outdoor Air System 30 Controller List,  !- Controller List Name
    Air Loop HVAC Outdoor Air System 30 Equipment List,  !- Outdoor Air Equipment List Name
    Air Loop HVAC Outdoor Air System 30 Availability Manager List;  !- Availability Manager List Name

AirLoopHVAC:OutdoorAirSystem,
    Air Loop HVAC Outdoor Air System 49,  !- Name
    Air Loop HVAC Outdoor Air System 49 Controller List,  !- Controller List Name
    Air Loop HVAC Outdoor Air System 49 Equipment List,  !- Outdoor Air Equipment List Name
    Air Loop HVAC Outdoor Air System 49 Availability Manager List;  !- Availability Manager List Name

AirLoopHVAC:OutdoorAirSystem,
    Air Loop HVAC Outdoor Air System 50,  !- Name
    Air Loop HVAC Outdoor Air System 50 Controller List,  !- Controller List Name
    Air Loop HVAC Outdoor Air System 50 Equipment List,  !- Outdoor Air Equipment List Name
    Air Loop HVAC Outdoor Air System 50 Availability Manager List;  !- Availability Manager List Name


!-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:MIXER ===========

OutdoorAir:Mixer,
    Air Loop HVAC Outdoor Air System 48 Outdoor Air Mixer,  !- Name
    Node 582,                !- Mixed Air Node Name
    Node 764,                !- Outdoor Air Stream Node Name
    Node 765,                !- Relief Air Stream Node Name
    Node 573;                !- Return Air Stream Node Name

OutdoorAir:Mixer,
    Air Loop HVAC Outdoor Air System 33 Outdoor Air Mixer,  !- Name
    Node 417,                !- Mixed Air Node Name
    Node 413,                !- Outdoor Air Stream Node Name
    Node 414,                !- Relief Air Stream Node Name
    Node 408;                !- Return Air Stream Node Name

OutdoorAir:Mixer,
    Air Loop HVAC Outdoor Air System 44 Outdoor Air Mixer,  !- Name
    Node 538,                !- Mixed Air Node Name
    Node 534,                !- Outdoor Air Stream Node Name
    Node 535,                !- Relief Air Stream Node Name
    Node 529;                !- Return Air Stream Node Name

OutdoorAir:Mixer,
    Air Loop HVAC Outdoor Air System 7 Outdoor Air Mixer,  !- Name
    Node 131,                !- Mixed Air Node Name
    Node 127,                !- Outdoor Air Stream Node Name
    Node 128,                !- Relief Air Stream Node Name
    Node 122;                !- Return Air Stream Node Name

OutdoorAir:Mixer,
    Air Loop HVAC Outdoor Air System 20 Outdoor Air Mixer,  !- Name
    Node 274,                !- Mixed Air Node Name
    Node 270,                !- Outdoor Air Stream Node Name
    Node 271,                !- Relief Air Stream Node Name
    Node 265;                !- Return Air Stream Node Name

OutdoorAir:Mixer,
    Air Loop HVAC Outdoor Air System 8 Outdoor Air Mixer,  !- Name
    Node 142,                !- Mixed Air Node Name
    Node 138,                !- Outdoor Air Stream Node Name
    Node 139,                !- Relief Air Stream Node Name
    Node 133;                !- Return Air Stream Node Name

OutdoorAir:Mixer,
    Air Loop HVAC Outdoor Air System 21 Outdoor Air Mixer,  !- Name
    Node 285,                !- Mixed Air Node Name
    Node 281,                !- Outdoor Air Stream Node Name
    Node 282,                !- Relief Air Stream Node Name
    Node 276;                !- Return Air Stream Node Name

OutdoorAir:Mixer,
    Air Loop HVAC Outdoor Air System 46 Outdoor Air Mixer,  !- Name
    Node 560,                !- Mixed Air Node Name
    Node 556,                !- Outdoor Air Stream Node Name
    Node 557,                !- Relief Air Stream Node Name
    Node 551;                !- Return Air Stream Node Name

OutdoorAir:Mixer,
    Air Loop HVAC Outdoor Air System 6 Outdoor Air Mixer,  !- Name
    Node 120,                !- Mixed Air Node Name
    Node 116,                !- Outdoor Air Stream Node Name
    Node 117,                !- Relief Air Stream Node Name
    Node 111;                !- Return Air Stream Node Name

OutdoorAir:Mixer,
    Air Loop HVAC Outdoor Air System 4 Outdoor Air Mixer,  !- Name
    Node 98,                 !- Mixed Air Node Name
    Node 94,                 !- Outdoor Air Stream Node Name
    Node 95,                 !- Relief Air Stream Node Name
    Node 89;                 !- Return Air Stream Node Name

OutdoorAir:Mixer,
    Air Loop HVAC Outdoor Air System 3 Outdoor Air Mixer,  !- Name
    Node 87,                 !- Mixed Air Node Name
    Node 83,                 !- Outdoor Air Stream Node Name
    Node 84,                 !- Relief Air Stream Node Name
    Node 78;                 !- Return Air Stream Node Name

OutdoorAir:Mixer,
    Air Loop HVAC Outdoor Air System 5 Outdoor Air Mixer,  !- Name
    Node 109,                !- Mixed Air Node Name
    Node 105,                !- Outdoor Air Stream Node Name
    Node 106,                !- Relief Air Stream Node Name
    Node 100;                !- Return Air Stream Node Name

OutdoorAir:Mixer,
    Air Loop HVAC Outdoor Air System 1 Outdoor Air Mixer,  !- Name
    Node 65,                 !- Mixed Air Node Name
    Node 61,                 !- Outdoor Air Stream Node Name
    Node 62,                 !- Relief Air Stream Node Name
    Node 56;                 !- Return Air Stream Node Name

OutdoorAir:Mixer,
    Air Loop HVAC Outdoor Air System 2 Outdoor Air Mixer,  !- Name
    Node 76,                 !- Mixed Air Node Name
    Node 72,                 !- Outdoor Air Stream Node Name
    Node 73,                 !- Relief Air Stream Node Name
    Node 67;                 !- Return Air Stream Node Name

OutdoorAir:Mixer,
    Air Loop HVAC Outdoor Air System 41 Outdoor Air Mixer,  !- Name
    Node 505,                !- Mixed Air Node Name
    Node 501,                !- Outdoor Air Stream Node Name
    Node 502,                !- Relief Air Stream Node Name
    Node 496;                !- Return Air Stream Node Name

OutdoorAir:Mixer,
    Air Loop HVAC Outdoor Air System 43 Outdoor Air Mixer,  !- Name
    Node 527,                !- Mixed Air Node Name
    Node 523,                !- Outdoor Air Stream Node Name
    Node 524,                !- Relief Air Stream Node Name
    Node 518;                !- Return Air Stream Node Name

OutdoorAir:Mixer,
    Air Loop HVAC Outdoor Air System 37 Outdoor Air Mixer,  !- Name
    Node 461,                !- Mixed Air Node Name
    Node 457,                !- Outdoor Air Stream Node Name
    Node 458,                !- Relief Air Stream Node Name
    Node 452;                !- Return Air Stream Node Name

OutdoorAir:Mixer,
    Air Loop HVAC Outdoor Air System 35 Outdoor Air Mixer,  !- Name
    Node 439,                !- Mixed Air Node Name
    Node 435,                !- Outdoor Air Stream Node Name
    Node 436,                !- Relief Air Stream Node Name
    Node 430;                !- Return Air Stream Node Name

OutdoorAir:Mixer,
    Air Loop HVAC Outdoor Air System 39 Outdoor Air Mixer,  !- Name
    Node 483,                !- Mixed Air Node Name
    Node 479,                !- Outdoor Air Stream Node Name
    Node 480,                !- Relief Air Stream Node Name
    Node 474;                !- Return Air Stream Node Name

OutdoorAir:Mixer,
    Air Loop HVAC Outdoor Air System 45 Outdoor Air Mixer,  !- Name
    Node 549,                !- Mixed Air Node Name
    Node 545,                !- Outdoor Air Stream Node Name
    Node 546,                !- Relief Air Stream Node Name
    Node 540;                !- Return Air Stream Node Name

OutdoorAir:Mixer,
    Air Loop HVAC Outdoor Air System 18 Outdoor Air Mixer,  !- Name
    Node 252,                !- Mixed Air Node Name
    Node 248,                !- Outdoor Air Stream Node Name
    Node 249,                !- Relief Air Stream Node Name
    Node 243;                !- Return Air Stream Node Name

OutdoorAir:Mixer,
    Air Loop HVAC Outdoor Air System 32 Outdoor Air Mixer,  !- Name
    Node 406,                !- Mixed Air Node Name
    Node 402,                !- Outdoor Air Stream Node Name
    Node 403,                !- Relief Air Stream Node Name
    Node 397;                !- Return Air Stream Node Name

OutdoorAir:Mixer,
    Air Loop HVAC Outdoor Air System 17 Outdoor Air Mixer,  !- Name
    Node 241,                !- Mixed Air Node Name
    Node 237,                !- Outdoor Air Stream Node Name
    Node 238,                !- Relief Air Stream Node Name
    Node 232;                !- Return Air Stream Node Name

OutdoorAir:Mixer,
    Air Loop HVAC Outdoor Air System 31 Outdoor Air Mixer,  !- Name
    Node 395,                !- Mixed Air Node Name
    Node 391,                !- Outdoor Air Stream Node Name
    Node 392,                !- Relief Air Stream Node Name
    Node 386;                !- Return Air Stream Node Name

OutdoorAir:Mixer,
    Air Loop HVAC Outdoor Air System 47 Outdoor Air Mixer,  !- Name
    Node 571,                !- Mixed Air Node Name
    Node 567,                !- Outdoor Air Stream Node Name
    Node 568,                !- Relief Air Stream Node Name
    Node 562;                !- Return Air Stream Node Name

OutdoorAir:Mixer,
    Air Loop HVAC Outdoor Air System 34 Outdoor Air Mixer,  !- Name
    Node 428,                !- Mixed Air Node Name
    Node 424,                !- Outdoor Air Stream Node Name
    Node 425,                !- Relief Air Stream Node Name
    Node 419;                !- Return Air Stream Node Name

OutdoorAir:Mixer,
    Air Loop HVAC Outdoor Air System 38 Outdoor Air Mixer,  !- Name
    Node 472,                !- Mixed Air Node Name
    Node 468,                !- Outdoor Air Stream Node Name
    Node 469,                !- Relief Air Stream Node Name
    Node 463;                !- Return Air Stream Node Name

OutdoorAir:Mixer,
    Air Loop HVAC Outdoor Air System 36 Outdoor Air Mixer,  !- Name
    Node 450,                !- Mixed Air Node Name
    Node 446,                !- Outdoor Air Stream Node Name
    Node 447,                !- Relief Air Stream Node Name
    Node 441;                !- Return Air Stream Node Name

OutdoorAir:Mixer,
    Air Loop HVAC Outdoor Air System 42 Outdoor Air Mixer,  !- Name
    Node 516,                !- Mixed Air Node Name
    Node 512,                !- Outdoor Air Stream Node Name
    Node 513,                !- Relief Air Stream Node Name
    Node 507;                !- Return Air Stream Node Name

OutdoorAir:Mixer,
    Air Loop HVAC Outdoor Air System 40 Outdoor Air Mixer,  !- Name
    Node 494,                !- Mixed Air Node Name
    Node 490,                !- Outdoor Air Stream Node Name
    Node 491,                !- Relief Air Stream Node Name
    Node 485;                !- Return Air Stream Node Name

OutdoorAir:Mixer,
    Air Loop HVAC Outdoor Air System 14 Outdoor Air Mixer,  !- Name
    Node 208,                !- Mixed Air Node Name
    Node 204,                !- Outdoor Air Stream Node Name
    Node 205,                !- Relief Air Stream Node Name
    Node 199;                !- Return Air Stream Node Name

OutdoorAir:Mixer,
    Air Loop HVAC Outdoor Air System 28 Outdoor Air Mixer,  !- Name
    Node 362,                !- Mixed Air Node Name
    Node 358,                !- Outdoor Air Stream Node Name
    Node 359,                !- Relief Air Stream Node Name
    Node 353;                !- Return Air Stream Node Name

OutdoorAir:Mixer,
    Air Loop HVAC Outdoor Air System 15 Outdoor Air Mixer,  !- Name
    Node 219,                !- Mixed Air Node Name
    Node 215,                !- Outdoor Air Stream Node Name
    Node 216,                !- Relief Air Stream Node Name
    Node 210;                !- Return Air Stream Node Name

OutdoorAir:Mixer,
    Air Loop HVAC Outdoor Air System 29 Outdoor Air Mixer,  !- Name
    Node 373,                !- Mixed Air Node Name
    Node 369,                !- Outdoor Air Stream Node Name
    Node 370,                !- Relief Air Stream Node Name
    Node 364;                !- Return Air Stream Node Name

OutdoorAir:Mixer,
    Air Loop HVAC Outdoor Air System 12 Outdoor Air Mixer,  !- Name
    Node 186,                !- Mixed Air Node Name
    Node 182,                !- Outdoor Air Stream Node Name
    Node 183,                !- Relief Air Stream Node Name
    Node 177;                !- Return Air Stream Node Name

OutdoorAir:Mixer,
    Air Loop HVAC Outdoor Air System 25 Outdoor Air Mixer,  !- Name
    Node 329,                !- Mixed Air Node Name
    Node 325,                !- Outdoor Air Stream Node Name
    Node 326,                !- Relief Air Stream Node Name
    Node 320;                !- Return Air Stream Node Name

OutdoorAir:Mixer,
    Air Loop HVAC Outdoor Air System 10 Outdoor Air Mixer,  !- Name
    Node 164,                !- Mixed Air Node Name
    Node 160,                !- Outdoor Air Stream Node Name
    Node 161,                !- Relief Air Stream Node Name
    Node 155;                !- Return Air Stream Node Name

OutdoorAir:Mixer,
    Air Loop HVAC Outdoor Air System 23 Outdoor Air Mixer,  !- Name
    Node 307,                !- Mixed Air Node Name
    Node 303,                !- Outdoor Air Stream Node Name
    Node 304,                !- Relief Air Stream Node Name
    Node 298;                !- Return Air Stream Node Name

OutdoorAir:Mixer,
    Air Loop HVAC Outdoor Air System 9 Outdoor Air Mixer,  !- Name
    Node 153,                !- Mixed Air Node Name
    Node 149,                !- Outdoor Air Stream Node Name
    Node 150,                !- Relief Air Stream Node Name
    Node 144;                !- Return Air Stream Node Name

OutdoorAir:Mixer,
    Air Loop HVAC Outdoor Air System 24 Outdoor Air Mixer,  !- Name
    Node 318,                !- Mixed Air Node Name
    Node 314,                !- Outdoor Air Stream Node Name
    Node 315,                !- Relief Air Stream Node Name
    Node 309;                !- Return Air Stream Node Name

OutdoorAir:Mixer,
    Air Loop HVAC Outdoor Air System 16 Outdoor Air Mixer,  !- Name
    Node 230,                !- Mixed Air Node Name
    Node 226,                !- Outdoor Air Stream Node Name
    Node 227,                !- Relief Air Stream Node Name
    Node 221;                !- Return Air Stream Node Name

OutdoorAir:Mixer,
    Air Loop HVAC Outdoor Air System 27 Outdoor Air Mixer,  !- Name
    Node 351,                !- Mixed Air Node Name
    Node 347,                !- Outdoor Air Stream Node Name
    Node 348,                !- Relief Air Stream Node Name
    Node 342;                !- Return Air Stream Node Name

OutdoorAir:Mixer,
    Air Loop HVAC Outdoor Air System 13 Outdoor Air Mixer,  !- Name
    Node 197,                !- Mixed Air Node Name
    Node 193,                !- Outdoor Air Stream Node Name
    Node 194,                !- Relief Air Stream Node Name
    Node 188;                !- Return Air Stream Node Name

OutdoorAir:Mixer,
    Air Loop HVAC Outdoor Air System 26 Outdoor Air Mixer,  !- Name
    Node 340,                !- Mixed Air Node Name
    Node 336,                !- Outdoor Air Stream Node Name
    Node 337,                !- Relief Air Stream Node Name
    Node 331;                !- Return Air Stream Node Name

OutdoorAir:Mixer,
    Air Loop HVAC Outdoor Air System 11 Outdoor Air Mixer,  !- Name
    Node 175,                !- Mixed Air Node Name
    Node 171,                !- Outdoor Air Stream Node Name
    Node 172,                !- Relief Air Stream Node Name
    Node 166;                !- Return Air Stream Node Name

OutdoorAir:Mixer,
    Air Loop HVAC Outdoor Air System 22 Outdoor Air Mixer,  !- Name
    Node 296,                !- Mixed Air Node Name
    Node 292,                !- Outdoor Air Stream Node Name
    Node 293,                !- Relief Air Stream Node Name
    Node 287;                !- Return Air Stream Node Name

OutdoorAir:Mixer,
    Air Loop HVAC Outdoor Air System 19 Outdoor Air Mixer,  !- Name
    Node 263,                !- Mixed Air Node Name
    Node 259,                !- Outdoor Air Stream Node Name
    Node 260,                !- Relief Air Stream Node Name
    Node 254;                !- Return Air Stream Node Name

OutdoorAir:Mixer,
    Air Loop HVAC Outdoor Air System 30 Outdoor Air Mixer,  !- Name
    Node 384,                !- Mixed Air Node Name
    Node 380,                !- Outdoor Air Stream Node Name
    Node 381,                !- Relief Air Stream Node Name
    Node 375;                !- Return Air Stream Node Name

OutdoorAir:Mixer,
    Air Loop HVAC Outdoor Air System 49 Outdoor Air Mixer,  !- Name
    Node 621,                !- Mixed Air Node Name
    Node 617,                !- Outdoor Air Stream Node Name
    Node 618,                !- Relief Air Stream Node Name
    Node 611;                !- Return Air Stream Node Name

OutdoorAir:Mixer,
    Air Loop HVAC Outdoor Air System 50 Outdoor Air Mixer,  !- Name
    Node 641,                !- Mixed Air Node Name
    Node 637,                !- Outdoor Air Stream Node Name
    Node 638,                !- Relief Air Stream Node Name
    Node 630;                !- Return Air Stream Node Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:ZONESPLITTER ===========

AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 48,  !- Name
    Node 575,                !- Inlet Node Name
    Node 577;                !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 33,  !- Name
    Node 410,                !- Inlet Node Name
    Node 412;                !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 44,  !- Name
    Node 531,                !- Inlet Node Name
    Node 533;                !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 7,  !- Name
    Node 124,                !- Inlet Node Name
    Node 126;                !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 20,  !- Name
    Node 267,                !- Inlet Node Name
    Node 269;                !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 8,  !- Name
    Node 135,                !- Inlet Node Name
    Node 137;                !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 21,  !- Name
    Node 278,                !- Inlet Node Name
    Node 280;                !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 46,  !- Name
    Node 553,                !- Inlet Node Name
    Node 555;                !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 6,  !- Name
    Node 113,                !- Inlet Node Name
    Node 115;                !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 4,  !- Name
    Node 91,                 !- Inlet Node Name
    Node 93;                 !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 3,  !- Name
    Node 80,                 !- Inlet Node Name
    Node 82;                 !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 5,  !- Name
    Node 102,                !- Inlet Node Name
    Node 104;                !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 1,  !- Name
    Node 58,                 !- Inlet Node Name
    Node 60;                 !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 2,  !- Name
    Node 69,                 !- Inlet Node Name
    Node 71;                 !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 41,  !- Name
    Node 498,                !- Inlet Node Name
    Node 500;                !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 43,  !- Name
    Node 520,                !- Inlet Node Name
    Node 522;                !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 37,  !- Name
    Node 454,                !- Inlet Node Name
    Node 456;                !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 35,  !- Name
    Node 432,                !- Inlet Node Name
    Node 434;                !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 39,  !- Name
    Node 476,                !- Inlet Node Name
    Node 478;                !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 45,  !- Name
    Node 542,                !- Inlet Node Name
    Node 544;                !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 18,  !- Name
    Node 245,                !- Inlet Node Name
    Node 247;                !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 32,  !- Name
    Node 399,                !- Inlet Node Name
    Node 401;                !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 17,  !- Name
    Node 234,                !- Inlet Node Name
    Node 236;                !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 31,  !- Name
    Node 388,                !- Inlet Node Name
    Node 390;                !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 47,  !- Name
    Node 564,                !- Inlet Node Name
    Node 566;                !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 34,  !- Name
    Node 421,                !- Inlet Node Name
    Node 423;                !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 38,  !- Name
    Node 465,                !- Inlet Node Name
    Node 467;                !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 36,  !- Name
    Node 443,                !- Inlet Node Name
    Node 445;                !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 42,  !- Name
    Node 509,                !- Inlet Node Name
    Node 511;                !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 40,  !- Name
    Node 487,                !- Inlet Node Name
    Node 489;                !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 14,  !- Name
    Node 201,                !- Inlet Node Name
    Node 203;                !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 28,  !- Name
    Node 355,                !- Inlet Node Name
    Node 357;                !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 15,  !- Name
    Node 212,                !- Inlet Node Name
    Node 214;                !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 29,  !- Name
    Node 366,                !- Inlet Node Name
    Node 368;                !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 12,  !- Name
    Node 179,                !- Inlet Node Name
    Node 181;                !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 25,  !- Name
    Node 322,                !- Inlet Node Name
    Node 324;                !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 10,  !- Name
    Node 157,                !- Inlet Node Name
    Node 159;                !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 23,  !- Name
    Node 300,                !- Inlet Node Name
    Node 302;                !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 9,  !- Name
    Node 146,                !- Inlet Node Name
    Node 148;                !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 24,  !- Name
    Node 311,                !- Inlet Node Name
    Node 313;                !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 16,  !- Name
    Node 223,                !- Inlet Node Name
    Node 225;                !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 27,  !- Name
    Node 344,                !- Inlet Node Name
    Node 346;                !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 13,  !- Name
    Node 190,                !- Inlet Node Name
    Node 192;                !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 26,  !- Name
    Node 333,                !- Inlet Node Name
    Node 335;                !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 11,  !- Name
    Node 168,                !- Inlet Node Name
    Node 170;                !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 22,  !- Name
    Node 289,                !- Inlet Node Name
    Node 291;                !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 19,  !- Name
    Node 256,                !- Inlet Node Name
    Node 258;                !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 30,  !- Name
    Node 377,                !- Inlet Node Name
    Node 379;                !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 49,  !- Name
    Node 613,                !- Inlet Node Name
    Node 623,                !- Outlet 1 Node Name
    Node 626,                !- Outlet 2 Node Name
    Node 629;                !- Outlet 3 Node Name

AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 50,  !- Name
    Node 632,                !- Inlet Node Name
    Node 643,                !- Outlet 1 Node Name
    Node 646,                !- Outlet 2 Node Name
    Node 649,                !- Outlet 3 Node Name
    Node 652;                !- Outlet 4 Node Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:SUPPLYPATH ===========

AirLoopHVAC:SupplyPath,
    Sp-Basement Sys-3 Flr-7 Sch-A HPlcmt-north ZN NECB System 3 PSZ Node 575 Supply Path,  !- Name
    Node 575,                !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Air Loop HVAC Zone Splitter 48;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
    Sp-Corridor_Flr_2 Sys-3 Flr-4 Sch-B HPlcmt-north ZN NECB System 3 PSZ Node 410 Supply Path,  !- Name
    Node 410,                !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Air Loop HVAC Zone Splitter 33;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
    Sp-Corridor_Flr_5 Sys-3 Flr-6 Sch-B HPlcmt-north ZN NECB System 3 PSZ Node 531 Supply Path,  !- Name
    Node 531,                !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Air Loop HVAC Zone Splitter 44;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
    Sp-Corridor_NW_Flr_3 Sys-3 Flr-2 Sch-B HPlcmt-north ZN NECB System 3 PSZ Node 124 Supply Path,  !- Name
    Node 124,                !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Air Loop HVAC Zone Splitter 7;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
    Sp-Corridor_NW_Flr_4 Sys-3 Flr-3 Sch-B HPlcmt-north ZN NECB System 3 PSZ Node 267 Supply Path,  !- Name
    Node 267,                !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Air Loop HVAC Zone Splitter 20;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
    Sp-Corridor_SE_Flr_3 Sys-3 Flr-2 Sch-B HPlcmt-south ZN NECB System 3 PSZ Node 135 Supply Path,  !- Name
    Node 135,                !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Air Loop HVAC Zone Splitter 8;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
    Sp-Corridor_SE_Flr_4 Sys-3 Flr-3 Sch-B HPlcmt-south ZN NECB System 3 PSZ Node 278 Supply Path,  !- Name
    Node 278,                !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Air Loop HVAC Zone Splitter 21;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
    Sp-Dining_Flr_5 Sys-3 Flr-6 Sch-B HPlcmt-south ZN NECB System 3 PSZ Node 553 Supply Path,  !- Name
    Node 553,                !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Air Loop HVAC Zone Splitter 46;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
    Sp-ER_Exam1_Mult4_Flr_1 Sys-3 Flr-1 Sch-H HPlcmt-south ZN NECB System 3 PSZ Node 113 Supply Path,  !- Name
    Node 113,                !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Air Loop HVAC Zone Splitter 6;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
    Sp-ER_Exam3_Mult4_Flr_1 Sys-3 Flr-1 Sch-H HPlcmt-east ZN NECB System 3 PSZ Node 91 Supply Path,  !- Name
    Node 91,                 !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Air Loop HVAC Zone Splitter 4;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
    Sp-ER_NurseStn_Lobby_Flr_1 Sys-3 Flr-1 Sch-H HPlcmt-east ZN NECB System 3 PSZ Node 80 Supply Path,  !- Name
    Node 80,                 !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Air Loop HVAC Zone Splitter 3;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
    Sp-ER_Trauma1_Flr_1 Sys-3 Flr-1 Sch-H HPlcmt-south ZN NECB System 3 PSZ Node 102 Supply Path,  !- Name
    Node 102,                !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Air Loop HVAC Zone Splitter 5;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
    Sp-ER_Trauma2_Flr_1 Sys-3 Flr-1 Sch-H HPlcmt-north ZN NECB System 3 PSZ Node 58 Supply Path,  !- Name
    Node 58,                 !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Air Loop HVAC Zone Splitter 1;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
    Sp-ER_Triage_Mult4_Flr_1 Sys-3 Flr-1 Sch-H HPlcmt-north ZN NECB System 3 PSZ Node 69 Supply Path,  !- Name
    Node 69,                 !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Air Loop HVAC Zone Splitter 2;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
    Sp-ICU_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-south ZN NECB System 3 PSZ Node 498 Supply Path,  !- Name
    Node 498,                !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Air Loop HVAC Zone Splitter 41;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
    Sp-ICU_NurseStn_Lobby_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-core ZN NECB System 3 PSZ Node 520 Supply Path,  !- Name
    Node 520,                !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Air Loop HVAC Zone Splitter 43;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
    Sp-IC_PatRoom1_Mult5_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-north ZN NECB System 3 PSZ Node 454 Supply Path,  !- Name
    Node 454,                !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Air Loop HVAC Zone Splitter 37;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
    Sp-IC_PatRoom2_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-north ZN NECB System 3 PSZ Node 432 Supply Path,  !- Name
    Node 432,                !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Air Loop HVAC Zone Splitter 35;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
    Sp-IC_PatRoom3_Mult6_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-west ZN NECB System 3 PSZ Node 476 Supply Path,  !- Name
    Node 476,                !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Air Loop HVAC Zone Splitter 39;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
    Sp-Kitchen_Flr_5 Sys-3 Flr-6 Sch-B HPlcmt-north ZN NECB System 3 PSZ Node 542 Supply Path,  !- Name
    Node 542,                !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Air Loop HVAC Zone Splitter 45;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
    Sp-Lab_Flr_3 Sys-3 Flr-2 Sch-A HPlcmt-core ZN NECB System 3 PSZ Node 245 Supply Path,  !- Name
    Node 245,                !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Air Loop HVAC Zone Splitter 18;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
    Sp-Lab_Flr_4 Sys-3 Flr-3 Sch-A HPlcmt-core ZN NECB System 3 PSZ Node 399 Supply Path,  !- Name
    Node 399,                !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Air Loop HVAC Zone Splitter 32;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
    Sp-NurseStn_Lobby_Flr_3 Sys-3 Flr-2 Sch-H HPlcmt-core ZN NECB System 3 PSZ Node 234 Supply Path,  !- Name
    Node 234,                !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Air Loop HVAC Zone Splitter 17;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
    Sp-NurseStn_Lobby_Flr_4 Sys-3 Flr-3 Sch-H HPlcmt-core ZN NECB System 3 PSZ Node 388 Supply Path,  !- Name
    Node 388,                !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Air Loop HVAC Zone Splitter 31;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
    Sp-NurseStn_Lobby_Flr_5 Sys-3 Flr-6 Sch-H HPlcmt-south ZN NECB System 3 PSZ Node 564 Supply Path,  !- Name
    Node 564,                !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Air Loop HVAC Zone Splitter 47;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
    Sp-OR1_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-north ZN NECB System 3 PSZ Node 421 Supply Path,  !- Name
    Node 421,                !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Air Loop HVAC Zone Splitter 34;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
    Sp-OR2_Mult5_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-east ZN NECB System 3 PSZ Node 465 Supply Path,  !- Name
    Node 465,                !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Air Loop HVAC Zone Splitter 38;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
    Sp-OR3_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-north ZN NECB System 3 PSZ Node 443 Supply Path,  !- Name
    Node 443,                !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Air Loop HVAC Zone Splitter 36;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
    Sp-OR4_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-core ZN NECB System 3 PSZ Node 509 Supply Path,  !- Name
    Node 509,                !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Air Loop HVAC Zone Splitter 42;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
    Sp-OR_NurseStn_Lobby_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-south ZN NECB System 3 PSZ Node 487 Supply Path,  !- Name
    Node 487,                !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Air Loop HVAC Zone Splitter 40;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
    Sp-PatRoom1_Mult10_Flr_3 Sys-3 Flr-2 Sch-H HPlcmt-south ZN NECB System 3 PSZ Node 201 Supply Path,  !- Name
    Node 201,                !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Air Loop HVAC Zone Splitter 14;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
    Sp-PatRoom1_Mult10_Flr_4 Sys-3 Flr-3 Sch-H HPlcmt-south ZN NECB System 3 PSZ Node 355 Supply Path,  !- Name
    Node 355,                !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Air Loop HVAC Zone Splitter 28;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
    Sp-PatRoom2_Flr_3 Sys-3 Flr-2 Sch-H HPlcmt-south ZN NECB System 3 PSZ Node 212 Supply Path,  !- Name
    Node 212,                !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Air Loop HVAC Zone Splitter 15;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
    Sp-PatRoom2_Flr_4 Sys-3 Flr-3 Sch-H HPlcmt-south ZN NECB System 3 PSZ Node 366 Supply Path,  !- Name
    Node 366,                !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Air Loop HVAC Zone Splitter 29;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
    Sp-PatRoom3_Mult10_Flr_3 Sys-3 Flr-2 Sch-H HPlcmt-east ZN NECB System 3 PSZ Node 179 Supply Path,  !- Name
    Node 179,                !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Air Loop HVAC Zone Splitter 12;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
    Sp-PatRoom3_Mult10_Flr_4 Sys-3 Flr-3 Sch-H HPlcmt-east ZN NECB System 3 PSZ Node 322 Supply Path,  !- Name
    Node 322,                !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Air Loop HVAC Zone Splitter 25;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
    Sp-PatRoom4_Flr_3 Sys-3 Flr-2 Sch-H HPlcmt-north ZN NECB System 3 PSZ Node 157 Supply Path,  !- Name
    Node 157,                !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Air Loop HVAC Zone Splitter 10;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
    Sp-PatRoom4_Flr_4 Sys-3 Flr-3 Sch-H HPlcmt-north ZN NECB System 3 PSZ Node 300 Supply Path,  !- Name
    Node 300,                !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Air Loop HVAC Zone Splitter 23;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
    Sp-PatRoom5_Mult10_Flr_3 Sys-3 Flr-2 Sch-H HPlcmt-north ZN NECB System 3 PSZ Node 146 Supply Path,  !- Name
    Node 146,                !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Air Loop HVAC Zone Splitter 9;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
    Sp-PatRoom5_Mult10_Flr_4 Sys-3 Flr-3 Sch-H HPlcmt-north ZN NECB System 3 PSZ Node 311 Supply Path,  !- Name
    Node 311,                !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Air Loop HVAC Zone Splitter 24;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
    Sp-PatRoom6_Flr_3 Sys-3 Flr-2 Sch-H HPlcmt-south ZN NECB System 3 PSZ Node 223 Supply Path,  !- Name
    Node 223,                !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Air Loop HVAC Zone Splitter 16;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
    Sp-PatRoom6_Flr_4 Sys-3 Flr-3 Sch-H HPlcmt-south ZN NECB System 3 PSZ Node 344 Supply Path,  !- Name
    Node 344,                !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Air Loop HVAC Zone Splitter 27;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
    Sp-PatRoom7_Mult10_Flr_3 Sys-3 Flr-2 Sch-H HPlcmt-west ZN NECB System 3 PSZ Node 190 Supply Path,  !- Name
    Node 190,                !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Air Loop HVAC Zone Splitter 13;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
    Sp-PatRoom7_Mult10_Flr_4 Sys-3 Flr-3 Sch-H HPlcmt-west ZN NECB System 3 PSZ Node 333 Supply Path,  !- Name
    Node 333,                !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Air Loop HVAC Zone Splitter 26;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
    Sp-PatRoom8_Flr_3 Sys-3 Flr-2 Sch-H HPlcmt-north ZN NECB System 3 PSZ Node 168 Supply Path,  !- Name
    Node 168,                !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Air Loop HVAC Zone Splitter 11;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
    Sp-PatRoom8_Flr_4 Sys-3 Flr-3 Sch-H HPlcmt-north ZN NECB System 3 PSZ Node 289 Supply Path,  !- Name
    Node 289,                !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Air Loop HVAC Zone Splitter 22;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
    Sp-PhysTherapy_Flr_3 Sys-3 Flr-2 Sch-C HPlcmt-core ZN NECB System 3 PSZ Node 256 Supply Path,  !- Name
    Node 256,                !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Air Loop HVAC Zone Splitter 19;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
    Sp-Radiology_Flr_4 Sys-3 Flr-3 Sch-H HPlcmt-core ZN NECB System 3 PSZ Node 377 Supply Path,  !- Name
    Node 377,                !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Air Loop HVAC Zone Splitter 30;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
    VAV with Reheat Node 613 Supply Path,  !- Name
    Node 613,                !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Air Loop HVAC Zone Splitter 49;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
    VAV with Reheat 1 Node 632 Supply Path,  !- Name
    Node 632,                !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Air Loop HVAC Zone Splitter 50;  !- Component 1 Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:ZONEMIXER ===========

AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 48,  !- Name
    Node 576,                !- Outlet Node Name
    Node 583;                !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 33,  !- Name
    Node 411,                !- Outlet Node Name
    Node 418;                !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 44,  !- Name
    Node 532,                !- Outlet Node Name
    Node 539;                !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 7,  !- Name
    Node 125,                !- Outlet Node Name
    Node 132;                !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 20,  !- Name
    Node 268,                !- Outlet Node Name
    Node 275;                !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 8,  !- Name
    Node 136,                !- Outlet Node Name
    Node 143;                !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 21,  !- Name
    Node 279,                !- Outlet Node Name
    Node 286;                !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 46,  !- Name
    Node 554,                !- Outlet Node Name
    Node 561;                !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 6,  !- Name
    Node 114,                !- Outlet Node Name
    Node 121;                !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 4,  !- Name
    Node 92,                 !- Outlet Node Name
    Node 99;                 !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 3,  !- Name
    Node 81,                 !- Outlet Node Name
    Node 88;                 !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 5,  !- Name
    Node 103,                !- Outlet Node Name
    Node 110;                !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 1,  !- Name
    Node 59,                 !- Outlet Node Name
    Node 66;                 !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 2,  !- Name
    Node 70,                 !- Outlet Node Name
    Node 77;                 !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 41,  !- Name
    Node 499,                !- Outlet Node Name
    Node 506;                !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 43,  !- Name
    Node 521,                !- Outlet Node Name
    Node 528;                !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 37,  !- Name
    Node 455,                !- Outlet Node Name
    Node 462;                !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 35,  !- Name
    Node 433,                !- Outlet Node Name
    Node 440;                !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 39,  !- Name
    Node 477,                !- Outlet Node Name
    Node 484;                !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 45,  !- Name
    Node 543,                !- Outlet Node Name
    Node 550;                !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 18,  !- Name
    Node 246,                !- Outlet Node Name
    Node 253;                !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 32,  !- Name
    Node 400,                !- Outlet Node Name
    Node 407;                !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 17,  !- Name
    Node 235,                !- Outlet Node Name
    Node 242;                !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 31,  !- Name
    Node 389,                !- Outlet Node Name
    Node 396;                !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 47,  !- Name
    Node 565,                !- Outlet Node Name
    Node 572;                !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 34,  !- Name
    Node 422,                !- Outlet Node Name
    Node 429;                !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 38,  !- Name
    Node 466,                !- Outlet Node Name
    Node 473;                !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 36,  !- Name
    Node 444,                !- Outlet Node Name
    Node 451;                !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 42,  !- Name
    Node 510,                !- Outlet Node Name
    Node 517;                !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 40,  !- Name
    Node 488,                !- Outlet Node Name
    Node 495;                !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 14,  !- Name
    Node 202,                !- Outlet Node Name
    Node 209;                !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 28,  !- Name
    Node 356,                !- Outlet Node Name
    Node 363;                !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 15,  !- Name
    Node 213,                !- Outlet Node Name
    Node 220;                !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 29,  !- Name
    Node 367,                !- Outlet Node Name
    Node 374;                !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 12,  !- Name
    Node 180,                !- Outlet Node Name
    Node 187;                !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 25,  !- Name
    Node 323,                !- Outlet Node Name
    Node 330;                !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 10,  !- Name
    Node 158,                !- Outlet Node Name
    Node 165;                !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 23,  !- Name
    Node 301,                !- Outlet Node Name
    Node 308;                !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 9,  !- Name
    Node 147,                !- Outlet Node Name
    Node 154;                !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 24,  !- Name
    Node 312,                !- Outlet Node Name
    Node 319;                !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 16,  !- Name
    Node 224,                !- Outlet Node Name
    Node 231;                !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 27,  !- Name
    Node 345,                !- Outlet Node Name
    Node 352;                !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 13,  !- Name
    Node 191,                !- Outlet Node Name
    Node 198;                !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 26,  !- Name
    Node 334,                !- Outlet Node Name
    Node 341;                !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 11,  !- Name
    Node 169,                !- Outlet Node Name
    Node 176;                !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 22,  !- Name
    Node 290,                !- Outlet Node Name
    Node 297;                !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 19,  !- Name
    Node 257,                !- Outlet Node Name
    Node 264;                !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 30,  !- Name
    Node 378,                !- Outlet Node Name
    Node 385;                !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 49,  !- Name
    Node 614,                !- Outlet Node Name
    Node 622,                !- Inlet 1 Node Name
    Node 625,                !- Inlet 2 Node Name
    Node 628;                !- Inlet 3 Node Name

AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 50,  !- Name
    Node 633,                !- Outlet Node Name
    Node 642,                !- Inlet 1 Node Name
    Node 645,                !- Inlet 2 Node Name
    Node 648,                !- Inlet 3 Node Name
    Node 651;                !- Inlet 4 Node Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:RETURNPATH ===========

AirLoopHVAC:ReturnPath,
    Sp-Basement Sys-3 Flr-7 Sch-A HPlcmt-north ZN NECB System 3 PSZ Return Path,  !- Name
    Node 576,                !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 48;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
    Sp-Corridor_Flr_2 Sys-3 Flr-4 Sch-B HPlcmt-north ZN NECB System 3 PSZ Return Path,  !- Name
    Node 411,                !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 33;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
    Sp-Corridor_Flr_5 Sys-3 Flr-6 Sch-B HPlcmt-north ZN NECB System 3 PSZ Return Path,  !- Name
    Node 532,                !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 44;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
    Sp-Corridor_NW_Flr_3 Sys-3 Flr-2 Sch-B HPlcmt-north ZN NECB System 3 PSZ Return Path,  !- Name
    Node 125,                !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 7;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
    Sp-Corridor_NW_Flr_4 Sys-3 Flr-3 Sch-B HPlcmt-north ZN NECB System 3 PSZ Return Path,  !- Name
    Node 268,                !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 20;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
    Sp-Corridor_SE_Flr_3 Sys-3 Flr-2 Sch-B HPlcmt-south ZN NECB System 3 PSZ Return Path,  !- Name
    Node 136,                !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 8;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
    Sp-Corridor_SE_Flr_4 Sys-3 Flr-3 Sch-B HPlcmt-south ZN NECB System 3 PSZ Return Path,  !- Name
    Node 279,                !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 21;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
    Sp-Dining_Flr_5 Sys-3 Flr-6 Sch-B HPlcmt-south ZN NECB System 3 PSZ Return Path,  !- Name
    Node 554,                !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 46;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
    Sp-ER_Exam1_Mult4_Flr_1 Sys-3 Flr-1 Sch-H HPlcmt-south ZN NECB System 3 PSZ Return Path,  !- Name
    Node 114,                !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 6;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
    Sp-ER_Exam3_Mult4_Flr_1 Sys-3 Flr-1 Sch-H HPlcmt-east ZN NECB System 3 PSZ Return Path,  !- Name
    Node 92,                 !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 4;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
    Sp-ER_NurseStn_Lobby_Flr_1 Sys-3 Flr-1 Sch-H HPlcmt-east ZN NECB System 3 PSZ Return Path,  !- Name
    Node 81,                 !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 3;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
    Sp-ER_Trauma1_Flr_1 Sys-3 Flr-1 Sch-H HPlcmt-south ZN NECB System 3 PSZ Return Path,  !- Name
    Node 103,                !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 5;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
    Sp-ER_Trauma2_Flr_1 Sys-3 Flr-1 Sch-H HPlcmt-north ZN NECB System 3 PSZ Return Path,  !- Name
    Node 59,                 !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 1;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
    Sp-ER_Triage_Mult4_Flr_1 Sys-3 Flr-1 Sch-H HPlcmt-north ZN NECB System 3 PSZ Return Path,  !- Name
    Node 70,                 !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 2;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
    Sp-ICU_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-south ZN NECB System 3 PSZ Return Path,  !- Name
    Node 499,                !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 41;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
    Sp-ICU_NurseStn_Lobby_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-core ZN NECB System 3 PSZ Return Path,  !- Name
    Node 521,                !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 43;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
    Sp-IC_PatRoom1_Mult5_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-north ZN NECB System 3 PSZ Return Path,  !- Name
    Node 455,                !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 37;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
    Sp-IC_PatRoom2_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-north ZN NECB System 3 PSZ Return Path,  !- Name
    Node 433,                !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 35;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
    Sp-IC_PatRoom3_Mult6_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-west ZN NECB System 3 PSZ Return Path,  !- Name
    Node 477,                !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 39;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
    Sp-Kitchen_Flr_5 Sys-3 Flr-6 Sch-B HPlcmt-north ZN NECB System 3 PSZ Return Path,  !- Name
    Node 543,                !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 45;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
    Sp-Lab_Flr_3 Sys-3 Flr-2 Sch-A HPlcmt-core ZN NECB System 3 PSZ Return Path,  !- Name
    Node 246,                !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 18;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
    Sp-Lab_Flr_4 Sys-3 Flr-3 Sch-A HPlcmt-core ZN NECB System 3 PSZ Return Path,  !- Name
    Node 400,                !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 32;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
    Sp-NurseStn_Lobby_Flr_3 Sys-3 Flr-2 Sch-H HPlcmt-core ZN NECB System 3 PSZ Return Path,  !- Name
    Node 235,                !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 17;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
    Sp-NurseStn_Lobby_Flr_4 Sys-3 Flr-3 Sch-H HPlcmt-core ZN NECB System 3 PSZ Return Path,  !- Name
    Node 389,                !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 31;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
    Sp-NurseStn_Lobby_Flr_5 Sys-3 Flr-6 Sch-H HPlcmt-south ZN NECB System 3 PSZ Return Path,  !- Name
    Node 565,                !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 47;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
    Sp-OR1_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-north ZN NECB System 3 PSZ Return Path,  !- Name
    Node 422,                !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 34;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
    Sp-OR2_Mult5_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-east ZN NECB System 3 PSZ Return Path,  !- Name
    Node 466,                !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 38;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
    Sp-OR3_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-north ZN NECB System 3 PSZ Return Path,  !- Name
    Node 444,                !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 36;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
    Sp-OR4_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-core ZN NECB System 3 PSZ Return Path,  !- Name
    Node 510,                !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 42;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
    Sp-OR_NurseStn_Lobby_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-south ZN NECB System 3 PSZ Return Path,  !- Name
    Node 488,                !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 40;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
    Sp-PatRoom1_Mult10_Flr_3 Sys-3 Flr-2 Sch-H HPlcmt-south ZN NECB System 3 PSZ Return Path,  !- Name
    Node 202,                !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 14;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
    Sp-PatRoom1_Mult10_Flr_4 Sys-3 Flr-3 Sch-H HPlcmt-south ZN NECB System 3 PSZ Return Path,  !- Name
    Node 356,                !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 28;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
    Sp-PatRoom2_Flr_3 Sys-3 Flr-2 Sch-H HPlcmt-south ZN NECB System 3 PSZ Return Path,  !- Name
    Node 213,                !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 15;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
    Sp-PatRoom2_Flr_4 Sys-3 Flr-3 Sch-H HPlcmt-south ZN NECB System 3 PSZ Return Path,  !- Name
    Node 367,                !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 29;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
    Sp-PatRoom3_Mult10_Flr_3 Sys-3 Flr-2 Sch-H HPlcmt-east ZN NECB System 3 PSZ Return Path,  !- Name
    Node 180,                !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 12;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
    Sp-PatRoom3_Mult10_Flr_4 Sys-3 Flr-3 Sch-H HPlcmt-east ZN NECB System 3 PSZ Return Path,  !- Name
    Node 323,                !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 25;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
    Sp-PatRoom4_Flr_3 Sys-3 Flr-2 Sch-H HPlcmt-north ZN NECB System 3 PSZ Return Path,  !- Name
    Node 158,                !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 10;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
    Sp-PatRoom4_Flr_4 Sys-3 Flr-3 Sch-H HPlcmt-north ZN NECB System 3 PSZ Return Path,  !- Name
    Node 301,                !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 23;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
    Sp-PatRoom5_Mult10_Flr_3 Sys-3 Flr-2 Sch-H HPlcmt-north ZN NECB System 3 PSZ Return Path,  !- Name
    Node 147,                !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 9;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
    Sp-PatRoom5_Mult10_Flr_4 Sys-3 Flr-3 Sch-H HPlcmt-north ZN NECB System 3 PSZ Return Path,  !- Name
    Node 312,                !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 24;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
    Sp-PatRoom6_Flr_3 Sys-3 Flr-2 Sch-H HPlcmt-south ZN NECB System 3 PSZ Return Path,  !- Name
    Node 224,                !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 16;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
    Sp-PatRoom6_Flr_4 Sys-3 Flr-3 Sch-H HPlcmt-south ZN NECB System 3 PSZ Return Path,  !- Name
    Node 345,                !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 27;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
    Sp-PatRoom7_Mult10_Flr_3 Sys-3 Flr-2 Sch-H HPlcmt-west ZN NECB System 3 PSZ Return Path,  !- Name
    Node 191,                !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 13;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
    Sp-PatRoom7_Mult10_Flr_4 Sys-3 Flr-3 Sch-H HPlcmt-west ZN NECB System 3 PSZ Return Path,  !- Name
    Node 334,                !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 26;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
    Sp-PatRoom8_Flr_3 Sys-3 Flr-2 Sch-H HPlcmt-north ZN NECB System 3 PSZ Return Path,  !- Name
    Node 169,                !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 11;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
    Sp-PatRoom8_Flr_4 Sys-3 Flr-3 Sch-H HPlcmt-north ZN NECB System 3 PSZ Return Path,  !- Name
    Node 290,                !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 22;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
    Sp-PhysTherapy_Flr_3 Sys-3 Flr-2 Sch-C HPlcmt-core ZN NECB System 3 PSZ Return Path,  !- Name
    Node 257,                !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 19;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
    Sp-Radiology_Flr_4 Sys-3 Flr-3 Sch-H HPlcmt-core ZN NECB System 3 PSZ Return Path,  !- Name
    Node 378,                !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 30;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
    VAV with Reheat Return Path,  !- Name
    Node 614,                !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 49;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
    VAV with Reheat 1 Return Path,  !- Name
    Node 633,                !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 50;  !- Component 1 Name


!-   ===========  ALL OBJECTS IN CLASS: BRANCH ===========

Branch,
    Sp-Basement Sys-3 Flr-7 Sch-A HPlcmt-north ZN NECB System 3 PSZ Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 48,  !- Component 1 Name
    Node 573,                !- Component 1 Inlet Node Name
    Node 582,                !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,   !- Component 2 Object Type
    Coil Cooling DX Single Speed 48 724kBtu/hr 8.39EER CoilSystem,  !- Component 2 Name
    Node 582,                !- Component 2 Inlet Node Name
    Node 581,                !- Component 2 Outlet Node Name
    Coil:Heating:Electric,   !- Component 3 Object Type
    Coil Heating Electric 48,!- Component 3 Name
    Node 581,                !- Component 3 Inlet Node Name
    Node 580,                !- Component 3 Outlet Node Name
    Fan:ConstantVolume,      !- Component 4 Object Type
    Fan Constant Volume 48,  !- Component 4 Name
    Node 580,                !- Component 4 Inlet Node Name
    Node 574;                !- Component 4 Outlet Node Name

Branch,
    Sp-Corridor_Flr_2 Sys-3 Flr-4 Sch-B HPlcmt-north ZN NECB System 3 PSZ Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 33,  !- Component 1 Name
    Node 408,                !- Component 1 Inlet Node Name
    Node 417,                !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,   !- Component 2 Object Type
    Coil Cooling DX Single Speed 33 48kBtu/hr 14.0SEER CoilSystem,  !- Component 2 Name
    Node 417,                !- Component 2 Inlet Node Name
    Node 416,                !- Component 2 Outlet Node Name
    Coil:Heating:Electric,   !- Component 3 Object Type
    Coil Heating Electric 33,!- Component 3 Name
    Node 416,                !- Component 3 Inlet Node Name
    Node 415,                !- Component 3 Outlet Node Name
    Fan:ConstantVolume,      !- Component 4 Object Type
    Fan Constant Volume 33,  !- Component 4 Name
    Node 415,                !- Component 4 Inlet Node Name
    Node 409;                !- Component 4 Outlet Node Name

Branch,
    Sp-Corridor_Flr_5 Sys-3 Flr-6 Sch-B HPlcmt-north ZN NECB System 3 PSZ Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 44,  !- Component 1 Name
    Node 529,                !- Component 1 Inlet Node Name
    Node 538,                !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,   !- Component 2 Object Type
    Coil Cooling DX Single Speed 44 66kBtu/hr 9.7EER CoilSystem,  !- Component 2 Name
    Node 538,                !- Component 2 Inlet Node Name
    Node 537,                !- Component 2 Outlet Node Name
    Coil:Heating:Electric,   !- Component 3 Object Type
    Coil Heating Electric 44,!- Component 3 Name
    Node 537,                !- Component 3 Inlet Node Name
    Node 536,                !- Component 3 Outlet Node Name
    Fan:ConstantVolume,      !- Component 4 Object Type
    Fan Constant Volume 44,  !- Component 4 Name
    Node 536,                !- Component 4 Inlet Node Name
    Node 530;                !- Component 4 Outlet Node Name

Branch,
    Sp-Corridor_NW_Flr_3 Sys-3 Flr-2 Sch-B HPlcmt-north ZN NECB System 3 PSZ Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 7,  !- Component 1 Name
    Node 122,                !- Component 1 Inlet Node Name
    Node 131,                !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,   !- Component 2 Object Type
    Coil Cooling DX Single Speed 7 28kBtu/hr 14.0SEER CoilSystem,  !- Component 2 Name
    Node 131,                !- Component 2 Inlet Node Name
    Node 130,                !- Component 2 Outlet Node Name
    Coil:Heating:Electric,   !- Component 3 Object Type
    Coil Heating Electric 7, !- Component 3 Name
    Node 130,                !- Component 3 Inlet Node Name
    Node 129,                !- Component 3 Outlet Node Name
    Fan:ConstantVolume,      !- Component 4 Object Type
    Fan Constant Volume 7,   !- Component 4 Name
    Node 129,                !- Component 4 Inlet Node Name
    Node 123;                !- Component 4 Outlet Node Name

Branch,
    Sp-Corridor_NW_Flr_4 Sys-3 Flr-3 Sch-B HPlcmt-north ZN NECB System 3 PSZ Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 20,  !- Component 1 Name
    Node 265,                !- Component 1 Inlet Node Name
    Node 274,                !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,   !- Component 2 Object Type
    Coil Cooling DX Single Speed 20 41kBtu/hr 14.0SEER CoilSystem,  !- Component 2 Name
    Node 274,                !- Component 2 Inlet Node Name
    Node 273,                !- Component 2 Outlet Node Name
    Coil:Heating:Electric,   !- Component 3 Object Type
    Coil Heating Electric 20,!- Component 3 Name
    Node 273,                !- Component 3 Inlet Node Name
    Node 272,                !- Component 3 Outlet Node Name
    Fan:ConstantVolume,      !- Component 4 Object Type
    Fan Constant Volume 20,  !- Component 4 Name
    Node 272,                !- Component 4 Inlet Node Name
    Node 266;                !- Component 4 Outlet Node Name

Branch,
    Sp-Corridor_SE_Flr_3 Sys-3 Flr-2 Sch-B HPlcmt-south ZN NECB System 3 PSZ Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 8,  !- Component 1 Name
    Node 133,                !- Component 1 Inlet Node Name
    Node 142,                !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,   !- Component 2 Object Type
    Coil Cooling DX Single Speed 8 28kBtu/hr 14.0SEER CoilSystem,  !- Component 2 Name
    Node 142,                !- Component 2 Inlet Node Name
    Node 141,                !- Component 2 Outlet Node Name
    Coil:Heating:Electric,   !- Component 3 Object Type
    Coil Heating Electric 8, !- Component 3 Name
    Node 141,                !- Component 3 Inlet Node Name
    Node 140,                !- Component 3 Outlet Node Name
    Fan:ConstantVolume,      !- Component 4 Object Type
    Fan Constant Volume 8,   !- Component 4 Name
    Node 140,                !- Component 4 Inlet Node Name
    Node 134;                !- Component 4 Outlet Node Name

Branch,
    Sp-Corridor_SE_Flr_4 Sys-3 Flr-3 Sch-B HPlcmt-south ZN NECB System 3 PSZ Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 21,  !- Component 1 Name
    Node 276,                !- Component 1 Inlet Node Name
    Node 285,                !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,   !- Component 2 Object Type
    Coil Cooling DX Single Speed 21 41kBtu/hr 14.0SEER CoilSystem,  !- Component 2 Name
    Node 285,                !- Component 2 Inlet Node Name
    Node 284,                !- Component 2 Outlet Node Name
    Coil:Heating:Electric,   !- Component 3 Object Type
    Coil Heating Electric 21,!- Component 3 Name
    Node 284,                !- Component 3 Inlet Node Name
    Node 283,                !- Component 3 Outlet Node Name
    Fan:ConstantVolume,      !- Component 4 Object Type
    Fan Constant Volume 21,  !- Component 4 Name
    Node 283,                !- Component 4 Inlet Node Name
    Node 277;                !- Component 4 Outlet Node Name

Branch,
    Sp-Dining_Flr_5 Sys-3 Flr-6 Sch-B HPlcmt-south ZN NECB System 3 PSZ Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 46,  !- Component 1 Name
    Node 551,                !- Component 1 Inlet Node Name
    Node 560,                !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,   !- Component 2 Object Type
    Coil Cooling DX Single Speed 46 107kBtu/hr 9.7EER CoilSystem,  !- Component 2 Name
    Node 560,                !- Component 2 Inlet Node Name
    Node 559,                !- Component 2 Outlet Node Name
    Coil:Heating:Electric,   !- Component 3 Object Type
    Coil Heating Electric 46,!- Component 3 Name
    Node 559,                !- Component 3 Inlet Node Name
    Node 558,                !- Component 3 Outlet Node Name
    Fan:ConstantVolume,      !- Component 4 Object Type
    Fan Constant Volume 46,  !- Component 4 Name
    Node 558,                !- Component 4 Inlet Node Name
    Node 552;                !- Component 4 Outlet Node Name

Branch,
    Sp-ER_Exam1_Mult4_Flr_1 Sys-3 Flr-1 Sch-H HPlcmt-south ZN NECB System 3 PSZ Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 6,  !- Component 1 Name
    Node 111,                !- Component 1 Inlet Node Name
    Node 120,                !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,   !- Component 2 Object Type
    Coil Cooling DX Single Speed 6 29kBtu/hr 14.0SEER CoilSystem,  !- Component 2 Name
    Node 120,                !- Component 2 Inlet Node Name
    Node 119,                !- Component 2 Outlet Node Name
    Coil:Heating:Electric,   !- Component 3 Object Type
    Coil Heating Electric 6, !- Component 3 Name
    Node 119,                !- Component 3 Inlet Node Name
    Node 118,                !- Component 3 Outlet Node Name
    Fan:ConstantVolume,      !- Component 4 Object Type
    Fan Constant Volume 6,   !- Component 4 Name
    Node 118,                !- Component 4 Inlet Node Name
    Node 112;                !- Component 4 Outlet Node Name

Branch,
    Sp-ER_Exam3_Mult4_Flr_1 Sys-3 Flr-1 Sch-H HPlcmt-east ZN NECB System 3 PSZ Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 4,  !- Component 1 Name
    Node 89,                 !- Component 1 Inlet Node Name
    Node 98,                 !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,   !- Component 2 Object Type
    Coil Cooling DX Single Speed 4 29kBtu/hr 14.0SEER CoilSystem,  !- Component 2 Name
    Node 98,                 !- Component 2 Inlet Node Name
    Node 97,                 !- Component 2 Outlet Node Name
    Coil:Heating:Electric,   !- Component 3 Object Type
    Coil Heating Electric 4, !- Component 3 Name
    Node 97,                 !- Component 3 Inlet Node Name
    Node 96,                 !- Component 3 Outlet Node Name
    Fan:ConstantVolume,      !- Component 4 Object Type
    Fan Constant Volume 4,   !- Component 4 Name
    Node 96,                 !- Component 4 Inlet Node Name
    Node 90;                 !- Component 4 Outlet Node Name

Branch,
    Sp-ER_NurseStn_Lobby_Flr_1 Sys-3 Flr-1 Sch-H HPlcmt-east ZN NECB System 3 PSZ Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 3,  !- Component 1 Name
    Node 78,                 !- Component 1 Inlet Node Name
    Node 87,                 !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,   !- Component 2 Object Type
    Coil Cooling DX Single Speed 3 183kBtu/hr 9.7EER CoilSystem,  !- Component 2 Name
    Node 87,                 !- Component 2 Inlet Node Name
    Node 86,                 !- Component 2 Outlet Node Name
    Coil:Heating:Electric,   !- Component 3 Object Type
    Coil Heating Electric 3, !- Component 3 Name
    Node 86,                 !- Component 3 Inlet Node Name
    Node 85,                 !- Component 3 Outlet Node Name
    Fan:ConstantVolume,      !- Component 4 Object Type
    Fan Constant Volume 3,   !- Component 4 Name
    Node 85,                 !- Component 4 Inlet Node Name
    Node 79;                 !- Component 4 Outlet Node Name

Branch,
    Sp-ER_Trauma1_Flr_1 Sys-3 Flr-1 Sch-H HPlcmt-south ZN NECB System 3 PSZ Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 5,  !- Component 1 Name
    Node 100,                !- Component 1 Inlet Node Name
    Node 109,                !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,   !- Component 2 Object Type
    Coil Cooling DX Single Speed 5 8kBtu/hr 14.0SEER CoilSystem,  !- Component 2 Name
    Node 109,                !- Component 2 Inlet Node Name
    Node 108,                !- Component 2 Outlet Node Name
    Coil:Heating:Electric,   !- Component 3 Object Type
    Coil Heating Electric 5, !- Component 3 Name
    Node 108,                !- Component 3 Inlet Node Name
    Node 107,                !- Component 3 Outlet Node Name
    Fan:ConstantVolume,      !- Component 4 Object Type
    Fan Constant Volume 5,   !- Component 4 Name
    Node 107,                !- Component 4 Inlet Node Name
    Node 101;                !- Component 4 Outlet Node Name

Branch,
    Sp-ER_Trauma2_Flr_1 Sys-3 Flr-1 Sch-H HPlcmt-north ZN NECB System 3 PSZ Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 1,  !- Component 1 Name
    Node 56,                 !- Component 1 Inlet Node Name
    Node 65,                 !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,   !- Component 2 Object Type
    Coil Cooling DX Single Speed 1 8kBtu/hr 14.0SEER CoilSystem,  !- Component 2 Name
    Node 65,                 !- Component 2 Inlet Node Name
    Node 64,                 !- Component 2 Outlet Node Name
    Coil:Heating:Electric,   !- Component 3 Object Type
    Coil Heating Electric 1, !- Component 3 Name
    Node 64,                 !- Component 3 Inlet Node Name
    Node 63,                 !- Component 3 Outlet Node Name
    Fan:ConstantVolume,      !- Component 4 Object Type
    Fan Constant Volume 1,   !- Component 4 Name
    Node 63,                 !- Component 4 Inlet Node Name
    Node 57;                 !- Component 4 Outlet Node Name

Branch,
    Sp-ER_Triage_Mult4_Flr_1 Sys-3 Flr-1 Sch-H HPlcmt-north ZN NECB System 3 PSZ Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 2,  !- Component 1 Name
    Node 67,                 !- Component 1 Inlet Node Name
    Node 76,                 !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,   !- Component 2 Object Type
    Coil Cooling DX Single Speed 2 29kBtu/hr 14.0SEER CoilSystem,  !- Component 2 Name
    Node 76,                 !- Component 2 Inlet Node Name
    Node 75,                 !- Component 2 Outlet Node Name
    Coil:Heating:Electric,   !- Component 3 Object Type
    Coil Heating Electric 2, !- Component 3 Name
    Node 75,                 !- Component 3 Inlet Node Name
    Node 74,                 !- Component 3 Outlet Node Name
    Fan:ConstantVolume,      !- Component 4 Object Type
    Fan Constant Volume 2,   !- Component 4 Name
    Node 74,                 !- Component 4 Inlet Node Name
    Node 68;                 !- Component 4 Outlet Node Name

Branch,
    Sp-ICU_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-south ZN NECB System 3 PSZ Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 41,  !- Component 1 Name
    Node 496,                !- Component 1 Inlet Node Name
    Node 505,                !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,   !- Component 2 Object Type
    Coil Cooling DX Single Speed 41 40kBtu/hr 14.0SEER CoilSystem,  !- Component 2 Name
    Node 505,                !- Component 2 Inlet Node Name
    Node 504,                !- Component 2 Outlet Node Name
    Coil:Heating:Electric,   !- Component 3 Object Type
    Coil Heating Electric 41,!- Component 3 Name
    Node 504,                !- Component 3 Inlet Node Name
    Node 503,                !- Component 3 Outlet Node Name
    Fan:ConstantVolume,      !- Component 4 Object Type
    Fan Constant Volume 41,  !- Component 4 Name
    Node 503,                !- Component 4 Inlet Node Name
    Node 497;                !- Component 4 Outlet Node Name

Branch,
    Sp-ICU_NurseStn_Lobby_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-core ZN NECB System 3 PSZ Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 43,  !- Component 1 Name
    Node 518,                !- Component 1 Inlet Node Name
    Node 527,                !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,   !- Component 2 Object Type
    Coil Cooling DX Single Speed 43 86kBtu/hr 9.7EER CoilSystem,  !- Component 2 Name
    Node 527,                !- Component 2 Inlet Node Name
    Node 526,                !- Component 2 Outlet Node Name
    Coil:Heating:Electric,   !- Component 3 Object Type
    Coil Heating Electric 43,!- Component 3 Name
    Node 526,                !- Component 3 Inlet Node Name
    Node 525,                !- Component 3 Outlet Node Name
    Fan:ConstantVolume,      !- Component 4 Object Type
    Fan Constant Volume 43,  !- Component 4 Name
    Node 525,                !- Component 4 Inlet Node Name
    Node 519;                !- Component 4 Outlet Node Name

Branch,
    Sp-IC_PatRoom1_Mult5_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-north ZN NECB System 3 PSZ Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 37,  !- Component 1 Name
    Node 452,                !- Component 1 Inlet Node Name
    Node 461,                !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,   !- Component 2 Object Type
    Coil Cooling DX Single Speed 37 17kBtu/hr 14.0SEER CoilSystem,  !- Component 2 Name
    Node 461,                !- Component 2 Inlet Node Name
    Node 460,                !- Component 2 Outlet Node Name
    Coil:Heating:Electric,   !- Component 3 Object Type
    Coil Heating Electric 37,!- Component 3 Name
    Node 460,                !- Component 3 Inlet Node Name
    Node 459,                !- Component 3 Outlet Node Name
    Fan:ConstantVolume,      !- Component 4 Object Type
    Fan Constant Volume 37,  !- Component 4 Name
    Node 459,                !- Component 4 Inlet Node Name
    Node 453;                !- Component 4 Outlet Node Name

Branch,
    Sp-IC_PatRoom2_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-north ZN NECB System 3 PSZ Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 35,  !- Component 1 Name
    Node 430,                !- Component 1 Inlet Node Name
    Node 439,                !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,   !- Component 2 Object Type
    Coil Cooling DX Single Speed 35 11kBtu/hr 14.0SEER CoilSystem,  !- Component 2 Name
    Node 439,                !- Component 2 Inlet Node Name
    Node 438,                !- Component 2 Outlet Node Name
    Coil:Heating:Electric,   !- Component 3 Object Type
    Coil Heating Electric 35,!- Component 3 Name
    Node 438,                !- Component 3 Inlet Node Name
    Node 437,                !- Component 3 Outlet Node Name
    Fan:ConstantVolume,      !- Component 4 Object Type
    Fan Constant Volume 35,  !- Component 4 Name
    Node 437,                !- Component 4 Inlet Node Name
    Node 431;                !- Component 4 Outlet Node Name

Branch,
    Sp-IC_PatRoom3_Mult6_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-west ZN NECB System 3 PSZ Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 39,  !- Component 1 Name
    Node 474,                !- Component 1 Inlet Node Name
    Node 483,                !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,   !- Component 2 Object Type
    Coil Cooling DX Single Speed 39 61kBtu/hr 14.0SEER CoilSystem,  !- Component 2 Name
    Node 483,                !- Component 2 Inlet Node Name
    Node 482,                !- Component 2 Outlet Node Name
    Coil:Heating:Electric,   !- Component 3 Object Type
    Coil Heating Electric 39,!- Component 3 Name
    Node 482,                !- Component 3 Inlet Node Name
    Node 481,                !- Component 3 Outlet Node Name
    Fan:ConstantVolume,      !- Component 4 Object Type
    Fan Constant Volume 39,  !- Component 4 Name
    Node 481,                !- Component 4 Inlet Node Name
    Node 475;                !- Component 4 Outlet Node Name

Branch,
    Sp-Kitchen_Flr_5 Sys-3 Flr-6 Sch-B HPlcmt-north ZN NECB System 3 PSZ Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 45,  !- Component 1 Name
    Node 540,                !- Component 1 Inlet Node Name
    Node 549,                !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,   !- Component 2 Object Type
    Coil Cooling DX Single Speed 45 129kBtu/hr 9.7EER CoilSystem,  !- Component 2 Name
    Node 549,                !- Component 2 Inlet Node Name
    Node 548,                !- Component 2 Outlet Node Name
    Coil:Heating:Electric,   !- Component 3 Object Type
    Coil Heating Electric 45,!- Component 3 Name
    Node 548,                !- Component 3 Inlet Node Name
    Node 547,                !- Component 3 Outlet Node Name
    Fan:ConstantVolume,      !- Component 4 Object Type
    Fan Constant Volume 45,  !- Component 4 Name
    Node 547,                !- Component 4 Inlet Node Name
    Node 541;                !- Component 4 Outlet Node Name

Branch,
    Sp-Lab_Flr_3 Sys-3 Flr-2 Sch-A HPlcmt-core ZN NECB System 3 PSZ Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 18,  !- Component 1 Name
    Node 243,                !- Component 1 Inlet Node Name
    Node 252,                !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,   !- Component 2 Object Type
    Coil Cooling DX Single Speed 18 36kBtu/hr 14.0SEER CoilSystem,  !- Component 2 Name
    Node 252,                !- Component 2 Inlet Node Name
    Node 251,                !- Component 2 Outlet Node Name
    Coil:Heating:Electric,   !- Component 3 Object Type
    Coil Heating Electric 18,!- Component 3 Name
    Node 251,                !- Component 3 Inlet Node Name
    Node 250,                !- Component 3 Outlet Node Name
    Fan:ConstantVolume,      !- Component 4 Object Type
    Fan Constant Volume 18,  !- Component 4 Name
    Node 250,                !- Component 4 Inlet Node Name
    Node 244;                !- Component 4 Outlet Node Name

Branch,
    Sp-Lab_Flr_4 Sys-3 Flr-3 Sch-A HPlcmt-core ZN NECB System 3 PSZ Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 32,  !- Component 1 Name
    Node 397,                !- Component 1 Inlet Node Name
    Node 406,                !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,   !- Component 2 Object Type
    Coil Cooling DX Single Speed 32 50kBtu/hr 14.0SEER CoilSystem,  !- Component 2 Name
    Node 406,                !- Component 2 Inlet Node Name
    Node 405,                !- Component 2 Outlet Node Name
    Coil:Heating:Electric,   !- Component 3 Object Type
    Coil Heating Electric 32,!- Component 3 Name
    Node 405,                !- Component 3 Inlet Node Name
    Node 404,                !- Component 3 Outlet Node Name
    Fan:ConstantVolume,      !- Component 4 Object Type
    Fan Constant Volume 32,  !- Component 4 Name
    Node 404,                !- Component 4 Inlet Node Name
    Node 398;                !- Component 4 Outlet Node Name

Branch,
    Sp-NurseStn_Lobby_Flr_3 Sys-3 Flr-2 Sch-H HPlcmt-core ZN NECB System 3 PSZ Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 17,  !- Component 1 Name
    Node 232,                !- Component 1 Inlet Node Name
    Node 241,                !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,   !- Component 2 Object Type
    Coil Cooling DX Single Speed 17 25kBtu/hr 14.0SEER CoilSystem,  !- Component 2 Name
    Node 241,                !- Component 2 Inlet Node Name
    Node 240,                !- Component 2 Outlet Node Name
    Coil:Heating:Electric,   !- Component 3 Object Type
    Coil Heating Electric 17,!- Component 3 Name
    Node 240,                !- Component 3 Inlet Node Name
    Node 239,                !- Component 3 Outlet Node Name
    Fan:ConstantVolume,      !- Component 4 Object Type
    Fan Constant Volume 17,  !- Component 4 Name
    Node 239,                !- Component 4 Inlet Node Name
    Node 233;                !- Component 4 Outlet Node Name

Branch,
    Sp-NurseStn_Lobby_Flr_4 Sys-3 Flr-3 Sch-H HPlcmt-core ZN NECB System 3 PSZ Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 31,  !- Component 1 Name
    Node 386,                !- Component 1 Inlet Node Name
    Node 395,                !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,   !- Component 2 Object Type
    Coil Cooling DX Single Speed 31 117kBtu/hr 9.7EER CoilSystem,  !- Component 2 Name
    Node 395,                !- Component 2 Inlet Node Name
    Node 394,                !- Component 2 Outlet Node Name
    Coil:Heating:Electric,   !- Component 3 Object Type
    Coil Heating Electric 31,!- Component 3 Name
    Node 394,                !- Component 3 Inlet Node Name
    Node 393,                !- Component 3 Outlet Node Name
    Fan:ConstantVolume,      !- Component 4 Object Type
    Fan Constant Volume 31,  !- Component 4 Name
    Node 393,                !- Component 4 Inlet Node Name
    Node 387;                !- Component 4 Outlet Node Name

Branch,
    Sp-NurseStn_Lobby_Flr_5 Sys-3 Flr-6 Sch-H HPlcmt-south ZN NECB System 3 PSZ Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 47,  !- Component 1 Name
    Node 562,                !- Component 1 Inlet Node Name
    Node 571,                !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,   !- Component 2 Object Type
    Coil Cooling DX Single Speed 47 127kBtu/hr 9.7EER CoilSystem,  !- Component 2 Name
    Node 571,                !- Component 2 Inlet Node Name
    Node 570,                !- Component 2 Outlet Node Name
    Coil:Heating:Electric,   !- Component 3 Object Type
    Coil Heating Electric 47,!- Component 3 Name
    Node 570,                !- Component 3 Inlet Node Name
    Node 569,                !- Component 3 Outlet Node Name
    Fan:ConstantVolume,      !- Component 4 Object Type
    Fan Constant Volume 47,  !- Component 4 Name
    Node 569,                !- Component 4 Inlet Node Name
    Node 563;                !- Component 4 Outlet Node Name

Branch,
    Sp-OR1_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-north ZN NECB System 3 PSZ Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 34,  !- Component 1 Name
    Node 419,                !- Component 1 Inlet Node Name
    Node 428,                !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,   !- Component 2 Object Type
    Coil Cooling DX Single Speed 34 16kBtu/hr 14.0SEER CoilSystem,  !- Component 2 Name
    Node 428,                !- Component 2 Inlet Node Name
    Node 427,                !- Component 2 Outlet Node Name
    Coil:Heating:Electric,   !- Component 3 Object Type
    Coil Heating Electric 34,!- Component 3 Name
    Node 427,                !- Component 3 Inlet Node Name
    Node 426,                !- Component 3 Outlet Node Name
    Fan:ConstantVolume,      !- Component 4 Object Type
    Fan Constant Volume 34,  !- Component 4 Name
    Node 426,                !- Component 4 Inlet Node Name
    Node 420;                !- Component 4 Outlet Node Name

Branch,
    Sp-OR2_Mult5_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-east ZN NECB System 3 PSZ Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 38,  !- Component 1 Name
    Node 463,                !- Component 1 Inlet Node Name
    Node 472,                !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,   !- Component 2 Object Type
    Coil Cooling DX Single Speed 38 36kBtu/hr 14.0SEER CoilSystem,  !- Component 2 Name
    Node 472,                !- Component 2 Inlet Node Name
    Node 471,                !- Component 2 Outlet Node Name
    Coil:Heating:Electric,   !- Component 3 Object Type
    Coil Heating Electric 38,!- Component 3 Name
    Node 471,                !- Component 3 Inlet Node Name
    Node 470,                !- Component 3 Outlet Node Name
    Fan:ConstantVolume,      !- Component 4 Object Type
    Fan Constant Volume 38,  !- Component 4 Name
    Node 470,                !- Component 4 Inlet Node Name
    Node 464;                !- Component 4 Outlet Node Name

Branch,
    Sp-OR3_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-north ZN NECB System 3 PSZ Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 36,  !- Component 1 Name
    Node 441,                !- Component 1 Inlet Node Name
    Node 450,                !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,   !- Component 2 Object Type
    Coil Cooling DX Single Speed 36 5kBtu/hr 14.0SEER CoilSystem,  !- Component 2 Name
    Node 450,                !- Component 2 Inlet Node Name
    Node 449,                !- Component 2 Outlet Node Name
    Coil:Heating:Electric,   !- Component 3 Object Type
    Coil Heating Electric 36,!- Component 3 Name
    Node 449,                !- Component 3 Inlet Node Name
    Node 448,                !- Component 3 Outlet Node Name
    Fan:ConstantVolume,      !- Component 4 Object Type
    Fan Constant Volume 36,  !- Component 4 Name
    Node 448,                !- Component 4 Inlet Node Name
    Node 442;                !- Component 4 Outlet Node Name

Branch,
    Sp-OR4_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-core ZN NECB System 3 PSZ Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 42,  !- Component 1 Name
    Node 507,                !- Component 1 Inlet Node Name
    Node 516,                !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,   !- Component 2 Object Type
    Coil Cooling DX Single Speed 42 86kBtu/hr 9.7EER CoilSystem,  !- Component 2 Name
    Node 516,                !- Component 2 Inlet Node Name
    Node 515,                !- Component 2 Outlet Node Name
    Coil:Heating:Electric,   !- Component 3 Object Type
    Coil Heating Electric 42,!- Component 3 Name
    Node 515,                !- Component 3 Inlet Node Name
    Node 514,                !- Component 3 Outlet Node Name
    Fan:ConstantVolume,      !- Component 4 Object Type
    Fan Constant Volume 42,  !- Component 4 Name
    Node 514,                !- Component 4 Inlet Node Name
    Node 508;                !- Component 4 Outlet Node Name

Branch,
    Sp-OR_NurseStn_Lobby_Flr_2 Sys-3 Flr-4 Sch-H HPlcmt-south ZN NECB System 3 PSZ Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 40,  !- Component 1 Name
    Node 485,                !- Component 1 Inlet Node Name
    Node 494,                !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,   !- Component 2 Object Type
    Coil Cooling DX Single Speed 40 33kBtu/hr 14.0SEER CoilSystem,  !- Component 2 Name
    Node 494,                !- Component 2 Inlet Node Name
    Node 493,                !- Component 2 Outlet Node Name
    Coil:Heating:Electric,   !- Component 3 Object Type
    Coil Heating Electric 40,!- Component 3 Name
    Node 493,                !- Component 3 Inlet Node Name
    Node 492,                !- Component 3 Outlet Node Name
    Fan:ConstantVolume,      !- Component 4 Object Type
    Fan Constant Volume 40,  !- Component 4 Name
    Node 492,                !- Component 4 Inlet Node Name
    Node 486;                !- Component 4 Outlet Node Name

Branch,
    Sp-PatRoom1_Mult10_Flr_3 Sys-3 Flr-2 Sch-H HPlcmt-south ZN NECB System 3 PSZ Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 14,  !- Component 1 Name
    Node 199,                !- Component 1 Inlet Node Name
    Node 208,                !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,   !- Component 2 Object Type
    Coil Cooling DX Single Speed 14 62kBtu/hr 14.0SEER CoilSystem,  !- Component 2 Name
    Node 208,                !- Component 2 Inlet Node Name
    Node 207,                !- Component 2 Outlet Node Name
    Coil:Heating:Electric,   !- Component 3 Object Type
    Coil Heating Electric 14,!- Component 3 Name
    Node 207,                !- Component 3 Inlet Node Name
    Node 206,                !- Component 3 Outlet Node Name
    Fan:ConstantVolume,      !- Component 4 Object Type
    Fan Constant Volume 14,  !- Component 4 Name
    Node 206,                !- Component 4 Inlet Node Name
    Node 200;                !- Component 4 Outlet Node Name

Branch,
    Sp-PatRoom1_Mult10_Flr_4 Sys-3 Flr-3 Sch-H HPlcmt-south ZN NECB System 3 PSZ Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 28,  !- Component 1 Name
    Node 353,                !- Component 1 Inlet Node Name
    Node 362,                !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,   !- Component 2 Object Type
    Coil Cooling DX Single Speed 28 59kBtu/hr 14.0SEER CoilSystem,  !- Component 2 Name
    Node 362,                !- Component 2 Inlet Node Name
    Node 361,                !- Component 2 Outlet Node Name
    Coil:Heating:Electric,   !- Component 3 Object Type
    Coil Heating Electric 28,!- Component 3 Name
    Node 361,                !- Component 3 Inlet Node Name
    Node 360,                !- Component 3 Outlet Node Name
    Fan:ConstantVolume,      !- Component 4 Object Type
    Fan Constant Volume 28,  !- Component 4 Name
    Node 360,                !- Component 4 Inlet Node Name
    Node 354;                !- Component 4 Outlet Node Name

Branch,
    Sp-PatRoom2_Flr_3 Sys-3 Flr-2 Sch-H HPlcmt-south ZN NECB System 3 PSZ Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 15,  !- Component 1 Name
    Node 210,                !- Component 1 Inlet Node Name
    Node 219,                !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,   !- Component 2 Object Type
    Coil Cooling DX Single Speed 15 13kBtu/hr 14.0SEER CoilSystem,  !- Component 2 Name
    Node 219,                !- Component 2 Inlet Node Name
    Node 218,                !- Component 2 Outlet Node Name
    Coil:Heating:Electric,   !- Component 3 Object Type
    Coil Heating Electric 15,!- Component 3 Name
    Node 218,                !- Component 3 Inlet Node Name
    Node 217,                !- Component 3 Outlet Node Name
    Fan:ConstantVolume,      !- Component 4 Object Type
    Fan Constant Volume 15,  !- Component 4 Name
    Node 217,                !- Component 4 Inlet Node Name
    Node 211;                !- Component 4 Outlet Node Name

Branch,
    Sp-PatRoom2_Flr_4 Sys-3 Flr-3 Sch-H HPlcmt-south ZN NECB System 3 PSZ Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 29,  !- Component 1 Name
    Node 364,                !- Component 1 Inlet Node Name
    Node 373,                !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,   !- Component 2 Object Type
    Coil Cooling DX Single Speed 29 13kBtu/hr 14.0SEER CoilSystem,  !- Component 2 Name
    Node 373,                !- Component 2 Inlet Node Name
    Node 372,                !- Component 2 Outlet Node Name
    Coil:Heating:Electric,   !- Component 3 Object Type
    Coil Heating Electric 29,!- Component 3 Name
    Node 372,                !- Component 3 Inlet Node Name
    Node 371,                !- Component 3 Outlet Node Name
    Fan:ConstantVolume,      !- Component 4 Object Type
    Fan Constant Volume 29,  !- Component 4 Name
    Node 371,                !- Component 4 Inlet Node Name
    Node 365;                !- Component 4 Outlet Node Name

Branch,
    Sp-PatRoom3_Mult10_Flr_3 Sys-3 Flr-2 Sch-H HPlcmt-east ZN NECB System 3 PSZ Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 12,  !- Component 1 Name
    Node 177,                !- Component 1 Inlet Node Name
    Node 186,                !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,   !- Component 2 Object Type
    Coil Cooling DX Single Speed 12 81kBtu/hr 9.7EER CoilSystem,  !- Component 2 Name
    Node 186,                !- Component 2 Inlet Node Name
    Node 185,                !- Component 2 Outlet Node Name
    Coil:Heating:Electric,   !- Component 3 Object Type
    Coil Heating Electric 12,!- Component 3 Name
    Node 185,                !- Component 3 Inlet Node Name
    Node 184,                !- Component 3 Outlet Node Name
    Fan:ConstantVolume,      !- Component 4 Object Type
    Fan Constant Volume 12,  !- Component 4 Name
    Node 184,                !- Component 4 Inlet Node Name
    Node 178;                !- Component 4 Outlet Node Name

Branch,
    Sp-PatRoom3_Mult10_Flr_4 Sys-3 Flr-3 Sch-H HPlcmt-east ZN NECB System 3 PSZ Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 25,  !- Component 1 Name
    Node 320,                !- Component 1 Inlet Node Name
    Node 329,                !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,   !- Component 2 Object Type
    Coil Cooling DX Single Speed 25 73kBtu/hr 9.7EER CoilSystem,  !- Component 2 Name
    Node 329,                !- Component 2 Inlet Node Name
    Node 328,                !- Component 2 Outlet Node Name
    Coil:Heating:Electric,   !- Component 3 Object Type
    Coil Heating Electric 25,!- Component 3 Name
    Node 328,                !- Component 3 Inlet Node Name
    Node 327,                !- Component 3 Outlet Node Name
    Fan:ConstantVolume,      !- Component 4 Object Type
    Fan Constant Volume 25,  !- Component 4 Name
    Node 327,                !- Component 4 Inlet Node Name
    Node 321;                !- Component 4 Outlet Node Name

Branch,
    Sp-PatRoom4_Flr_3 Sys-3 Flr-2 Sch-H HPlcmt-north ZN NECB System 3 PSZ Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 10,  !- Component 1 Name
    Node 155,                !- Component 1 Inlet Node Name
    Node 164,                !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,   !- Component 2 Object Type
    Coil Cooling DX Single Speed 10 12kBtu/hr 14.0SEER CoilSystem,  !- Component 2 Name
    Node 164,                !- Component 2 Inlet Node Name
    Node 163,                !- Component 2 Outlet Node Name
    Coil:Heating:Electric,   !- Component 3 Object Type
    Coil Heating Electric 10,!- Component 3 Name
    Node 163,                !- Component 3 Inlet Node Name
    Node 162,                !- Component 3 Outlet Node Name
    Fan:ConstantVolume,      !- Component 4 Object Type
    Fan Constant Volume 10,  !- Component 4 Name
    Node 162,                !- Component 4 Inlet Node Name
    Node 156;                !- Component 4 Outlet Node Name

Branch,
    Sp-PatRoom4_Flr_4 Sys-3 Flr-3 Sch-H HPlcmt-north ZN NECB System 3 PSZ Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 23,  !- Component 1 Name
    Node 298,                !- Component 1 Inlet Node Name
    Node 307,                !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,   !- Component 2 Object Type
    Coil Cooling DX Single Speed 23 11kBtu/hr 14.0SEER CoilSystem,  !- Component 2 Name
    Node 307,                !- Component 2 Inlet Node Name
    Node 306,                !- Component 2 Outlet Node Name
    Coil:Heating:Electric,   !- Component 3 Object Type
    Coil Heating Electric 23,!- Component 3 Name
    Node 306,                !- Component 3 Inlet Node Name
    Node 305,                !- Component 3 Outlet Node Name
    Fan:ConstantVolume,      !- Component 4 Object Type
    Fan Constant Volume 23,  !- Component 4 Name
    Node 305,                !- Component 4 Inlet Node Name
    Node 299;                !- Component 4 Outlet Node Name

Branch,
    Sp-PatRoom5_Mult10_Flr_3 Sys-3 Flr-2 Sch-H HPlcmt-north ZN NECB System 3 PSZ Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 9,  !- Component 1 Name
    Node 144,                !- Component 1 Inlet Node Name
    Node 153,                !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,   !- Component 2 Object Type
    Coil Cooling DX Single Speed 9 43kBtu/hr 14.0SEER CoilSystem,  !- Component 2 Name
    Node 153,                !- Component 2 Inlet Node Name
    Node 152,                !- Component 2 Outlet Node Name
    Coil:Heating:Electric,   !- Component 3 Object Type
    Coil Heating Electric 9, !- Component 3 Name
    Node 152,                !- Component 3 Inlet Node Name
    Node 151,                !- Component 3 Outlet Node Name
    Fan:ConstantVolume,      !- Component 4 Object Type
    Fan Constant Volume 9,   !- Component 4 Name
    Node 151,                !- Component 4 Inlet Node Name
    Node 145;                !- Component 4 Outlet Node Name

Branch,
    Sp-PatRoom5_Mult10_Flr_4 Sys-3 Flr-3 Sch-H HPlcmt-north ZN NECB System 3 PSZ Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 24,  !- Component 1 Name
    Node 309,                !- Component 1 Inlet Node Name
    Node 318,                !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,   !- Component 2 Object Type
    Coil Cooling DX Single Speed 24 46kBtu/hr 14.0SEER CoilSystem,  !- Component 2 Name
    Node 318,                !- Component 2 Inlet Node Name
    Node 317,                !- Component 2 Outlet Node Name
    Coil:Heating:Electric,   !- Component 3 Object Type
    Coil Heating Electric 24,!- Component 3 Name
    Node 317,                !- Component 3 Inlet Node Name
    Node 316,                !- Component 3 Outlet Node Name
    Fan:ConstantVolume,      !- Component 4 Object Type
    Fan Constant Volume 24,  !- Component 4 Name
    Node 316,                !- Component 4 Inlet Node Name
    Node 310;                !- Component 4 Outlet Node Name

Branch,
    Sp-PatRoom6_Flr_3 Sys-3 Flr-2 Sch-H HPlcmt-south ZN NECB System 3 PSZ Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 16,  !- Component 1 Name
    Node 221,                !- Component 1 Inlet Node Name
    Node 230,                !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,   !- Component 2 Object Type
    Coil Cooling DX Single Speed 16 13kBtu/hr 14.0SEER CoilSystem,  !- Component 2 Name
    Node 230,                !- Component 2 Inlet Node Name
    Node 229,                !- Component 2 Outlet Node Name
    Coil:Heating:Electric,   !- Component 3 Object Type
    Coil Heating Electric 16,!- Component 3 Name
    Node 229,                !- Component 3 Inlet Node Name
    Node 228,                !- Component 3 Outlet Node Name
    Fan:ConstantVolume,      !- Component 4 Object Type
    Fan Constant Volume 16,  !- Component 4 Name
    Node 228,                !- Component 4 Inlet Node Name
    Node 222;                !- Component 4 Outlet Node Name

Branch,
    Sp-PatRoom6_Flr_4 Sys-3 Flr-3 Sch-H HPlcmt-south ZN NECB System 3 PSZ Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 27,  !- Component 1 Name
    Node 342,                !- Component 1 Inlet Node Name
    Node 351,                !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,   !- Component 2 Object Type
    Coil Cooling DX Single Speed 27 12kBtu/hr 14.0SEER CoilSystem,  !- Component 2 Name
    Node 351,                !- Component 2 Inlet Node Name
    Node 350,                !- Component 2 Outlet Node Name
    Coil:Heating:Electric,   !- Component 3 Object Type
    Coil Heating Electric 27,!- Component 3 Name
    Node 350,                !- Component 3 Inlet Node Name
    Node 349,                !- Component 3 Outlet Node Name
    Fan:ConstantVolume,      !- Component 4 Object Type
    Fan Constant Volume 27,  !- Component 4 Name
    Node 349,                !- Component 4 Inlet Node Name
    Node 343;                !- Component 4 Outlet Node Name

Branch,
    Sp-PatRoom7_Mult10_Flr_3 Sys-3 Flr-2 Sch-H HPlcmt-west ZN NECB System 3 PSZ Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 13,  !- Component 1 Name
    Node 188,                !- Component 1 Inlet Node Name
    Node 197,                !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,   !- Component 2 Object Type
    Coil Cooling DX Single Speed 13 92kBtu/hr 9.7EER CoilSystem,  !- Component 2 Name
    Node 197,                !- Component 2 Inlet Node Name
    Node 196,                !- Component 2 Outlet Node Name
    Coil:Heating:Electric,   !- Component 3 Object Type
    Coil Heating Electric 13,!- Component 3 Name
    Node 196,                !- Component 3 Inlet Node Name
    Node 195,                !- Component 3 Outlet Node Name
    Fan:ConstantVolume,      !- Component 4 Object Type
    Fan Constant Volume 13,  !- Component 4 Name
    Node 195,                !- Component 4 Inlet Node Name
    Node 189;                !- Component 4 Outlet Node Name

Branch,
    Sp-PatRoom7_Mult10_Flr_4 Sys-3 Flr-3 Sch-H HPlcmt-west ZN NECB System 3 PSZ Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 26,  !- Component 1 Name
    Node 331,                !- Component 1 Inlet Node Name
    Node 340,                !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,   !- Component 2 Object Type
    Coil Cooling DX Single Speed 26 84kBtu/hr 9.7EER CoilSystem,  !- Component 2 Name
    Node 340,                !- Component 2 Inlet Node Name
    Node 339,                !- Component 2 Outlet Node Name
    Coil:Heating:Electric,   !- Component 3 Object Type
    Coil Heating Electric 26,!- Component 3 Name
    Node 339,                !- Component 3 Inlet Node Name
    Node 338,                !- Component 3 Outlet Node Name
    Fan:ConstantVolume,      !- Component 4 Object Type
    Fan Constant Volume 26,  !- Component 4 Name
    Node 338,                !- Component 4 Inlet Node Name
    Node 332;                !- Component 4 Outlet Node Name

Branch,
    Sp-PatRoom8_Flr_3 Sys-3 Flr-2 Sch-H HPlcmt-north ZN NECB System 3 PSZ Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 11,  !- Component 1 Name
    Node 166,                !- Component 1 Inlet Node Name
    Node 175,                !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,   !- Component 2 Object Type
    Coil Cooling DX Single Speed 11 11kBtu/hr 14.0SEER CoilSystem,  !- Component 2 Name
    Node 175,                !- Component 2 Inlet Node Name
    Node 174,                !- Component 2 Outlet Node Name
    Coil:Heating:Electric,   !- Component 3 Object Type
    Coil Heating Electric 11,!- Component 3 Name
    Node 174,                !- Component 3 Inlet Node Name
    Node 173,                !- Component 3 Outlet Node Name
    Fan:ConstantVolume,      !- Component 4 Object Type
    Fan Constant Volume 11,  !- Component 4 Name
    Node 173,                !- Component 4 Inlet Node Name
    Node 167;                !- Component 4 Outlet Node Name

Branch,
    Sp-PatRoom8_Flr_4 Sys-3 Flr-3 Sch-H HPlcmt-north ZN NECB System 3 PSZ Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 22,  !- Component 1 Name
    Node 287,                !- Component 1 Inlet Node Name
    Node 296,                !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,   !- Component 2 Object Type
    Coil Cooling DX Single Speed 22 12kBtu/hr 14.0SEER CoilSystem,  !- Component 2 Name
    Node 296,                !- Component 2 Inlet Node Name
    Node 295,                !- Component 2 Outlet Node Name
    Coil:Heating:Electric,   !- Component 3 Object Type
    Coil Heating Electric 22,!- Component 3 Name
    Node 295,                !- Component 3 Inlet Node Name
    Node 294,                !- Component 3 Outlet Node Name
    Fan:ConstantVolume,      !- Component 4 Object Type
    Fan Constant Volume 22,  !- Component 4 Name
    Node 294,                !- Component 4 Inlet Node Name
    Node 288;                !- Component 4 Outlet Node Name

Branch,
    Sp-PhysTherapy_Flr_3 Sys-3 Flr-2 Sch-C HPlcmt-core ZN NECB System 3 PSZ Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 19,  !- Component 1 Name
    Node 254,                !- Component 1 Inlet Node Name
    Node 263,                !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,   !- Component 2 Object Type
    Coil Cooling DX Single Speed 19 57kBtu/hr 14.0SEER CoilSystem,  !- Component 2 Name
    Node 263,                !- Component 2 Inlet Node Name
    Node 262,                !- Component 2 Outlet Node Name
    Coil:Heating:Electric,   !- Component 3 Object Type
    Coil Heating Electric 19,!- Component 3 Name
    Node 262,                !- Component 3 Inlet Node Name
    Node 261,                !- Component 3 Outlet Node Name
    Fan:ConstantVolume,      !- Component 4 Object Type
    Fan Constant Volume 19,  !- Component 4 Name
    Node 261,                !- Component 4 Inlet Node Name
    Node 255;                !- Component 4 Outlet Node Name

Branch,
    Sp-Radiology_Flr_4 Sys-3 Flr-3 Sch-H HPlcmt-core ZN NECB System 3 PSZ Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 30,  !- Component 1 Name
    Node 375,                !- Component 1 Inlet Node Name
    Node 384,                !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,   !- Component 2 Object Type
    Coil Cooling DX Single Speed 30 90kBtu/hr 9.7EER CoilSystem,  !- Component 2 Name
    Node 384,                !- Component 2 Inlet Node Name
    Node 383,                !- Component 2 Outlet Node Name
    Coil:Heating:Electric,   !- Component 3 Object Type
    Coil Heating Electric 30,!- Component 3 Name
    Node 383,                !- Component 3 Inlet Node Name
    Node 382,                !- Component 3 Outlet Node Name
    Fan:ConstantVolume,      !- Component 4 Object Type
    Fan Constant Volume 30,  !- Component 4 Name
    Node 382,                !- Component 4 Inlet Node Name
    Node 376;                !- Component 4 Outlet Node Name

Branch,
