    Sp-Room_5_Flr_3 Sys-1 Flr-2 Sch-F HPlcmt-east ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System

Sizing:Zone,
    Sp-Room_6_Flr_3 Sys-1 Flr-2 Sch-F HPlcmt-east ZN,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    13,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    43,                      !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Space Function Hotel/Motel - rooms Ventilation,  !- Design Specification Outdoor Air Object Name
    1.3,                     !- Zone Heating Sizing Factor
    1.1,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Sp-Room_6_Flr_3 Sys-1 Flr-2 Sch-F HPlcmt-east ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System

Sizing:Zone,
    Sp-Storage_Flr_1 Sys-4 Flr-1 Sch-E HPlcmt-north ZN,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    13,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    43,                      !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Space Function Storage area - occsens Ventilation,  !- Design Specification Outdoor Air Object Name
    1.3,                     !- Zone Heating Sizing Factor
    1.1,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Sp-Storage_Flr_1 Sys-4 Flr-1 Sch-E HPlcmt-north ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System


!-   ===========  ALL OBJECTS IN CLASS: SIZING:SYSTEM ===========

Sizing:System,
    Make-up air unit,        !- AirLoop Name
    VentilationRequirement,  !- Type of Load to Size On
    Autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    13,                      !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    13,                      !- Central Cooling Design Supply Air Temperature {C}
    43,                      !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    Yes,                     !- 100% Outdoor Air in Cooling
    Yes,                     !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-005,          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1,                       !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-005,          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1,                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    Autosize,                !- Cooling Design Capacity {W}
    234.7,                   !- Cooling Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    157,                     !- Heating Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

Sizing:System,
    Sp-Banquet_Flr_6 Sys-3 Flr-4 Sch-B HPlcmt-north ZN NECB System 3 PSZ,  !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    Autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    13,                      !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    13,                      !- Central Cooling Design Supply Air Temperature {C}
    43,                      !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-005,          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1,                       !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-005,          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1,                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    Autosize,                !- Cooling Design Capacity {W}
    234.7,                   !- Cooling Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    157,                     !- Heating Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

Sizing:System,
    Sp-Basement Sys-4 Flr-3 Sch-E HPlcmt-north ZN NECB System 4 PSZ,  !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    Autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    13,                      !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    13,                      !- Central Cooling Design Supply Air Temperature {C}
    43,                      !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-005,          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1,                       !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-005,          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1,                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    Autosize,                !- Cooling Design Capacity {W}
    234.7,                   !- Cooling Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    157,                     !- Heating Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

Sizing:System,
    Sp-Corridor_Flr_6 Sys-3 Flr-4 Sch-E HPlcmt-south ZN NECB System 3 PSZ,  !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    Autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    13,                      !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    13,                      !- Central Cooling Design Supply Air Temperature {C}
    43,                      !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-005,          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1,                       !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-005,          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1,                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    Autosize,                !- Cooling Design Capacity {W}
    234.7,                   !- Cooling Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    157,                     !- Heating Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

Sizing:System,
    Sp-Dining_Flr_6 Sys-3 Flr-4 Sch-B HPlcmt-north ZN NECB System 3 PSZ,  !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    Autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    13,                      !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    13,                      !- Central Cooling Design Supply Air Temperature {C}
    43,                      !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-005,          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1,                       !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-005,          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1,                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    Autosize,                !- Cooling Design Capacity {W}
    234.7,                   !- Cooling Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    157,                     !- Heating Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

Sizing:System,
    Sp-Kitchen_Flr_6 Sys-3 Flr-4 Sch-B HPlcmt-east ZN NECB System 3 PSZ,  !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    Autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    13,                      !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    13,                      !- Central Cooling Design Supply Air Temperature {C}
    43,                      !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-005,          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1,                       !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-005,          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1,                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    Autosize,                !- Cooling Design Capacity {W}
    234.7,                   !- Cooling Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    157,                     !- Heating Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

Sizing:System,
    Sp-Laundry_Flr_1 Sys-3 Flr-1 Sch-C HPlcmt-east ZN NECB System 3 PSZ,  !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    Autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    13,                      !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    13,                      !- Central Cooling Design Supply Air Temperature {C}
    43,                      !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-005,          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1,                       !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-005,          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1,                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    Autosize,                !- Cooling Design Capacity {W}
    234.7,                   !- Cooling Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    157,                     !- Heating Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

Sizing:System,
    Sp-Storage_Flr_1 Sys-4 Flr-1 Sch-E HPlcmt-north ZN NECB System 4 PSZ,  !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    Autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    13,                      !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    13,                      !- Central Cooling Design Supply Air Temperature {C}
    43,                      !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-005,          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1,                       !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-005,          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1,                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    Autosize,                !- Cooling Design Capacity {W}
    234.7,                   !- Cooling Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    157,                     !- Heating Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

Sizing:System,
    VAV with Reheat,         !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    Autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    0.3,                     !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    13,                      !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    13,                      !- Central Cooling Design Supply Air Temperature {C}
    13.1,                    !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-005,          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1,                       !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-005,          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1,                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    Autosize,                !- Cooling Design Capacity {W}
    234.7,                   !- Cooling Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    157,                     !- Heating Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method


!-   ===========  ALL OBJECTS IN CLASS: SIZING:PLANT ===========

Sizing:Plant,
    Chilled Water Loop,      !- Plant or Condenser Loop Name
    Cooling,                 !- Loop Type
    7,                       !- Design Loop Exit Temperature {C}
    6,                       !- Loop Design Temperature Difference {deltaC}
    NonCoincident,           !- Sizing Option
    1,                       !- Zone Timesteps in Averaging Window
    None;                    !- Coincident Sizing Factor Mode

Sizing:Plant,
    Condenser Water Loop,    !- Plant or Condenser Loop Name
    Condenser,               !- Loop Type
    29,                      !- Design Loop Exit Temperature {C}
    6,                       !- Loop Design Temperature Difference {deltaC}
    NonCoincident,           !- Sizing Option
    1,                       !- Zone Timesteps in Averaging Window
    None;                    !- Coincident Sizing Factor Mode

Sizing:Plant,
    Main Service Water Loop, !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    60.0000000000001,        !- Design Loop Exit Temperature {C}
    5,                       !- Loop Design Temperature Difference {deltaC}
    NonCoincident,           !- Sizing Option
    1,                       !- Zone Timesteps in Averaging Window
    None;                    !- Coincident Sizing Factor Mode


!-   ===========  ALL OBJECTS IN CLASS: ZONECONTROL:THERMOSTAT ===========

ZoneControl:Thermostat,
    Sp-Banquet_Flr_6 Sys-3 Flr-4 Sch-B HPlcmt-north ZN Thermostat,  !- Name
    Sp-Banquet_Flr_6 Sys-3 Flr-4 Sch-B HPlcmt-north ZN,  !- Zone or ZoneList Name
    Sp-Banquet_Flr_6 Sys-3 Flr-4 Sch-B HPlcmt-north ZN Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Space Function Hotel/Motel - dining Thermostat 3;  !- Control 1 Name

ZoneControl:Thermostat,
    Sp-Basement Sys-4 Flr-3 Sch-E HPlcmt-north ZN Thermostat,  !- Name
    Sp-Basement Sys-4 Flr-3 Sch-E HPlcmt-north ZN,  !- Zone or ZoneList Name
    Sp-Basement Sys-4 Flr-3 Sch-E HPlcmt-north ZN Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Space Function Storage area Thermostat 2;  !- Control 1 Name

ZoneControl:Thermostat,
    Sp-Cafe_Flr_1 Sys-6 Flr-1 Sch-C HPlcmt-south ZN Thermostat,  !- Name
    Sp-Cafe_Flr_1 Sys-6 Flr-1 Sch-C HPlcmt-south ZN,  !- Zone or ZoneList Name
    Sp-Cafe_Flr_1 Sys-6 Flr-1 Sch-C HPlcmt-south ZN Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Space Function Retail - mall concourse Thermostat 2;  !- Control 1 Name

ZoneControl:Thermostat,
    Sp-Corridor_Flr_3 Sys-1 Flr-2 Sch-E HPlcmt-south ZN Thermostat,  !- Name
    Sp-Corridor_Flr_3 Sys-1 Flr-2 Sch-E HPlcmt-south ZN,  !- Zone or ZoneList Name
    Sp-Corridor_Flr_3 Sys-1 Flr-2 Sch-E HPlcmt-south ZN Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Space Function Corr. >= 2.4m wide-sch-E Thermostat 3;  !- Control 1 Name

ZoneControl:Thermostat,
    Sp-Corridor_Flr_6 Sys-3 Flr-4 Sch-E HPlcmt-south ZN Thermostat,  !- Name
    Sp-Corridor_Flr_6 Sys-3 Flr-4 Sch-E HPlcmt-south ZN,  !- Zone or ZoneList Name
    Sp-Corridor_Flr_6 Sys-3 Flr-4 Sch-E HPlcmt-south ZN Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Space Function Corr. >= 2.4m wide-sch-E Thermostat 4;  !- Control 1 Name

ZoneControl:Thermostat,
    Sp-Dining_Flr_6 Sys-3 Flr-4 Sch-B HPlcmt-north ZN Thermostat,  !- Name
    Sp-Dining_Flr_6 Sys-3 Flr-4 Sch-B HPlcmt-north ZN,  !- Zone or ZoneList Name
    Sp-Dining_Flr_6 Sys-3 Flr-4 Sch-B HPlcmt-north ZN Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Space Function Hotel/Motel - dining Thermostat 4;  !- Control 1 Name

ZoneControl:Thermostat,
    Sp-Kitchen_Flr_6 Sys-3 Flr-4 Sch-B HPlcmt-east ZN Thermostat,  !- Name
    Sp-Kitchen_Flr_6 Sys-3 Flr-4 Sch-B HPlcmt-east ZN,  !- Zone or ZoneList Name
    Sp-Kitchen_Flr_6 Sys-3 Flr-4 Sch-B HPlcmt-east ZN Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Space Function Food preparation Thermostat 2;  !- Control 1 Name

ZoneControl:Thermostat,
    Sp-Laundry_Flr_1 Sys-3 Flr-1 Sch-C HPlcmt-east ZN Thermostat,  !- Name
    Sp-Laundry_Flr_1 Sys-3 Flr-1 Sch-C HPlcmt-east ZN,  !- Zone or ZoneList Name
    Sp-Laundry_Flr_1 Sys-3 Flr-1 Sch-C HPlcmt-east ZN Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Space Function Hospital - laundry/washing Thermostat 2;  !- Control 1 Name

ZoneControl:Thermostat,
    Sp-Lobby_Flr_1 Sys-6 Flr-1 Sch-H HPlcmt-north ZN Thermostat,  !- Name
    Sp-Lobby_Flr_1 Sys-6 Flr-1 Sch-H HPlcmt-north ZN,  !- Zone or ZoneList Name
    Sp-Lobby_Flr_1 Sys-6 Flr-1 Sch-H HPlcmt-north ZN Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Space Function Hotel/Motel - lobby Thermostat 2;  !- Control 1 Name

ZoneControl:Thermostat,
    Sp-Mech_Flr_1 Sys-6 Flr-1 Sch-E HPlcmt-north ZN Thermostat,  !- Name
    Sp-Mech_Flr_1 Sys-6 Flr-1 Sch-E HPlcmt-north ZN,  !- Zone or ZoneList Name
    Sp-Mech_Flr_1 Sys-6 Flr-1 Sch-E HPlcmt-north ZN Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Space Function Electrical/Mechanical-sch-E Thermostat 2;  !- Control 1 Name

ZoneControl:Thermostat,
    Sp-Retail_1_Flr_1 Sys-6 Flr-1 Sch-C HPlcmt-south ZN Thermostat,  !- Name
    Sp-Retail_1_Flr_1 Sys-6 Flr-1 Sch-C HPlcmt-south ZN,  !- Zone or ZoneList Name
    Sp-Retail_1_Flr_1 Sys-6 Flr-1 Sch-C HPlcmt-south ZN Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Space Function Retail - sales Thermostat 4;  !- Control 1 Name

ZoneControl:Thermostat,
    Sp-Retail_2_Flr_1 Sys-6 Flr-1 Sch-C HPlcmt-west ZN Thermostat,  !- Name
    Sp-Retail_2_Flr_1 Sys-6 Flr-1 Sch-C HPlcmt-west ZN,  !- Zone or ZoneList Name
    Sp-Retail_2_Flr_1 Sys-6 Flr-1 Sch-C HPlcmt-west ZN Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Space Function Retail - sales Thermostat 3;  !- Control 1 Name

ZoneControl:Thermostat,
    Sp-Room_1_Flr_3 Sys-1 Flr-2 Sch-F HPlcmt-west ZN Thermostat,  !- Name
    Sp-Room_1_Flr_3 Sys-1 Flr-2 Sch-F HPlcmt-west ZN,  !- Zone or ZoneList Name
    Sp-Room_1_Flr_3 Sys-1 Flr-2 Sch-F HPlcmt-west ZN Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Space Function Hotel/Motel - rooms Thermostat 13;  !- Control 1 Name

ZoneControl:Thermostat,
    Sp-Room_1_Flr_6 Sys-1 Flr-4 Sch-F HPlcmt-west ZN Thermostat,  !- Name
    Sp-Room_1_Flr_6 Sys-1 Flr-4 Sch-F HPlcmt-west ZN,  !- Zone or ZoneList Name
    Sp-Room_1_Flr_6 Sys-1 Flr-4 Sch-F HPlcmt-west ZN Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Space Function Hotel/Motel - rooms Thermostat 16;  !- Control 1 Name

ZoneControl:Thermostat,
    Sp-Room_2_Flr_3 Sys-1 Flr-2 Sch-F HPlcmt-west ZN Thermostat,  !- Name
    Sp-Room_2_Flr_3 Sys-1 Flr-2 Sch-F HPlcmt-west ZN,  !- Zone or ZoneList Name
    Sp-Room_2_Flr_3 Sys-1 Flr-2 Sch-F HPlcmt-west ZN Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Space Function Hotel/Motel - rooms Thermostat 14;  !- Control 1 Name

ZoneControl:Thermostat,
    Sp-Room_2_Flr_6 Sys-1 Flr-4 Sch-F HPlcmt-west ZN Thermostat,  !- Name
    Sp-Room_2_Flr_6 Sys-1 Flr-4 Sch-F HPlcmt-west ZN,  !- Zone or ZoneList Name
    Sp-Room_2_Flr_6 Sys-1 Flr-4 Sch-F HPlcmt-west ZN Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Space Function Hotel/Motel - rooms Thermostat 17;  !- Control 1 Name

ZoneControl:Thermostat,
    Sp-Room_3_Mult19_Flr_3 Sys-1 Flr-2 Sch-F HPlcmt-south ZN Thermostat,  !- Name
    Sp-Room_3_Mult19_Flr_3 Sys-1 Flr-2 Sch-F HPlcmt-south ZN,  !- Zone or ZoneList Name
    Sp-Room_3_Mult19_Flr_3 Sys-1 Flr-2 Sch-F HPlcmt-south ZN Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Space Function Hotel/Motel - rooms Thermostat 15;  !- Control 1 Name

ZoneControl:Thermostat,
    Sp-Room_3_Mult9_Flr_6 Sys-1 Flr-4 Sch-F HPlcmt-south ZN Thermostat,  !- Name
    Sp-Room_3_Mult9_Flr_6 Sys-1 Flr-4 Sch-F HPlcmt-south ZN,  !- Zone or ZoneList Name
    Sp-Room_3_Mult9_Flr_6 Sys-1 Flr-4 Sch-F HPlcmt-south ZN Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Space Function Hotel/Motel - rooms Thermostat 18;  !- Control 1 Name

ZoneControl:Thermostat,
    Sp-Room_4_Mult19_Flr_3 Sys-1 Flr-2 Sch-F HPlcmt-north ZN Thermostat,  !- Name
    Sp-Room_4_Mult19_Flr_3 Sys-1 Flr-2 Sch-F HPlcmt-north ZN,  !- Zone or ZoneList Name
    Sp-Room_4_Mult19_Flr_3 Sys-1 Flr-2 Sch-F HPlcmt-north ZN Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Space Function Hotel/Motel - rooms Thermostat 10;  !- Control 1 Name

ZoneControl:Thermostat,
    Sp-Room_5_Flr_3 Sys-1 Flr-2 Sch-F HPlcmt-east ZN Thermostat,  !- Name
    Sp-Room_5_Flr_3 Sys-1 Flr-2 Sch-F HPlcmt-east ZN,  !- Zone or ZoneList Name
    Sp-Room_5_Flr_3 Sys-1 Flr-2 Sch-F HPlcmt-east ZN Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Space Function Hotel/Motel - rooms Thermostat 12;  !- Control 1 Name

ZoneControl:Thermostat,
    Sp-Room_6_Flr_3 Sys-1 Flr-2 Sch-F HPlcmt-east ZN Thermostat,  !- Name
    Sp-Room_6_Flr_3 Sys-1 Flr-2 Sch-F HPlcmt-east ZN,  !- Zone or ZoneList Name
    Sp-Room_6_Flr_3 Sys-1 Flr-2 Sch-F HPlcmt-east ZN Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Space Function Hotel/Motel - rooms Thermostat 11;  !- Control 1 Name

ZoneControl:Thermostat,
    Sp-Storage_Flr_1 Sys-4 Flr-1 Sch-E HPlcmt-north ZN Thermostat,  !- Name
    Sp-Storage_Flr_1 Sys-4 Flr-1 Sch-E HPlcmt-north ZN,  !- Zone or ZoneList Name
    Sp-Storage_Flr_1 Sys-4 Flr-1 Sch-E HPlcmt-north ZN Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Space Function Storage area - occsens Thermostat 2;  !- Control 1 Name


!-   ===========  ALL OBJECTS IN CLASS: THERMOSTATSETPOINT:DUALSETPOINT ===========

ThermostatSetpoint:DualSetpoint,
    Space Function Hotel/Motel - dining Thermostat 3,  !- Name
    NECB-B-Thermostat Setpoint-Heating,  !- Heating Setpoint Temperature Schedule Name
    NECB-B-Thermostat Setpoint-Cooling;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Space Function Storage area Thermostat 2,  !- Name
    NECB-E-Thermostat Setpoint-Heating,  !- Heating Setpoint Temperature Schedule Name
    NECB-E-Thermostat Setpoint-Cooling;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Space Function Retail - mall concourse Thermostat 2,  !- Name
    NECB-C-Thermostat Setpoint-Heating,  !- Heating Setpoint Temperature Schedule Name
    NECB-C-Thermostat Setpoint-Cooling;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Space Function Corr. >= 2.4m wide-sch-E Thermostat 3,  !- Name
    NECB-E-Thermostat Setpoint-Heating,  !- Heating Setpoint Temperature Schedule Name
    NECB-E-Thermostat Setpoint-Cooling;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Space Function Corr. >= 2.4m wide-sch-E Thermostat 4,  !- Name
    NECB-E-Thermostat Setpoint-Heating,  !- Heating Setpoint Temperature Schedule Name
    NECB-E-Thermostat Setpoint-Cooling;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Space Function Hotel/Motel - dining Thermostat 4,  !- Name
    NECB-B-Thermostat Setpoint-Heating,  !- Heating Setpoint Temperature Schedule Name
    NECB-B-Thermostat Setpoint-Cooling;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Space Function Food preparation Thermostat 2,  !- Name
    NECB-B-Thermostat Setpoint-Heating,  !- Heating Setpoint Temperature Schedule Name
    NECB-B-Thermostat Setpoint-Cooling;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Space Function Hospital - laundry/washing Thermostat 2,  !- Name
    NECB-C-Thermostat Setpoint-Heating,  !- Heating Setpoint Temperature Schedule Name
    NECB-C-Thermostat Setpoint-Cooling;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Space Function Hotel/Motel - lobby Thermostat 2,  !- Name
    NECB-H-Thermostat Setpoint-Heating,  !- Heating Setpoint Temperature Schedule Name
    NECB-H-Thermostat Setpoint-Cooling;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Space Function Electrical/Mechanical-sch-E Thermostat 2,  !- Name
    NECB-E-Thermostat Setpoint-Heating,  !- Heating Setpoint Temperature Schedule Name
    NECB-E-Thermostat Setpoint-Cooling;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Space Function Retail - sales Thermostat 4,  !- Name
    NECB-C-Thermostat Setpoint-Heating,  !- Heating Setpoint Temperature Schedule Name
    NECB-C-Thermostat Setpoint-Cooling;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Space Function Retail - sales Thermostat 3,  !- Name
    NECB-C-Thermostat Setpoint-Heating,  !- Heating Setpoint Temperature Schedule Name
    NECB-C-Thermostat Setpoint-Cooling;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Space Function Hotel/Motel - rooms Thermostat 13,  !- Name
    NECB-F-Thermostat Setpoint-Heating,  !- Heating Setpoint Temperature Schedule Name
    NECB-F-Thermostat Setpoint-Cooling;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Space Function Hotel/Motel - rooms Thermostat 16,  !- Name
    NECB-F-Thermostat Setpoint-Heating,  !- Heating Setpoint Temperature Schedule Name
    NECB-F-Thermostat Setpoint-Cooling;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Space Function Hotel/Motel - rooms Thermostat 14,  !- Name
    NECB-F-Thermostat Setpoint-Heating,  !- Heating Setpoint Temperature Schedule Name
    NECB-F-Thermostat Setpoint-Cooling;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Space Function Hotel/Motel - rooms Thermostat 17,  !- Name
    NECB-F-Thermostat Setpoint-Heating,  !- Heating Setpoint Temperature Schedule Name
    NECB-F-Thermostat Setpoint-Cooling;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Space Function Hotel/Motel - rooms Thermostat 15,  !- Name
    NECB-F-Thermostat Setpoint-Heating,  !- Heating Setpoint Temperature Schedule Name
    NECB-F-Thermostat Setpoint-Cooling;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Space Function Hotel/Motel - rooms Thermostat 18,  !- Name
    NECB-F-Thermostat Setpoint-Heating,  !- Heating Setpoint Temperature Schedule Name
    NECB-F-Thermostat Setpoint-Cooling;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Space Function Hotel/Motel - rooms Thermostat 10,  !- Name
    NECB-F-Thermostat Setpoint-Heating,  !- Heating Setpoint Temperature Schedule Name
    NECB-F-Thermostat Setpoint-Cooling;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Space Function Hotel/Motel - rooms Thermostat 12,  !- Name
    NECB-F-Thermostat Setpoint-Heating,  !- Heating Setpoint Temperature Schedule Name
    NECB-F-Thermostat Setpoint-Cooling;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Space Function Hotel/Motel - rooms Thermostat 11,  !- Name
    NECB-F-Thermostat Setpoint-Heating,  !- Heating Setpoint Temperature Schedule Name
    NECB-F-Thermostat Setpoint-Cooling;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Space Function Storage area - occsens Thermostat 2,  !- Name
    NECB-E-Thermostat Setpoint-Heating,  !- Heating Setpoint Temperature Schedule Name
    NECB-E-Thermostat Setpoint-Cooling;  !- Cooling Setpoint Temperature Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER ===========

ZoneHVAC:PackagedTerminalAirConditioner,
    Sp-Corridor_Flr_3 Sys-1 Flr-2 Sch-E HPlcmt-south ZN PTAC,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 56,                 !- Air Inlet Node Name
    Node 57,                 !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    Sp-Corridor_Flr_3 Sys-1 Flr-2 Sch-E HPlcmt-south ZN PTAC OA Mixer,  !- Outdoor Air Mixer Name
    Autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    Autosize,                !- Heating Supply Air Flow Rate {m3/s}
    Autosize,                !- No Load Supply Air Flow Rate {m3/s}
    Autosize,                !- Cooling Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Heating Outdoor Air Flow Rate {m3/s}
    Autosize,                !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:ConstantVolume,      !- Supply Air Fan Object Type
    Fan Constant Volume 8,   !- Supply Air Fan Name
    Coil:Heating:Electric,   !- Heating Coil Object Type
    Coil Heating Electric 8, !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    Coil Cooling DX Single Speed 8 55kBtu/hr 9.3EER,  !- Cooling Coil Name
    DrawThrough;             !- Fan Placement

ZoneHVAC:PackagedTerminalAirConditioner,
    Sp-Room_1_Flr_3 Sys-1 Flr-2 Sch-F HPlcmt-west ZN PTAC,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 44,                 !- Air Inlet Node Name
    Node 45,                 !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    Sp-Room_1_Flr_3 Sys-1 Flr-2 Sch-F HPlcmt-west ZN PTAC OA Mixer,  !- Outdoor Air Mixer Name
    Autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    Autosize,                !- Heating Supply Air Flow Rate {m3/s}
    Autosize,                !- No Load Supply Air Flow Rate {m3/s}
    Autosize,                !- Cooling Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Heating Outdoor Air Flow Rate {m3/s}
    Autosize,                !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:ConstantVolume,      !- Supply Air Fan Object Type
    Fan Constant Volume 5,   !- Supply Air Fan Name
    Coil:Heating:Electric,   !- Heating Coil Object Type
    Coil Heating Electric 5, !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    Coil Cooling DX Single Speed 5 15kBtu/hr 9.3EER,  !- Cooling Coil Name
    DrawThrough;             !- Fan Placement

ZoneHVAC:PackagedTerminalAirConditioner,
    Sp-Room_1_Flr_6 Sys-1 Flr-4 Sch-F HPlcmt-west ZN PTAC,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 60,                 !- Air Inlet Node Name
    Node 61,                 !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    Sp-Room_1_Flr_6 Sys-1 Flr-4 Sch-F HPlcmt-west ZN PTAC OA Mixer,  !- Outdoor Air Mixer Name
    Autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    Autosize,                !- Heating Supply Air Flow Rate {m3/s}
    Autosize,                !- No Load Supply Air Flow Rate {m3/s}
    Autosize,                !- Cooling Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Heating Outdoor Air Flow Rate {m3/s}
    Autosize,                !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:ConstantVolume,      !- Supply Air Fan Object Type
    Fan Constant Volume 9,   !- Supply Air Fan Name
    Coil:Heating:Electric,   !- Heating Coil Object Type
    Coil Heating Electric 9, !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    Coil Cooling DX Single Speed 9 18kBtu/hr 9.3EER,  !- Cooling Coil Name
    DrawThrough;             !- Fan Placement

ZoneHVAC:PackagedTerminalAirConditioner,
    Sp-Room_2_Flr_3 Sys-1 Flr-2 Sch-F HPlcmt-west ZN PTAC,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 48,                 !- Air Inlet Node Name
    Node 49,                 !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    Sp-Room_2_Flr_3 Sys-1 Flr-2 Sch-F HPlcmt-west ZN PTAC OA Mixer,  !- Outdoor Air Mixer Name
    Autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    Autosize,                !- Heating Supply Air Flow Rate {m3/s}
    Autosize,                !- No Load Supply Air Flow Rate {m3/s}
    Autosize,                !- Cooling Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Heating Outdoor Air Flow Rate {m3/s}
    Autosize,                !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:ConstantVolume,      !- Supply Air Fan Object Type
    Fan Constant Volume 6,   !- Supply Air Fan Name
    Coil:Heating:Electric,   !- Heating Coil Object Type
    Coil Heating Electric 6, !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    Coil Cooling DX Single Speed 6 15kBtu/hr 9.3EER,  !- Cooling Coil Name
    DrawThrough;             !- Fan Placement

ZoneHVAC:PackagedTerminalAirConditioner,
    Sp-Room_2_Flr_6 Sys-1 Flr-4 Sch-F HPlcmt-west ZN PTAC,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 64,                 !- Air Inlet Node Name
    Node 65,                 !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    Sp-Room_2_Flr_6 Sys-1 Flr-4 Sch-F HPlcmt-west ZN PTAC OA Mixer,  !- Outdoor Air Mixer Name
    Autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    Autosize,                !- Heating Supply Air Flow Rate {m3/s}
    Autosize,                !- No Load Supply Air Flow Rate {m3/s}
    Autosize,                !- Cooling Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Heating Outdoor Air Flow Rate {m3/s}
    Autosize,                !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:ConstantVolume,      !- Supply Air Fan Object Type
    Fan Constant Volume 10,  !- Supply Air Fan Name
    Coil:Heating:Electric,   !- Heating Coil Object Type
    Coil Heating Electric 10,!- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    Coil Cooling DX Single Speed 10 18kBtu/hr 9.3EER,  !- Cooling Coil Name
    DrawThrough;             !- Fan Placement

ZoneHVAC:PackagedTerminalAirConditioner,
    Sp-Room_3_Mult19_Flr_3 Sys-1 Flr-2 Sch-F HPlcmt-south ZN PTAC,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 52,                 !- Air Inlet Node Name
    Node 53,                 !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    Sp-Room_3_Mult19_Flr_3 Sys-1 Flr-2 Sch-F HPlcmt-south ZN PTAC OA Mixer,  !- Outdoor Air Mixer Name
    Autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    Autosize,                !- Heating Supply Air Flow Rate {m3/s}
    Autosize,                !- No Load Supply Air Flow Rate {m3/s}
    Autosize,                !- Cooling Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Heating Outdoor Air Flow Rate {m3/s}
    Autosize,                !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:ConstantVolume,      !- Supply Air Fan Object Type
    Fan Constant Volume 7,   !- Supply Air Fan Name
    Coil:Heating:Electric,   !- Heating Coil Object Type
    Coil Heating Electric 7, !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    Coil Cooling DX Single Speed 7 4kBtu/hr 11.0EER,  !- Cooling Coil Name
    DrawThrough;             !- Fan Placement

ZoneHVAC:PackagedTerminalAirConditioner,
    Sp-Room_3_Mult9_Flr_6 Sys-1 Flr-4 Sch-F HPlcmt-south ZN PTAC,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 68,                 !- Air Inlet Node Name
    Node 69,                 !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    Sp-Room_3_Mult9_Flr_6 Sys-1 Flr-4 Sch-F HPlcmt-south ZN PTAC OA Mixer,  !- Outdoor Air Mixer Name
    Autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    Autosize,                !- Heating Supply Air Flow Rate {m3/s}
    Autosize,                !- No Load Supply Air Flow Rate {m3/s}
    Autosize,                !- Cooling Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Heating Outdoor Air Flow Rate {m3/s}
    Autosize,                !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:ConstantVolume,      !- Supply Air Fan Object Type
    Fan Constant Volume 11,  !- Supply Air Fan Name
    Coil:Heating:Electric,   !- Heating Coil Object Type
    Coil Heating Electric 11,!- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    Coil Cooling DX Single Speed 11 7kBtu/hr 10.9EER,  !- Cooling Coil Name
    DrawThrough;             !- Fan Placement

ZoneHVAC:PackagedTerminalAirConditioner,
    Sp-Room_4_Mult19_Flr_3 Sys-1 Flr-2 Sch-F HPlcmt-north ZN PTAC,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 33,                 !- Air Inlet Node Name
    Node 34,                 !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    Sp-Room_4_Mult19_Flr_3 Sys-1 Flr-2 Sch-F HPlcmt-north ZN PTAC OA Mixer,  !- Outdoor Air Mixer Name
    Autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    Autosize,                !- Heating Supply Air Flow Rate {m3/s}
    Autosize,                !- No Load Supply Air Flow Rate {m3/s}
    Autosize,                !- Cooling Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Heating Outdoor Air Flow Rate {m3/s}
    Autosize,                !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:ConstantVolume,      !- Supply Air Fan Object Type
    Fan Constant Volume 2,   !- Supply Air Fan Name
    Coil:Heating:Electric,   !- Heating Coil Object Type
    Coil Heating Electric 2, !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    Coil Cooling DX Single Speed 2 3kBtu/hr 11.0EER,  !- Cooling Coil Name
    DrawThrough;             !- Fan Placement

ZoneHVAC:PackagedTerminalAirConditioner,
    Sp-Room_5_Flr_3 Sys-1 Flr-2 Sch-F HPlcmt-east ZN PTAC,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 40,                 !- Air Inlet Node Name
    Node 41,                 !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    Sp-Room_5_Flr_3 Sys-1 Flr-2 Sch-F HPlcmt-east ZN PTAC OA Mixer,  !- Outdoor Air Mixer Name
    Autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    Autosize,                !- Heating Supply Air Flow Rate {m3/s}
    Autosize,                !- No Load Supply Air Flow Rate {m3/s}
    Autosize,                !- Cooling Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Heating Outdoor Air Flow Rate {m3/s}
    Autosize,                !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:ConstantVolume,      !- Supply Air Fan Object Type
    Fan Constant Volume 4,   !- Supply Air Fan Name
    Coil:Heating:Electric,   !- Heating Coil Object Type
    Coil Heating Electric 4, !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    Coil Cooling DX Single Speed 4 15kBtu/hr 9.3EER,  !- Cooling Coil Name
    DrawThrough;             !- Fan Placement

ZoneHVAC:PackagedTerminalAirConditioner,
    Sp-Room_6_Flr_3 Sys-1 Flr-2 Sch-F HPlcmt-east ZN PTAC,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 36,                 !- Air Inlet Node Name
    Node 37,                 !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    Sp-Room_6_Flr_3 Sys-1 Flr-2 Sch-F HPlcmt-east ZN PTAC OA Mixer,  !- Outdoor Air Mixer Name
    Autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    Autosize,                !- Heating Supply Air Flow Rate {m3/s}
    Autosize,                !- No Load Supply Air Flow Rate {m3/s}
    Autosize,                !- Cooling Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Heating Outdoor Air Flow Rate {m3/s}
    Autosize,                !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:ConstantVolume,      !- Supply Air Fan Object Type
    Fan Constant Volume 3,   !- Supply Air Fan Name
    Coil:Heating:Electric,   !- Heating Coil Object Type
    Coil Heating Electric 3, !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    Coil Cooling DX Single Speed 3 15kBtu/hr 9.4EER,  !- Cooling Coil Name
    DrawThrough;             !- Fan Placement


!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC ===========

ZoneHVAC:Baseboard:Convective:Electric,
    Zone HVAC Baseboard Convective Electric 13,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    ,                        !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    1;                       !- Efficiency

ZoneHVAC:Baseboard:Convective:Electric,
    Zone HVAC Baseboard Convective Electric 17,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    ,                        !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    1;                       !- Efficiency

ZoneHVAC:Baseboard:Convective:Electric,
    Zone HVAC Baseboard Convective Electric 20,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    ,                        !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    1;                       !- Efficiency

ZoneHVAC:Baseboard:Convective:Electric,
    Zone HVAC Baseboard Convective Electric 7,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    ,                        !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    1;                       !- Efficiency

ZoneHVAC:Baseboard:Convective:Electric,
    Zone HVAC Baseboard Convective Electric 12,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    ,                        !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    1;                       !- Efficiency

ZoneHVAC:Baseboard:Convective:Electric,
    Zone HVAC Baseboard Convective Electric 14,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    ,                        !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    1;                       !- Efficiency

ZoneHVAC:Baseboard:Convective:Electric,
    Zone HVAC Baseboard Convective Electric 15,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    ,                        !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    1;                       !- Efficiency

ZoneHVAC:Baseboard:Convective:Electric,
    Zone HVAC Baseboard Convective Electric 11,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    ,                        !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    1;                       !- Efficiency

ZoneHVAC:Baseboard:Convective:Electric,
    Zone HVAC Baseboard Convective Electric 18,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    ,                        !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    1;                       !- Efficiency

ZoneHVAC:Baseboard:Convective:Electric,
    Zone HVAC Baseboard Convective Electric 21,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    ,                        !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    1;                       !- Efficiency

ZoneHVAC:Baseboard:Convective:Electric,
    Zone HVAC Baseboard Convective Electric 19,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    ,                        !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    1;                       !- Efficiency

ZoneHVAC:Baseboard:Convective:Electric,
    Zone HVAC Baseboard Convective Electric 22,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    ,                        !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    1;                       !- Efficiency

ZoneHVAC:Baseboard:Convective:Electric,
    Zone HVAC Baseboard Convective Electric 4,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    ,                        !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    1;                       !- Efficiency

ZoneHVAC:Baseboard:Convective:Electric,
    Zone HVAC Baseboard Convective Electric 8,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    ,                        !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    1;                       !- Efficiency

ZoneHVAC:Baseboard:Convective:Electric,
    Zone HVAC Baseboard Convective Electric 5,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    ,                        !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    1;                       !- Efficiency

ZoneHVAC:Baseboard:Convective:Electric,
    Zone HVAC Baseboard Convective Electric 9,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    ,                        !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    1;                       !- Efficiency

ZoneHVAC:Baseboard:Convective:Electric,
    Zone HVAC Baseboard Convective Electric 6,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    ,                        !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    1;                       !- Efficiency

ZoneHVAC:Baseboard:Convective:Electric,
    Zone HVAC Baseboard Convective Electric 10,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    ,                        !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    1;                       !- Efficiency

ZoneHVAC:Baseboard:Convective:Electric,
    Zone HVAC Baseboard Convective Electric 1,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    ,                        !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    1;                       !- Efficiency

ZoneHVAC:Baseboard:Convective:Electric,
    Zone HVAC Baseboard Convective Electric 3,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    ,                        !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    1;                       !- Efficiency

ZoneHVAC:Baseboard:Convective:Electric,
    Zone HVAC Baseboard Convective Electric 2,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    ,                        !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    1;                       !- Efficiency

ZoneHVAC:Baseboard:Convective:Electric,
    Zone HVAC Baseboard Convective Electric 16,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    ,                        !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    1;                       !- Efficiency


!-   ===========  ALL OBJECTS IN CLASS: AIRTERMINAL:SINGLEDUCT:UNCONTROLLED ===========

AirTerminal:SingleDuct:Uncontrolled,
    Air Terminal Single Duct Uncontrolled 13,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 98,                 !- Zone Supply Air Node Name
    AutoSize;                !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:Uncontrolled,
    Air Terminal Single Duct Uncontrolled 17,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 142,                !- Zone Supply Air Node Name
    AutoSize;                !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:Uncontrolled,
    Air Terminal Single Duct Uncontrolled 7,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 58,                 !- Zone Supply Air Node Name
    AutoSize;                !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:Uncontrolled,
    Air Terminal Single Duct Uncontrolled 12,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 87,                 !- Zone Supply Air Node Name
    AutoSize;                !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:Uncontrolled,
    Air Terminal Single Duct Uncontrolled 14,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 109,                !- Zone Supply Air Node Name
    AutoSize;                !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:Uncontrolled,
    Air Terminal Single Duct Uncontrolled 15,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 120,                !- Zone Supply Air Node Name
    AutoSize;                !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:Uncontrolled,
    Air Terminal Single Duct Uncontrolled 11,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 76,                 !- Zone Supply Air Node Name
    AutoSize;                !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:Uncontrolled,
    Air Terminal Single Duct Uncontrolled 4,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 46,                 !- Zone Supply Air Node Name
    AutoSize;                !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:Uncontrolled,
    Air Terminal Single Duct Uncontrolled 8,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 62,                 !- Zone Supply Air Node Name
    AutoSize;                !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:Uncontrolled,
    Air Terminal Single Duct Uncontrolled 5,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 50,                 !- Zone Supply Air Node Name
    AutoSize;                !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:Uncontrolled,
    Air Terminal Single Duct Uncontrolled 9,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 66,                 !- Zone Supply Air Node Name
    AutoSize;                !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:Uncontrolled,
    Air Terminal Single Duct Uncontrolled 6,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 54,                 !- Zone Supply Air Node Name
    AutoSize;                !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:Uncontrolled,
    Air Terminal Single Duct Uncontrolled 10,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 70,                 !- Zone Supply Air Node Name
    AutoSize;                !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:Uncontrolled,
    Air Terminal Single Duct Uncontrolled 1,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 27,                 !- Zone Supply Air Node Name
    AutoSize;                !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:Uncontrolled,
    Air Terminal Single Duct Uncontrolled 3,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 42,                 !- Zone Supply Air Node Name
    AutoSize;                !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:Uncontrolled,
    Air Terminal Single Duct Uncontrolled 2,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 38,                 !- Zone Supply Air Node Name
    AutoSize;                !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:Uncontrolled,
    Air Terminal Single Duct Uncontrolled 16,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 131,                !- Zone Supply Air Node Name
    AutoSize;                !- Maximum Air Flow Rate {m3/s}


!-   ===========  ALL OBJECTS IN CLASS: AIRTERMINAL:SINGLEDUCT:VAV:REHEAT ===========

AirTerminal:SingleDuct:VAV:Reheat,
    Air Terminal Single Duct VAV Reheat 3,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Air Terminal Single Duct VAV Reheat 3 Damper Outlet,  !- Damper Air Outlet Node Name
    Node 194,                !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    0.377723766,             !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,   !- Reheat Coil Object Type
    Coil Heating Electric 22,!- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 192,                !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Normal,                  !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    Autocalculate,           !- Maximum Flow Fraction During Reheat
    43;                      !- Maximum Reheat Air Temperature {C}

AirTerminal:SingleDuct:VAV:Reheat,
    Air Terminal Single Duct VAV Reheat 1,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Air Terminal Single Duct VAV Reheat 1 Damper Outlet,  !- Damper Air Outlet Node Name
    Node 188,                !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    2.616372232,             !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,   !- Reheat Coil Object Type
    Coil Heating Electric 20,!- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 180,                !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Normal,                  !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    Autocalculate,           !- Maximum Flow Fraction During Reheat
    43;                      !- Maximum Reheat Air Temperature {C}

AirTerminal:SingleDuct:VAV:Reheat,
    Air Terminal Single Duct VAV Reheat 4,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Air Terminal Single Duct VAV Reheat 4 Damper Outlet,  !- Damper Air Outlet Node Name
    Node 197,                !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    0.328486374,             !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,   !- Reheat Coil Object Type
    Coil Heating Electric 23,!- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 195,                !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Normal,                  !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    Autocalculate,           !- Maximum Flow Fraction During Reheat
    43;                      !- Maximum Reheat Air Temperature {C}

AirTerminal:SingleDuct:VAV:Reheat,
    Air Terminal Single Duct VAV Reheat 2,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Air Terminal Single Duct VAV Reheat 2 Damper Outlet,  !- Damper Air Outlet Node Name
    Node 191,                !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    0.134142724,             !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,   !- Reheat Coil Object Type
    Coil Heating Electric 21,!- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 189,                !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Normal,                  !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    Autocalculate,           !- Maximum Flow Fraction During Reheat
    43;                      !- Maximum Reheat Air Temperature {C}

AirTerminal:SingleDuct:VAV:Reheat,
    Air Terminal Single Duct VAV Reheat 5,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Air Terminal Single Duct VAV Reheat 5 Damper Outlet,  !- Damper Air Outlet Node Name
    Node 200,                !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    0.155337784,             !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,   !- Reheat Coil Object Type
    Coil Heating Electric 24,!- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 198,                !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Normal,                  !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    Autocalculate,           !- Maximum Flow Fraction During Reheat
    43;                      !- Maximum Reheat Air Temperature {C}


!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:AIRDISTRIBUTIONUNIT ===========

ZoneHVAC:AirDistributionUnit,
    ADU Air Terminal Single Duct VAV Reheat 3,  !- Name
    Node 192,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Air Terminal Single Duct VAV Reheat 3;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ADU Air Terminal Single Duct VAV Reheat 1,  !- Name
    Node 180,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Air Terminal Single Duct VAV Reheat 1;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ADU Air Terminal Single Duct VAV Reheat 4,  !- Name
    Node 195,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Air Terminal Single Duct VAV Reheat 4;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ADU Air Terminal Single Duct VAV Reheat 2,  !- Name
    Node 189,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Air Terminal Single Duct VAV Reheat 2;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ADU Air Terminal Single Duct VAV Reheat 5,  !- Name
    Node 198,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Air Terminal Single Duct VAV Reheat 5;  !- Air Terminal Name


!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTLIST ===========

ZoneHVAC:EquipmentList,
    Sp-Banquet_Flr_6 Sys-3 Flr-4 Sch-B HPlcmt-north ZN Equipment List,  !- Name
    ,                        !- Load Distribution Scheme
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    Air Terminal Single Duct Uncontrolled 13,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ZoneHVAC:Baseboard:Convective:Electric,  !- Zone Equipment 2 Object Type
    Zone HVAC Baseboard Convective Electric 13,  !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2;                       !- Zone Equipment 2 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    Sp-Basement Sys-4 Flr-3 Sch-E HPlcmt-north ZN Equipment List,  !- Name
    ,                        !- Load Distribution Scheme
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    Air Terminal Single Duct Uncontrolled 17,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ZoneHVAC:Baseboard:Convective:Electric,  !- Zone Equipment 2 Object Type
    Zone HVAC Baseboard Convective Electric 17,  !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2;                       !- Zone Equipment 2 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    Sp-Cafe_Flr_1 Sys-6 Flr-1 Sch-C HPlcmt-south ZN Equipment List,  !- Name
    ,                        !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Air Terminal Single Duct VAV Reheat 3,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ZoneHVAC:Baseboard:Convective:Electric,  !- Zone Equipment 2 Object Type
    Zone HVAC Baseboard Convective Electric 20,  !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2;                       !- Zone Equipment 2 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    Sp-Corridor_Flr_3 Sys-1 Flr-2 Sch-E HPlcmt-south ZN Equipment List,  !- Name
    ,                        !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 1 Object Type
    Sp-Corridor_Flr_3 Sys-1 Flr-2 Sch-E HPlcmt-south ZN PTAC,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ZoneHVAC:Baseboard:Convective:Electric,  !- Zone Equipment 2 Object Type
    Zone HVAC Baseboard Convective Electric 7,  !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2,                       !- Zone Equipment 2 Heating or No-Load Sequence
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 3 Object Type
    Air Terminal Single Duct Uncontrolled 7,  !- Zone Equipment 3 Name
    3,                       !- Zone Equipment 3 Cooling Sequence
    3;                       !- Zone Equipment 3 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    Sp-Corridor_Flr_6 Sys-3 Flr-4 Sch-E HPlcmt-south ZN Equipment List,  !- Name
    ,                        !- Load Distribution Scheme
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    Air Terminal Single Duct Uncontrolled 12,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ZoneHVAC:Baseboard:Convective:Electric,  !- Zone Equipment 2 Object Type
    Zone HVAC Baseboard Convective Electric 12,  !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2;                       !- Zone Equipment 2 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    Sp-Dining_Flr_6 Sys-3 Flr-4 Sch-B HPlcmt-north ZN Equipment List,  !- Name
    ,                        !- Load Distribution Scheme
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    Air Terminal Single Duct Uncontrolled 14,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ZoneHVAC:Baseboard:Convective:Electric,  !- Zone Equipment 2 Object Type
    Zone HVAC Baseboard Convective Electric 14,  !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2;                       !- Zone Equipment 2 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    Sp-Kitchen_Flr_6 Sys-3 Flr-4 Sch-B HPlcmt-east ZN Equipment List,  !- Name
    ,                        !- Load Distribution Scheme
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    Air Terminal Single Duct Uncontrolled 15,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ZoneHVAC:Baseboard:Convective:Electric,  !- Zone Equipment 2 Object Type
    Zone HVAC Baseboard Convective Electric 15,  !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2;                       !- Zone Equipment 2 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    Sp-Laundry_Flr_1 Sys-3 Flr-1 Sch-C HPlcmt-east ZN Equipment List,  !- Name
    ,                        !- Load Distribution Scheme
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    Air Terminal Single Duct Uncontrolled 11,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ZoneHVAC:Baseboard:Convective:Electric,  !- Zone Equipment 2 Object Type
    Zone HVAC Baseboard Convective Electric 11,  !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2;                       !- Zone Equipment 2 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    Sp-Lobby_Flr_1 Sys-6 Flr-1 Sch-H HPlcmt-north ZN Equipment List,  !- Name
    ,                        !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Air Terminal Single Duct VAV Reheat 1,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ZoneHVAC:Baseboard:Convective:Electric,  !- Zone Equipment 2 Object Type
    Zone HVAC Baseboard Convective Electric 18,  !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2;                       !- Zone Equipment 2 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    Sp-Mech_Flr_1 Sys-6 Flr-1 Sch-E HPlcmt-north ZN Equipment List,  !- Name
    ,                        !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Air Terminal Single Duct VAV Reheat 4,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ZoneHVAC:Baseboard:Convective:Electric,  !- Zone Equipment 2 Object Type
    Zone HVAC Baseboard Convective Electric 21,  !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2;                       !- Zone Equipment 2 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    Sp-Retail_1_Flr_1 Sys-6 Flr-1 Sch-C HPlcmt-south ZN Equipment List,  !- Name
    ,                        !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Air Terminal Single Duct VAV Reheat 2,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ZoneHVAC:Baseboard:Convective:Electric,  !- Zone Equipment 2 Object Type
    Zone HVAC Baseboard Convective Electric 19,  !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2;                       !- Zone Equipment 2 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    Sp-Retail_2_Flr_1 Sys-6 Flr-1 Sch-C HPlcmt-west ZN Equipment List,  !- Name
    ,                        !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Air Terminal Single Duct VAV Reheat 5,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ZoneHVAC:Baseboard:Convective:Electric,  !- Zone Equipment 2 Object Type
    Zone HVAC Baseboard Convective Electric 22,  !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2;                       !- Zone Equipment 2 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    Sp-Room_1_Flr_3 Sys-1 Flr-2 Sch-F HPlcmt-west ZN Equipment List,  !- Name
    ,                        !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 1 Object Type
    Sp-Room_1_Flr_3 Sys-1 Flr-2 Sch-F HPlcmt-west ZN PTAC,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ZoneHVAC:Baseboard:Convective:Electric,  !- Zone Equipment 2 Object Type
    Zone HVAC Baseboard Convective Electric 4,  !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2,                       !- Zone Equipment 2 Heating or No-Load Sequence
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 3 Object Type
    Air Terminal Single Duct Uncontrolled 4,  !- Zone Equipment 3 Name
    3,                       !- Zone Equipment 3 Cooling Sequence
    3;                       !- Zone Equipment 3 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    Sp-Room_1_Flr_6 Sys-1 Flr-4 Sch-F HPlcmt-west ZN Equipment List,  !- Name
    ,                        !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 1 Object Type
    Sp-Room_1_Flr_6 Sys-1 Flr-4 Sch-F HPlcmt-west ZN PTAC,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ZoneHVAC:Baseboard:Convective:Electric,  !- Zone Equipment 2 Object Type
    Zone HVAC Baseboard Convective Electric 8,  !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2,                       !- Zone Equipment 2 Heating or No-Load Sequence
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 3 Object Type
    Air Terminal Single Duct Uncontrolled 8,  !- Zone Equipment 3 Name
    3,                       !- Zone Equipment 3 Cooling Sequence
    3;                       !- Zone Equipment 3 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    Sp-Room_2_Flr_3 Sys-1 Flr-2 Sch-F HPlcmt-west ZN Equipment List,  !- Name
    ,                        !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 1 Object Type
    Sp-Room_2_Flr_3 Sys-1 Flr-2 Sch-F HPlcmt-west ZN PTAC,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ZoneHVAC:Baseboard:Convective:Electric,  !- Zone Equipment 2 Object Type
    Zone HVAC Baseboard Convective Electric 5,  !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2,                       !- Zone Equipment 2 Heating or No-Load Sequence
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 3 Object Type
    Air Terminal Single Duct Uncontrolled 5,  !- Zone Equipment 3 Name
    3,                       !- Zone Equipment 3 Cooling Sequence
    3;                       !- Zone Equipment 3 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    Sp-Room_2_Flr_6 Sys-1 Flr-4 Sch-F HPlcmt-west ZN Equipment List,  !- Name
    ,                        !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 1 Object Type
    Sp-Room_2_Flr_6 Sys-1 Flr-4 Sch-F HPlcmt-west ZN PTAC,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ZoneHVAC:Baseboard:Convective:Electric,  !- Zone Equipment 2 Object Type
    Zone HVAC Baseboard Convective Electric 9,  !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2,                       !- Zone Equipment 2 Heating or No-Load Sequence
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 3 Object Type
    Air Terminal Single Duct Uncontrolled 9,  !- Zone Equipment 3 Name
    3,                       !- Zone Equipment 3 Cooling Sequence
    3;                       !- Zone Equipment 3 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    Sp-Room_3_Mult19_Flr_3 Sys-1 Flr-2 Sch-F HPlcmt-south ZN Equipment List,  !- Name
    ,                        !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 1 Object Type
    Sp-Room_3_Mult19_Flr_3 Sys-1 Flr-2 Sch-F HPlcmt-south ZN PTAC,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ZoneHVAC:Baseboard:Convective:Electric,  !- Zone Equipment 2 Object Type
    Zone HVAC Baseboard Convective Electric 6,  !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2,                       !- Zone Equipment 2 Heating or No-Load Sequence
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 3 Object Type
    Air Terminal Single Duct Uncontrolled 6,  !- Zone Equipment 3 Name
    3,                       !- Zone Equipment 3 Cooling Sequence
    3;                       !- Zone Equipment 3 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    Sp-Room_3_Mult9_Flr_6 Sys-1 Flr-4 Sch-F HPlcmt-south ZN Equipment List,  !- Name
    ,                        !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 1 Object Type
    Sp-Room_3_Mult9_Flr_6 Sys-1 Flr-4 Sch-F HPlcmt-south ZN PTAC,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ZoneHVAC:Baseboard:Convective:Electric,  !- Zone Equipment 2 Object Type
    Zone HVAC Baseboard Convective Electric 10,  !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2,                       !- Zone Equipment 2 Heating or No-Load Sequence
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 3 Object Type
    Air Terminal Single Duct Uncontrolled 10,  !- Zone Equipment 3 Name
    3,                       !- Zone Equipment 3 Cooling Sequence
    3;                       !- Zone Equipment 3 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    Sp-Room_4_Mult19_Flr_3 Sys-1 Flr-2 Sch-F HPlcmt-north ZN Equipment List,  !- Name
    ,                        !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 1 Object Type
    Sp-Room_4_Mult19_Flr_3 Sys-1 Flr-2 Sch-F HPlcmt-north ZN PTAC,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ZoneHVAC:Baseboard:Convective:Electric,  !- Zone Equipment 2 Object Type
    Zone HVAC Baseboard Convective Electric 1,  !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2,                       !- Zone Equipment 2 Heating or No-Load Sequence
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 3 Object Type
    Air Terminal Single Duct Uncontrolled 1,  !- Zone Equipment 3 Name
    3,                       !- Zone Equipment 3 Cooling Sequence
    3;                       !- Zone Equipment 3 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    Sp-Room_5_Flr_3 Sys-1 Flr-2 Sch-F HPlcmt-east ZN Equipment List,  !- Name
    ,                        !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 1 Object Type
    Sp-Room_5_Flr_3 Sys-1 Flr-2 Sch-F HPlcmt-east ZN PTAC,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ZoneHVAC:Baseboard:Convective:Electric,  !- Zone Equipment 2 Object Type
    Zone HVAC Baseboard Convective Electric 3,  !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2,                       !- Zone Equipment 2 Heating or No-Load Sequence
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 3 Object Type
    Air Terminal Single Duct Uncontrolled 3,  !- Zone Equipment 3 Name
    3,                       !- Zone Equipment 3 Cooling Sequence
    3;                       !- Zone Equipment 3 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    Sp-Room_6_Flr_3 Sys-1 Flr-2 Sch-F HPlcmt-east ZN Equipment List,  !- Name
    ,                        !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 1 Object Type
    Sp-Room_6_Flr_3 Sys-1 Flr-2 Sch-F HPlcmt-east ZN PTAC,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ZoneHVAC:Baseboard:Convective:Electric,  !- Zone Equipment 2 Object Type
    Zone HVAC Baseboard Convective Electric 2,  !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2,                       !- Zone Equipment 2 Heating or No-Load Sequence
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 3 Object Type
    Air Terminal Single Duct Uncontrolled 2,  !- Zone Equipment 3 Name
    3,                       !- Zone Equipment 3 Cooling Sequence
    3;                       !- Zone Equipment 3 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    Sp-Storage_Flr_1 Sys-4 Flr-1 Sch-E HPlcmt-north ZN Equipment List,  !- Name
    ,                        !- Load Distribution Scheme
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    Air Terminal Single Duct Uncontrolled 16,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ZoneHVAC:Baseboard:Convective:Electric,  !- Zone Equipment 2 Object Type
    Zone HVAC Baseboard Convective Electric 16,  !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2;                       !- Zone Equipment 2 Heating or No-Load Sequence


!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTCONNECTIONS ===========

ZoneHVAC:EquipmentConnections,
    Sp-Banquet_Flr_6 Sys-3 Flr-4 Sch-B HPlcmt-north ZN,  !- Zone Name
    Sp-Banquet_Flr_6 Sys-3 Flr-4 Sch-B HPlcmt-north ZN Equipment List,  !- Zone Conditioning Equipment List Name
    Sp-Banquet_Flr_6 Sys-3 Flr-4 Sch-B HPlcmt-north ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 13,                 !- Zone Air Node Name
    Node 104;                !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Sp-Basement Sys-4 Flr-3 Sch-E HPlcmt-north ZN,  !- Zone Name
    Sp-Basement Sys-4 Flr-3 Sch-E HPlcmt-north ZN Equipment List,  !- Zone Conditioning Equipment List Name
    Sp-Basement Sys-4 Flr-3 Sch-E HPlcmt-north ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 17,                 !- Zone Air Node Name
    Node 148;                !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Sp-Cafe_Flr_1 Sys-6 Flr-1 Sch-C HPlcmt-south ZN,  !- Zone Name
    Sp-Cafe_Flr_1 Sys-6 Flr-1 Sch-C HPlcmt-south ZN Equipment List,  !- Zone Conditioning Equipment List Name
    Sp-Cafe_Flr_1 Sys-6 Flr-1 Sch-C HPlcmt-south ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 21,                 !- Zone Air Node Name
    Node 193;                !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Sp-Corridor_Flr_3 Sys-1 Flr-2 Sch-E HPlcmt-south ZN,  !- Zone Name
    Sp-Corridor_Flr_3 Sys-1 Flr-2 Sch-E HPlcmt-south ZN Equipment List,  !- Zone Conditioning Equipment List Name
    Sp-Corridor_Flr_3 Sys-1 Flr-2 Sch-E HPlcmt-south ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Sp-Corridor_Flr_3 Sys-1 Flr-2 Sch-E HPlcmt-south ZN Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Node 7,                  !- Zone Air Node Name
    Node 59;                 !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Sp-Corridor_Flr_6 Sys-3 Flr-4 Sch-E HPlcmt-south ZN,  !- Zone Name
    Sp-Corridor_Flr_6 Sys-3 Flr-4 Sch-E HPlcmt-south ZN Equipment List,  !- Zone Conditioning Equipment List Name
    Sp-Corridor_Flr_6 Sys-3 Flr-4 Sch-E HPlcmt-south ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 12,                 !- Zone Air Node Name
    Node 93;                 !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Sp-Dining_Flr_6 Sys-3 Flr-4 Sch-B HPlcmt-north ZN,  !- Zone Name
    Sp-Dining_Flr_6 Sys-3 Flr-4 Sch-B HPlcmt-north ZN Equipment List,  !- Zone Conditioning Equipment List Name
    Sp-Dining_Flr_6 Sys-3 Flr-4 Sch-B HPlcmt-north ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 14,                 !- Zone Air Node Name
    Node 115;                !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Sp-Kitchen_Flr_6 Sys-3 Flr-4 Sch-B HPlcmt-east ZN,  !- Zone Name
    Sp-Kitchen_Flr_6 Sys-3 Flr-4 Sch-B HPlcmt-east ZN Equipment List,  !- Zone Conditioning Equipment List Name
    Sp-Kitchen_Flr_6 Sys-3 Flr-4 Sch-B HPlcmt-east ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 15,                 !- Zone Air Node Name
    Node 126;                !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Sp-Laundry_Flr_1 Sys-3 Flr-1 Sch-C HPlcmt-east ZN,  !- Zone Name
    Sp-Laundry_Flr_1 Sys-3 Flr-1 Sch-C HPlcmt-east ZN Equipment List,  !- Zone Conditioning Equipment List Name
    Sp-Laundry_Flr_1 Sys-3 Flr-1 Sch-C HPlcmt-east ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 11,                 !- Zone Air Node Name
    Node 82;                 !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Sp-Lobby_Flr_1 Sys-6 Flr-1 Sch-H HPlcmt-north ZN,  !- Zone Name
    Sp-Lobby_Flr_1 Sys-6 Flr-1 Sch-H HPlcmt-north ZN Equipment List,  !- Zone Conditioning Equipment List Name
    Sp-Lobby_Flr_1 Sys-6 Flr-1 Sch-H HPlcmt-north ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 22,                 !- Zone Air Node Name
    Node 187;                !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Sp-Mech_Flr_1 Sys-6 Flr-1 Sch-E HPlcmt-north ZN,  !- Zone Name
    Sp-Mech_Flr_1 Sys-6 Flr-1 Sch-E HPlcmt-north ZN Equipment List,  !- Zone Conditioning Equipment List Name
    Sp-Mech_Flr_1 Sys-6 Flr-1 Sch-E HPlcmt-north ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 18,                 !- Zone Air Node Name
    Node 196;                !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Sp-Retail_1_Flr_1 Sys-6 Flr-1 Sch-C HPlcmt-south ZN,  !- Zone Name
    Sp-Retail_1_Flr_1 Sys-6 Flr-1 Sch-C HPlcmt-south ZN Equipment List,  !- Zone Conditioning Equipment List Name
    Sp-Retail_1_Flr_1 Sys-6 Flr-1 Sch-C HPlcmt-south ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 20,                 !- Zone Air Node Name
    Node 190;                !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Sp-Retail_2_Flr_1 Sys-6 Flr-1 Sch-C HPlcmt-west ZN,  !- Zone Name
    Sp-Retail_2_Flr_1 Sys-6 Flr-1 Sch-C HPlcmt-west ZN Equipment List,  !- Zone Conditioning Equipment List Name
    Sp-Retail_2_Flr_1 Sys-6 Flr-1 Sch-C HPlcmt-west ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 19,                 !- Zone Air Node Name
    Node 199;                !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Sp-Room_1_Flr_3 Sys-1 Flr-2 Sch-F HPlcmt-west ZN,  !- Zone Name
    Sp-Room_1_Flr_3 Sys-1 Flr-2 Sch-F HPlcmt-west ZN Equipment List,  !- Zone Conditioning Equipment List Name
    Sp-Room_1_Flr_3 Sys-1 Flr-2 Sch-F HPlcmt-west ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Sp-Room_1_Flr_3 Sys-1 Flr-2 Sch-F HPlcmt-west ZN Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Node 4,                  !- Zone Air Node Name
    Node 47;                 !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Sp-Room_1_Flr_6 Sys-1 Flr-4 Sch-F HPlcmt-west ZN,  !- Zone Name
    Sp-Room_1_Flr_6 Sys-1 Flr-4 Sch-F HPlcmt-west ZN Equipment List,  !- Zone Conditioning Equipment List Name
    Sp-Room_1_Flr_6 Sys-1 Flr-4 Sch-F HPlcmt-west ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Sp-Room_1_Flr_6 Sys-1 Flr-4 Sch-F HPlcmt-west ZN Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Node 8,                  !- Zone Air Node Name
    Node 63;                 !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Sp-Room_2_Flr_3 Sys-1 Flr-2 Sch-F HPlcmt-west ZN,  !- Zone Name
    Sp-Room_2_Flr_3 Sys-1 Flr-2 Sch-F HPlcmt-west ZN Equipment List,  !- Zone Conditioning Equipment List Name
    Sp-Room_2_Flr_3 Sys-1 Flr-2 Sch-F HPlcmt-west ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Sp-Room_2_Flr_3 Sys-1 Flr-2 Sch-F HPlcmt-west ZN Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Node 5,                  !- Zone Air Node Name
    Node 51;                 !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Sp-Room_2_Flr_6 Sys-1 Flr-4 Sch-F HPlcmt-west ZN,  !- Zone Name
    Sp-Room_2_Flr_6 Sys-1 Flr-4 Sch-F HPlcmt-west ZN Equipment List,  !- Zone Conditioning Equipment List Name
    Sp-Room_2_Flr_6 Sys-1 Flr-4 Sch-F HPlcmt-west ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Sp-Room_2_Flr_6 Sys-1 Flr-4 Sch-F HPlcmt-west ZN Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Node 9,                  !- Zone Air Node Name
    Node 67;                 !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Sp-Room_3_Mult19_Flr_3 Sys-1 Flr-2 Sch-F HPlcmt-south ZN,  !- Zone Name
    Sp-Room_3_Mult19_Flr_3 Sys-1 Flr-2 Sch-F HPlcmt-south ZN Equipment List,  !- Zone Conditioning Equipment List Name
    Sp-Room_3_Mult19_Flr_3 Sys-1 Flr-2 Sch-F HPlcmt-south ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Sp-Room_3_Mult19_Flr_3 Sys-1 Flr-2 Sch-F HPlcmt-south ZN Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Node 6,                  !- Zone Air Node Name
    Node 55;                 !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Sp-Room_3_Mult9_Flr_6 Sys-1 Flr-4 Sch-F HPlcmt-south ZN,  !- Zone Name
    Sp-Room_3_Mult9_Flr_6 Sys-1 Flr-4 Sch-F HPlcmt-south ZN Equipment List,  !- Zone Conditioning Equipment List Name
    Sp-Room_3_Mult9_Flr_6 Sys-1 Flr-4 Sch-F HPlcmt-south ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Sp-Room_3_Mult9_Flr_6 Sys-1 Flr-4 Sch-F HPlcmt-south ZN Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Node 10,                 !- Zone Air Node Name
    Node 71;                 !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Sp-Room_4_Mult19_Flr_3 Sys-1 Flr-2 Sch-F HPlcmt-north ZN,  !- Zone Name
    Sp-Room_4_Mult19_Flr_3 Sys-1 Flr-2 Sch-F HPlcmt-north ZN Equipment List,  !- Zone Conditioning Equipment List Name
    Sp-Room_4_Mult19_Flr_3 Sys-1 Flr-2 Sch-F HPlcmt-north ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Sp-Room_4_Mult19_Flr_3 Sys-1 Flr-2 Sch-F HPlcmt-north ZN Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Node 1,                  !- Zone Air Node Name
    Node 35;                 !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Sp-Room_5_Flr_3 Sys-1 Flr-2 Sch-F HPlcmt-east ZN,  !- Zone Name
    Sp-Room_5_Flr_3 Sys-1 Flr-2 Sch-F HPlcmt-east ZN Equipment List,  !- Zone Conditioning Equipment List Name
    Sp-Room_5_Flr_3 Sys-1 Flr-2 Sch-F HPlcmt-east ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Sp-Room_5_Flr_3 Sys-1 Flr-2 Sch-F HPlcmt-east ZN Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Node 3,                  !- Zone Air Node Name
    Node 43;                 !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Sp-Room_6_Flr_3 Sys-1 Flr-2 Sch-F HPlcmt-east ZN,  !- Zone Name
    Sp-Room_6_Flr_3 Sys-1 Flr-2 Sch-F HPlcmt-east ZN Equipment List,  !- Zone Conditioning Equipment List Name
    Sp-Room_6_Flr_3 Sys-1 Flr-2 Sch-F HPlcmt-east ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Sp-Room_6_Flr_3 Sys-1 Flr-2 Sch-F HPlcmt-east ZN Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Node 2,                  !- Zone Air Node Name
    Node 39;                 !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Sp-Storage_Flr_1 Sys-4 Flr-1 Sch-E HPlcmt-north ZN,  !- Zone Name
    Sp-Storage_Flr_1 Sys-4 Flr-1 Sch-E HPlcmt-north ZN Equipment List,  !- Zone Conditioning Equipment List Name
    Sp-Storage_Flr_1 Sys-4 Flr-1 Sch-E HPlcmt-north ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 16,                 !- Zone Air Node Name
    Node 137;                !- Zone Return Air Node or NodeList Name


!-   ===========  ALL OBJECTS IN CLASS: FAN:CONSTANTVOLUME ===========

Fan:ConstantVolume,
    Fan Constant Volume 8,   !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.39975,                 !- Fan Total Efficiency
    640,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.615,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Sp-Corridor_Flr_3 Sys-1 Flr-2 Sch-E HPlcmt-south ZN PTAC Heating Coil Outlet Node,  !- Air Inlet Node Name
    Node 57;                 !- Air Outlet Node Name

Fan:ConstantVolume,
    Fan Constant Volume 5,   !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.39975,                 !- Fan Total Efficiency
    640,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.615,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Sp-Room_1_Flr_3 Sys-1 Flr-2 Sch-F HPlcmt-west ZN PTAC Heating Coil Outlet Node,  !- Air Inlet Node Name
    Node 45;                 !- Air Outlet Node Name

Fan:ConstantVolume,
    Fan Constant Volume 9,   !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.39975,                 !- Fan Total Efficiency
    640,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.615,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Sp-Room_1_Flr_6 Sys-1 Flr-4 Sch-F HPlcmt-west ZN PTAC Heating Coil Outlet Node,  !- Air Inlet Node Name
    Node 61;                 !- Air Outlet Node Name

Fan:ConstantVolume,
    Fan Constant Volume 6,   !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.39975,                 !- Fan Total Efficiency
    640,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.615,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Sp-Room_2_Flr_3 Sys-1 Flr-2 Sch-F HPlcmt-west ZN PTAC Heating Coil Outlet Node,  !- Air Inlet Node Name
    Node 49;                 !- Air Outlet Node Name

Fan:ConstantVolume,
    Fan Constant Volume 10,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.39975,                 !- Fan Total Efficiency
    640,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.615,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Sp-Room_2_Flr_6 Sys-1 Flr-4 Sch-F HPlcmt-west ZN PTAC Heating Coil Outlet Node,  !- Air Inlet Node Name
    Node 65;                 !- Air Outlet Node Name

Fan:ConstantVolume,
    Fan Constant Volume 7,   !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.39975,                 !- Fan Total Efficiency
    640,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.615,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Sp-Room_3_Mult19_Flr_3 Sys-1 Flr-2 Sch-F HPlcmt-south ZN PTAC Heating Coil Outlet Node,  !- Air Inlet Node Name
    Node 53;                 !- Air Outlet Node Name

Fan:ConstantVolume,
    Fan Constant Volume 11,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.39975,                 !- Fan Total Efficiency
    640,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.615,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Sp-Room_3_Mult9_Flr_6 Sys-1 Flr-4 Sch-F HPlcmt-south ZN PTAC Heating Coil Outlet Node,  !- Air Inlet Node Name
    Node 69;                 !- Air Outlet Node Name

Fan:ConstantVolume,
    Fan Constant Volume 2,   !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.39975,                 !- Fan Total Efficiency
    640,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.615,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Sp-Room_4_Mult19_Flr_3 Sys-1 Flr-2 Sch-F HPlcmt-north ZN PTAC Heating Coil Outlet Node,  !- Air Inlet Node Name
    Node 34;                 !- Air Outlet Node Name

Fan:ConstantVolume,
    Fan Constant Volume 4,   !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.39975,                 !- Fan Total Efficiency
    640,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.615,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Sp-Room_5_Flr_3 Sys-1 Flr-2 Sch-F HPlcmt-east ZN PTAC Heating Coil Outlet Node,  !- Air Inlet Node Name
    Node 41;                 !- Air Outlet Node Name

Fan:ConstantVolume,
    Fan Constant Volume 3,   !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.39975,                 !- Fan Total Efficiency
    640,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.615,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Sp-Room_6_Flr_3 Sys-1 Flr-2 Sch-F HPlcmt-east ZN PTAC Heating Coil Outlet Node,  !- Air Inlet Node Name
    Node 37;                 !- Air Outlet Node Name

Fan:ConstantVolume,
    Fan Constant Volume 1,   !- Name
    Make-up air unit Occ Sch,!- Availability Schedule Name
    0.39975,                 !- Fan Total Efficiency
    640,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.615,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Node 30,                 !- Air Inlet Node Name
    Node 24;                 !- Air Outlet Node Name

Fan:ConstantVolume,
    Fan Constant Volume 14,  !- Name
    Sp-Banquet_Flr_6 Sys-3 Flr-4 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch,  !- Availability Schedule Name
    0.39975,                 !- Fan Total Efficiency
    640,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.615,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Node 101,                !- Air Inlet Node Name
    Node 95;                 !- Air Outlet Node Name

Fan:ConstantVolume,
    Fan Constant Volume 18,  !- Name
    Sp-Basement Sys-4 Flr-3 Sch-E HPlcmt-north ZN NECB System 4 PSZ Occ Sch,  !- Availability Schedule Name
    0.39975,                 !- Fan Total Efficiency
    640,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.615,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Node 145,                !- Air Inlet Node Name
    Node 139;                !- Air Outlet Node Name

Fan:ConstantVolume,
    Fan Constant Volume 13,  !- Name
    Sp-Corridor_Flr_6 Sys-3 Flr-4 Sch-E HPlcmt-south ZN NECB System 3 PSZ Occ Sch,  !- Availability Schedule Name
    0.39975,                 !- Fan Total Efficiency
    640,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.615,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Node 90,                 !- Air Inlet Node Name
    Node 84;                 !- Air Outlet Node Name

Fan:ConstantVolume,
    Fan Constant Volume 15,  !- Name
    Sp-Dining_Flr_6 Sys-3 Flr-4 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch,  !- Availability Schedule Name
    0.39975,                 !- Fan Total Efficiency
    640,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.615,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Node 112,                !- Air Inlet Node Name
    Node 106;                !- Air Outlet Node Name

Fan:ConstantVolume,
    Fan Constant Volume 16,  !- Name
    Sp-Kitchen_Flr_6 Sys-3 Flr-4 Sch-B HPlcmt-east ZN NECB System 3 PSZ Occ Sch,  !- Availability Schedule Name
    0.39975,                 !- Fan Total Efficiency
    640,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.615,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Node 123,                !- Air Inlet Node Name
    Node 117;                !- Air Outlet Node Name

Fan:ConstantVolume,
    Fan Constant Volume 12,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.39975,                 !- Fan Total Efficiency
    640,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.615,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Node 79,                 !- Air Inlet Node Name
    Node 73;                 !- Air Outlet Node Name

Fan:ConstantVolume,
    Fan Constant Volume 17,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.39975,                 !- Fan Total Efficiency
    640,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.615,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Node 134,                !- Air Inlet Node Name
    Node 128;                !- Air Outlet Node Name


!-   ===========  ALL OBJECTS IN CLASS: FAN:VARIABLEVOLUME ===========

Fan:VariableVolume,
    Fan Variable Volume 1,   !- Name
    VAV with Reheat Occ Sch, !- Availability Schedule Name
    0.549965,                !- Fan Total Efficiency
    1458.33,                 !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    Fraction,                !- Fan Power Minimum Flow Rate Input Method
    0.5,                     !- Fan Power Minimum Flow Fraction
    0,                       !- Fan Power Minimum Air Flow Rate {m3/s}
    0.8461,                  !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    -4.1457,                 !- Fan Power Coefficient 1
    16.803,                  !- Fan Power Coefficient 2
    -19.471,                 !- Fan Power Coefficient 3
    7.8488,                  !- Fan Power Coefficient 4
    0,                       !- Fan Power Coefficient 5
    Node 184,                !- Air Inlet Node Name
    Node 177;                !- Air Outlet Node Name


!-   ===========  ALL OBJECTS IN CLASS: COIL:COOLING:WATER ===========

Coil:Cooling:Water,
    Coil Cooling Water 1,    !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Design Water Flow Rate {m3/s}
    Autosize,                !- Design Air Flow Rate {m3/s}
    Autosize,                !- Design Inlet Water Temperature {C}
    Autosize,                !- Design Inlet Air Temperature {C}
    Autosize,                !- Design Outlet Air Temperature {C}
    Autosize,                !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
    Autosize,                !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
    Node 154,                !- Water Inlet Node Name
    Node 181,                !- Water Outlet Node Name
    Node 186,                !- Air Inlet Node Name
    Node 185,                !- Air Outlet Node Name
    SimpleAnalysis,          !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration


!-   ===========  ALL OBJECTS IN CLASS: COIL:COOLING:DX:SINGLESPEED ===========

Coil:Cooling:DX:SingleSpeed,
    Coil Cooling DX Single Speed 8 55kBtu/hr 9.3EER,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3.1853157840332,         !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Sp-Corridor_Flr_3 Sys-1 Flr-2 Sch-E HPlcmt-south ZN PTAC Mixed Air Node,  !- Air Inlet Node Name
    Sp-Corridor_Flr_3 Sys-1 Flr-2 Sch-E HPlcmt-south ZN PTAC Cooling Coil Outlet Node,  !- Air Outlet Node Name
    DXCOOL-NECB2011-REF-CAPFT 16,  !- Total Cooling Capacity Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-CAPFFLOW 16,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFT 16,  !- Energy Input Ratio Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 16,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLPLFFPLR 16,  !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

Coil:Cooling:DX:SingleSpeed,
    Coil Cooling DX Single Speed 5 15kBtu/hr 9.3EER,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3.15634013111192,        !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Sp-Room_1_Flr_3 Sys-1 Flr-2 Sch-F HPlcmt-west ZN PTAC Mixed Air Node,  !- Air Inlet Node Name
    Sp-Room_1_Flr_3 Sys-1 Flr-2 Sch-F HPlcmt-west ZN PTAC Cooling Coil Outlet Node,  !- Air Outlet Node Name
    DXCOOL-NECB2011-REF-CAPFT 13,  !- Total Cooling Capacity Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-CAPFFLOW 13,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFT 13,  !- Energy Input Ratio Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 13,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLPLFFPLR 13,  !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

Coil:Cooling:DX:SingleSpeed,
    Coil Cooling DX Single Speed 9 18kBtu/hr 9.3EER,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3.15838425573929,        !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Sp-Room_1_Flr_6 Sys-1 Flr-4 Sch-F HPlcmt-west ZN PTAC Mixed Air Node,  !- Air Inlet Node Name
    Sp-Room_1_Flr_6 Sys-1 Flr-4 Sch-F HPlcmt-west ZN PTAC Cooling Coil Outlet Node,  !- Air Outlet Node Name
    DXCOOL-NECB2011-REF-CAPFT 17,  !- Total Cooling Capacity Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-CAPFFLOW 17,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFT 17,  !- Energy Input Ratio Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 17,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLPLFFPLR 17,  !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

Coil:Cooling:DX:SingleSpeed,
    Coil Cooling DX Single Speed 6 15kBtu/hr 9.3EER,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3.15610516232806,        !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Sp-Room_2_Flr_3 Sys-1 Flr-2 Sch-F HPlcmt-west ZN PTAC Mixed Air Node,  !- Air Inlet Node Name
    Sp-Room_2_Flr_3 Sys-1 Flr-2 Sch-F HPlcmt-west ZN PTAC Cooling Coil Outlet Node,  !- Air Outlet Node Name
    DXCOOL-NECB2011-REF-CAPFT 14,  !- Total Cooling Capacity Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-CAPFFLOW 14,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFT 14,  !- Energy Input Ratio Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 14,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLPLFFPLR 14,  !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

Coil:Cooling:DX:SingleSpeed,
    Coil Cooling DX Single Speed 10 18kBtu/hr 9.3EER,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3.15800934805165,        !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Sp-Room_2_Flr_6 Sys-1 Flr-4 Sch-F HPlcmt-west ZN PTAC Mixed Air Node,  !- Air Inlet Node Name
    Sp-Room_2_Flr_6 Sys-1 Flr-4 Sch-F HPlcmt-west ZN PTAC Cooling Coil Outlet Node,  !- Air Outlet Node Name
    DXCOOL-NECB2011-REF-CAPFT 1,  !- Total Cooling Capacity Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-CAPFFLOW 1,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFT 1,  !- Energy Input Ratio Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 1,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLPLFFPLR 1,  !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

Coil:Cooling:DX:SingleSpeed,
    Coil Cooling DX Single Speed 7 4kBtu/hr 11.0EER,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3.72448368546533,        !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Sp-Room_3_Mult19_Flr_3 Sys-1 Flr-2 Sch-F HPlcmt-south ZN PTAC Mixed Air Node,  !- Air Inlet Node Name
    Sp-Room_3_Mult19_Flr_3 Sys-1 Flr-2 Sch-F HPlcmt-south ZN PTAC Cooling Coil Outlet Node,  !- Air Outlet Node Name
    DXCOOL-NECB2011-REF-CAPFT 15,  !- Total Cooling Capacity Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-CAPFFLOW 15,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFT 15,  !- Energy Input Ratio Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 15,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLPLFFPLR 15,  !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

Coil:Cooling:DX:SingleSpeed,
    Coil Cooling DX Single Speed 11 7kBtu/hr 10.9EER,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3.70124180495135,        !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Sp-Room_3_Mult9_Flr_6 Sys-1 Flr-4 Sch-F HPlcmt-south ZN PTAC Mixed Air Node,  !- Air Inlet Node Name
    Sp-Room_3_Mult9_Flr_6 Sys-1 Flr-4 Sch-F HPlcmt-south ZN PTAC Cooling Coil Outlet Node,  !- Air Outlet Node Name
    DXCOOL-NECB2011-REF-CAPFT 2,  !- Total Cooling Capacity Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-CAPFFLOW 2,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFT 2,  !- Energy Input Ratio Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 2,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLPLFFPLR 2,  !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

Coil:Cooling:DX:SingleSpeed,
    Coil Cooling DX Single Speed 2 3kBtu/hr 11.0EER,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3.72376154568122,        !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Sp-Room_4_Mult19_Flr_3 Sys-1 Flr-2 Sch-F HPlcmt-north ZN PTAC Mixed Air Node,  !- Air Inlet Node Name
    Sp-Room_4_Mult19_Flr_3 Sys-1 Flr-2 Sch-F HPlcmt-north ZN PTAC Cooling Coil Outlet Node,  !- Air Outlet Node Name
    DXCOOL-NECB2011-REF-CAPFT 10,  !- Total Cooling Capacity Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-CAPFFLOW 10,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFT 10,  !- Energy Input Ratio Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 10,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLPLFFPLR 10,  !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

Coil:Cooling:DX:SingleSpeed,
    Coil Cooling DX Single Speed 4 15kBtu/hr 9.3EER,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3.16996229381916,        !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Sp-Room_5_Flr_3 Sys-1 Flr-2 Sch-F HPlcmt-east ZN PTAC Mixed Air Node,  !- Air Inlet Node Name
    Sp-Room_5_Flr_3 Sys-1 Flr-2 Sch-F HPlcmt-east ZN PTAC Cooling Coil Outlet Node,  !- Air Outlet Node Name
    DXCOOL-NECB2011-REF-CAPFT 12,  !- Total Cooling Capacity Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-CAPFFLOW 12,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFT 12,  !- Energy Input Ratio Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 12,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLPLFFPLR 12,  !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

Coil:Cooling:DX:SingleSpeed,
    Coil Cooling DX Single Speed 3 15kBtu/hr 9.4EER,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3.18305437886944,        !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Sp-Room_6_Flr_3 Sys-1 Flr-2 Sch-F HPlcmt-east ZN PTAC Mixed Air Node,  !- Air Inlet Node Name
    Sp-Room_6_Flr_3 Sys-1 Flr-2 Sch-F HPlcmt-east ZN PTAC Cooling Coil Outlet Node,  !- Air Outlet Node Name
    DXCOOL-NECB2011-REF-CAPFT 11,  !- Total Cooling Capacity Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-CAPFFLOW 11,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFT 11,  !- Energy Input Ratio Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 11,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLPLFFPLR 11,  !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

Coil:Cooling:DX:SingleSpeed,
    Coil Cooling DX Single Speed 1 260kBtu/hr 8.39EER,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3.00714136958521,        !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Node 32,                 !- Air Inlet Node Name
    Node 31,                 !- Air Outlet Node Name
    DXCOOL-NECB2011-REF-CAPFT,  !- Total Cooling Capacity Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-CAPFFLOW,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFT,  !- Energy Input Ratio Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFFLOW,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLPLFFPLR,  !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

Coil:Cooling:DX:SingleSpeed,
    Coil Cooling DX Single Speed 14 101kBtu/hr 9.7EER,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3.3551377703225,         !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Node 103,                !- Air Inlet Node Name
    Node 102,                !- Air Outlet Node Name
    DXCOOL-NECB2011-REF-CAPFT 5,  !- Total Cooling Capacity Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-CAPFFLOW 5,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFT 5,  !- Energy Input Ratio Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 5,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLPLFFPLR 5,  !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

Coil:Cooling:DX:SingleSpeed,
    Coil Cooling DX Single Speed 18 100kBtu/hr 9.7EER,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3.35486522794053,        !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Node 147,                !- Air Inlet Node Name
    Node 146,                !- Air Outlet Node Name
    DXCOOL-NECB2011-REF-CAPFT 9,  !- Total Cooling Capacity Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-CAPFFLOW 9,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFT 9,  !- Energy Input Ratio Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 9,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLPLFFPLR 9,  !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

Coil:Cooling:DX:SingleSpeed,
    Coil Cooling DX Single Speed 13 70kBtu/hr 9.7EER,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3.33154405657794,        !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Node 92,                 !- Air Inlet Node Name
    Node 91,                 !- Air Outlet Node Name
    DXCOOL-NECB2011-REF-CAPFT 4,  !- Total Cooling Capacity Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-CAPFFLOW 4,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFT 4,  !- Energy Input Ratio Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 4,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLPLFFPLR 4,  !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

Coil:Cooling:DX:SingleSpeed,
    Coil Cooling DX Single Speed 15 101kBtu/hr 9.7EER,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3.3551377703225,         !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Node 114,                !- Air Inlet Node Name
    Node 113,                !- Air Outlet Node Name
    DXCOOL-NECB2011-REF-CAPFT 6,  !- Total Cooling Capacity Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-CAPFFLOW 6,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFT 6,  !- Energy Input Ratio Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 6,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLPLFFPLR 6,  !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

Coil:Cooling:DX:SingleSpeed,
    Coil Cooling DX Single Speed 16 52kBtu/hr 14.0SEER,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3.8248,                  !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Node 125,                !- Air Inlet Node Name
    Node 124,                !- Air Outlet Node Name
    DXCOOL-NECB2011-REF-CAPFT 7,  !- Total Cooling Capacity Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-CAPFFLOW 7,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFT 7,  !- Energy Input Ratio Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 7,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLPLFFPLR 7,  !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

Coil:Cooling:DX:SingleSpeed,
    Coil Cooling DX Single Speed 12 18kBtu/hr 14.0SEER,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3.8248,                  !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Node 81,                 !- Air Inlet Node Name
    Node 80,                 !- Air Outlet Node Name
    DXCOOL-NECB2011-REF-CAPFT 3,  !- Total Cooling Capacity Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-CAPFFLOW 3,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFT 3,  !- Energy Input Ratio Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 3,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLPLFFPLR 3,  !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

Coil:Cooling:DX:SingleSpeed,
    Coil Cooling DX Single Speed 17 7kBtu/hr 14.0SEER,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3.8248,                  !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Node 136,                !- Air Inlet Node Name
    Node 135,                !- Air Outlet Node Name
    DXCOOL-NECB2011-REF-CAPFT 8,  !- Total Cooling Capacity Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-CAPFFLOW 8,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFT 8,  !- Energy Input Ratio Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 8,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLPLFFPLR 8,  !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}


!-   ===========  ALL OBJECTS IN CLASS: COIL:HEATING:ELECTRIC ===========

Coil:Heating:Electric,
    Coil Heating Electric 22,!- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    Air Terminal Single Duct VAV Reheat 3 Damper Outlet,  !- Air Inlet Node Name
    Node 192;                !- Air Outlet Node Name

Coil:Heating:Electric,
    Coil Heating Electric 8, !- Name
    ON_OFF_ALWAYS_OFF,       !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    Sp-Corridor_Flr_3 Sys-1 Flr-2 Sch-E HPlcmt-south ZN PTAC Cooling Coil Outlet Node,  !- Air Inlet Node Name
    Sp-Corridor_Flr_3 Sys-1 Flr-2 Sch-E HPlcmt-south ZN PTAC Heating Coil Outlet Node;  !- Air Outlet Node Name

Coil:Heating:Electric,
    Coil Heating Electric 20,!- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    Air Terminal Single Duct VAV Reheat 1 Damper Outlet,  !- Air Inlet Node Name
    Node 180;                !- Air Outlet Node Name

Coil:Heating:Electric,
    Coil Heating Electric 23,!- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    Air Terminal Single Duct VAV Reheat 4 Damper Outlet,  !- Air Inlet Node Name
    Node 195;                !- Air Outlet Node Name

Coil:Heating:Electric,
    Coil Heating Electric 21,!- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    Air Terminal Single Duct VAV Reheat 2 Damper Outlet,  !- Air Inlet Node Name
    Node 189;                !- Air Outlet Node Name

Coil:Heating:Electric,
    Coil Heating Electric 24,!- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    Air Terminal Single Duct VAV Reheat 5 Damper Outlet,  !- Air Inlet Node Name
    Node 198;                !- Air Outlet Node Name

Coil:Heating:Electric,
    Coil Heating Electric 5, !- Name
    ON_OFF_ALWAYS_OFF,       !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    Sp-Room_1_Flr_3 Sys-1 Flr-2 Sch-F HPlcmt-west ZN PTAC Cooling Coil Outlet Node,  !- Air Inlet Node Name
    Sp-Room_1_Flr_3 Sys-1 Flr-2 Sch-F HPlcmt-west ZN PTAC Heating Coil Outlet Node;  !- Air Outlet Node Name

Coil:Heating:Electric,
    Coil Heating Electric 9, !- Name
    ON_OFF_ALWAYS_OFF,       !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    Sp-Room_1_Flr_6 Sys-1 Flr-4 Sch-F HPlcmt-west ZN PTAC Cooling Coil Outlet Node,  !- Air Inlet Node Name
    Sp-Room_1_Flr_6 Sys-1 Flr-4 Sch-F HPlcmt-west ZN PTAC Heating Coil Outlet Node;  !- Air Outlet Node Name

Coil:Heating:Electric,
    Coil Heating Electric 6, !- Name
    ON_OFF_ALWAYS_OFF,       !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    Sp-Room_2_Flr_3 Sys-1 Flr-2 Sch-F HPlcmt-west ZN PTAC Cooling Coil Outlet Node,  !- Air Inlet Node Name
    Sp-Room_2_Flr_3 Sys-1 Flr-2 Sch-F HPlcmt-west ZN PTAC Heating Coil Outlet Node;  !- Air Outlet Node Name

Coil:Heating:Electric,
    Coil Heating Electric 10,!- Name
    ON_OFF_ALWAYS_OFF,       !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    Sp-Room_2_Flr_6 Sys-1 Flr-4 Sch-F HPlcmt-west ZN PTAC Cooling Coil Outlet Node,  !- Air Inlet Node Name
    Sp-Room_2_Flr_6 Sys-1 Flr-4 Sch-F HPlcmt-west ZN PTAC Heating Coil Outlet Node;  !- Air Outlet Node Name

Coil:Heating:Electric,
    Coil Heating Electric 7, !- Name
    ON_OFF_ALWAYS_OFF,       !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    Sp-Room_3_Mult19_Flr_3 Sys-1 Flr-2 Sch-F HPlcmt-south ZN PTAC Cooling Coil Outlet Node,  !- Air Inlet Node Name
    Sp-Room_3_Mult19_Flr_3 Sys-1 Flr-2 Sch-F HPlcmt-south ZN PTAC Heating Coil Outlet Node;  !- Air Outlet Node Name

Coil:Heating:Electric,
    Coil Heating Electric 11,!- Name
    ON_OFF_ALWAYS_OFF,       !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    Sp-Room_3_Mult9_Flr_6 Sys-1 Flr-4 Sch-F HPlcmt-south ZN PTAC Cooling Coil Outlet Node,  !- Air Inlet Node Name
    Sp-Room_3_Mult9_Flr_6 Sys-1 Flr-4 Sch-F HPlcmt-south ZN PTAC Heating Coil Outlet Node;  !- Air Outlet Node Name

Coil:Heating:Electric,
    Coil Heating Electric 2, !- Name
    ON_OFF_ALWAYS_OFF,       !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    Sp-Room_4_Mult19_Flr_3 Sys-1 Flr-2 Sch-F HPlcmt-north ZN PTAC Cooling Coil Outlet Node,  !- Air Inlet Node Name
    Sp-Room_4_Mult19_Flr_3 Sys-1 Flr-2 Sch-F HPlcmt-north ZN PTAC Heating Coil Outlet Node;  !- Air Outlet Node Name

Coil:Heating:Electric,
    Coil Heating Electric 4, !- Name
    ON_OFF_ALWAYS_OFF,       !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    Sp-Room_5_Flr_3 Sys-1 Flr-2 Sch-F HPlcmt-east ZN PTAC Cooling Coil Outlet Node,  !- Air Inlet Node Name
    Sp-Room_5_Flr_3 Sys-1 Flr-2 Sch-F HPlcmt-east ZN PTAC Heating Coil Outlet Node;  !- Air Outlet Node Name

Coil:Heating:Electric,
    Coil Heating Electric 3, !- Name
    ON_OFF_ALWAYS_OFF,       !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    Sp-Room_6_Flr_3 Sys-1 Flr-2 Sch-F HPlcmt-east ZN PTAC Cooling Coil Outlet Node,  !- Air Inlet Node Name
    Sp-Room_6_Flr_3 Sys-1 Flr-2 Sch-F HPlcmt-east ZN PTAC Heating Coil Outlet Node;  !- Air Outlet Node Name

Coil:Heating:Electric,
    Coil Heating Electric 1, !- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    Node 31,                 !- Air Inlet Node Name
    Node 30,                 !- Air Outlet Node Name
    Node 30;                 !- Temperature Setpoint Node Name

Coil:Heating:Electric,
    Coil Heating Electric 14,!- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    Node 102,                !- Air Inlet Node Name
    Node 101,                !- Air Outlet Node Name
    Node 101;                !- Temperature Setpoint Node Name

Coil:Heating:Electric,
    Coil Heating Electric 18,!- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    Node 146,                !- Air Inlet Node Name
    Node 145,                !- Air Outlet Node Name
    Node 145;                !- Temperature Setpoint Node Name

Coil:Heating:Electric,
    Coil Heating Electric 13,!- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    Node 91,                 !- Air Inlet Node Name
    Node 90,                 !- Air Outlet Node Name
    Node 90;                 !- Temperature Setpoint Node Name

Coil:Heating:Electric,
    Coil Heating Electric 15,!- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    Node 113,                !- Air Inlet Node Name
    Node 112,                !- Air Outlet Node Name
    Node 112;                !- Temperature Setpoint Node Name

Coil:Heating:Electric,
    Coil Heating Electric 16,!- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    Node 124,                !- Air Inlet Node Name
    Node 123,                !- Air Outlet Node Name
    Node 123;                !- Temperature Setpoint Node Name

Coil:Heating:Electric,
    Coil Heating Electric 12,!- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    Node 80,                 !- Air Inlet Node Name
    Node 79,                 !- Air Outlet Node Name
    Node 79;                 !- Temperature Setpoint Node Name

Coil:Heating:Electric,
    Coil Heating Electric 17,!- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    Node 135,                !- Air Inlet Node Name
    Node 134,                !- Air Outlet Node Name
    Node 134;                !- Temperature Setpoint Node Name

Coil:Heating:Electric,
    Coil Heating Electric 19,!- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    Node 185,                !- Air Inlet Node Name
    Node 184,                !- Air Outlet Node Name
    Node 184;                !- Temperature Setpoint Node Name


!-   ===========  ALL OBJECTS IN CLASS: COILSYSTEM:COOLING:DX ===========

CoilSystem:Cooling:DX,
    Coil Cooling DX Single Speed 1 260kBtu/hr 8.39EER CoilSystem,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 32,                 !- DX Cooling Coil System Inlet Node Name
    Node 31,                 !- DX Cooling Coil System Outlet Node Name
    Node 31,                 !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    Coil Cooling DX Single Speed 1 260kBtu/hr 8.39EER;  !- Cooling Coil Name

CoilSystem:Cooling:DX,
    Coil Cooling DX Single Speed 14 101kBtu/hr 9.7EER CoilSystem,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 103,                !- DX Cooling Coil System Inlet Node Name
    Node 102,                !- DX Cooling Coil System Outlet Node Name
    Node 102,                !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    Coil Cooling DX Single Speed 14 101kBtu/hr 9.7EER;  !- Cooling Coil Name

CoilSystem:Cooling:DX,
    Coil Cooling DX Single Speed 18 100kBtu/hr 9.7EER CoilSystem,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 147,                !- DX Cooling Coil System Inlet Node Name
    Node 146,                !- DX Cooling Coil System Outlet Node Name
    Node 146,                !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    Coil Cooling DX Single Speed 18 100kBtu/hr 9.7EER;  !- Cooling Coil Name

CoilSystem:Cooling:DX,
    Coil Cooling DX Single Speed 13 70kBtu/hr 9.7EER CoilSystem,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 92,                 !- DX Cooling Coil System Inlet Node Name
    Node 91,                 !- DX Cooling Coil System Outlet Node Name
    Node 91,                 !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    Coil Cooling DX Single Speed 13 70kBtu/hr 9.7EER;  !- Cooling Coil Name

CoilSystem:Cooling:DX,
    Coil Cooling DX Single Speed 15 101kBtu/hr 9.7EER CoilSystem,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 114,                !- DX Cooling Coil System Inlet Node Name
    Node 113,                !- DX Cooling Coil System Outlet Node Name
    Node 113,                !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    Coil Cooling DX Single Speed 15 101kBtu/hr 9.7EER;  !- Cooling Coil Name

CoilSystem:Cooling:DX,
    Coil Cooling DX Single Speed 16 52kBtu/hr 14.0SEER CoilSystem,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 125,                !- DX Cooling Coil System Inlet Node Name
    Node 124,                !- DX Cooling Coil System Outlet Node Name
    Node 124,                !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    Coil Cooling DX Single Speed 16 52kBtu/hr 14.0SEER;  !- Cooling Coil Name

CoilSystem:Cooling:DX,
    Coil Cooling DX Single Speed 12 18kBtu/hr 14.0SEER CoilSystem,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 81,                 !- DX Cooling Coil System Inlet Node Name
    Node 80,                 !- DX Cooling Coil System Outlet Node Name
    Node 80,                 !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    Coil Cooling DX Single Speed 12 18kBtu/hr 14.0SEER;  !- Cooling Coil Name

CoilSystem:Cooling:DX,
    Coil Cooling DX Single Speed 17 7kBtu/hr 14.0SEER CoilSystem,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 136,                !- DX Cooling Coil System Inlet Node Name
    Node 135,                !- DX Cooling Coil System Outlet Node Name
    Node 135,                !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    Coil Cooling DX Single Speed 17 7kBtu/hr 14.0SEER;  !- Cooling Coil Name


!-   ===========  ALL OBJECTS IN CLASS: HEATEXCHANGER:AIRTOAIR:SENSIBLEANDLATENT ===========

HeatExchanger:AirToAir:SensibleAndLatent,
    Make-up air unit ERV,    !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Nominal Supply Air Flow Rate {m3/s}
    0.5,                     !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
    0.5,                     !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
    0.5,                     !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
    0.5,                     !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
    0.5,                     !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
    0.5,                     !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
    0.5,                     !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
    0.5,                     !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
    Node 28,                 !- Supply Air Inlet Node Name
    Node 254,                !- Supply Air Outlet Node Name
    Node 255,                !- Exhaust Air Inlet Node Name
    Node 29,                 !- Exhaust Air Outlet Node Name
    50,                      !- Nominal Electric Power {W}
    Yes,                     !- Supply Air Outlet Temperature Control
    Rotary,                  !- Heat Exchanger Type
    ExhaustOnly,             !- Frost Control Type
    -23.3,                   !- Threshold Temperature {C}
    0.167,                   !- Initial Defrost Time Fraction {dimensionless}
    1.44,                    !- Rate of Defrost Time Fraction Increase {1/K}
    Yes;                     !- Economizer Lockout


!-   ===========  ALL OBJECTS IN CLASS: CONTROLLER:WATERCOIL ===========

Controller:WaterCoil,
    Controller Water Coil 1, !- Name
    Temperature,             !- Control Variable
    Reverse,                 !- Action
    Flow,                    !- Actuator Variable
    Node 185,                !- Sensor Node Name
    Node 154,                !- Actuator Node Name
    Autosize,                !- Controller Convergence Tolerance {deltaC}
    Autosize,                !- Maximum Actuated Flow {m3/s}
    0;                       !- Minimum Actuated Flow {m3/s}


!-   ===========  ALL OBJECTS IN CLASS: CONTROLLER:OUTDOORAIR ===========

Controller:OutdoorAir,
    Controller Outdoor Air 1,!- Name
    Node 255,                !- Relief Air Outlet Node Name
    Node 23,                 !- Return Air Node Name
    Node 32,                 !- Mixed Air Node Name
    Node 28,                 !- Actuator Node Name
    0,                       !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    DifferentialEnthalpy,    !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    Make-up air unit Occ Sch,!- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    Controller Mechanical Ventilation 1,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

Controller:OutdoorAir,
    Controller Outdoor Air 4,!- Name
    Node 100,                !- Relief Air Outlet Node Name
    Node 94,                 !- Return Air Node Name
    Node 103,                !- Mixed Air Node Name
    Node 99,                 !- Actuator Node Name
    0,                       !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    DifferentialEnthalpy,    !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    Sp-Banquet_Flr_6 Sys-3 Flr-4 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch,  !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    Controller Mechanical Ventilation 4,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

Controller:OutdoorAir,
    Controller Outdoor Air 8,!- Name
    Node 144,                !- Relief Air Outlet Node Name
    Node 138,                !- Return Air Node Name
    Node 147,                !- Mixed Air Node Name
    Node 143,                !- Actuator Node Name
    0,                       !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    DifferentialEnthalpy,    !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    Sp-Basement Sys-4 Flr-3 Sch-E HPlcmt-north ZN NECB System 4 PSZ Occ Sch,  !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    Controller Mechanical Ventilation 8,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

Controller:OutdoorAir,
    Controller Outdoor Air 3,!- Name
    Node 89,                 !- Relief Air Outlet Node Name
    Node 83,                 !- Return Air Node Name
    Node 92,                 !- Mixed Air Node Name
    Node 88,                 !- Actuator Node Name
    0,                       !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    DifferentialEnthalpy,    !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    Sp-Corridor_Flr_6 Sys-3 Flr-4 Sch-E HPlcmt-south ZN NECB System 3 PSZ Occ Sch,  !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    Controller Mechanical Ventilation 3,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

Controller:OutdoorAir,
    Controller Outdoor Air 5,!- Name
    Node 111,                !- Relief Air Outlet Node Name
    Node 105,                !- Return Air Node Name
    Node 114,                !- Mixed Air Node Name
    Node 110,                !- Actuator Node Name
    0,                       !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    DifferentialEnthalpy,    !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    Sp-Dining_Flr_6 Sys-3 Flr-4 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch,  !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    Controller Mechanical Ventilation 5,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

Controller:OutdoorAir,
    Controller Outdoor Air 6,!- Name
    Node 122,                !- Relief Air Outlet Node Name
    Node 116,                !- Return Air Node Name
    Node 125,                !- Mixed Air Node Name
    Node 121,                !- Actuator Node Name
    0,                       !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28,                      !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000,                   !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -100,                    !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    Sp-Kitchen_Flr_6 Sys-3 Flr-4 Sch-B HPlcmt-east ZN NECB System 3 PSZ Occ Sch,  !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    Controller Mechanical Ventilation 6,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

Controller:OutdoorAir,
    Controller Outdoor Air 2,!- Name
    Node 78,                 !- Relief Air Outlet Node Name
    Node 72,                 !- Return Air Node Name
    Node 81,                 !- Mixed Air Node Name
    Node 77,                 !- Actuator Node Name
    0,                       !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28,                      !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000,                   !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -100,                    !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    Always On Discrete,      !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    Controller Mechanical Ventilation 2,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

Controller:OutdoorAir,
    Controller Outdoor Air 7,!- Name
    Node 133,                !- Relief Air Outlet Node Name
    Node 127,                !- Return Air Node Name
    Node 136,                !- Mixed Air Node Name
    Node 132,                !- Actuator Node Name
    0,                       !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28,                      !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000,                   !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -100,                    !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    Always On Discrete,      !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    Controller Mechanical Ventilation 7,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

Controller:OutdoorAir,
    Controller Outdoor Air 9,!- Name
    Node 183,                !- Relief Air Outlet Node Name
    Node 176,                !- Return Air Node Name
    Node 186,                !- Mixed Air Node Name
    Node 182,                !- Actuator Node Name
    0,                       !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    DifferentialEnthalpy,    !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    VAV with Reheat Occ Sch, !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    Controller Mechanical Ventilation 9,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type


!-   ===========  ALL OBJECTS IN CLASS: CONTROLLER:MECHANICALVENTILATION ===========

Controller:MechanicalVentilation,
    Controller Mechanical Ventilation 4,  !- Name
    Sp-Banquet_Flr_6 Sys-3 Flr-4 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch,  !- Availability Schedule Name
    No,                      !- Demand Controlled Ventilation
    ZoneSum,                 !- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    Sp-Banquet_Flr_6 Sys-3 Flr-4 Sch-B HPlcmt-north ZN,  !- Zone 1 Name
    Space Function Hotel/Motel - dining Ventilation,  !- Design Specification Outdoor Air Object Name 1
    Sp-Banquet_Flr_6 Sys-3 Flr-4 Sch-B HPlcmt-north ZN Design Spec Zone Air Dist;  !- Design Specification Zone Air Distribution Object Name 1

Controller:MechanicalVentilation,
    Controller Mechanical Ventilation 8,  !- Name
    Sp-Basement Sys-4 Flr-3 Sch-E HPlcmt-north ZN NECB System 4 PSZ Occ Sch,  !- Availability Schedule Name
    No,                      !- Demand Controlled Ventilation
    ZoneSum,                 !- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    Sp-Basement Sys-4 Flr-3 Sch-E HPlcmt-north ZN,  !- Zone 1 Name
    Space Function Storage area Ventilation,  !- Design Specification Outdoor Air Object Name 1
    Sp-Basement Sys-4 Flr-3 Sch-E HPlcmt-north ZN Design Spec Zone Air Dist;  !- Design Specification Zone Air Distribution Object Name 1

Controller:MechanicalVentilation,
    Controller Mechanical Ventilation 9,  !- Name
    VAV with Reheat Occ Sch, !- Availability Schedule Name
    No,                      !- Demand Controlled Ventilation
    ZoneSum,                 !- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    Sp-Cafe_Flr_1 Sys-6 Flr-1 Sch-C HPlcmt-south ZN,  !- Zone 1 Name
    Space Function Retail - mall concourse Ventilation,  !- Design Specification Outdoor Air Object Name 1
    Sp-Cafe_Flr_1 Sys-6 Flr-1 Sch-C HPlcmt-south ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 1
    Sp-Lobby_Flr_1 Sys-6 Flr-1 Sch-H HPlcmt-north ZN,  !- Zone 2 Name
    Space Function Hotel/Motel - lobby Ventilation,  !- Design Specification Outdoor Air Object Name 2
    Sp-Lobby_Flr_1 Sys-6 Flr-1 Sch-H HPlcmt-north ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 2
    Sp-Mech_Flr_1 Sys-6 Flr-1 Sch-E HPlcmt-north ZN,  !- Zone 3 Name
    Space Function Electrical/Mechanical-sch-E Ventilation,  !- Design Specification Outdoor Air Object Name 3
    Sp-Mech_Flr_1 Sys-6 Flr-1 Sch-E HPlcmt-north ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 3
    Sp-Retail_1_Flr_1 Sys-6 Flr-1 Sch-C HPlcmt-south ZN,  !- Zone 4 Name
    Space Function Retail - sales Ventilation,  !- Design Specification Outdoor Air Object Name 4
    Sp-Retail_1_Flr_1 Sys-6 Flr-1 Sch-C HPlcmt-south ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 4
    Sp-Retail_2_Flr_1 Sys-6 Flr-1 Sch-C HPlcmt-west ZN,  !- Zone 5 Name
    Space Function Retail - sales Ventilation,  !- Design Specification Outdoor Air Object Name 5
    Sp-Retail_2_Flr_1 Sys-6 Flr-1 Sch-C HPlcmt-west ZN Design Spec Zone Air Dist;  !- Design Specification Zone Air Distribution Object Name 5

Controller:MechanicalVentilation,
    Controller Mechanical Ventilation 1,  !- Name
    Make-up air unit Occ Sch,!- Availability Schedule Name
    No,                      !- Demand Controlled Ventilation
    ZoneSum,                 !- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    Sp-Corridor_Flr_3 Sys-1 Flr-2 Sch-E HPlcmt-south ZN,  !- Zone 1 Name
    Space Function Corr. >= 2.4m wide-sch-E Ventilation,  !- Design Specification Outdoor Air Object Name 1
    Sp-Corridor_Flr_3 Sys-1 Flr-2 Sch-E HPlcmt-south ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 1
    Sp-Room_1_Flr_3 Sys-1 Flr-2 Sch-F HPlcmt-west ZN,  !- Zone 2 Name
    Space Function Hotel/Motel - rooms Ventilation,  !- Design Specification Outdoor Air Object Name 2
    Sp-Room_1_Flr_3 Sys-1 Flr-2 Sch-F HPlcmt-west ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 2
    Sp-Room_1_Flr_6 Sys-1 Flr-4 Sch-F HPlcmt-west ZN,  !- Zone 3 Name
    Space Function Hotel/Motel - rooms Ventilation,  !- Design Specification Outdoor Air Object Name 3
    Sp-Room_1_Flr_6 Sys-1 Flr-4 Sch-F HPlcmt-west ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 3
    Sp-Room_2_Flr_3 Sys-1 Flr-2 Sch-F HPlcmt-west ZN,  !- Zone 4 Name
    Space Function Hotel/Motel - rooms Ventilation,  !- Design Specification Outdoor Air Object Name 4
    Sp-Room_2_Flr_3 Sys-1 Flr-2 Sch-F HPlcmt-west ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 4
    Sp-Room_2_Flr_6 Sys-1 Flr-4 Sch-F HPlcmt-west ZN,  !- Zone 5 Name
    Space Function Hotel/Motel - rooms Ventilation,  !- Design Specification Outdoor Air Object Name 5
    Sp-Room_2_Flr_6 Sys-1 Flr-4 Sch-F HPlcmt-west ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 5
    Sp-Room_3_Mult19_Flr_3 Sys-1 Flr-2 Sch-F HPlcmt-south ZN,  !- Zone 6 Name
    Space Function Hotel/Motel - rooms Ventilation,  !- Design Specification Outdoor Air Object Name 6
    Sp-Room_3_Mult19_Flr_3 Sys-1 Flr-2 Sch-F HPlcmt-south ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 6
    Sp-Room_3_Mult9_Flr_6 Sys-1 Flr-4 Sch-F HPlcmt-south ZN,  !- Zone 7 Name
    Space Function Hotel/Motel - rooms Ventilation,  !- Design Specification Outdoor Air Object Name 7
    Sp-Room_3_Mult9_Flr_6 Sys-1 Flr-4 Sch-F HPlcmt-south ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 7
    Sp-Room_4_Mult19_Flr_3 Sys-1 Flr-2 Sch-F HPlcmt-north ZN,  !- Zone 8 Name
    Space Function Hotel/Motel - rooms Ventilation,  !- Design Specification Outdoor Air Object Name 8
    Sp-Room_4_Mult19_Flr_3 Sys-1 Flr-2 Sch-F HPlcmt-north ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 8
    Sp-Room_5_Flr_3 Sys-1 Flr-2 Sch-F HPlcmt-east ZN,  !- Zone 9 Name
    Space Function Hotel/Motel - rooms Ventilation,  !- Design Specification Outdoor Air Object Name 9
    Sp-Room_5_Flr_3 Sys-1 Flr-2 Sch-F HPlcmt-east ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 9
    Sp-Room_6_Flr_3 Sys-1 Flr-2 Sch-F HPlcmt-east ZN,  !- Zone 10 Name
    Space Function Hotel/Motel - rooms Ventilation,  !- Design Specification Outdoor Air Object Name 10
    Sp-Room_6_Flr_3 Sys-1 Flr-2 Sch-F HPlcmt-east ZN Design Spec Zone Air Dist;  !- Design Specification Zone Air Distribution Object Name 10

Controller:MechanicalVentilation,
    Controller Mechanical Ventilation 3,  !- Name
    Sp-Corridor_Flr_6 Sys-3 Flr-4 Sch-E HPlcmt-south ZN NECB System 3 PSZ Occ Sch,  !- Availability Schedule Name
    No,                      !- Demand Controlled Ventilation
    ZoneSum,                 !- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    Sp-Corridor_Flr_6 Sys-3 Flr-4 Sch-E HPlcmt-south ZN,  !- Zone 1 Name
    Space Function Corr. >= 2.4m wide-sch-E Ventilation,  !- Design Specification Outdoor Air Object Name 1
    Sp-Corridor_Flr_6 Sys-3 Flr-4 Sch-E HPlcmt-south ZN Design Spec Zone Air Dist;  !- Design Specification Zone Air Distribution Object Name 1

Controller:MechanicalVentilation,
    Controller Mechanical Ventilation 5,  !- Name
    Sp-Dining_Flr_6 Sys-3 Flr-4 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch,  !- Availability Schedule Name
    No,                      !- Demand Controlled Ventilation
    ZoneSum,                 !- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    Sp-Dining_Flr_6 Sys-3 Flr-4 Sch-B HPlcmt-north ZN,  !- Zone 1 Name
    Space Function Hotel/Motel - dining Ventilation,  !- Design Specification Outdoor Air Object Name 1
    Sp-Dining_Flr_6 Sys-3 Flr-4 Sch-B HPlcmt-north ZN Design Spec Zone Air Dist;  !- Design Specification Zone Air Distribution Object Name 1

Controller:MechanicalVentilation,
    Controller Mechanical Ventilation 6,  !- Name
    Sp-Kitchen_Flr_6 Sys-3 Flr-4 Sch-B HPlcmt-east ZN NECB System 3 PSZ Occ Sch,  !- Availability Schedule Name
    No,                      !- Demand Controlled Ventilation
    ZoneSum,                 !- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    Sp-Kitchen_Flr_6 Sys-3 Flr-4 Sch-B HPlcmt-east ZN,  !- Zone 1 Name
    Space Function Food preparation Ventilation,  !- Design Specification Outdoor Air Object Name 1
    Sp-Kitchen_Flr_6 Sys-3 Flr-4 Sch-B HPlcmt-east ZN Design Spec Zone Air Dist;  !- Design Specification Zone Air Distribution Object Name 1

Controller:MechanicalVentilation,
    Controller Mechanical Ventilation 2,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    No,                      !- Demand Controlled Ventilation
    ZoneSum,                 !- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    Sp-Laundry_Flr_1 Sys-3 Flr-1 Sch-C HPlcmt-east ZN,  !- Zone 1 Name
    Space Function Hospital - laundry/washing Ventilation,  !- Design Specification Outdoor Air Object Name 1
    Sp-Laundry_Flr_1 Sys-3 Flr-1 Sch-C HPlcmt-east ZN Design Spec Zone Air Dist;  !- Design Specification Zone Air Distribution Object Name 1

Controller:MechanicalVentilation,
    Controller Mechanical Ventilation 7,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    No,                      !- Demand Controlled Ventilation
    ZoneSum,                 !- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    Sp-Storage_Flr_1 Sys-4 Flr-1 Sch-E HPlcmt-north ZN,  !- Zone 1 Name
    Space Function Storage area - occsens Ventilation,  !- Design Specification Outdoor Air Object Name 1
    Sp-Storage_Flr_1 Sys-4 Flr-1 Sch-E HPlcmt-north ZN Design Spec Zone Air Dist;  !- Design Specification Zone Air Distribution Object Name 1


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:CONTROLLERLIST ===========

AirLoopHVAC:ControllerList,
    Air Loop HVAC Outdoor Air System 1 Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    Controller Outdoor Air 1;!- Controller 1 Name

AirLoopHVAC:ControllerList,
    Air Loop HVAC Outdoor Air System 4 Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    Controller Outdoor Air 4;!- Controller 1 Name

AirLoopHVAC:ControllerList,
    Air Loop HVAC Outdoor Air System 8 Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    Controller Outdoor Air 8;!- Controller 1 Name

AirLoopHVAC:ControllerList,
    Air Loop HVAC Outdoor Air System 3 Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    Controller Outdoor Air 3;!- Controller 1 Name

AirLoopHVAC:ControllerList,
    Air Loop HVAC Outdoor Air System 5 Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    Controller Outdoor Air 5;!- Controller 1 Name

AirLoopHVAC:ControllerList,
    Air Loop HVAC Outdoor Air System 6 Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    Controller Outdoor Air 6;!- Controller 1 Name

AirLoopHVAC:ControllerList,
    Air Loop HVAC Outdoor Air System 2 Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    Controller Outdoor Air 2;!- Controller 1 Name

AirLoopHVAC:ControllerList,
    Air Loop HVAC Outdoor Air System 7 Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    Controller Outdoor Air 7;!- Controller 1 Name

AirLoopHVAC:ControllerList,
    VAV with Reheat Controllers,  !- Name
    Controller:WaterCoil,    !- Controller 1 Object Type
    Controller Water Coil 1; !- Controller 1 Name

AirLoopHVAC:ControllerList,
    Air Loop HVAC Outdoor Air System 9 Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    Controller Outdoor Air 9;!- Controller 1 Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC ===========

AirLoopHVAC,
    Make-up air unit,        !- Name
    ,                        !- Controller List Name
    Make-up air unit AvailabilityManagerAssignmentList,  !- Availability Manager List Name
    AutoSize,                !- Design Supply Air Flow Rate {m3/s}
    Make-up air unit Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Node 23,                 !- Supply Side Inlet Node Name
    Node 26,                 !- Demand Side Outlet Node Name
    Make-up air unit Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    Make-up air unit Supply Outlet Nodes;  !- Supply Side Outlet Node Names

AirLoopHVAC,
    Sp-Banquet_Flr_6 Sys-3 Flr-4 Sch-B HPlcmt-north ZN NECB System 3 PSZ,  !- Name
    ,                        !- Controller List Name
    Sp-Banquet_Flr_6 Sys-3 Flr-4 Sch-B HPlcmt-north ZN NECB System 3 PSZ AvailabilityManagerAssignmentList,  !- Availability Manager List Name
    AutoSize,                !- Design Supply Air Flow Rate {m3/s}
    Sp-Banquet_Flr_6 Sys-3 Flr-4 Sch-B HPlcmt-north ZN NECB System 3 PSZ Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Node 94,                 !- Supply Side Inlet Node Name
    Node 97,                 !- Demand Side Outlet Node Name
    Sp-Banquet_Flr_6 Sys-3 Flr-4 Sch-B HPlcmt-north ZN NECB System 3 PSZ Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    Sp-Banquet_Flr_6 Sys-3 Flr-4 Sch-B HPlcmt-north ZN NECB System 3 PSZ Supply Outlet Nodes;  !- Supply Side Outlet Node Names

AirLoopHVAC,
    Sp-Basement Sys-4 Flr-3 Sch-E HPlcmt-north ZN NECB System 4 PSZ,  !- Name
    ,                        !- Controller List Name
    Sp-Basement Sys-4 Flr-3 Sch-E HPlcmt-north ZN NECB System 4 PSZ AvailabilityManagerAssignmentList,  !- Availability Manager List Name
    AutoSize,                !- Design Supply Air Flow Rate {m3/s}
    Sp-Basement Sys-4 Flr-3 Sch-E HPlcmt-north ZN NECB System 4 PSZ Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Node 138,                !- Supply Side Inlet Node Name
    Node 141,                !- Demand Side Outlet Node Name
    Sp-Basement Sys-4 Flr-3 Sch-E HPlcmt-north ZN NECB System 4 PSZ Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    Sp-Basement Sys-4 Flr-3 Sch-E HPlcmt-north ZN NECB System 4 PSZ Supply Outlet Nodes;  !- Supply Side Outlet Node Names

AirLoopHVAC,
    Sp-Corridor_Flr_6 Sys-3 Flr-4 Sch-E HPlcmt-south ZN NECB System 3 PSZ,  !- Name
    ,                        !- Controller List Name
    Sp-Corridor_Flr_6 Sys-3 Flr-4 Sch-E HPlcmt-south ZN NECB System 3 PSZ AvailabilityManagerAssignmentList,  !- Availability Manager List Name
    AutoSize,                !- Design Supply Air Flow Rate {m3/s}
    Sp-Corridor_Flr_6 Sys-3 Flr-4 Sch-E HPlcmt-south ZN NECB System 3 PSZ Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Node 83,                 !- Supply Side Inlet Node Name
    Node 86,                 !- Demand Side Outlet Node Name
    Sp-Corridor_Flr_6 Sys-3 Flr-4 Sch-E HPlcmt-south ZN NECB System 3 PSZ Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    Sp-Corridor_Flr_6 Sys-3 Flr-4 Sch-E HPlcmt-south ZN NECB System 3 PSZ Supply Outlet Nodes;  !- Supply Side Outlet Node Names

AirLoopHVAC,
    Sp-Dining_Flr_6 Sys-3 Flr-4 Sch-B HPlcmt-north ZN NECB System 3 PSZ,  !- Name
    ,                        !- Controller List Name
    Sp-Dining_Flr_6 Sys-3 Flr-4 Sch-B HPlcmt-north ZN NECB System 3 PSZ AvailabilityManagerAssignmentList,  !- Availability Manager List Name
    AutoSize,                !- Design Supply Air Flow Rate {m3/s}
    Sp-Dining_Flr_6 Sys-3 Flr-4 Sch-B HPlcmt-north ZN NECB System 3 PSZ Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Node 105,                !- Supply Side Inlet Node Name
    Node 108,                !- Demand Side Outlet Node Name
    Sp-Dining_Flr_6 Sys-3 Flr-4 Sch-B HPlcmt-north ZN NECB System 3 PSZ Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    Sp-Dining_Flr_6 Sys-3 Flr-4 Sch-B HPlcmt-north ZN NECB System 3 PSZ Supply Outlet Nodes;  !- Supply Side Outlet Node Names

AirLoopHVAC,
    Sp-Kitchen_Flr_6 Sys-3 Flr-4 Sch-B HPlcmt-east ZN NECB System 3 PSZ,  !- Name
    ,                        !- Controller List Name
    Sp-Kitchen_Flr_6 Sys-3 Flr-4 Sch-B HPlcmt-east ZN NECB System 3 PSZ AvailabilityManagerAssignmentList,  !- Availability Manager List Name
    AutoSize,                !- Design Supply Air Flow Rate {m3/s}
    Sp-Kitchen_Flr_6 Sys-3 Flr-4 Sch-B HPlcmt-east ZN NECB System 3 PSZ Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Node 116,                !- Supply Side Inlet Node Name
    Node 119,                !- Demand Side Outlet Node Name
    Sp-Kitchen_Flr_6 Sys-3 Flr-4 Sch-B HPlcmt-east ZN NECB System 3 PSZ Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    Sp-Kitchen_Flr_6 Sys-3 Flr-4 Sch-B HPlcmt-east ZN NECB System 3 PSZ Supply Outlet Nodes;  !- Supply Side Outlet Node Names

AirLoopHVAC,
    Sp-Laundry_Flr_1 Sys-3 Flr-1 Sch-C HPlcmt-east ZN NECB System 3 PSZ,  !- Name
    ,                        !- Controller List Name
    Sp-Laundry_Flr_1 Sys-3 Flr-1 Sch-C HPlcmt-east ZN NECB System 3 PSZAvailability Manager List,  !- Availability Manager List Name
    AutoSize,                !- Design Supply Air Flow Rate {m3/s}
    Sp-Laundry_Flr_1 Sys-3 Flr-1 Sch-C HPlcmt-east ZN NECB System 3 PSZ Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Node 72,                 !- Supply Side Inlet Node Name
    Node 75,                 !- Demand Side Outlet Node Name
    Sp-Laundry_Flr_1 Sys-3 Flr-1 Sch-C HPlcmt-east ZN NECB System 3 PSZ Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    Sp-Laundry_Flr_1 Sys-3 Flr-1 Sch-C HPlcmt-east ZN NECB System 3 PSZ Supply Outlet Nodes;  !- Supply Side Outlet Node Names

AirLoopHVAC,
    Sp-Storage_Flr_1 Sys-4 Flr-1 Sch-E HPlcmt-north ZN NECB System 4 PSZ,  !- Name
    ,                        !- Controller List Name
    Sp-Storage_Flr_1 Sys-4 Flr-1 Sch-E HPlcmt-north ZN NECB System 4 PSZAvailability Manager List,  !- Availability Manager List Name
    AutoSize,                !- Design Supply Air Flow Rate {m3/s}
    Sp-Storage_Flr_1 Sys-4 Flr-1 Sch-E HPlcmt-north ZN NECB System 4 PSZ Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Node 127,                !- Supply Side Inlet Node Name
    Node 130,                !- Demand Side Outlet Node Name
    Sp-Storage_Flr_1 Sys-4 Flr-1 Sch-E HPlcmt-north ZN NECB System 4 PSZ Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    Sp-Storage_Flr_1 Sys-4 Flr-1 Sch-E HPlcmt-north ZN NECB System 4 PSZ Supply Outlet Nodes;  !- Supply Side Outlet Node Names

AirLoopHVAC,
    VAV with Reheat,         !- Name
    VAV with Reheat Controllers,  !- Controller List Name
    VAV with Reheat AvailabilityManagerAssignmentList,  !- Availability Manager List Name
    AutoSize,                !- Design Supply Air Flow Rate {m3/s}
    VAV with Reheat Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Node 176,                !- Supply Side Inlet Node Name
    Node 179,                !- Demand Side Outlet Node Name
    VAV with Reheat Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    VAV with Reheat Supply Outlet Nodes;  !- Supply Side Outlet Node Names


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:OUTDOORAIRSYSTEM:EQUIPMENTLIST ===========

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    Air Loop HVAC Outdoor Air System 1 Equipment List,  !- Name
    HeatExchanger:AirToAir:SensibleAndLatent,  !- Component 1 Object Type
    Make-up air unit ERV,    !- Component 1 Name
    OutdoorAir:Mixer,        !- Component 2 Object Type
    Air Loop HVAC Outdoor Air System 1 Outdoor Air Mixer;  !- Component 2 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    Air Loop HVAC Outdoor Air System 4 Equipment List,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 4 Outdoor Air Mixer;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    Air Loop HVAC Outdoor Air System 8 Equipment List,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 8 Outdoor Air Mixer;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    Air Loop HVAC Outdoor Air System 3 Equipment List,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 3 Outdoor Air Mixer;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    Air Loop HVAC Outdoor Air System 5 Equipment List,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 5 Outdoor Air Mixer;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    Air Loop HVAC Outdoor Air System 6 Equipment List,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 6 Outdoor Air Mixer;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    Air Loop HVAC Outdoor Air System 2 Equipment List,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 2 Outdoor Air Mixer;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    Air Loop HVAC Outdoor Air System 7 Equipment List,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 7 Outdoor Air Mixer;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    Air Loop HVAC Outdoor Air System 9 Equipment List,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 9 Outdoor Air Mixer;  !- Component 1 Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:OUTDOORAIRSYSTEM ===========

AirLoopHVAC:OutdoorAirSystem,
    Air Loop HVAC Outdoor Air System 1,  !- Name
    Air Loop HVAC Outdoor Air System 1 Controller List,  !- Controller List Name
    Air Loop HVAC Outdoor Air System 1 Equipment List,  !- Outdoor Air Equipment List Name
    Air Loop HVAC Outdoor Air System 1 Availability Manager List;  !- Availability Manager List Name

AirLoopHVAC:OutdoorAirSystem,
    Air Loop HVAC Outdoor Air System 4,  !- Name
    Air Loop HVAC Outdoor Air System 4 Controller List,  !- Controller List Name
    Air Loop HVAC Outdoor Air System 4 Equipment List,  !- Outdoor Air Equipment List Name
    Air Loop HVAC Outdoor Air System 4 Availability Manager List;  !- Availability Manager List Name

AirLoopHVAC:OutdoorAirSystem,
    Air Loop HVAC Outdoor Air System 8,  !- Name
    Air Loop HVAC Outdoor Air System 8 Controller List,  !- Controller List Name
    Air Loop HVAC Outdoor Air System 8 Equipment List,  !- Outdoor Air Equipment List Name
    Air Loop HVAC Outdoor Air System 8 Availability Manager List;  !- Availability Manager List Name

AirLoopHVAC:OutdoorAirSystem,
    Air Loop HVAC Outdoor Air System 3,  !- Name
    Air Loop HVAC Outdoor Air System 3 Controller List,  !- Controller List Name
    Air Loop HVAC Outdoor Air System 3 Equipment List,  !- Outdoor Air Equipment List Name
    Air Loop HVAC Outdoor Air System 3 Availability Manager List;  !- Availability Manager List Name

AirLoopHVAC:OutdoorAirSystem,
    Air Loop HVAC Outdoor Air System 5,  !- Name
    Air Loop HVAC Outdoor Air System 5 Controller List,  !- Controller List Name
    Air Loop HVAC Outdoor Air System 5 Equipment List,  !- Outdoor Air Equipment List Name
    Air Loop HVAC Outdoor Air System 5 Availability Manager List;  !- Availability Manager List Name

AirLoopHVAC:OutdoorAirSystem,
    Air Loop HVAC Outdoor Air System 6,  !- Name
    Air Loop HVAC Outdoor Air System 6 Controller List,  !- Controller List Name
    Air Loop HVAC Outdoor Air System 6 Equipment List,  !- Outdoor Air Equipment List Name
    Air Loop HVAC Outdoor Air System 6 Availability Manager List;  !- Availability Manager List Name

AirLoopHVAC:OutdoorAirSystem,
    Air Loop HVAC Outdoor Air System 2,  !- Name
    Air Loop HVAC Outdoor Air System 2 Controller List,  !- Controller List Name
    Air Loop HVAC Outdoor Air System 2 Equipment List,  !- Outdoor Air Equipment List Name
    Air Loop HVAC Outdoor Air System 2 Availability Manager List;  !- Availability Manager List Name

AirLoopHVAC:OutdoorAirSystem,
    Air Loop HVAC Outdoor Air System 7,  !- Name
    Air Loop HVAC Outdoor Air System 7 Controller List,  !- Controller List Name
    Air Loop HVAC Outdoor Air System 7 Equipment List,  !- Outdoor Air Equipment List Name
    Air Loop HVAC Outdoor Air System 7 Availability Manager List;  !- Availability Manager List Name

AirLoopHVAC:OutdoorAirSystem,
    Air Loop HVAC Outdoor Air System 9,  !- Name
    Air Loop HVAC Outdoor Air System 9 Controller List,  !- Controller List Name
    Air Loop HVAC Outdoor Air System 9 Equipment List,  !- Outdoor Air Equipment List Name
    Air Loop HVAC Outdoor Air System 9 Availability Manager List;  !- Availability Manager List Name


!-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:MIXER ===========

OutdoorAir:Mixer,
    Sp-Corridor_Flr_3 Sys-1 Flr-2 Sch-E HPlcmt-south ZN PTAC OA Mixer,  !- Name
    Sp-Corridor_Flr_3 Sys-1 Flr-2 Sch-E HPlcmt-south ZN PTAC Mixed Air Node,  !- Mixed Air Node Name
    Sp-Corridor_Flr_3 Sys-1 Flr-2 Sch-E HPlcmt-south ZN PTAC OA Node,  !- Outdoor Air Stream Node Name
    Sp-Corridor_Flr_3 Sys-1 Flr-2 Sch-E HPlcmt-south ZN PTAC Relief Air Node,  !- Relief Air Stream Node Name
    Node 56;                 !- Return Air Stream Node Name

OutdoorAir:Mixer,
    Sp-Room_1_Flr_3 Sys-1 Flr-2 Sch-F HPlcmt-west ZN PTAC OA Mixer,  !- Name
    Sp-Room_1_Flr_3 Sys-1 Flr-2 Sch-F HPlcmt-west ZN PTAC Mixed Air Node,  !- Mixed Air Node Name
    Sp-Room_1_Flr_3 Sys-1 Flr-2 Sch-F HPlcmt-west ZN PTAC OA Node,  !- Outdoor Air Stream Node Name
    Sp-Room_1_Flr_3 Sys-1 Flr-2 Sch-F HPlcmt-west ZN PTAC Relief Air Node,  !- Relief Air Stream Node Name
    Node 44;                 !- Return Air Stream Node Name

OutdoorAir:Mixer,
    Sp-Room_1_Flr_6 Sys-1 Flr-4 Sch-F HPlcmt-west ZN PTAC OA Mixer,  !- Name
    Sp-Room_1_Flr_6 Sys-1 Flr-4 Sch-F HPlcmt-west ZN PTAC Mixed Air Node,  !- Mixed Air Node Name
    Sp-Room_1_Flr_6 Sys-1 Flr-4 Sch-F HPlcmt-west ZN PTAC OA Node,  !- Outdoor Air Stream Node Name
    Sp-Room_1_Flr_6 Sys-1 Flr-4 Sch-F HPlcmt-west ZN PTAC Relief Air Node,  !- Relief Air Stream Node Name
    Node 60;                 !- Return Air Stream Node Name

OutdoorAir:Mixer,
    Sp-Room_2_Flr_3 Sys-1 Flr-2 Sch-F HPlcmt-west ZN PTAC OA Mixer,  !- Name
    Sp-Room_2_Flr_3 Sys-1 Flr-2 Sch-F HPlcmt-west ZN PTAC Mixed Air Node,  !- Mixed Air Node Name
    Sp-Room_2_Flr_3 Sys-1 Flr-2 Sch-F HPlcmt-west ZN PTAC OA Node,  !- Outdoor Air Stream Node Name
    Sp-Room_2_Flr_3 Sys-1 Flr-2 Sch-F HPlcmt-west ZN PTAC Relief Air Node,  !- Relief Air Stream Node Name
    Node 48;                 !- Return Air Stream Node Name

OutdoorAir:Mixer,
    Sp-Room_2_Flr_6 Sys-1 Flr-4 Sch-F HPlcmt-west ZN PTAC OA Mixer,  !- Name
    Sp-Room_2_Flr_6 Sys-1 Flr-4 Sch-F HPlcmt-west ZN PTAC Mixed Air Node,  !- Mixed Air Node Name
    Sp-Room_2_Flr_6 Sys-1 Flr-4 Sch-F HPlcmt-west ZN PTAC OA Node,  !- Outdoor Air Stream Node Name
    Sp-Room_2_Flr_6 Sys-1 Flr-4 Sch-F HPlcmt-west ZN PTAC Relief Air Node,  !- Relief Air Stream Node Name
    Node 64;                 !- Return Air Stream Node Name

OutdoorAir:Mixer,
    Sp-Room_3_Mult19_Flr_3 Sys-1 Flr-2 Sch-F HPlcmt-south ZN PTAC OA Mixer,  !- Name
    Sp-Room_3_Mult19_Flr_3 Sys-1 Flr-2 Sch-F HPlcmt-south ZN PTAC Mixed Air Node,  !- Mixed Air Node Name
    Sp-Room_3_Mult19_Flr_3 Sys-1 Flr-2 Sch-F HPlcmt-south ZN PTAC OA Node,  !- Outdoor Air Stream Node Name
    Sp-Room_3_Mult19_Flr_3 Sys-1 Flr-2 Sch-F HPlcmt-south ZN PTAC Relief Air Node,  !- Relief Air Stream Node Name
    Node 52;                 !- Return Air Stream Node Name

OutdoorAir:Mixer,
    Sp-Room_3_Mult9_Flr_6 Sys-1 Flr-4 Sch-F HPlcmt-south ZN PTAC OA Mixer,  !- Name
    Sp-Room_3_Mult9_Flr_6 Sys-1 Flr-4 Sch-F HPlcmt-south ZN PTAC Mixed Air Node,  !- Mixed Air Node Name
    Sp-Room_3_Mult9_Flr_6 Sys-1 Flr-4 Sch-F HPlcmt-south ZN PTAC OA Node,  !- Outdoor Air Stream Node Name
    Sp-Room_3_Mult9_Flr_6 Sys-1 Flr-4 Sch-F HPlcmt-south ZN PTAC Relief Air Node,  !- Relief Air Stream Node Name
    Node 68;                 !- Return Air Stream Node Name

OutdoorAir:Mixer,
    Sp-Room_4_Mult19_Flr_3 Sys-1 Flr-2 Sch-F HPlcmt-north ZN PTAC OA Mixer,  !- Name
    Sp-Room_4_Mult19_Flr_3 Sys-1 Flr-2 Sch-F HPlcmt-north ZN PTAC Mixed Air Node,  !- Mixed Air Node Name
    Sp-Room_4_Mult19_Flr_3 Sys-1 Flr-2 Sch-F HPlcmt-north ZN PTAC OA Node,  !- Outdoor Air Stream Node Name
    Sp-Room_4_Mult19_Flr_3 Sys-1 Flr-2 Sch-F HPlcmt-north ZN PTAC Relief Air Node,  !- Relief Air Stream Node Name
    Node 33;                 !- Return Air Stream Node Name

OutdoorAir:Mixer,
    Sp-Room_5_Flr_3 Sys-1 Flr-2 Sch-F HPlcmt-east ZN PTAC OA Mixer,  !- Name
    Sp-Room_5_Flr_3 Sys-1 Flr-2 Sch-F HPlcmt-east ZN PTAC Mixed Air Node,  !- Mixed Air Node Name
    Sp-Room_5_Flr_3 Sys-1 Flr-2 Sch-F HPlcmt-east ZN PTAC OA Node,  !- Outdoor Air Stream Node Name
    Sp-Room_5_Flr_3 Sys-1 Flr-2 Sch-F HPlcmt-east ZN PTAC Relief Air Node,  !- Relief Air Stream Node Name
    Node 40;                 !- Return Air Stream Node Name

OutdoorAir:Mixer,
    Sp-Room_6_Flr_3 Sys-1 Flr-2 Sch-F HPlcmt-east ZN PTAC OA Mixer,  !- Name
    Sp-Room_6_Flr_3 Sys-1 Flr-2 Sch-F HPlcmt-east ZN PTAC Mixed Air Node,  !- Mixed Air Node Name
    Sp-Room_6_Flr_3 Sys-1 Flr-2 Sch-F HPlcmt-east ZN PTAC OA Node,  !- Outdoor Air Stream Node Name
    Sp-Room_6_Flr_3 Sys-1 Flr-2 Sch-F HPlcmt-east ZN PTAC Relief Air Node,  !- Relief Air Stream Node Name
    Node 36;                 !- Return Air Stream Node Name

OutdoorAir:Mixer,
    Air Loop HVAC Outdoor Air System 1 Outdoor Air Mixer,  !- Name
    Node 32,                 !- Mixed Air Node Name
    Node 254,                !- Outdoor Air Stream Node Name
    Node 255,                !- Relief Air Stream Node Name
    Node 23;                 !- Return Air Stream Node Name

OutdoorAir:Mixer,
    Air Loop HVAC Outdoor Air System 4 Outdoor Air Mixer,  !- Name
    Node 103,                !- Mixed Air Node Name
    Node 99,                 !- Outdoor Air Stream Node Name
    Node 100,                !- Relief Air Stream Node Name
    Node 94;                 !- Return Air Stream Node Name

OutdoorAir:Mixer,
    Air Loop HVAC Outdoor Air System 8 Outdoor Air Mixer,  !- Name
    Node 147,                !- Mixed Air Node Name
    Node 143,                !- Outdoor Air Stream Node Name
    Node 144,                !- Relief Air Stream Node Name
    Node 138;                !- Return Air Stream Node Name

OutdoorAir:Mixer,
    Air Loop HVAC Outdoor Air System 3 Outdoor Air Mixer,  !- Name
    Node 92,                 !- Mixed Air Node Name
    Node 88,                 !- Outdoor Air Stream Node Name
    Node 89,                 !- Relief Air Stream Node Name
    Node 83;                 !- Return Air Stream Node Name

OutdoorAir:Mixer,
    Air Loop HVAC Outdoor Air System 5 Outdoor Air Mixer,  !- Name
    Node 114,                !- Mixed Air Node Name
    Node 110,                !- Outdoor Air Stream Node Name
    Node 111,                !- Relief Air Stream Node Name
    Node 105;                !- Return Air Stream Node Name

OutdoorAir:Mixer,
    Air Loop HVAC Outdoor Air System 6 Outdoor Air Mixer,  !- Name
    Node 125,                !- Mixed Air Node Name
    Node 121,                !- Outdoor Air Stream Node Name
    Node 122,                !- Relief Air Stream Node Name
    Node 116;                !- Return Air Stream Node Name

OutdoorAir:Mixer,
    Air Loop HVAC Outdoor Air System 2 Outdoor Air Mixer,  !- Name
    Node 81,                 !- Mixed Air Node Name
    Node 77,                 !- Outdoor Air Stream Node Name
    Node 78,                 !- Relief Air Stream Node Name
    Node 72;                 !- Return Air Stream Node Name

OutdoorAir:Mixer,
    Air Loop HVAC Outdoor Air System 7 Outdoor Air Mixer,  !- Name
    Node 136,                !- Mixed Air Node Name
    Node 132,                !- Outdoor Air Stream Node Name
    Node 133,                !- Relief Air Stream Node Name
    Node 127;                !- Return Air Stream Node Name

OutdoorAir:Mixer,
    Air Loop HVAC Outdoor Air System 9 Outdoor Air Mixer,  !- Name
    Node 186,                !- Mixed Air Node Name
    Node 182,                !- Outdoor Air Stream Node Name
    Node 183,                !- Relief Air Stream Node Name
    Node 176;                !- Return Air Stream Node Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:ZONESPLITTER ===========

AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 1,  !- Name
    Node 25,                 !- Inlet Node Name
    Node 27,                 !- Outlet 1 Node Name
    Node 38,                 !- Outlet 2 Node Name
    Node 42,                 !- Outlet 3 Node Name
    Node 46,                 !- Outlet 4 Node Name
    Node 50,                 !- Outlet 5 Node Name
    Node 54,                 !- Outlet 6 Node Name
    Node 58,                 !- Outlet 7 Node Name
    Node 62,                 !- Outlet 8 Node Name
    Node 66,                 !- Outlet 9 Node Name
    Node 70;                 !- Outlet 10 Node Name

AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 4,  !- Name
    Node 96,                 !- Inlet Node Name
    Node 98;                 !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 8,  !- Name
    Node 140,                !- Inlet Node Name
    Node 142;                !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 3,  !- Name
    Node 85,                 !- Inlet Node Name
    Node 87;                 !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 5,  !- Name
    Node 107,                !- Inlet Node Name
    Node 109;                !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 6,  !- Name
    Node 118,                !- Inlet Node Name
    Node 120;                !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 2,  !- Name
    Node 74,                 !- Inlet Node Name
    Node 76;                 !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 7,  !- Name
    Node 129,                !- Inlet Node Name
    Node 131;                !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 9,  !- Name
    Node 178,                !- Inlet Node Name
    Node 188,                !- Outlet 1 Node Name
    Node 191,                !- Outlet 2 Node Name
    Node 194,                !- Outlet 3 Node Name
    Node 197,                !- Outlet 4 Node Name
    Node 200;                !- Outlet 5 Node Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:SUPPLYPATH ===========

AirLoopHVAC:SupplyPath,
    Make-up air unit Node 25 Supply Path,  !- Name
    Node 25,                 !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Air Loop HVAC Zone Splitter 1;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
    Sp-Banquet_Flr_6 Sys-3 Flr-4 Sch-B HPlcmt-north ZN NECB System 3 PSZ Node 96 Supply Path,  !- Name
    Node 96,                 !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Air Loop HVAC Zone Splitter 4;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
    Sp-Basement Sys-4 Flr-3 Sch-E HPlcmt-north ZN NECB System 4 PSZ Node 140 Supply Path,  !- Name
    Node 140,                !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Air Loop HVAC Zone Splitter 8;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
    Sp-Corridor_Flr_6 Sys-3 Flr-4 Sch-E HPlcmt-south ZN NECB System 3 PSZ Node 85 Supply Path,  !- Name
    Node 85,                 !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Air Loop HVAC Zone Splitter 3;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
    Sp-Dining_Flr_6 Sys-3 Flr-4 Sch-B HPlcmt-north ZN NECB System 3 PSZ Node 107 Supply Path,  !- Name
    Node 107,                !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Air Loop HVAC Zone Splitter 5;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
    Sp-Kitchen_Flr_6 Sys-3 Flr-4 Sch-B HPlcmt-east ZN NECB System 3 PSZ Node 118 Supply Path,  !- Name
    Node 118,                !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Air Loop HVAC Zone Splitter 6;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
    Sp-Laundry_Flr_1 Sys-3 Flr-1 Sch-C HPlcmt-east ZN NECB System 3 PSZ Node 74 Supply Path,  !- Name
    Node 74,                 !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Air Loop HVAC Zone Splitter 2;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
    Sp-Storage_Flr_1 Sys-4 Flr-1 Sch-E HPlcmt-north ZN NECB System 4 PSZ Node 129 Supply Path,  !- Name
    Node 129,                !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Air Loop HVAC Zone Splitter 7;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
    VAV with Reheat Node 178 Supply Path,  !- Name
    Node 178,                !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Air Loop HVAC Zone Splitter 9;  !- Component 1 Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:ZONEMIXER ===========

AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 1,  !- Name
    Node 26,                 !- Outlet Node Name
    Node 35,                 !- Inlet 1 Node Name
    Node 39,                 !- Inlet 2 Node Name
    Node 43,                 !- Inlet 3 Node Name
    Node 47,                 !- Inlet 4 Node Name
    Node 51,                 !- Inlet 5 Node Name
    Node 55,                 !- Inlet 6 Node Name
    Node 59,                 !- Inlet 7 Node Name
    Node 63,                 !- Inlet 8 Node Name
    Node 67,                 !- Inlet 9 Node Name
    Node 71;                 !- Inlet 10 Node Name

AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 4,  !- Name
    Node 97,                 !- Outlet Node Name
    Node 104;                !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 8,  !- Name
    Node 141,                !- Outlet Node Name
    Node 148;                !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 3,  !- Name
    Node 86,                 !- Outlet Node Name
    Node 93;                 !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 5,  !- Name
    Node 108,                !- Outlet Node Name
    Node 115;                !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 6,  !- Name
    Node 119,                !- Outlet Node Name
    Node 126;                !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 2,  !- Name
    Node 75,                 !- Outlet Node Name
    Node 82;                 !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 7,  !- Name
    Node 130,                !- Outlet Node Name
    Node 137;                !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 9,  !- Name
    Node 179,                !- Outlet Node Name
    Node 187,                !- Inlet 1 Node Name
    Node 190,                !- Inlet 2 Node Name
    Node 193,                !- Inlet 3 Node Name
    Node 196,                !- Inlet 4 Node Name
    Node 199;                !- Inlet 5 Node Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:RETURNPATH ===========

AirLoopHVAC:ReturnPath,
    Make-up air unit Return Path,  !- Name
    Node 26,                 !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 1;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
    Sp-Banquet_Flr_6 Sys-3 Flr-4 Sch-B HPlcmt-north ZN NECB System 3 PSZ Return Path,  !- Name
    Node 97,                 !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 4;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
    Sp-Basement Sys-4 Flr-3 Sch-E HPlcmt-north ZN NECB System 4 PSZ Return Path,  !- Name
    Node 141,                !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 8;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
    Sp-Corridor_Flr_6 Sys-3 Flr-4 Sch-E HPlcmt-south ZN NECB System 3 PSZ Return Path,  !- Name
    Node 86,                 !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 3;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
    Sp-Dining_Flr_6 Sys-3 Flr-4 Sch-B HPlcmt-north ZN NECB System 3 PSZ Return Path,  !- Name
    Node 108,                !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 5;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
    Sp-Kitchen_Flr_6 Sys-3 Flr-4 Sch-B HPlcmt-east ZN NECB System 3 PSZ Return Path,  !- Name
    Node 119,                !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 6;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
    Sp-Laundry_Flr_1 Sys-3 Flr-1 Sch-C HPlcmt-east ZN NECB System 3 PSZ Return Path,  !- Name
    Node 75,                 !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 2;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
    Sp-Storage_Flr_1 Sys-4 Flr-1 Sch-E HPlcmt-north ZN NECB System 4 PSZ Return Path,  !- Name
    Node 130,                !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 7;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
    VAV with Reheat Return Path,  !- Name
    Node 179,                !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 9;  !- Component 1 Name


!-   ===========  ALL OBJECTS IN CLASS: BRANCH ===========

Branch,
    Make-up air unit Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 1,  !- Component 1 Name
    Node 23,                 !- Component 1 Inlet Node Name
    Node 32,                 !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,   !- Component 2 Object Type
    Coil Cooling DX Single Speed 1 260kBtu/hr 8.39EER CoilSystem,  !- Component 2 Name
    Node 32,                 !- Component 2 Inlet Node Name
    Node 31,                 !- Component 2 Outlet Node Name
    Coil:Heating:Electric,   !- Component 3 Object Type
    Coil Heating Electric 1, !- Component 3 Name
    Node 31,                 !- Component 3 Inlet Node Name
    Node 30,                 !- Component 3 Outlet Node Name
    Fan:ConstantVolume,      !- Component 4 Object Type
    Fan Constant Volume 1,   !- Component 4 Name
    Node 30,                 !- Component 4 Inlet Node Name
    Node 24;                 !- Component 4 Outlet Node Name

Branch,
    Sp-Banquet_Flr_6 Sys-3 Flr-4 Sch-B HPlcmt-north ZN NECB System 3 PSZ Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 4,  !- Component 1 Name
    Node 94,                 !- Component 1 Inlet Node Name
    Node 103,                !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,   !- Component 2 Object Type
    Coil Cooling DX Single Speed 14 101kBtu/hr 9.7EER CoilSystem,  !- Component 2 Name
    Node 103,                !- Component 2 Inlet Node Name
    Node 102,                !- Component 2 Outlet Node Name
    Coil:Heating:Electric,   !- Component 3 Object Type
    Coil Heating Electric 14,!- Component 3 Name
    Node 102,                !- Component 3 Inlet Node Name
    Node 101,                !- Component 3 Outlet Node Name
    Fan:ConstantVolume,      !- Component 4 Object Type
    Fan Constant Volume 14,  !- Component 4 Name
    Node 101,                !- Component 4 Inlet Node Name
    Node 95;                 !- Component 4 Outlet Node Name

Branch,
    Sp-Basement Sys-4 Flr-3 Sch-E HPlcmt-north ZN NECB System 4 PSZ Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 8,  !- Component 1 Name
    Node 138,                !- Component 1 Inlet Node Name
    Node 147,                !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,   !- Component 2 Object Type
    Coil Cooling DX Single Speed 18 100kBtu/hr 9.7EER CoilSystem,  !- Component 2 Name
    Node 147,                !- Component 2 Inlet Node Name
    Node 146,                !- Component 2 Outlet Node Name
    Coil:Heating:Electric,   !- Component 3 Object Type
    Coil Heating Electric 18,!- Component 3 Name
    Node 146,                !- Component 3 Inlet Node Name
    Node 145,                !- Component 3 Outlet Node Name
    Fan:ConstantVolume,      !- Component 4 Object Type
    Fan Constant Volume 18,  !- Component 4 Name
    Node 145,                !- Component 4 Inlet Node Name
    Node 139;                !- Component 4 Outlet Node Name

Branch,
    Sp-Corridor_Flr_6 Sys-3 Flr-4 Sch-E HPlcmt-south ZN NECB System 3 PSZ Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 3,  !- Component 1 Name
    Node 83,                 !- Component 1 Inlet Node Name
    Node 92,                 !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,   !- Component 2 Object Type
    Coil Cooling DX Single Speed 13 70kBtu/hr 9.7EER CoilSystem,  !- Component 2 Name
    Node 92,                 !- Component 2 Inlet Node Name
    Node 91,                 !- Component 2 Outlet Node Name
    Coil:Heating:Electric,   !- Component 3 Object Type
    Coil Heating Electric 13,!- Component 3 Name
    Node 91,                 !- Component 3 Inlet Node Name
    Node 90,                 !- Component 3 Outlet Node Name
    Fan:ConstantVolume,      !- Component 4 Object Type
    Fan Constant Volume 13,  !- Component 4 Name
    Node 90,                 !- Component 4 Inlet Node Name
    Node 84;                 !- Component 4 Outlet Node Name

Branch,
    Sp-Dining_Flr_6 Sys-3 Flr-4 Sch-B HPlcmt-north ZN NECB System 3 PSZ Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 5,  !- Component 1 Name
    Node 105,                !- Component 1 Inlet Node Name
    Node 114,                !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,   !- Component 2 Object Type
    Coil Cooling DX Single Speed 15 101kBtu/hr 9.7EER CoilSystem,  !- Component 2 Name
    Node 114,                !- Component 2 Inlet Node Name
    Node 113,                !- Component 2 Outlet Node Name
    Coil:Heating:Electric,   !- Component 3 Object Type
    Coil Heating Electric 15,!- Component 3 Name
    Node 113,                !- Component 3 Inlet Node Name
    Node 112,                !- Component 3 Outlet Node Name
    Fan:ConstantVolume,      !- Component 4 Object Type
    Fan Constant Volume 15,  !- Component 4 Name
    Node 112,                !- Component 4 Inlet Node Name
    Node 106;                !- Component 4 Outlet Node Name

Branch,
    Sp-Kitchen_Flr_6 Sys-3 Flr-4 Sch-B HPlcmt-east ZN NECB System 3 PSZ Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 6,  !- Component 1 Name
    Node 116,                !- Component 1 Inlet Node Name
    Node 125,                !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,   !- Component 2 Object Type
    Coil Cooling DX Single Speed 16 52kBtu/hr 14.0SEER CoilSystem,  !- Component 2 Name
    Node 125,                !- Component 2 Inlet Node Name
    Node 124,                !- Component 2 Outlet Node Name
    Coil:Heating:Electric,   !- Component 3 Object Type
    Coil Heating Electric 16,!- Component 3 Name
    Node 124,                !- Component 3 Inlet Node Name
    Node 123,                !- Component 3 Outlet Node Name
    Fan:ConstantVolume,      !- Component 4 Object Type
    Fan Constant Volume 16,  !- Component 4 Name
    Node 123,                !- Component 4 Inlet Node Name
    Node 117;                !- Component 4 Outlet Node Name

Branch,
    Sp-Laundry_Flr_1 Sys-3 Flr-1 Sch-C HPlcmt-east ZN NECB System 3 PSZ Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 2,  !- Component 1 Name
    Node 72,                 !- Component 1 Inlet Node Name
    Node 81,                 !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,   !- Component 2 Object Type
    Coil Cooling DX Single Speed 12 18kBtu/hr 14.0SEER CoilSystem,  !- Component 2 Name
    Node 81,                 !- Component 2 Inlet Node Name
    Node 80,                 !- Component 2 Outlet Node Name
    Coil:Heating:Electric,   !- Component 3 Object Type
    Coil Heating Electric 12,!- Component 3 Name
    Node 80,                 !- Component 3 Inlet Node Name
    Node 79,                 !- Component 3 Outlet Node Name
    Fan:ConstantVolume,      !- Component 4 Object Type
    Fan Constant Volume 12,  !- Component 4 Name
    Node 79,                 !- Component 4 Inlet Node Name
    Node 73;                 !- Component 4 Outlet Node Name

Branch,
    Sp-Storage_Flr_1 Sys-4 Flr-1 Sch-E HPlcmt-north ZN NECB System 4 PSZ Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 7,  !- Component 1 Name
    Node 127,                !- Component 1 Inlet Node Name
    Node 136,                !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,   !- Component 2 Object Type
    Coil Cooling DX Single Speed 17 7kBtu/hr 14.0SEER CoilSystem,  !- Component 2 Name
    Node 136,                !- Component 2 Inlet Node Name
    Node 135,                !- Component 2 Outlet Node Name
    Coil:Heating:Electric,   !- Component 3 Object Type
    Coil Heating Electric 17,!- Component 3 Name
    Node 135,                !- Component 3 Inlet Node Name
    Node 134,                !- Component 3 Outlet Node Name
    Fan:ConstantVolume,      !- Component 4 Object Type
    Fan Constant Volume 17,  !- Component 4 Name
    Node 134,                !- Component 4 Inlet Node Name
    Node 128;                !- Component 4 Outlet Node Name

Branch,
    VAV with Reheat Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 9,  !- Component 1 Name
    Node 176,                !- Component 1 Inlet Node Name
    Node 186,                !- Component 1 Outlet Node Name
    Coil:Cooling:Water,      !- Component 2 Object Type
    Coil Cooling Water 1,    !- Component 2 Name
    Node 186,                !- Component 2 Inlet Node Name
    Node 185,                !- Component 2 Outlet Node Name
    Coil:Heating:Electric,   !- Component 3 Object Type
    Coil Heating Electric 19,!- Component 3 Name
    Node 185,                !- Component 3 Inlet Node Name
    Node 184,                !- Component 3 Outlet Node Name
    Fan:VariableVolume,      !- Component 4 Object Type
    Fan Variable Volume 1,   !- Component 4 Name
    Node 184,                !- Component 4 Inlet Node Name
    Node 177;                !- Component 4 Outlet Node Name

Branch,
    Chilled Water Loop Supply Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:ConstantSpeed,      !- Component 1 Object Type
    Pump Constant Speed 1,   !- Component 1 Name
    Node 149,                !- Component 1 Inlet Node Name
    Node 155;                !- Component 1 Outlet Node Name

Branch,
    Chilled Water Loop Supply Branch 1,  !- Name
    ,                        !- Pressure Drop Curve Name
    Chiller:Electric:EIR,    !- Component 1 Object Type
    Primary Chiller WaterCooled Scroll 37tons 0.8kW/ton,  !- Component 1 Name
    Node 151,                !- Component 1 Inlet Node Name
    Node 156;                !- Component 1 Outlet Node Name

Branch,
    Chilled Water Loop Supply Branch 2,  !- Name
    ,                        !- Pressure Drop Curve Name
    Chiller:Electric:EIR,    !- Component 1 Object Type
    Secondary Chiller WaterCooled Scroll 0tons 0.8kW/ton,  !- Component 1 Name
    Node 157,                !- Component 1 Inlet Node Name
    Node 158;                !- Component 1 Outlet Node Name

Branch,
    Chilled Water Loop Supply Branch 3,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Pipe Adiabatic 1,        !- Component 1 Name
    Node 159,                !- Component 1 Inlet Node Name
    Node 160;                !- Component 1 Outlet Node Name

Branch,
    Chilled Water Loop Supply Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Pipe Adiabatic 2,        !- Component 1 Name
    Node 161,                !- Component 1 Inlet Node Name
    Node 150;                !- Component 1 Outlet Node Name

Branch,
    Chilled Water Loop Demand Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Chilled Water Loop Demand Inlet Pipe,  !- Component 1 Name
    Node 152,                !- Component 1 Inlet Node Name
    Chilled Water Loop Demand Inlet Pipe Node;  !- Component 1 Outlet Node Name

Branch,
    Chilled Water Loop Demand Branch 1,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    Coil Cooling Water 1,    !- Component 1 Name
    Node 154,                !- Component 1 Inlet Node Name
    Node 181;                !- Component 1 Outlet Node Name

Branch,
    Chilled Water Loop Demand Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Chilled Water Loop Demand Bypass Pipe,  !- Component 1 Name
    Chilled Water Loop Demand Bypass Pipe Inlet Node,  !- Component 1 Inlet Node Name
    Chilled Water Loop Demand Bypass Pipe Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    Chilled Water Loop Demand Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Chilled Water Loop Demand Outlet Pipe,  !- Component 1 Name
    Chilled Water Loop Demand Outlet Pipe Node,  !- Component 1 Inlet Node Name
    Node 153;                !- Component 1 Outlet Node Name

Branch,
    Condenser Water Loop Supply Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:ConstantSpeed,      !- Component 1 Object Type
    Pump Constant Speed 2,   !- Component 1 Name
    Node 162,                !- Component 1 Inlet Node Name
    Node 168;                !- Component 1 Outlet Node Name

Branch,
    Condenser Water Loop Supply Branch 1,  !- Name
    ,                        !- Pressure Drop Curve Name
    CoolingTower:SingleSpeed,!- Component 1 Object Type
    Cooling Tower Single Speed 1,  !- Component 1 Name
    Node 164,                !- Component 1 Inlet Node Name
    Node 169;                !- Component 1 Outlet Node Name

Branch,
    Condenser Water Loop Supply Branch 2,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Pipe Adiabatic 3,        !- Component 1 Name
    Node 170,                !- Component 1 Inlet Node Name
    Node 171;                !- Component 1 Outlet Node Name

Branch,
    Condenser Water Loop Supply Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Pipe Adiabatic 4,        !- Component 1 Name
    Node 172,                !- Component 1 Inlet Node Name
    Node 163;                !- Component 1 Outlet Node Name

Branch,
    Condenser Water Loop Demand Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Condenser Water Loop Demand Inlet Pipe,  !- Component 1 Name
    Node 165,                !- Component 1 Inlet Node Name
    Condenser Water Loop Demand Inlet Pipe Node;  !- Component 1 Outlet Node Name

Branch,
    Condenser Water Loop Demand Branch 1,  !- Name
    ,                        !- Pressure Drop Curve Name
    Chiller:Electric:EIR,    !- Component 1 Object Type
    Primary Chiller WaterCooled Scroll 37tons 0.8kW/ton,  !- Component 1 Name
    Node 167,                !- Component 1 Inlet Node Name
    Node 173;                !- Component 1 Outlet Node Name

Branch,
    Condenser Water Loop Demand Branch 2,  !- Name
    ,                        !- Pressure Drop Curve Name
    Chiller:Electric:EIR,    !- Component 1 Object Type
    Secondary Chiller WaterCooled Scroll 0tons 0.8kW/ton,  !- Component 1 Name
    Node 174,                !- Component 1 Inlet Node Name
    Node 175;                !- Component 1 Outlet Node Name

Branch,
    Condenser Water Loop Demand Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Condenser Water Loop Demand Bypass Pipe,  !- Component 1 Name
    Condenser Water Loop Demand Bypass Pipe Inlet Node,  !- Component 1 Inlet Node Name
    Condenser Water Loop Demand Bypass Pipe Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    Condenser Water Loop Demand Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Condenser Water Loop Demand Outlet Pipe,  !- Component 1 Name
    Condenser Water Loop Demand Outlet Pipe Node,  !- Component 1 Inlet Node Name
    Node 166;                !- Component 1 Outlet Node Name

Branch,
    Main Service Water Loop Supply Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:ConstantSpeed,      !- Component 1 Object Type
    Service Water Loop Pump, !- Component 1 Name
    Node 201,                !- Component 1 Inlet Node Name
    Node 207;                !- Component 1 Outlet Node Name

Branch,
    Main Service Water Loop Supply Branch 1,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterHeater:Mixed,       !- Component 1 Object Type
    600.0gal Electricity Water Heater - 600kBtu/hr 1.0 Therm Eff,  !- Component 1 Name
    Node 203,                !- Component 1 Inlet Node Name
    Node 208;                !- Component 1 Outlet Node Name

Branch,
    Main Service Water Loop Supply Branch 2,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Pipe Adiabatic 5,        !- Component 1 Name
    Node 209,                !- Component 1 Inlet Node Name
    Node 210;                !- Component 1 Outlet Node Name

Branch,
    Main Service Water Loop Supply Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Pipe Adiabatic 7,        !- Component 1 Name
    Node 212,                !- Component 1 Inlet Node Name
    Node 202;                !- Component 1 Outlet Node Name

Branch,
    Main Service Water Loop Demand Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Pipe Adiabatic 8,        !- Component 1 Name
    Node 204,                !- Component 1 Inlet Node Name
    Node 213;                !- Component 1 Outlet Node Name

Branch,
    Main Service Water Loop Demand Branch 1,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Pipe Adiabatic 6,        !- Component 1 Name
    Node 206,                !- Component 1 Inlet Node Name
    Node 211;                !- Component 1 Outlet Node Name

Branch,
    Main Service Water Loop Demand Branch 2,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Water Use Connections 1, !- Component 1 Name
    Node 215,                !- Component 1 Inlet Node Name
    Node 216;                !- Component 1 Outlet Node Name

Branch,
    Main Service Water Loop Demand Branch 3,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Water Use Connections 2, !- Component 1 Name
    Node 217,                !- Component 1 Inlet Node Name
    Node 218;                !- Component 1 Outlet Node Name

Branch,
    Main Service Water Loop Demand Branch 4,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Water Use Connections 3, !- Component 1 Name
    Node 219,                !- Component 1 Inlet Node Name
    Node 220;                !- Component 1 Outlet Node Name

Branch,
    Main Service Water Loop Demand Branch 5,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Water Use Connections 4, !- Component 1 Name
    Node 221,                !- Component 1 Inlet Node Name
    Node 222;                !- Component 1 Outlet Node Name

Branch,
    Main Service Water Loop Demand Branch 6,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Water Use Connections 5, !- Component 1 Name
    Node 223,                !- Component 1 Inlet Node Name
    Node 224;                !- Component 1 Outlet Node Name

Branch,
    Main Service Water Loop Demand Branch 7,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Water Use Connections 6, !- Component 1 Name
    Node 225,                !- Component 1 Inlet Node Name
    Node 226;                !- Component 1 Outlet Node Name

Branch,
    Main Service Water Loop Demand Branch 8,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Water Use Connections 7, !- Component 1 Name
    Node 227,                !- Component 1 Inlet Node Name
    Node 228;                !- Component 1 Outlet Node Name

Branch,
    Main Service Water Loop Demand Branch 9,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Water Use Connections 8, !- Component 1 Name
    Node 229,                !- Component 1 Inlet Node Name
    Node 230;                !- Component 1 Outlet Node Name

Branch,
    Main Service Water Loop Demand Branch 10,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Water Use Connections 9, !- Component 1 Name
    Node 231,                !- Component 1 Inlet Node Name
    Node 232;                !- Component 1 Outlet Node Name

Branch,
    Main Service Water Loop Demand Branch 11,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Water Use Connections 10,!- Component 1 Name
    Node 233,                !- Component 1 Inlet Node Name
    Node 234;                !- Component 1 Outlet Node Name

Branch,
    Main Service Water Loop Demand Branch 12,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Water Use Connections 11,!- Component 1 Name
    Node 235,                !- Component 1 Inlet Node Name
    Node 236;                !- Component 1 Outlet Node Name

Branch,
    Main Service Water Loop Demand Branch 13,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Water Use Connections 12,!- Component 1 Name
    Node 237,                !- Component 1 Inlet Node Name
    Node 238;                !- Component 1 Outlet Node Name

Branch,
    Main Service Water Loop Demand Branch 14,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Water Use Connections 13,!- Component 1 Name
    Node 239,                !- Component 1 Inlet Node Name
    Node 240;                !- Component 1 Outlet Node Name

Branch,
    Main Service Water Loop Demand Branch 15,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Water Use Connections 14,!- Component 1 Name
    Node 241,                !- Component 1 Inlet Node Name
    Node 242;                !- Component 1 Outlet Node Name

Branch,
    Main Service Water Loop Demand Branch 16,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Water Use Connections 15,!- Component 1 Name
    Node 243,                !- Component 1 Inlet Node Name
    Node 244;                !- Component 1 Outlet Node Name

Branch,
    Main Service Water Loop Demand Branch 17,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Water Use Connections 16,!- Component 1 Name
    Node 245,                !- Component 1 Inlet Node Name
    Node 246;                !- Component 1 Outlet Node Name

Branch,
    Main Service Water Loop Demand Branch 18,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Water Use Connections 17,!- Component 1 Name
    Node 247,                !- Component 1 Inlet Node Name
    Node 248;                !- Component 1 Outlet Node Name

Branch,
    Main Service Water Loop Demand Branch 19,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Water Use Connections 18,!- Component 1 Name
    Node 249,                !- Component 1 Inlet Node Name
    Node 250;                !- Component 1 Outlet Node Name

Branch,
    Main Service Water Loop Demand Branch 20,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Water Use Connections 19,!- Component 1 Name
    Node 251,                !- Component 1 Inlet Node Name
    Node 252;                !- Component 1 Outlet Node Name

Branch,
    Main Service Water Loop Demand Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Main Service Water Loop Demand Bypass Pipe,  !- Component 1 Name
    Main Service Water Loop Demand Bypass Pipe Inlet Node,  !- Component 1 Inlet Node Name
    Main Service Water Loop Demand Bypass Pipe Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    Main Service Water Loop Demand Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Pipe Adiabatic 9,        !- Component 1 Name
    Node 214,                !- Component 1 Inlet Node Name
    Node 205;                !- Component 1 Outlet Node Name


!-   ===========  ALL OBJECTS IN CLASS: BRANCHLIST ===========

BranchList,
    Make-up air unit Supply Branches,  !- Name
    Make-up air unit Main Branch;  !- Branch 1 Name

BranchList,
    Sp-Banquet_Flr_6 Sys-3 Flr-4 Sch-B HPlcmt-north ZN NECB System 3 PSZ Supply Branches,  !- Name
    Sp-Banquet_Flr_6 Sys-3 Flr-4 Sch-B HPlcmt-north ZN NECB System 3 PSZ Main Branch;  !- Branch 1 Name

BranchList,
    Sp-Basement Sys-4 Flr-3 Sch-E HPlcmt-north ZN NECB System 4 PSZ Supply Branches,  !- Name
    Sp-Basement Sys-4 Flr-3 Sch-E HPlcmt-north ZN NECB System 4 PSZ Main Branch;  !- Branch 1 Name

BranchList,
    Sp-Corridor_Flr_6 Sys-3 Flr-4 Sch-E HPlcmt-south ZN NECB System 3 PSZ Supply Branches,  !- Name
    Sp-Corridor_Flr_6 Sys-3 Flr-4 Sch-E HPlcmt-south ZN NECB System 3 PSZ Main Branch;  !- Branch 1 Name

BranchList,
    Sp-Dining_Flr_6 Sys-3 Flr-4 Sch-B HPlcmt-north ZN NECB System 3 PSZ Supply Branches,  !- Name
    Sp-Dining_Flr_6 Sys-3 Flr-4 Sch-B HPlcmt-north ZN NECB System 3 PSZ Main Branch;  !- Branch 1 Name

BranchList,
    Sp-Kitchen_Flr_6 Sys-3 Flr-4 Sch-B HPlcmt-east ZN NECB System 3 PSZ Supply Branches,  !- Name
    Sp-Kitchen_Flr_6 Sys-3 Flr-4 Sch-B HPlcmt-east ZN NECB System 3 PSZ Main Branch;  !- Branch 1 Name

BranchList,
    Sp-Laundry_Flr_1 Sys-3 Flr-1 Sch-C HPlcmt-east ZN NECB System 3 PSZ Supply Branches,  !- Name
    Sp-Laundry_Flr_1 Sys-3 Flr-1 Sch-C HPlcmt-east ZN NECB System 3 PSZ Main Branch;  !- Branch 1 Name

BranchList,
    Sp-Storage_Flr_1 Sys-4 Flr-1 Sch-E HPlcmt-north ZN NECB System 4 PSZ Supply Branches,  !- Name
    Sp-Storage_Flr_1 Sys-4 Flr-1 Sch-E HPlcmt-north ZN NECB System 4 PSZ Main Branch;  !- Branch 1 Name

BranchList,
    VAV with Reheat Supply Branches,  !- Name
    VAV with Reheat Main Branch;  !- Branch 1 Name

BranchList,
    Chilled Water Loop Supply Branches,  !- Name
    Chilled Water Loop Supply Inlet Branch,  !- Branch 1 Name
    Chilled Water Loop Supply Branch 1,  !- Branch 2 Name
    Chilled Water Loop Supply Branch 2,  !- Branch 3 Name
    Chilled Water Loop Supply Branch 3,  !- Branch 4 Name
    Chilled Water Loop Supply Outlet Branch;  !- Branch 5 Name

BranchList,
    Chilled Water Loop Demand Branches,  !- Name
    Chilled Water Loop Demand Inlet Branch,  !- Branch 1 Name
    Chilled Water Loop Demand Branch 1,  !- Branch 2 Name
    Chilled Water Loop Demand Bypass Branch,  !- Branch 3 Name
    Chilled Water Loop Demand Outlet Branch;  !- Branch 4 Name

BranchList,
    Condenser Water Loop Supply Branches,  !- Name
    Condenser Water Loop Supply Inlet Branch,  !- Branch 1 Name
    Condenser Water Loop Supply Branch 1,  !- Branch 2 Name
    Condenser Water Loop Supply Branch 2,  !- Branch 3 Name
    Condenser Water Loop Supply Outlet Branch;  !- Branch 4 Name

BranchList,
    Condenser Water Loop Demand Branches,  !- Name
    Condenser Water Loop Demand Inlet Branch,  !- Branch 1 Name
    Condenser Water Loop Demand Branch 1,  !- Branch 2 Name
    Condenser Water Loop Demand Branch 2,  !- Branch 3 Name
    Condenser Water Loop Demand Bypass Branch,  !- Branch 4 Name
    Condenser Water Loop Demand Outlet Branch;  !- Branch 5 Name

BranchList,
    Main Service Water Loop Supply Branches,  !- Name
    Main Service Water Loop Supply Inlet Branch,  !- Branch 1 Name
    Main Service Water Loop Supply Branch 1,  !- Branch 2 Name
    Main Service Water Loop Supply Branch 2,  !- Branch 3 Name
    Main Service Water Loop Supply Outlet Branch;  !- Branch 4 Name

BranchList,
    Main Service Water Loop Demand Branches,  !- Name
    Main Service Water Loop Demand Inlet Branch,  !- Branch 1 Name
    Main Service Water Loop Demand Branch 1,  !- Branch 2 Name
    Main Service Water Loop Demand Branch 2,  !- Branch 3 Name
    Main Service Water Loop Demand Branch 3,  !- Branch 4 Name
    Main Service Water Loop Demand Branch 4,  !- Branch 5 Name
    Main Service Water Loop Demand Branch 5,  !- Branch 6 Name
    Main Service Water Loop Demand Branch 6,  !- Branch 7 Name
    Main Service Water Loop Demand Branch 7,  !- Branch 8 Name
    Main Service Water Loop Demand Branch 8,  !- Branch 9 Name
    Main Service Water Loop Demand Branch 9,  !- Branch 10 Name
    Main Service Water Loop Demand Branch 10,  !- Branch 11 Name
    Main Service Water Loop Demand Branch 11,  !- Branch 12 Name
    Main Service Water Loop Demand Branch 12,  !- Branch 13 Name
    Main Service Water Loop Demand Branch 13,  !- Branch 14 Name
    Main Service Water Loop Demand Branch 14,  !- Branch 15 Name
    Main Service Water Loop Demand Branch 15,  !- Branch 16 Name
    Main Service Water Loop Demand Branch 16,  !- Branch 17 Name
    Main Service Water Loop Demand Branch 17,  !- Branch 18 Name
    Main Service Water Loop Demand Branch 18,  !- Branch 19 Name
    Main Service Water Loop Demand Branch 19,  !- Branch 20 Name
    Main Service Water Loop Demand Branch 20,  !- Branch 21 Name
    Main Service Water Loop Demand Bypass Branch,  !- Branch 22 Name
    Main Service Water Loop Demand Outlet Branch;  !- Branch 23 Name


!-   ===========  ALL OBJECTS IN CLASS: CONNECTOR:SPLITTER ===========

Connector:Splitter,
    Chilled Water Loop Supply Splitter,  !- Name
    Chilled Water Loop Supply Inlet Branch,  !- Inlet Branch Name
    Chilled Water Loop Supply Branch 1,  !- Outlet Branch 1 Name
    Chilled Water Loop Supply Branch 2,  !- Outlet Branch 2 Name
    Chilled Water Loop Supply Branch 3;  !- Outlet Branch 3 Name

Connector:Splitter,
    Chilled Water Loop Demand Splitter,  !- Name
    Chilled Water Loop Demand Inlet Branch,  !- Inlet Branch Name
    Chilled Water Loop Demand Branch 1,  !- Outlet Branch 1 Name
    Chilled Water Loop Demand Bypass Branch;  !- Outlet Branch 2 Name

Connector:Splitter,
    Condenser Water Loop Supply Splitter,  !- Name
    Condenser Water Loop Supply Inlet Branch,  !- Inlet Branch Name
    Condenser Water Loop Supply Branch 1,  !- Outlet Branch 1 Name
    Condenser Water Loop Supply Branch 2;  !- Outlet Branch 2 Name

Connector:Splitter,
    Condenser Water Loop Demand Splitter,  !- Name
    Condenser Water Loop Demand Inlet Branch,  !- Inlet Branch Name
    Condenser Water Loop Demand Branch 1,  !- Outlet Branch 1 Name
    Condenser Water Loop Demand Branch 2,  !- Outlet Branch 2 Name
    Condenser Water Loop Demand Bypass Branch;  !- Outlet Branch 3 Name

Connector:Splitter,
    Main Service Water Loop Supply Splitter,  !- Name
    Main Service Water Loop Supply Inlet Branch,  !- Inlet Branch Name
    Main Service Water Loop Supply Branch 1,  !- Outlet Branch 1 Name
    Main Service Water Loop Supply Branch 2;  !- Outlet Branch 2 Name

Connector:Splitter,
    Main Service Water Loop Demand Splitter,  !- Name
    Main Service Water Loop Demand Inlet Branch,  !- Inlet Branch Name
    Main Service Water Loop Demand Branch 1,  !- Outlet Branch 1 Name
    Main Service Water Loop Demand Branch 2,  !- Outlet Branch 2 Name
    Main Service Water Loop Demand Branch 3,  !- Outlet Branch 3 Name
    Main Service Water Loop Demand Branch 4,  !- Outlet Branch 4 Name
    Main Service Water Loop Demand Branch 5,  !- Outlet Branch 5 Name
    Main Service Water Loop Demand Branch 6,  !- Outlet Branch 6 Name
    Main Service Water Loop Demand Branch 7,  !- Outlet Branch 7 Name
    Main Service Water Loop Demand Branch 8,  !- Outlet Branch 8 Name
    Main Service Water Loop Demand Branch 9,  !- Outlet Branch 9 Name
    Main Service Water Loop Demand Branch 10,  !- Outlet Branch 10 Name
    Main Service Water Loop Demand Branch 11,  !- Outlet Branch 11 Name
    Main Service Water Loop Demand Branch 12,  !- Outlet Branch 12 Name
    Main Service Water Loop Demand Branch 13,  !- Outlet Branch 13 Name
    Main Service Water Loop Demand Branch 14,  !- Outlet Branch 14 Name
    Main Service Water Loop Demand Branch 15,  !- Outlet Branch 15 Name
    Main Service Water Loop Demand Branch 16,  !- Outlet Branch 16 Name
    Main Service Water Loop Demand Branch 17,  !- Outlet Branch 17 Name
    Main Service Water Loop Demand Branch 18,  !- Outlet Branch 18 Name
    Main Service Water Loop Demand Branch 19,  !- Outlet Branch 19 Name
    Main Service Water Loop Demand Branch 20,  !- Outlet Branch 20 Name
    Main Service Water Loop Demand Bypass Branch;  !- Outlet Branch 21 Name


!-   ===========  ALL OBJECTS IN CLASS: CONNECTOR:MIXER ===========

Connector:Mixer,
    Chilled Water Loop Supply Mixer,  !- Name
    Chilled Water Loop Supply Outlet Branch,  !- Outlet Branch Name
    Chilled Water Loop Supply Branch 1,  !- Inlet Branch 1 Name
    Chilled Water Loop Supply Branch 2,  !- Inlet Branch 2 Name
    Chilled Water Loop Supply Branch 3;  !- Inlet Branch 3 Name

Connector:Mixer,
    Chilled Water Loop Demand Mixer,  !- Name
    Chilled Water Loop Demand Outlet Branch,  !- Outlet Branch Name
    Chilled Water Loop Demand Branch 1,  !- Inlet Branch 1 Name
    Chilled Water Loop Demand Bypass Branch;  !- Inlet Branch 2 Name

Connector:Mixer,
    Condenser Water Loop Supply Mixer,  !- Name
    Condenser Water Loop Supply Outlet Branch,  !- Outlet Branch Name
    Condenser Water Loop Supply Branch 1,  !- Inlet Branch 1 Name
    Condenser Water Loop Supply Branch 2;  !- Inlet Branch 2 Name

Connector:Mixer,
    Condenser Water Loop Demand Mixer,  !- Name
    Condenser Water Loop Demand Outlet Branch,  !- Outlet Branch Name
    Condenser Water Loop Demand Branch 1,  !- Inlet Branch 1 Name
    Condenser Water Loop Demand Branch 2,  !- Inlet Branch 2 Name
    Condenser Water Loop Demand Bypass Branch;  !- Inlet Branch 3 Name

Connector:Mixer,
    Main Service Water Loop Supply Mixer,  !- Name
    Main Service Water Loop Supply Outlet Branch,  !- Outlet Branch Name
    Main Service Water Loop Supply Branch 1,  !- Inlet Branch 1 Name
    Main Service Water Loop Supply Branch 2;  !- Inlet Branch 2 Name

Connector:Mixer,
    Main Service Water Loop Demand Mixer,  !- Name
    Main Service Water Loop Demand Outlet Branch,  !- Outlet Branch Name
    Main Service Water Loop Demand Branch 1,  !- Inlet Branch 1 Name
    Main Service Water Loop Demand Branch 2,  !- Inlet Branch 2 Name
    Main Service Water Loop Demand Branch 3,  !- Inlet Branch 3 Name
    Main Service Water Loop Demand Branch 4,  !- Inlet Branch 4 Name
    Main Service Water Loop Demand Branch 5,  !- Inlet Branch 5 Name
    Main Service Water Loop Demand Branch 6,  !- Inlet Branch 6 Name
    Main Service Water Loop Demand Branch 7,  !- Inlet Branch 7 Name
    Main Service Water Loop Demand Branch 8,  !- Inlet Branch 8 Name
    Main Service Water Loop Demand Branch 9,  !- Inlet Branch 9 Name
    Main Service Water Loop Demand Branch 10,  !- Inlet Branch 10 Name
    Main Service Water Loop Demand Branch 11,  !- Inlet Branch 11 Name
    Main Service Water Loop Demand Branch 12,  !- Inlet Branch 12 Name
    Main Service Water Loop Demand Branch 13,  !- Inlet Branch 13 Name
    Main Service Water Loop Demand Branch 14,  !- Inlet Branch 14 Name
    Main Service Water Loop Demand Branch 15,  !- Inlet Branch 15 Name
    Main Service Water Loop Demand Branch 16,  !- Inlet Branch 16 Name
    Main Service Water Loop Demand Branch 17,  !- Inlet Branch 17 Name
    Main Service Water Loop Demand Branch 18,  !- Inlet Branch 18 Name
    Main Service Water Loop Demand Branch 19,  !- Inlet Branch 19 Name
    Main Service Water Loop Demand Branch 20,  !- Inlet Branch 20 Name
    Main Service Water Loop Demand Bypass Branch;  !- Inlet Branch 21 Name


!-   ===========  ALL OBJECTS IN CLASS: CONNECTORLIST ===========

ConnectorList,
    Chilled Water Loop Supply Connector List,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    Chilled Water Loop Supply Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    Chilled Water Loop Supply Mixer;  !- Connector 2 Name

ConnectorList,
    Chilled Water Loop Demand Connector List,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    Chilled Water Loop Demand Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    Chilled Water Loop Demand Mixer;  !- Connector 2 Name

ConnectorList,
    Condenser Water Loop Supply Connector List,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    Condenser Water Loop Supply Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    Condenser Water Loop Supply Mixer;  !- Connector 2 Name

ConnectorList,
    Condenser Water Loop Demand Connector List,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    Condenser Water Loop Demand Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    Condenser Water Loop Demand Mixer;  !- Connector 2 Name

ConnectorList,
    Main Service Water Loop Supply Connector List,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    Main Service Water Loop Supply Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    Main Service Water Loop Supply Mixer;  !- Connector 2 Name

ConnectorList,
    Main Service Water Loop Demand Connector List,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    Main Service Water Loop Demand Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    Main Service Water Loop Demand Mixer;  !- Connector 2 Name


!-   ===========  ALL OBJECTS IN CLASS: NODELIST ===========

NodeList,
    Sp-Banquet_Flr_6 Sys-3 Flr-4 Sch-B HPlcmt-north ZN Inlet Node List,  !- Name
    Node 98;                 !- Node 1 Name

NodeList,
    Sp-Basement Sys-4 Flr-3 Sch-E HPlcmt-north ZN Inlet Node List,  !- Name
    Node 142;                !- Node 1 Name

NodeList,
    Sp-Cafe_Flr_1 Sys-6 Flr-1 Sch-C HPlcmt-south ZN Inlet Node List,  !- Name
    Node 192;                !- Node 1 Name

NodeList,
    Sp-Corridor_Flr_3 Sys-1 Flr-2 Sch-E HPlcmt-south ZN Inlet Node List,  !- Name
    Node 57,                 !- Node 1 Name
    Node 58;                 !- Node 2 Name

NodeList,
    Sp-Corridor_Flr_3 Sys-1 Flr-2 Sch-E HPlcmt-south ZN Exhaust Node List,  !- Name
    Node 56;                 !- Node 1 Name

NodeList,
    Sp-Corridor_Flr_6 Sys-3 Flr-4 Sch-E HPlcmt-south ZN Inlet Node List,  !- Name
    Node 87;                 !- Node 1 Name

NodeList,
    Sp-Dining_Flr_6 Sys-3 Flr-4 Sch-B HPlcmt-north ZN Inlet Node List,  !- Name
    Node 109;                !- Node 1 Name

NodeList,
    Sp-Kitchen_Flr_6 Sys-3 Flr-4 Sch-B HPlcmt-east ZN Inlet Node List,  !- Name
    Node 120;                !- Node 1 Name

NodeList,
    Sp-Laundry_Flr_1 Sys-3 Flr-1 Sch-C HPlcmt-east ZN Inlet Node List,  !- Name
    Node 76;                 !- Node 1 Name

NodeList,
    Sp-Lobby_Flr_1 Sys-6 Flr-1 Sch-H HPlcmt-north ZN Inlet Node List,  !- Name
    Node 180;                !- Node 1 Name

NodeList,
    Sp-Mech_Flr_1 Sys-6 Flr-1 Sch-E HPlcmt-north ZN Inlet Node List,  !- Name
    Node 195;                !- Node 1 Name

NodeList,
    Sp-Retail_1_Flr_1 Sys-6 Flr-1 Sch-C HPlcmt-south ZN Inlet Node List,  !- Name
    Node 189;                !- Node 1 Name

NodeList,
    Sp-Retail_2_Flr_1 Sys-6 Flr-1 Sch-C HPlcmt-west ZN Inlet Node List,  !- Name
    Node 198;                !- Node 1 Name

NodeList,
    Sp-Room_1_Flr_3 Sys-1 Flr-2 Sch-F HPlcmt-west ZN Inlet Node List,  !- Name
    Node 45,                 !- Node 1 Name
    Node 46;                 !- Node 2 Name

NodeList,
    Sp-Room_1_Flr_3 Sys-1 Flr-2 Sch-F HPlcmt-west ZN Exhaust Node List,  !- Name
    Node 44;                 !- Node 1 Name

NodeList,
    Sp-Room_1_Flr_6 Sys-1 Flr-4 Sch-F HPlcmt-west ZN Inlet Node List,  !- Name
    Node 61,                 !- Node 1 Name
    Node 62;                 !- Node 2 Name

NodeList,
    Sp-Room_1_Flr_6 Sys-1 Flr-4 Sch-F HPlcmt-west ZN Exhaust Node List,  !- Name
    Node 60;                 !- Node 1 Name

NodeList,
    Sp-Room_2_Flr_3 Sys-1 Flr-2 Sch-F HPlcmt-west ZN Inlet Node List,  !- Name
    Node 49,                 !- Node 1 Name
    Node 50;                 !- Node 2 Name

NodeList,
    Sp-Room_2_Flr_3 Sys-1 Flr-2 Sch-F HPlcmt-west ZN Exhaust Node List,  !- Name
    Node 48;                 !- Node 1 Name

NodeList,
    Sp-Room_2_Flr_6 Sys-1 Flr-4 Sch-F HPlcmt-west ZN Inlet Node List,  !- Name
    Node 65,                 !- Node 1 Name
    Node 66;                 !- Node 2 Name

NodeList,
    Sp-Room_2_Flr_6 Sys-1 Flr-4 Sch-F HPlcmt-west ZN Exhaust Node List,  !- Name
    Node 64;                 !- Node 1 Name

NodeList,
    Sp-Room_3_Mult19_Flr_3 Sys-1 Flr-2 Sch-F HPlcmt-south ZN Inlet Node List,  !- Name
    Node 53,                 !- Node 1 Name
    Node 54;                 !- Node 2 Name

NodeList,
    Sp-Room_3_Mult19_Flr_3 Sys-1 Flr-2 Sch-F HPlcmt-south ZN Exhaust Node List,  !- Name
    Node 52;                 !- Node 1 Name

NodeList,
    Sp-Room_3_Mult9_Flr_6 Sys-1 Flr-4 Sch-F HPlcmt-south ZN Inlet Node List,  !- Name
    Node 69,                 !- Node 1 Name
    Node 70;                 !- Node 2 Name

NodeList,
    Sp-Room_3_Mult9_Flr_6 Sys-1 Flr-4 Sch-F HPlcmt-south ZN Exhaust Node List,  !- Name
    Node 68;                 !- Node 1 Name

NodeList,
    Sp-Room_4_Mult19_Flr_3 Sys-1 Flr-2 Sch-F HPlcmt-north ZN Inlet Node List,  !- Name
    Node 34,                 !- Node 1 Name
    Node 27;                 !- Node 2 Name

NodeList,
    Sp-Room_4_Mult19_Flr_3 Sys-1 Flr-2 Sch-F HPlcmt-north ZN Exhaust Node List,  !- Name
    Node 33;                 !- Node 1 Name

NodeList,
    Sp-Room_5_Flr_3 Sys-1 Flr-2 Sch-F HPlcmt-east ZN Inlet Node List,  !- Name
    Node 41,                 !- Node 1 Name
    Node 42;                 !- Node 2 Name

NodeList,
    Sp-Room_5_Flr_3 Sys-1 Flr-2 Sch-F HPlcmt-east ZN Exhaust Node List,  !- Name
    Node 40;                 !- Node 1 Name

NodeList,
    Sp-Room_6_Flr_3 Sys-1 Flr-2 Sch-F HPlcmt-east ZN Inlet Node List,  !- Name
    Node 37,                 !- Node 1 Name
    Node 38;                 !- Node 2 Name

NodeList,
    Sp-Room_6_Flr_3 Sys-1 Flr-2 Sch-F HPlcmt-east ZN Exhaust Node List,  !- Name
    Node 36;                 !- Node 1 Name

NodeList,
    Sp-Storage_Flr_1 Sys-4 Flr-1 Sch-E HPlcmt-north ZN Inlet Node List,  !- Name
    Node 131;                !- Node 1 Name

NodeList,
    Make-up air unit Supply Outlet Nodes,  !- Name
    Node 24;                 !- Node 1 Name

NodeList,
    Make-up air unit Demand Inlet Nodes,  !- Name
    Node 25;                 !- Node 1 Name

NodeList,
    Sp-Banquet_Flr_6 Sys-3 Flr-4 Sch-B HPlcmt-north ZN NECB System 3 PSZ Supply Outlet Nodes,  !- Name
    Node 95;                 !- Node 1 Name

NodeList,
    Sp-Banquet_Flr_6 Sys-3 Flr-4 Sch-B HPlcmt-north ZN NECB System 3 PSZ Demand Inlet Nodes,  !- Name
    Node 96;                 !- Node 1 Name

NodeList,
    Sp-Basement Sys-4 Flr-3 Sch-E HPlcmt-north ZN NECB System 4 PSZ Supply Outlet Nodes,  !- Name
    Node 139;                !- Node 1 Name

NodeList,
    Sp-Basement Sys-4 Flr-3 Sch-E HPlcmt-north ZN NECB System 4 PSZ Demand Inlet Nodes,  !- Name
    Node 140;                !- Node 1 Name

NodeList,
    Sp-Corridor_Flr_6 Sys-3 Flr-4 Sch-E HPlcmt-south ZN NECB System 3 PSZ Supply Outlet Nodes,  !- Name
    Node 84;                 !- Node 1 Name

NodeList,
    Sp-Corridor_Flr_6 Sys-3 Flr-4 Sch-E HPlcmt-south ZN NECB System 3 PSZ Demand Inlet Nodes,  !- Name
    Node 85;                 !- Node 1 Name

NodeList,
    Sp-Dining_Flr_6 Sys-3 Flr-4 Sch-B HPlcmt-north ZN NECB System 3 PSZ Supply Outlet Nodes,  !- Name
    Node 106;                !- Node 1 Name

NodeList,
    Sp-Dining_Flr_6 Sys-3 Flr-4 Sch-B HPlcmt-north ZN NECB System 3 PSZ Demand Inlet Nodes,  !- Name
    Node 107;                !- Node 1 Name

NodeList,
    Sp-Kitchen_Flr_6 Sys-3 Flr-4 Sch-B HPlcmt-east ZN NECB System 3 PSZ Supply Outlet Nodes,  !- Name
    Node 117;                !- Node 1 Name

NodeList,
    Sp-Kitchen_Flr_6 Sys-3 Flr-4 Sch-B HPlcmt-east ZN NECB System 3 PSZ Demand Inlet Nodes,  !- Name
    Node 118;                !- Node 1 Name

NodeList,
    Sp-Laundry_Flr_1 Sys-3 Flr-1 Sch-C HPlcmt-east ZN NECB System 3 PSZ Supply Outlet Nodes,  !- Name
    Node 73;                 !- Node 1 Name

NodeList,
    Sp-Laundry_Flr_1 Sys-3 Flr-1 Sch-C HPlcmt-east ZN NECB System 3 PSZ Demand Inlet Nodes,  !- Name
    Node 74;                 !- Node 1 Name

NodeList,
    Sp-Storage_Flr_1 Sys-4 Flr-1 Sch-E HPlcmt-north ZN NECB System 4 PSZ Supply Outlet Nodes,  !- Name
    Node 128;                !- Node 1 Name

NodeList,
    Sp-Storage_Flr_1 Sys-4 Flr-1 Sch-E HPlcmt-north ZN NECB System 4 PSZ Demand Inlet Nodes,  !- Name
    Node 129;                !- Node 1 Name

NodeList,
    VAV with Reheat Supply Outlet Nodes,  !- Name
    Node 177;                !- Node 1 Name

NodeList,
    VAV with Reheat Demand Inlet Nodes,  !- Name
    Node 178;                !- Node 1 Name


!-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:NODE ===========

OutdoorAir:Node,
    Model Outdoor Air Node;  !- Name


!-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:NODELIST ===========

OutdoorAir:NodeList,
    Sp-Corridor_Flr_3 Sys-1 Flr-2 Sch-E HPlcmt-south ZN PTAC OA Node;  !- Node or NodeList Name 1

OutdoorAir:NodeList,
    Sp-Room_1_Flr_3 Sys-1 Flr-2 Sch-F HPlcmt-west ZN PTAC OA Node;  !- Node or NodeList Name 1

OutdoorAir:NodeList,
    Sp-Room_1_Flr_6 Sys-1 Flr-4 Sch-F HPlcmt-west ZN PTAC OA Node;  !- Node or NodeList Name 1

OutdoorAir:NodeList,
    Sp-Room_2_Flr_3 Sys-1 Flr-2 Sch-F HPlcmt-west ZN PTAC OA Node;  !- Node or NodeList Name 1

OutdoorAir:NodeList,
    Sp-Room_2_Flr_6 Sys-1 Flr-4 Sch-F HPlcmt-west ZN PTAC OA Node;  !- Node or NodeList Name 1

OutdoorAir:NodeList,
    Sp-Room_3_Mult19_Flr_3 Sys-1 Flr-2 Sch-F HPlcmt-south ZN PTAC OA Node;  !- Node or NodeList Name 1

OutdoorAir:NodeList,
    Sp-Room_3_Mult9_Flr_6 Sys-1 Flr-4 Sch-F HPlcmt-south ZN PTAC OA Node;  !- Node or NodeList Name 1

OutdoorAir:NodeList,
    Sp-Room_4_Mult19_Flr_3 Sys-1 Flr-2 Sch-F HPlcmt-north ZN PTAC OA Node;  !- Node or NodeList Name 1

OutdoorAir:NodeList,
    Sp-Room_5_Flr_3 Sys-1 Flr-2 Sch-F HPlcmt-east ZN PTAC OA Node;  !- Node or NodeList Name 1

OutdoorAir:NodeList,
    Sp-Room_6_Flr_3 Sys-1 Flr-2 Sch-F HPlcmt-east ZN PTAC OA Node;  !- Node or NodeList Name 1

OutdoorAir:NodeList,
    Node 28;                 !- Node or NodeList Name 1

OutdoorAir:NodeList,
    Node 99;                 !- Node or NodeList Name 1

OutdoorAir:NodeList,
    Node 143;                !- Node or NodeList Name 1

OutdoorAir:NodeList,
    Node 88;                 !- Node or NodeList Name 1

OutdoorAir:NodeList,
    Node 110;                !- Node or NodeList Name 1

OutdoorAir:NodeList,
    Node 121;                !- Node or NodeList Name 1

OutdoorAir:NodeList,
    Node 77;                 !- Node or NodeList Name 1

OutdoorAir:NodeList,
    Node 132;                !- Node or NodeList Name 1

OutdoorAir:NodeList,
    Node 182;                !- Node or NodeList Name 1


!-   ===========  ALL OBJECTS IN CLASS: PIPE:ADIABATIC ===========

Pipe:Adiabatic,
    Pipe Adiabatic 1,        !- Name
    Node 159,                !- Inlet Node Name
    Node 160;                !- Outlet Node Name

Pipe:Adiabatic,
    Pipe Adiabatic 2,        !- Name
    Node 161,                !- Inlet Node Name
    Node 150;                !- Outlet Node Name

Pipe:Adiabatic,
    Chilled Water Loop Demand Inlet Pipe,  !- Name
    Node 152,                !- Inlet Node Name
    Chilled Water Loop Demand Inlet Pipe Node;  !- Outlet Node Name

Pipe:Adiabatic,
    Chilled Water Loop Demand Bypass Pipe,  !- Name
    Chilled Water Loop Demand Bypass Pipe Inlet Node,  !- Inlet Node Name
    Chilled Water Loop Demand Bypass Pipe Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
    Chilled Water Loop Demand Outlet Pipe,  !- Name
    Chilled Water Loop Demand Outlet Pipe Node,  !- Inlet Node Name
    Node 153;                !- Outlet Node Name

Pipe:Adiabatic,
    Pipe Adiabatic 3,        !- Name
    Node 170,                !- Inlet Node Name
    Node 171;                !- Outlet Node Name

Pipe:Adiabatic,
    Pipe Adiabatic 4,        !- Name
    Node 172,                !- Inlet Node Name
    Node 163;                !- Outlet Node Name

Pipe:Adiabatic,
    Condenser Water Loop Demand Inlet Pipe,  !- Name
    Node 165,                !- Inlet Node Name
    Condenser Water Loop Demand Inlet Pipe Node;  !- Outlet Node Name

Pipe:Adiabatic,
    Condenser Water Loop Demand Bypass Pipe,  !- Name
    Condenser Water Loop Demand Bypass Pipe Inlet Node,  !- Inlet Node Name
    Condenser Water Loop Demand Bypass Pipe Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
    Condenser Water Loop Demand Outlet Pipe,  !- Name
    Condenser Water Loop Demand Outlet Pipe Node,  !- Inlet Node Name
    Node 166;                !- Outlet Node Name

Pipe:Adiabatic,
    Pipe Adiabatic 5,        !- Name
    Node 209,                !- Inlet Node Name
    Node 210;                !- Outlet Node Name

Pipe:Adiabatic,
    Pipe Adiabatic 7,        !- Name
    Node 212,                !- Inlet Node Name
    Node 202;                !- Outlet Node Name

Pipe:Adiabatic,
    Pipe Adiabatic 8,        !- Name
    Node 204,                !- Inlet Node Name
    Node 213;                !- Outlet Node Name

Pipe:Adiabatic,
    Pipe Adiabatic 6,        !- Name
    Node 206,                !- Inlet Node Name
    Node 211;                !- Outlet Node Name

Pipe:Adiabatic,
    Main Service Water Loop Demand Bypass Pipe,  !- Name
    Main Service Water Loop Demand Bypass Pipe Inlet Node,  !- Inlet Node Name
    Main Service Water Loop Demand Bypass Pipe Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
    Pipe Adiabatic 9,        !- Name
    Node 214,                !- Inlet Node Name
    Node 205;                !- Outlet Node Name


!-   ===========  ALL OBJECTS IN CLASS: PUMP:CONSTANTSPEED ===========

Pump:ConstantSpeed,
    Pump Constant Speed 1,   !- Name
    Node 149,                !- Inlet Node Name
    Node 155,                !- Outlet Node Name
    Autosize,                !- Design Flow Rate {m3/s}
    179352,                  !- Design Pump Head {Pa}
    Autosize,                !- Design Power Consumption {W}
    0.865,                   !- Motor Efficiency
    0,                       !- Fraction of Motor Inefficiencies to Fluid Stream
    Intermittent,            !- Pump Control Type
    ,                        !- Pump Flow Rate Schedule Name
    ,                        !- Pump Curve Name
    ,                        !- Impeller Diameter {m}
    ,                        !- Rotational Speed {rev/min}
    ,                        !- Zone Name
    ,                        !- Skin Loss Radiative Fraction
    PowerPerFlowPerPressure, !- Design Power Sizing Method
    348701.1,                !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
    1.282051282;             !- Design Shaft Power per Unit Flow Rate per Unit Head {W/((m3/s)-Pa)}

Pump:ConstantSpeed,
    Pump Constant Speed 2,   !- Name
    Node 162,                !- Inlet Node Name
    Node 168,                !- Outlet Node Name
    Autosize,                !- Design Flow Rate {m3/s}
    179352,                  !- Design Pump Head {Pa}
    Autosize,                !- Design Power Consumption {W}
    0.895,                   !- Motor Efficiency
    0,                       !- Fraction of Motor Inefficiencies to Fluid Stream
    Intermittent,            !- Pump Control Type
    ,                        !- Pump Flow Rate Schedule Name
    ,                        !- Pump Curve Name
    ,                        !- Impeller Diameter {m}
    ,                        !- Rotational Speed {rev/min}
    ,                        !- Zone Name
    ,                        !- Skin Loss Radiative Fraction
    PowerPerFlowPerPressure, !- Design Power Sizing Method
    348701.1,                !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
    1.282051282;             !- Design Shaft Power per Unit Flow Rate per Unit Head {W/((m3/s)-Pa)}

Pump:ConstantSpeed,
    Service Water Loop Pump, !- Name
    Node 201,                !- Inlet Node Name
    Node 207,                !- Outlet Node Name
    Autosize,                !- Design Flow Rate {m3/s}
    29891,                   !- Design Pump Head {Pa}
    Autosize,                !- Design Power Consumption {W}
    0.7,                     !- Motor Efficiency
    0,                       !- Fraction of Motor Inefficiencies to Fluid Stream
    Intermittent,            !- Pump Control Type
    ,                        !- Pump Flow Rate Schedule Name
    ,                        !- Pump Curve Name
    ,                        !- Impeller Diameter {m}
    ,                        !- Rotational Speed {rev/min}
    ,                        !- Zone Name
    ,                        !- Skin Loss Radiative Fraction
    PowerPerFlowPerPressure, !- Design Power Sizing Method
    348701.1,                !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
    1.282051282;             !- Design Shaft Power per Unit Flow Rate per Unit Head {W/((m3/s)-Pa)}


!-   ===========  ALL OBJECTS IN CLASS: CHILLER:ELECTRIC:EIR ===========

Chiller:Electric:EIR,
    Primary Chiller WaterCooled Scroll 37tons 0.8kW/ton,  !- Name
    128960.589952831,        !- Reference Capacity {W}
    4.50320102432778,        !- Reference COP {W/W}
    6.67,                    !- Reference Leaving Chilled Water Temperature {C}
    29.4,                    !- Reference Entering Condenser Fluid Temperature {C}
    Autosize,                !- Reference Chilled Water Flow Rate {m3/s}
    Autosize,                !- Reference Condenser Fluid Flow Rate {m3/s}
    WaterCooled_Scroll_CAPFT_NECB2011,  !- Cooling Capacity Function of Temperature Curve Name
    WaterCooled_Scroll_EIRFT_NECB2011,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    WaterCooled_Scroll_EIRFPLR_NECB2011,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.25,                    !- Minimum Part Load Ratio
    1,                       !- Maximum Part Load Ratio
    1,                       !- Optimum Part Load Ratio
    0.25,                    !- Minimum Unloading Ratio
    Node 151,                !- Chilled Water Inlet Node Name
    Node 156,                !- Chilled Water Outlet Node Name
    Node 167,                !- Condenser Inlet Node Name
    Node 173,                !- Condenser Outlet Node Name
    WaterCooled,             !- Condenser Type
    0,                       !- Condenser Fan Power Ratio {W/W}
    1,                       !- Fraction of Compressor Electric Consumption Rejected by Condenser
    2,                       !- Leaving Chilled Water Lower Temperature Limit {C}
    LeavingSetpointModulated,!- Chiller Flow Mode
    ,                        !- Design Heat Recovery Water Flow Rate {m3/s}
    ,                        !- Heat Recovery Inlet Node Name
    ,                        !- Heat Recovery Outlet Node Name
    1,                       !- Sizing Factor
    ,                        !- Basin Heater Capacity {W/K}
    ,                        !- Basin Heater Setpoint Temperature {C}
    ,                        !- Basin Heater Operating Schedule Name
    ,                        !- Condenser Heat Recovery Relative Capacity Fraction
    ,                        !- Heat Recovery Inlet High Temperature Limit Schedule Name
    ,                        !- Heat Recovery Leaving Temperature Setpoint Node Name
    General;                 !- End-Use Subcategory

Chiller:Electric:EIR,
    Secondary Chiller WaterCooled Scroll 0tons 0.8kW/ton,  !- Name
    0.001,                   !- Reference Capacity {W}
    4.50320102432778,        !- Reference COP {W/W}
    6.67,                    !- Reference Leaving Chilled Water Temperature {C}
    29.4,                    !- Reference Entering Condenser Fluid Temperature {C}
    Autosize,                !- Reference Chilled Water Flow Rate {m3/s}
    Autosize,                !- Reference Condenser Fluid Flow Rate {m3/s}
    WaterCooled_Scroll_CAPFT_NECB2011 1,  !- Cooling Capacity Function of Temperature Curve Name
    WaterCooled_Scroll_EIRFT_NECB2011 1,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    WaterCooled_Scroll_EIRFPLR_NECB2011 1,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.25,                    !- Minimum Part Load Ratio
    1,                       !- Maximum Part Load Ratio
    1,                       !- Optimum Part Load Ratio
    0.25,                    !- Minimum Unloading Ratio
    Node 157,                !- Chilled Water Inlet Node Name
    Node 158,                !- Chilled Water Outlet Node Name
    Node 174,                !- Condenser Inlet Node Name
    Node 175,                !- Condenser Outlet Node Name
    WaterCooled,             !- Condenser Type
    0,                       !- Condenser Fan Power Ratio {W/W}
    1,                       !- Fraction of Compressor Electric Consumption Rejected by Condenser
    2,                       !- Leaving Chilled Water Lower Temperature Limit {C}
    LeavingSetpointModulated,!- Chiller Flow Mode
    ,                        !- Design Heat Recovery Water Flow Rate {m3/s}
    ,                        !- Heat Recovery Inlet Node Name
    ,                        !- Heat Recovery Outlet Node Name
    1,                       !- Sizing Factor
    ,                        !- Basin Heater Capacity {W/K}
    ,                        !- Basin Heater Setpoint Temperature {C}
    ,                        !- Basin Heater Operating Schedule Name
    ,                        !- Condenser Heat Recovery Relative Capacity Fraction
    ,                        !- Heat Recovery Inlet High Temperature Limit Schedule Name
    ,                        !- Heat Recovery Leaving Temperature Setpoint Node Name
    General;                 !- End-Use Subcategory


!-   ===========  ALL OBJECTS IN CLASS: COOLINGTOWER:SINGLESPEED ===========

CoolingTower:SingleSpeed,
    Cooling Tower Single Speed 1,  !- Name
    Node 164,                !- Water Inlet Node Name
    Node 169,                !- Water Outlet Node Name
    Autosize,                !- Design Water Flow Rate {m3/s}
    Autosize,                !- Design Air Flow Rate {m3/s}
    2363.97191761701,        !- Design Fan Power {W}
    Autosize,                !- Design U-Factor Times Area Value {W/K}
    Autosize,                !- Free Convection Air Flow Rate {m3/s}
    0.1,                     !- Free Convection Air Flow Rate Sizing Factor
    Autosize,                !- Free Convection U-Factor Times Area Value {W/K}
    0.1,                     !- Free Convection U-Factor Times Area Value Sizing Factor
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    1.25,                    !- Heat Rejection Capacity and Nominal Capacity Sizing Ratio
    ,                        !- Nominal Capacity {W}
    0,                       !- Free Convection Capacity {W}
    0.1,                     !- Free Convection Nominal Capacity Sizing Factor
    25.6,                    !- Design Inlet Air Dry-Bulb Temperature {C}
    25.6,                    !- Design Inlet Air Wet-Bulb Temperature {C}
    Autosize,                !- Design Approach Temperature {deltaC}
    Autosize,                !- Design Range Temperature {deltaC}
    0,                       !- Basin Heater Capacity {W/K}
    2,                       !- Basin Heater Setpoint Temperature {C}
    ,                        !- Basin Heater Operating Schedule Name
    LossFactor,              !- Evaporation Loss Mode
    0.2,                     !- Evaporation Loss Factor {percent/K}
    0.008,                   !- Drift Loss Percent {percent}
    ConcentrationRatio,      !- Blowdown Calculation Mode
    3,                       !- Blowdown Concentration Ratio
    ,                        !- Blowdown Makeup Water Usage Schedule Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Outdoor Air Inlet Node Name
    FanCycling,              !- Capacity Control
    1,                       !- Number of Cells
    MinimalCell,             !- Cell Control
    0.33,                    !- Cell Minimum  Water Flow Rate Fraction
    2.5,                     !- Cell Maximum Water Flow Rate Fraction
    1,                       !- Sizing Factor
    General;                 !- End-Use Subcategory


!-   ===========  ALL OBJECTS IN CLASS: WATERHEATER:MIXED ===========

WaterHeater:Mixed,
    600.0gal Electricity Water Heater - 600kBtu/hr 1.0 Therm Eff,  !- Name
    2.27124707038191,        !- Tank Volume {m3}
    Service Water Loop Temp - 140F,  !- Setpoint Temperature Schedule Name
    2,                       !- Deadband Temperature Difference {deltaC}
    82.2222222222223,        !- Maximum Temperature Limit {C}
    Cycle,                   !- Heater Control Type
    175842.642103333,        !- Heater Maximum Capacity {W}
    ,                        !- Heater Minimum Capacity {W}
    0,                       !- Heater Ignition Minimum Flow Rate {m3/s}
    0,                       !- Heater Ignition Delay {s}
    Electricity,             !- Heater Fuel Type
    1,                       !- Heater Thermal Efficiency
    ,                        !- Part Load Factor Curve Name
    2301.00061608598,        !- Off Cycle Parasitic Fuel Consumption Rate {W}
    Electricity,             !- Off Cycle Parasitic Fuel Type
    0.8,                     !- Off Cycle Parasitic Heat Fraction to Tank
    2301.00061608598,        !- On Cycle Parasitic Fuel Consumption Rate {W}
    Electricity,             !- On Cycle Parasitic Fuel Type
    0,                       !- On Cycle Parasitic Heat Fraction to Tank
    Schedule,                !- Ambient Temperature Indicator
    Water Heater Ambient Temp Schedule - 70F,  !- Ambient Temperature Schedule Name
    ,                        !- Ambient Temperature Zone Name
    ,                        !- Ambient Temperature Outdoor Air Node Name
    6.61159348730012,        !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
    1,                       !- Off Cycle Loss Fraction to Zone
    6.61159348730012,        !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
    1,                       !- On Cycle Loss Fraction to Zone
    ,                        !- Peak Use Flow Rate {m3/s}
    ,                        !- Use Flow Rate Fraction Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Node 203,                !- Use Side Inlet Node Name
    Node 208,                !- Use Side Outlet Node Name
    1,                       !- Use Side Effectiveness
    ,                        !- Source Side Inlet Node Name
    ,                        !- Source Side Outlet Node Name
    1,                       !- Source Side Effectiveness
    Autosize,                !- Use Side Design Flow Rate {m3/s}
    Autosize,                !- Source Side Design Flow Rate {m3/s}
    1.5,                     !- Indirect Water Heating Recovery Time {hr}
    IndirectHeatPrimarySetpoint,  !- Source Side Flow Control Mode
    ,                        !- Indirect Alternate Setpoint Temperature Schedule Name
    General;                 !- End-Use Subcategory


!-   ===========  ALL OBJECTS IN CLASS: PLANTLOOP ===========

PlantLoop,
    Chilled Water Loop,      !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    Chilled Water Loop Operation Schemes,  !- Plant Equipment Operation Scheme Name
    Node 150,                !- Loop Temperature Setpoint Node Name
    100,                     !- Maximum Loop Temperature {C}
    0,                       !- Minimum Loop Temperature {C}
    Autosize,                !- Maximum Loop Flow Rate {m3/s}
    0,                       !- Minimum Loop Flow Rate {m3/s}
    Autocalculate,           !- Plant Loop Volume {m3}
    Node 149,                !- Plant Side Inlet Node Name
    Node 150,                !- Plant Side Outlet Node Name
    Chilled Water Loop Supply Branches,  !- Plant Side Branch List Name
    Chilled Water Loop Supply Connector List,  !- Plant Side Connector List Name
    Node 152,                !- Demand Side Inlet Node Name
    Node 153,                !- Demand Side Outlet Node Name
    Chilled Water Loop Demand Branches,  !- Demand Side Branch List Name
    Chilled Water Loop Demand Connector List,  !- Demand Side Connector List Name
    Optimal,                 !- Load Distribution Scheme
    ,                        !- Availability Manager List Name
    SingleSetpoint;          !- Plant Loop Demand Calculation Scheme

PlantLoop,
    Condenser Water Loop,    !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    Condenser Water Loop Operation Schemes,  !- Plant Equipment Operation Scheme Name
    Node 163,                !- Loop Temperature Setpoint Node Name
    100,                     !- Maximum Loop Temperature {C}
    0,                       !- Minimum Loop Temperature {C}
    Autosize,                !- Maximum Loop Flow Rate {m3/s}
    0,                       !- Minimum Loop Flow Rate {m3/s}
    Autocalculate,           !- Plant Loop Volume {m3}
    Node 162,                !- Plant Side Inlet Node Name
    Node 163,                !- Plant Side Outlet Node Name
    Condenser Water Loop Supply Branches,  !- Plant Side Branch List Name
    Condenser Water Loop Supply Connector List,  !- Plant Side Connector List Name
    Node 165,                !- Demand Side Inlet Node Name
    Node 166,                !- Demand Side Outlet Node Name
    Condenser Water Loop Demand Branches,  !- Demand Side Branch List Name
    Condenser Water Loop Demand Connector List,  !- Demand Side Connector List Name
    Optimal,                 !- Load Distribution Scheme
    ,                        !- Availability Manager List Name
    SingleSetpoint;          !- Plant Loop Demand Calculation Scheme

PlantLoop,
    Main Service Water Loop, !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    Main Service Water Loop Operation Schemes,  !- Plant Equipment Operation Scheme Name
    Node 202,                !- Loop Temperature Setpoint Node Name
    60,                      !- Maximum Loop Temperature {C}
    10,                      !- Minimum Loop Temperature {C}
    Autosize,                !- Maximum Loop Flow Rate {m3/s}
    0,                       !- Minimum Loop Flow Rate {m3/s}
    Autocalculate,           !- Plant Loop Volume {m3}
    Node 201,                !- Plant Side Inlet Node Name
    Node 202,                !- Plant Side Outlet Node Name
    Main Service Water Loop Supply Branches,  !- Plant Side Branch List Name
    Main Service Water Loop Supply Connector List,  !- Plant Side Connector List Name
    Node 204,                !- Demand Side Inlet Node Name
    Node 205,                !- Demand Side Outlet Node Name
    Main Service Water Loop Demand Branches,  !- Demand Side Branch List Name
    Main Service Water Loop Demand Connector List,  !- Demand Side Connector List Name
    Optimal,                 !- Load Distribution Scheme
    ,                        !- Availability Manager List Name
    SingleSetpoint;          !- Plant Loop Demand Calculation Scheme


!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTLIST ===========

PlantEquipmentList,
    Chilled Water Loop Cooling Equipment List,  !- Name
    Chiller:Electric:EIR,    !- Equipment 1 Object Type
    Primary Chiller WaterCooled Scroll 37tons 0.8kW/ton,  !- Equipment 1 Name
    Chiller:Electric:EIR,    !- Equipment 2 Object Type
    Secondary Chiller WaterCooled Scroll 0tons 0.8kW/ton;  !- Equipment 2 Name

PlantEquipmentList,
    Condenser Water Loop Cooling Equipment List,  !- Name
    CoolingTower:SingleSpeed,!- Equipment 1 Object Type
    Cooling Tower Single Speed 1;  !- Equipment 1 Name

PlantEquipmentList,
    Main Service Water Loop Heating Equipment List,  !- Name
    WaterHeater:Mixed,       !- Equipment 1 Object Type
    600.0gal Electricity Water Heater - 600kBtu/hr 1.0 Therm Eff;  !- Equipment 1 Name


!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTOPERATION:COOLINGLOAD ===========

PlantEquipmentOperation:CoolingLoad,
    Chilled Water Loop Cooling Operation Scheme,  !- Name
    0,                       !- Load Range 1 Lower Limit {W}
    1000000000,              !- Load Range 1 Upper Limit {W}
    Chilled Water Loop Cooling Equipment List;  !- Range 1 Equipment List Name

PlantEquipmentOperation:CoolingLoad,
    Condenser Water Loop Cooling Operation Scheme,  !- Name
    0,                       !- Load Range 1 Lower Limit {W}
    1000000000,              !- Load Range 1 Upper Limit {W}
    Condenser Water Loop Cooling Equipment List;  !- Range 1 Equipment List Name


!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTOPERATION:HEATINGLOAD ===========

PlantEquipmentOperation:HeatingLoad,
    Main Service Water Loop Heating Operation Scheme,  !- Name
    0,                       !- Load Range 1 Lower Limit {W}
    1000000000,              !- Load Range 1 Upper Limit {W}
    Main Service Water Loop Heating Equipment List;  !- Range 1 Equipment List Name


!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTOPERATIONSCHEMES ===========

PlantEquipmentOperationSchemes,
    Chilled Water Loop Operation Schemes,  !- Name
    PlantEquipmentOperation:CoolingLoad,  !- Control Scheme 1 Object Type
    Chilled Water Loop Cooling Operation Scheme,  !- Control Scheme 1 Name
    Always On Discrete;      !- Control Scheme 1 Schedule Name

PlantEquipmentOperationSchemes,
    Condenser Water Loop Operation Schemes,  !- Name
    PlantEquipmentOperation:CoolingLoad,  !- Control Scheme 1 Object Type
    Condenser Water Loop Cooling Operation Scheme,  !- Control Scheme 1 Name
    Always On Discrete;      !- Control Scheme 1 Schedule Name

PlantEquipmentOperationSchemes,
    Main Service Water Loop Operation Schemes,  !- Name
    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
    Main Service Water Loop Heating Operation Scheme,  !- Control Scheme 1 Name
    Always On Discrete;      !- Control Scheme 1 Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: AVAILABILITYMANAGER:SCHEDULED ===========

AvailabilityManager:Scheduled,
    Air Loop HVAC Outdoor Air System 1 Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name

AvailabilityManager:Scheduled,
    Air Loop HVAC Outdoor Air System 4 Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name

AvailabilityManager:Scheduled,
    Air Loop HVAC Outdoor Air System 8 Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name

AvailabilityManager:Scheduled,
    Air Loop HVAC Outdoor Air System 3 Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name

AvailabilityManager:Scheduled,
    Air Loop HVAC Outdoor Air System 5 Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name

AvailabilityManager:Scheduled,
    Air Loop HVAC Outdoor Air System 6 Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name

AvailabilityManager:Scheduled,
    Sp-Laundry_Flr_1 Sys-3 Flr-1 Sch-C HPlcmt-east ZN NECB System 3 PSZ Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name

AvailabilityManager:Scheduled,
    Air Loop HVAC Outdoor Air System 2 Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name

AvailabilityManager:Scheduled,
    Sp-Storage_Flr_1 Sys-4 Flr-1 Sch-E HPlcmt-north ZN NECB System 4 PSZ Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name

AvailabilityManager:Scheduled,
    Air Loop HVAC Outdoor Air System 7 Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name

AvailabilityManager:Scheduled,
    Air Loop HVAC Outdoor Air System 9 Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: AVAILABILITYMANAGER:NIGHTCYCLE ===========

AvailabilityManager:NightCycle,
    Availability Manager Night Cycle 1,  !- Name
    Always On Discrete,      !- Applicability Schedule Name
    Make-up air unit Occ Sch,!- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1,                       !- Thermostat Tolerance {deltaC}
    FixedRunTime,            !- Cycling Run Time Control Type
    3600;                    !- Cycling Run Time {s}

AvailabilityManager:NightCycle,
    Availability Manager Night Cycle 2,  !- Name
    Always On Discrete,      !- Applicability Schedule Name
    Sp-Banquet_Flr_6 Sys-3 Flr-4 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch,  !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1,                       !- Thermostat Tolerance {deltaC}
    FixedRunTime,            !- Cycling Run Time Control Type
    3600;                    !- Cycling Run Time {s}

AvailabilityManager:NightCycle,
    Availability Manager Night Cycle 3,  !- Name
    Always On Discrete,      !- Applicability Schedule Name
    Sp-Basement Sys-4 Flr-3 Sch-E HPlcmt-north ZN NECB System 4 PSZ Occ Sch,  !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1,                       !- Thermostat Tolerance {deltaC}
    FixedRunTime,            !- Cycling Run Time Control Type
    3600;                    !- Cycling Run Time {s}

AvailabilityManager:NightCycle,
    Availability Manager Night Cycle 4,  !- Name
    Always On Discrete,      !- Applicability Schedule Name
    Sp-Corridor_Flr_6 Sys-3 Flr-4 Sch-E HPlcmt-south ZN NECB System 3 PSZ Occ Sch,  !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1,                       !- Thermostat Tolerance {deltaC}
    FixedRunTime,            !- Cycling Run Time Control Type
    3600;                    !- Cycling Run Time {s}

AvailabilityManager:NightCycle,
    Availability Manager Night Cycle 5,  !- Name
    Always On Discrete,      !- Applicability Schedule Name
    Sp-Dining_Flr_6 Sys-3 Flr-4 Sch-B HPlcmt-north ZN NECB System 3 PSZ Occ Sch,  !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1,                       !- Thermostat Tolerance {deltaC}
    FixedRunTime,            !- Cycling Run Time Control Type
    3600;                    !- Cycling Run Time {s}

AvailabilityManager:NightCycle,
    Availability Manager Night Cycle 6,  !- Name
    Always On Discrete,      !- Applicability Schedule Name
    Sp-Kitchen_Flr_6 Sys-3 Flr-4 Sch-B HPlcmt-east ZN NECB System 3 PSZ Occ Sch,  !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1,                       !- Thermostat Tolerance {deltaC}
    FixedRunTime,            !- Cycling Run Time Control Type
    3600;                    !- Cycling Run Time {s}

AvailabilityManager:NightCycle,
    Availability Manager Night Cycle 7,  !- Name
    Always On Discrete,      !- Applicability Schedule Name
    VAV with Reheat Occ Sch, !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1,                       !- Thermostat Tolerance {deltaC}
    FixedRunTime,            !- Cycling Run Time Control Type
    3600;                    !- Cycling Run Time {s}


!-   ===========  ALL OBJECTS IN CLASS: AVAILABILITYMANAGERASSIGNMENTLIST ===========

AvailabilityManagerAssignmentList,
    Make-up air unit AvailabilityManagerAssignmentList,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    Availability Manager Night Cycle 1;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    Air Loop HVAC Outdoor Air System 1 Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    Air Loop HVAC Outdoor Air System 1 Availability Manager;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    Sp-Banquet_Flr_6 Sys-3 Flr-4 Sch-B HPlcmt-north ZN NECB System 3 PSZ AvailabilityManagerAssignmentList,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    Availability Manager Night Cycle 2;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    Air Loop HVAC Outdoor Air System 4 Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    Air Loop HVAC Outdoor Air System 4 Availability Manager;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    Sp-Basement Sys-4 Flr-3 Sch-E HPlcmt-north ZN NECB System 4 PSZ AvailabilityManagerAssignmentList,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    Availability Manager Night Cycle 3;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    Air Loop HVAC Outdoor Air System 8 Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    Air Loop HVAC Outdoor Air System 8 Availability Manager;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    Sp-Corridor_Flr_6 Sys-3 Flr-4 Sch-E HPlcmt-south ZN NECB System 3 PSZ AvailabilityManagerAssignmentList,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    Availability Manager Night Cycle 4;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    Air Loop HVAC Outdoor Air System 3 Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    Air Loop HVAC Outdoor Air System 3 Availability Manager;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    Sp-Dining_Flr_6 Sys-3 Flr-4 Sch-B HPlcmt-north ZN NECB System 3 PSZ AvailabilityManagerAssignmentList,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    Availability Manager Night Cycle 5;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    Air Loop HVAC Outdoor Air System 5 Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    Air Loop HVAC Outdoor Air System 5 Availability Manager;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    Sp-Kitchen_Flr_6 Sys-3 Flr-4 Sch-B HPlcmt-east ZN NECB System 3 PSZ AvailabilityManagerAssignmentList,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    Availability Manager Night Cycle 6;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    Air Loop HVAC Outdoor Air System 6 Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    Air Loop HVAC Outdoor Air System 6 Availability Manager;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    Sp-Laundry_Flr_1 Sys-3 Flr-1 Sch-C HPlcmt-east ZN NECB System 3 PSZAvailability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    Sp-Laundry_Flr_1 Sys-3 Flr-1 Sch-C HPlcmt-east ZN NECB System 3 PSZ Availability Manager;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    Air Loop HVAC Outdoor Air System 2 Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    Air Loop HVAC Outdoor Air System 2 Availability Manager;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    Sp-Storage_Flr_1 Sys-4 Flr-1 Sch-E HPlcmt-north ZN NECB System 4 PSZAvailability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    Sp-Storage_Flr_1 Sys-4 Flr-1 Sch-E HPlcmt-north ZN NECB System 4 PSZ Availability Manager;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    Air Loop HVAC Outdoor Air System 7 Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    Air Loop HVAC Outdoor Air System 7 Availability Manager;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    VAV with Reheat AvailabilityManagerAssignmentList,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    Availability Manager Night Cycle 7;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    Air Loop HVAC Outdoor Air System 9 Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    Air Loop HVAC Outdoor Air System 9 Availability Manager;  !- Availability Manager 1 Name


!-   ===========  ALL OBJECTS IN CLASS: SETPOINTMANAGER:SCHEDULED ===========

SetpointManager:Scheduled,
    Setpoint Manager Scheduled 1,  !- Name
    Temperature,             !- Control Variable
    Makeup-Air Unit Supply Air Temp,  !- Schedule Name
    Node 24;                 !- Setpoint Node or NodeList Name

SetpointManager:Scheduled,
    Setpoint Manager Scheduled 4,  !- Name
    Temperature,             !- Control Variable
    Supply Air Temp,         !- Schedule Name
    Node 177;                !- Setpoint Node or NodeList Name

SetpointManager:Scheduled,
    Setpoint Manager Scheduled 2,  !- Name
    Temperature,             !- Control Variable
    CHW Temp,                !- Schedule Name
    Node 150;                !- Setpoint Node or NodeList Name

SetpointManager:Scheduled,
    Setpoint Manager Scheduled 3,  !- Name
    Temperature,             !- Control Variable
    CW Temp,                 !- Schedule Name
    Node 163;                !- Setpoint Node or NodeList Name

SetpointManager:Scheduled,
    Service hot water setpoint manager,  !- Name
    Temperature,             !- Control Variable
    Service Water Loop Temp - 140F,  !- Schedule Name
    Node 202;                !- Setpoint Node or NodeList Name


!-   ===========  ALL OBJECTS IN CLASS: SETPOINTMANAGER:SINGLEZONE:REHEAT ===========

SetpointManager:SingleZone:Reheat,
    Setpoint Manager Single Zone Reheat 3,  !- Name
    Temperature,             !- Control Variable
    13,                      !- Minimum Supply Air Temperature {C}
    43,                      !- Maximum Supply Air Temperature {C}
    Sp-Banquet_Flr_6 Sys-3 Flr-4 Sch-B HPlcmt-north ZN,  !- Control Zone Name
    Node 13,                 !- Zone Node Name
    Node 98,                 !- Zone Inlet Node Name
    Node 95;                 !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Reheat,
    Setpoint Manager Single Zone Reheat 7,  !- Name
    Temperature,             !- Control Variable
    13,                      !- Minimum Supply Air Temperature {C}
    43,                      !- Maximum Supply Air Temperature {C}
    Sp-Basement Sys-4 Flr-3 Sch-E HPlcmt-north ZN,  !- Control Zone Name
    Node 17,                 !- Zone Node Name
    Node 142,                !- Zone Inlet Node Name
    Node 139;                !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Reheat,
    Setpoint Manager Single Zone Reheat 2,  !- Name
    Temperature,             !- Control Variable
    13,                      !- Minimum Supply Air Temperature {C}
    43,                      !- Maximum Supply Air Temperature {C}
    Sp-Corridor_Flr_6 Sys-3 Flr-4 Sch-E HPlcmt-south ZN,  !- Control Zone Name
    Node 12,                 !- Zone Node Name
    Node 87,                 !- Zone Inlet Node Name
    Node 84;                 !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Reheat,
    Setpoint Manager Single Zone Reheat 4,  !- Name
    Temperature,             !- Control Variable
    13,                      !- Minimum Supply Air Temperature {C}
    43,                      !- Maximum Supply Air Temperature {C}
    Sp-Dining_Flr_6 Sys-3 Flr-4 Sch-B HPlcmt-north ZN,  !- Control Zone Name
    Node 14,                 !- Zone Node Name
    Node 109,                !- Zone Inlet Node Name
    Node 106;                !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Reheat,
    Setpoint Manager Single Zone Reheat 5,  !- Name
    Temperature,             !- Control Variable
    13,                      !- Minimum Supply Air Temperature {C}
    43,                      !- Maximum Supply Air Temperature {C}
    Sp-Kitchen_Flr_6 Sys-3 Flr-4 Sch-B HPlcmt-east ZN,  !- Control Zone Name
    Node 15,                 !- Zone Node Name
    Node 120,                !- Zone Inlet Node Name
    Node 117;                !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Reheat,
    Setpoint Manager Single Zone Reheat 1,  !- Name
    Temperature,             !- Control Variable
    13,                      !- Minimum Supply Air Temperature {C}
    43,                      !- Maximum Supply Air Temperature {C}
    Sp-Laundry_Flr_1 Sys-3 Flr-1 Sch-C HPlcmt-east ZN,  !- Control Zone Name
    Node 11,                 !- Zone Node Name
    Node 76,                 !- Zone Inlet Node Name
    Node 73;                 !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Reheat,
    Setpoint Manager Single Zone Reheat 6,  !- Name
    Temperature,             !- Control Variable
    13,                      !- Minimum Supply Air Temperature {C}
    43,                      !- Maximum Supply Air Temperature {C}
    Sp-Storage_Flr_1 Sys-4 Flr-1 Sch-E HPlcmt-north ZN,  !- Control Zone Name
    Node 16,                 !- Zone Node Name
    Node 131,                !- Zone Inlet Node Name
    Node 128;                !- Setpoint Node or NodeList Name


!-   ===========  ALL OBJECTS IN CLASS: SETPOINTMANAGER:MIXEDAIR ===========

SetpointManager:MixedAir,
    Node 32 OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    Node 24,                 !- Reference Setpoint Node Name
    Node 30,                 !- Fan Inlet Node Name
    Node 24,                 !- Fan Outlet Node Name
    Node 32;                 !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 31 OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    Node 24,                 !- Reference Setpoint Node Name
    Node 30,                 !- Fan Inlet Node Name
    Node 24,                 !- Fan Outlet Node Name
    Node 31;                 !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 30 OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    Node 24,                 !- Reference Setpoint Node Name
    Node 30,                 !- Fan Inlet Node Name
    Node 24,                 !- Fan Outlet Node Name
    Node 30;                 !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 103 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 95,                 !- Reference Setpoint Node Name
    Node 101,                !- Fan Inlet Node Name
    Node 95,                 !- Fan Outlet Node Name
    Node 103;                !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 102 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 95,                 !- Reference Setpoint Node Name
    Node 101,                !- Fan Inlet Node Name
    Node 95,                 !- Fan Outlet Node Name
    Node 102;                !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 101 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 95,                 !- Reference Setpoint Node Name
    Node 101,                !- Fan Inlet Node Name
    Node 95,                 !- Fan Outlet Node Name
    Node 101;                !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 147 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 139,                !- Reference Setpoint Node Name
    Node 145,                !- Fan Inlet Node Name
    Node 139,                !- Fan Outlet Node Name
    Node 147;                !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 146 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 139,                !- Reference Setpoint Node Name
    Node 145,                !- Fan Inlet Node Name
    Node 139,                !- Fan Outlet Node Name
    Node 146;                !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 145 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 139,                !- Reference Setpoint Node Name
    Node 145,                !- Fan Inlet Node Name
    Node 139,                !- Fan Outlet Node Name
    Node 145;                !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 92 OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    Node 84,                 !- Reference Setpoint Node Name
    Node 90,                 !- Fan Inlet Node Name
    Node 84,                 !- Fan Outlet Node Name
    Node 92;                 !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 91 OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    Node 84,                 !- Reference Setpoint Node Name
    Node 90,                 !- Fan Inlet Node Name
    Node 84,                 !- Fan Outlet Node Name
    Node 91;                 !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 90 OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    Node 84,                 !- Reference Setpoint Node Name
    Node 90,                 !- Fan Inlet Node Name
    Node 84,                 !- Fan Outlet Node Name
    Node 90;                 !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 114 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 106,                !- Reference Setpoint Node Name
    Node 112,                !- Fan Inlet Node Name
    Node 106,                !- Fan Outlet Node Name
    Node 114;                !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 113 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 106,                !- Reference Setpoint Node Name
    Node 112,                !- Fan Inlet Node Name
    Node 106,                !- Fan Outlet Node Name
    Node 113;                !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 112 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 106,                !- Reference Setpoint Node Name
    Node 112,                !- Fan Inlet Node Name
    Node 106,                !- Fan Outlet Node Name
    Node 112;                !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 125 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 117,                !- Reference Setpoint Node Name
    Node 123,                !- Fan Inlet Node Name
    Node 117,                !- Fan Outlet Node Name
    Node 125;                !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 124 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 117,                !- Reference Setpoint Node Name
    Node 123,                !- Fan Inlet Node Name
    Node 117,                !- Fan Outlet Node Name
    Node 124;                !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 123 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 117,                !- Reference Setpoint Node Name
    Node 123,                !- Fan Inlet Node Name
    Node 117,                !- Fan Outlet Node Name
    Node 123;                !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 81 OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    Node 73,                 !- Reference Setpoint Node Name
    Node 79,                 !- Fan Inlet Node Name
    Node 73,                 !- Fan Outlet Node Name
    Node 81;                 !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 80 OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    Node 73,                 !- Reference Setpoint Node Name
    Node 79,                 !- Fan Inlet Node Name
    Node 73,                 !- Fan Outlet Node Name
    Node 80;                 !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 79 OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    Node 73,                 !- Reference Setpoint Node Name
    Node 79,                 !- Fan Inlet Node Name
    Node 73,                 !- Fan Outlet Node Name
    Node 79;                 !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 136 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 128,                !- Reference Setpoint Node Name
    Node 134,                !- Fan Inlet Node Name
    Node 128,                !- Fan Outlet Node Name
    Node 136;                !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 135 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 128,                !- Reference Setpoint Node Name
    Node 134,                !- Fan Inlet Node Name
    Node 128,                !- Fan Outlet Node Name
    Node 135;                !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 134 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 128,                !- Reference Setpoint Node Name
    Node 134,                !- Fan Inlet Node Name
    Node 128,                !- Fan Outlet Node Name
    Node 134;                !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 186 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 177,                !- Reference Setpoint Node Name
    Node 184,                !- Fan Inlet Node Name
    Node 177,                !- Fan Outlet Node Name
    Node 186;                !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 185 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 177,                !- Reference Setpoint Node Name
    Node 184,                !- Fan Inlet Node Name
    Node 177,                !- Fan Outlet Node Name
    Node 185;                !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 184 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 177,                !- Reference Setpoint Node Name
    Node 184,                !- Fan Inlet Node Name
    Node 177,                !- Fan Outlet Node Name
    Node 184;                !- Setpoint Node or NodeList Name


!-   ===========  ALL OBJECTS IN CLASS: SETPOINTMANAGER:OUTDOORAIRPRETREAT ===========

SetpointManager:OutdoorAirPretreat,
    Setpoint Manager Outdoor Air Pretreat 1,  !- Name
    Temperature,             !- Control Variable
    -99,                     !- Minimum Setpoint Temperature {C}
    99,                      !- Maximum Setpoint Temperature {C}
    1e-005,                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
    1,                       !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
    Node 32,                 !- Reference Setpoint Node Name
    Node 32,                 !- Mixed Air Stream Node Name
    Node 28,                 !- Outdoor Air Stream Node Name
    Node 23,                 !- Return Air Stream Node Name
    Node 254;                !- Setpoint Node or NodeList Name


!-   ===========  ALL OBJECTS IN CLASS: WATERUSE:EQUIPMENT ===========

WaterUse:Equipment,
    Banquet_flr_6 Service Water Use 0.32gal/min,  !- Name
    General,                 !- End-Use Subcategory
    2.0480348515027e-005,    !- Peak Flow Rate {m3/s}
    NECB-B-Service Water Heating,  !- Flow Rate Fraction Schedule Name
    Schedule Ruleset 5,      !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Sp-Banquet_Flr_6 Sys-3 Flr-4 Sch-B HPlcmt-north ZN,  !- Zone Name
    Schedule Ruleset 3,      !- Sensible Fraction Schedule Name
    Schedule Ruleset 4;      !- Latent Fraction Schedule Name

WaterUse:Equipment,
    Dining_flr_6 Service Water Use 0.32gal/min,  !- Name
    General,                 !- End-Use Subcategory
    2.0480348515027e-005,    !- Peak Flow Rate {m3/s}
    NECB-B-Service Water Heating,  !- Flow Rate Fraction Schedule Name
    Schedule Ruleset 8,      !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Sp-Dining_Flr_6 Sys-3 Flr-4 Sch-B HPlcmt-north ZN,  !- Zone Name
    Schedule Ruleset 6,      !- Sensible Fraction Schedule Name
    Schedule Ruleset 7;      !- Latent Fraction Schedule Name

WaterUse:Equipment,
    Basement Service Water Use 0.51gal/min,  !- Name
    General,                 !- End-Use Subcategory
    3.19548740577795e-005,   !- Peak Flow Rate {m3/s}
    NECB-E-Service Water Heating,  !- Flow Rate Fraction Schedule Name
    Schedule Ruleset 11,     !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Sp-Basement Sys-4 Flr-3 Sch-E HPlcmt-north ZN,  !- Zone Name
    Schedule Ruleset 9,      !- Sensible Fraction Schedule Name
    Schedule Ruleset 10;     !- Latent Fraction Schedule Name

WaterUse:Equipment,
    Storage_flr_1 Service Water Use 0.02gal/min,  !- Name
    General,                 !- End-Use Subcategory
    1.53020740898892e-006,   !- Peak Flow Rate {m3/s}
    NECB-E-Service Water Heating,  !- Flow Rate Fraction Schedule Name
    Schedule Ruleset 14,     !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Sp-Storage_Flr_1 Sys-4 Flr-1 Sch-E HPlcmt-north ZN,  !- Zone Name
    Schedule Ruleset 12,     !- Sensible Fraction Schedule Name
    Schedule Ruleset 13;     !- Latent Fraction Schedule Name

WaterUse:Equipment,
    Cafe_flr_1 Service Water Use 0.02gal/min,  !- Name
    General,                 !- End-Use Subcategory
    1.51895007379218e-006,   !- Peak Flow Rate {m3/s}
    NECB-C-Service Water Heating,  !- Flow Rate Fraction Schedule Name
    Schedule Ruleset 17,     !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Sp-Cafe_Flr_1 Sys-6 Flr-1 Sch-C HPlcmt-south ZN,  !- Zone Name
    Schedule Ruleset 15,     !- Sensible Fraction Schedule Name
    Schedule Ruleset 16;     !- Latent Fraction Schedule Name

WaterUse:Equipment,
    Kitchen_flr_6 Service Water Use 0.05gal/min,  !- Name
    General,                 !- End-Use Subcategory
    3.33151031950655e-006,   !- Peak Flow Rate {m3/s}
    NECB-B-Service Water Heating,  !- Flow Rate Fraction Schedule Name
    Schedule Ruleset 20,     !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Sp-Kitchen_Flr_6 Sys-3 Flr-4 Sch-B HPlcmt-east ZN,  !- Zone Name
    Schedule Ruleset 18,     !- Sensible Fraction Schedule Name
    Schedule Ruleset 19;     !- Latent Fraction Schedule Name

WaterUse:Equipment,
    Laundry_flr_1 Service Water Use 0.02gal/min,  !- Name
    General,                 !- End-Use Subcategory
    1.26144117674772e-006,   !- Peak Flow Rate {m3/s}
    NECB-C-Service Water Heating,  !- Flow Rate Fraction Schedule Name
    Schedule Ruleset 23,     !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Sp-Laundry_Flr_1 Sys-3 Flr-1 Sch-C HPlcmt-east ZN,  !- Zone Name
    Schedule Ruleset 21,     !- Sensible Fraction Schedule Name
    Schedule Ruleset 22;     !- Latent Fraction Schedule Name

WaterUse:Equipment,
    Lobby_flr_1 Service Water Use 0.33gal/min,  !- Name
    General,                 !- End-Use Subcategory
    2.10199278057526e-005,   !- Peak Flow Rate {m3/s}
    NECB-H-Service Water Heating,  !- Flow Rate Fraction Schedule Name
    Schedule Ruleset 26,     !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Sp-Lobby_Flr_1 Sys-6 Flr-1 Sch-H HPlcmt-north ZN,  !- Zone Name
    Schedule Ruleset 24,     !- Sensible Fraction Schedule Name
    Schedule Ruleset 25;     !- Latent Fraction Schedule Name

WaterUse:Equipment,
    Retail_1_flr_1 Service Water Use 0.01gal/min,  !- Name
    General,                 !- End-Use Subcategory
    4.79494167260073e-007,   !- Peak Flow Rate {m3/s}
    NECB-C-Service Water Heating,  !- Flow Rate Fraction Schedule Name
    Schedule Ruleset 29,     !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Sp-Retail_1_Flr_1 Sys-6 Flr-1 Sch-C HPlcmt-south ZN,  !- Zone Name
    Schedule Ruleset 27,     !- Sensible Fraction Schedule Name
    Schedule Ruleset 28;     !- Latent Fraction Schedule Name

WaterUse:Equipment,
    Retail_2_flr_1 Service Water Use 0.01gal/min,  !- Name
    General,                 !- End-Use Subcategory
    5.55256067284761e-007,   !- Peak Flow Rate {m3/s}
    NECB-C-Service Water Heating,  !- Flow Rate Fraction Schedule Name
    Schedule Ruleset 32,     !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Sp-Retail_2_Flr_1 Sys-6 Flr-1 Sch-C HPlcmt-west ZN,  !- Zone Name
    Schedule Ruleset 30,     !- Sensible Fraction Schedule Name
    Schedule Ruleset 31;     !- Latent Fraction Schedule Name

WaterUse:Equipment,
    Room_1_flr_3 Service Water Use 0.08gal/min,  !- Name
    General,                 !- End-Use Subcategory
    5.03867483781181e-006,   !- Peak Flow Rate {m3/s}
    NECB-F-Service Water Heating,  !- Flow Rate Fraction Schedule Name
    Schedule Ruleset 35,     !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Sp-Room_1_Flr_3 Sys-1 Flr-2 Sch-F HPlcmt-west ZN,  !- Zone Name
    Schedule Ruleset 33,     !- Sensible Fraction Schedule Name
    Schedule Ruleset 34;     !- Latent Fraction Schedule Name

WaterUse:Equipment,
    Room_1_flr_6 Service Water Use 0.08gal/min,  !- Name
    General,                 !- End-Use Subcategory
    5.03867483781181e-006,   !- Peak Flow Rate {m3/s}
    NECB-F-Service Water Heating,  !- Flow Rate Fraction Schedule Name
    Schedule Ruleset 38,     !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Sp-Room_1_Flr_6 Sys-1 Flr-4 Sch-F HPlcmt-west ZN,  !- Zone Name
    Schedule Ruleset 36,     !- Sensible Fraction Schedule Name
    Schedule Ruleset 37;     !- Latent Fraction Schedule Name

WaterUse:Equipment,
    Room_2_flr_3 Service Water Use 0.08gal/min,  !- Name
    General,                 !- End-Use Subcategory
    5.03808448340785e-006,   !- Peak Flow Rate {m3/s}
    NECB-F-Service Water Heating,  !- Flow Rate Fraction Schedule Name
    Schedule Ruleset 41,     !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Sp-Room_2_Flr_3 Sys-1 Flr-2 Sch-F HPlcmt-west ZN,  !- Zone Name
    Schedule Ruleset 39,     !- Sensible Fraction Schedule Name
    Schedule Ruleset 40;     !- Latent Fraction Schedule Name

WaterUse:Equipment,
    Room_2_flr_6 Service Water Use 0.08gal/min,  !- Name
    General,                 !- End-Use Subcategory
    5.03808448340785e-006,   !- Peak Flow Rate {m3/s}
    NECB-F-Service Water Heating,  !- Flow Rate Fraction Schedule Name
    Schedule Ruleset 44,     !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Sp-Room_2_Flr_6 Sys-1 Flr-4 Sch-F HPlcmt-west ZN,  !- Zone Name
    Schedule Ruleset 42,     !- Sensible Fraction Schedule Name
    Schedule Ruleset 43;     !- Latent Fraction Schedule Name

WaterUse:Equipment,
    Room_3_mult19_flr_3 Service Water Use 0.05gal/min,  !- Name
    General,                 !- End-Use Subcategory
    3.16661376350769e-006,   !- Peak Flow Rate {m3/s}
    NECB-F-Service Water Heating,  !- Flow Rate Fraction Schedule Name
    Schedule Ruleset 47,     !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Sp-Room_3_Mult19_Flr_3 Sys-1 Flr-2 Sch-F HPlcmt-south ZN,  !- Zone Name
    Schedule Ruleset 45,     !- Sensible Fraction Schedule Name
    Schedule Ruleset 46;     !- Latent Fraction Schedule Name

WaterUse:Equipment,
    Room_3_mult9_flr_6 Service Water Use 0.05gal/min,  !- Name
    General,                 !- End-Use Subcategory
    3.16747966828306e-006,   !- Peak Flow Rate {m3/s}
    NECB-F-Service Water Heating,  !- Flow Rate Fraction Schedule Name
    Schedule Ruleset 50,     !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Sp-Room_3_Mult9_Flr_6 Sys-1 Flr-4 Sch-F HPlcmt-south ZN,  !- Zone Name
    Schedule Ruleset 48,     !- Sensible Fraction Schedule Name
    Schedule Ruleset 49;     !- Latent Fraction Schedule Name

WaterUse:Equipment,
    Room_4_mult19_flr_3 Service Water Use 0.05gal/min,  !- Name
    General,                 !- End-Use Subcategory
    3.16747966828306e-006,   !- Peak Flow Rate {m3/s}
    NECB-F-Service Water Heating,  !- Flow Rate Fraction Schedule Name
    Schedule Ruleset 53,     !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Sp-Room_4_Mult19_Flr_3 Sys-1 Flr-2 Sch-F HPlcmt-north ZN,  !- Zone Name
    Schedule Ruleset 51,     !- Sensible Fraction Schedule Name
    Schedule Ruleset 52;     !- Latent Fraction Schedule Name

WaterUse:Equipment,
    Room_5_flr_3 Service Water Use 0.08gal/min,  !- Name
    General,                 !- End-Use Subcategory
    5.03867483781182e-006,   !- Peak Flow Rate {m3/s}
    NECB-F-Service Water Heating,  !- Flow Rate Fraction Schedule Name
    Schedule Ruleset 56,     !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Sp-Room_5_Flr_3 Sys-1 Flr-2 Sch-F HPlcmt-east ZN,  !- Zone Name
    Schedule Ruleset 54,     !- Sensible Fraction Schedule Name
    Schedule Ruleset 55;     !- Latent Fraction Schedule Name

WaterUse:Equipment,
    Room_6_flr_3 Service Water Use 0.08gal/min,  !- Name
    General,                 !- End-Use Subcategory
    5.03808448340785e-006,   !- Peak Flow Rate {m3/s}
    NECB-F-Service Water Heating,  !- Flow Rate Fraction Schedule Name
    Schedule Ruleset 59,     !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Sp-Room_6_Flr_3 Sys-1 Flr-2 Sch-F HPlcmt-east ZN,  !- Zone Name
    Schedule Ruleset 57,     !- Sensible Fraction Schedule Name
    Schedule Ruleset 58;     !- Latent Fraction Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: WATERUSE:CONNECTIONS ===========

WaterUse:Connections,
    Water Use Connections 1, !- Name
    Node 215,                !- Inlet Node Name
    Node 216,                !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Banquet_flr_6 Service Water Use 0.32gal/min;  !- Water Use Equipment 1 Name

WaterUse:Connections,
    Water Use Connections 2, !- Name
    Node 217,                !- Inlet Node Name
    Node 218,                !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Dining_flr_6 Service Water Use 0.32gal/min;  !- Water Use Equipment 1 Name

WaterUse:Connections,
    Water Use Connections 3, !- Name
    Node 219,                !- Inlet Node Name
    Node 220,                !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Basement Service Water Use 0.51gal/min;  !- Water Use Equipment 1 Name

WaterUse:Connections,
    Water Use Connections 4, !- Name
    Node 221,                !- Inlet Node Name
    Node 222,                !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Storage_flr_1 Service Water Use 0.02gal/min;  !- Water Use Equipment 1 Name

WaterUse:Connections,
    Water Use Connections 5, !- Name
    Node 223,                !- Inlet Node Name
    Node 224,                !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Cafe_flr_1 Service Water Use 0.02gal/min;  !- Water Use Equipment 1 Name

WaterUse:Connections,
    Water Use Connections 6, !- Name
    Node 225,                !- Inlet Node Name
    Node 226,                !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Kitchen_flr_6 Service Water Use 0.05gal/min;  !- Water Use Equipment 1 Name

WaterUse:Connections,
    Water Use Connections 7, !- Name
    Node 227,                !- Inlet Node Name
    Node 228,                !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Laundry_flr_1 Service Water Use 0.02gal/min;  !- Water Use Equipment 1 Name

WaterUse:Connections,
    Water Use Connections 8, !- Name
    Node 229,                !- Inlet Node Name
    Node 230,                !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Lobby_flr_1 Service Water Use 0.33gal/min;  !- Water Use Equipment 1 Name

WaterUse:Connections,
    Water Use Connections 9, !- Name
    Node 231,                !- Inlet Node Name
    Node 232,                !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Retail_1_flr_1 Service Water Use 0.01gal/min;  !- Water Use Equipment 1 Name

WaterUse:Connections,
    Water Use Connections 10,!- Name
    Node 233,                !- Inlet Node Name
    Node 234,                !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Retail_2_flr_1 Service Water Use 0.01gal/min;  !- Water Use Equipment 1 Name

WaterUse:Connections,
    Water Use Connections 11,!- Name
    Node 235,                !- Inlet Node Name
    Node 236,                !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Room_1_flr_3 Service Water Use 0.08gal/min;  !- Water Use Equipment 1 Name

WaterUse:Connections,
    Water Use Connections 12,!- Name
    Node 237,                !- Inlet Node Name
    Node 238,                !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Room_1_flr_6 Service Water Use 0.08gal/min;  !- Water Use Equipment 1 Name

WaterUse:Connections,
    Water Use Connections 13,!- Name
    Node 239,                !- Inlet Node Name
    Node 240,                !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Room_2_flr_3 Service Water Use 0.08gal/min;  !- Water Use Equipment 1 Name

WaterUse:Connections,
    Water Use Connections 14,!- Name
    Node 241,                !- Inlet Node Name
    Node 242,                !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Room_2_flr_6 Service Water Use 0.08gal/min;  !- Water Use Equipment 1 Name

WaterUse:Connections,
    Water Use Connections 15,!- Name
    Node 243,                !- Inlet Node Name
    Node 244,                !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Room_3_mult19_flr_3 Service Water Use 0.05gal/min;  !- Water Use Equipment 1 Name

WaterUse:Connections,
    Water Use Connections 16,!- Name
    Node 245,                !- Inlet Node Name
    Node 246,                !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Room_3_mult9_flr_6 Service Water Use 0.05gal/min;  !- Water Use Equipment 1 Name

WaterUse:Connections,
    Water Use Connections 17,!- Name
    Node 247,                !- Inlet Node Name
    Node 248,                !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Room_4_mult19_flr_3 Service Water Use 0.05gal/min;  !- Water Use Equipment 1 Name

WaterUse:Connections,
    Water Use Connections 18,!- Name
    Node 249,                !- Inlet Node Name
    Node 250,                !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Room_5_flr_3 Service Water Use 0.08gal/min;  !- Water Use Equipment 1 Name

WaterUse:Connections,
    Water Use Connections 19,!- Name
    Node 251,                !- Inlet Node Name
    Node 252,                !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Room_6_flr_3 Service Water Use 0.08gal/min;  !- Water Use Equipment 1 Name


!-   ===========  ALL OBJECTS IN CLASS: CURVE:QUADRATIC ===========

Curve:Quadratic,
    DXCOOL-NECB2011-REF-CAPFFLOW 16,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Quadratic,
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 16,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Quadratic,
    DXCOOL-NECB2011-REF-CAPFFLOW 13,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Quadratic,
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 13,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Quadratic,
    DXCOOL-NECB2011-REF-CAPFFLOW 17,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Quadratic,
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 17,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Quadratic,
    DXCOOL-NECB2011-REF-CAPFFLOW 14,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Quadratic,
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 14,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Quadratic,
    DXCOOL-NECB2011-REF-CAPFFLOW 1,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Quadratic,
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 1,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Quadratic,
    DXCOOL-NECB2011-REF-CAPFFLOW 15,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Quadratic,
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 15,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Quadratic,
    DXCOOL-NECB2011-REF-CAPFFLOW 2,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Quadratic,
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 2,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Quadratic,
    DXCOOL-NECB2011-REF-CAPFFLOW 10,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Quadratic,
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 10,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Quadratic,
    DXCOOL-NECB2011-REF-CAPFFLOW 12,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Quadratic,
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 12,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Quadratic,
    DXCOOL-NECB2011-REF-CAPFFLOW 11,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Quadratic,
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 11,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Quadratic,
    DXCOOL-NECB2011-REF-CAPFFLOW,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Quadratic,
    DXCOOL-NECB2011-REF-COOLEIRFFLOW,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Quadratic,
    DXCOOL-NECB2011-REF-CAPFFLOW 5,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Quadratic,
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 5,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Quadratic,
    DXCOOL-NECB2011-REF-CAPFFLOW 9,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Quadratic,
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 9,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Quadratic,
    DXCOOL-NECB2011-REF-CAPFFLOW 4,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Quadratic,
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 4,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Quadratic,
    DXCOOL-NECB2011-REF-CAPFFLOW 6,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Quadratic,
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 6,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Quadratic,
    DXCOOL-NECB2011-REF-CAPFFLOW 7,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Quadratic,
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 7,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Quadratic,
    DXCOOL-NECB2011-REF-CAPFFLOW 3,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Quadratic,
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 3,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Quadratic,
    DXCOOL-NECB2011-REF-CAPFFLOW 8,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Quadratic,
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 8,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Quadratic,
    WaterCooled_Scroll_EIRFPLR_NECB2011,  !- Name
    0.04412,                 !- Coefficient1 Constant
    0.640367,                !- Coefficient2 x
    0.319555,                !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Quadratic,
    WaterCooled_Scroll_EIRFPLR_NECB2011 1,  !- Name
    0.04412,                 !- Coefficient1 Constant
    0.640367,                !- Coefficient2 x
    0.319555,                !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 1,       !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 10,      !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 11,      !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 12,      !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 13,      !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 14,      !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 15,      !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 16,      !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 17,      !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 18,      !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 19,      !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 2,       !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 20,      !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 21,      !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 22,      !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 23,      !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 24,      !- Name
    1.1552,                  !- Coefficient1 Constant
    -0.1808,                 !- Coefficient2 x
    0.0256,                  !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 25,      !- Name
    0.85,                    !- Coefficient1 Constant
    0.15,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 26,      !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 27,      !- Name
    1.1552,                  !- Coefficient1 Constant
    -0.1808,                 !- Coefficient2 x
    0.0256,                  !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 28,      !- Name
    0.85,                    !- Coefficient1 Constant
    0.15,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 29,      !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 3,       !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 30,      !- Name
    1.1552,                  !- Coefficient1 Constant
    -0.1808,                 !- Coefficient2 x
    0.0256,                  !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 31,      !- Name
    0.85,                    !- Coefficient1 Constant
    0.15,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 32,      !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 33,      !- Name
    1.1552,                  !- Coefficient1 Constant
    -0.1808,                 !- Coefficient2 x
    0.0256,                  !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 34,      !- Name
    0.85,                    !- Coefficient1 Constant
    0.15,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 35,      !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 36,      !- Name
    1.1552,                  !- Coefficient1 Constant
    -0.1808,                 !- Coefficient2 x
    0.0256,                  !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 37,      !- Name
    0.85,                    !- Coefficient1 Constant
    0.15,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 38,      !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 39,      !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 4,       !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 40,      !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 41,      !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 42,      !- Name
    0.06369119,              !- Coefficient1 Constant
    0.58488832,              !- Coefficient2 x
    0.35280274,              !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 43,      !- Name
    0.06369119,              !- Coefficient1 Constant
    0.58488832,              !- Coefficient2 x
    0.35280274,              !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 5,       !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 6,       !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 7,       !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 8,       !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 9,       !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x


!-   ===========  ALL OBJECTS IN CLASS: CURVE:CUBIC ===========

Curve:Cubic,
    DXCOOL-NECB2011-REF-COOLPLFFPLR 16,  !- Name
    0.0277,                  !- Coefficient1 Constant
    4.9151,                  !- Coefficient2 x
    -8.184,                  !- Coefficient3 x**2
    4.2702,                  !- Coefficient4 x**3
    0.7,                     !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Cubic,
    DXCOOL-NECB2011-REF-COOLPLFFPLR 13,  !- Name
    0.0277,                  !- Coefficient1 Constant
    4.9151,                  !- Coefficient2 x
    -8.184,                  !- Coefficient3 x**2
    4.2702,                  !- Coefficient4 x**3
    0.7,                     !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Cubic,
    DXCOOL-NECB2011-REF-COOLPLFFPLR 17,  !- Name
    0.0277,                  !- Coefficient1 Constant
    4.9151,                  !- Coefficient2 x
    -8.184,                  !- Coefficient3 x**2
    4.2702,                  !- Coefficient4 x**3
    0.7,                     !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Cubic,
    DXCOOL-NECB2011-REF-COOLPLFFPLR 14,  !- Name
    0.0277,                  !- Coefficient1 Constant
    4.9151,                  !- Coefficient2 x
    -8.184,                  !- Coefficient3 x**2
    4.2702,                  !- Coefficient4 x**3
    0.7,                     !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Cubic,
    DXCOOL-NECB2011-REF-COOLPLFFPLR 1,  !- Name
    0.0277,                  !- Coefficient1 Constant
    4.9151,                  !- Coefficient2 x
    -8.184,                  !- Coefficient3 x**2
    4.2702,                  !- Coefficient4 x**3
    0.7,                     !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Cubic,
    DXCOOL-NECB2011-REF-COOLPLFFPLR 15,  !- Name
    0.0277,                  !- Coefficient1 Constant
    4.9151,                  !- Coefficient2 x
    -8.184,                  !- Coefficient3 x**2
    4.2702,                  !- Coefficient4 x**3
    0.7,                     !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Cubic,
    DXCOOL-NECB2011-REF-COOLPLFFPLR 2,  !- Name
    0.0277,                  !- Coefficient1 Constant
    4.9151,                  !- Coefficient2 x
    -8.184,                  !- Coefficient3 x**2
    4.2702,                  !- Coefficient4 x**3
    0.7,                     !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Cubic,
    DXCOOL-NECB2011-REF-COOLPLFFPLR 10,  !- Name
    0.0277,                  !- Coefficient1 Constant
    4.9151,                  !- Coefficient2 x
    -8.184,                  !- Coefficient3 x**2
    4.2702,                  !- Coefficient4 x**3
    0.7,                     !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Cubic,
    DXCOOL-NECB2011-REF-COOLPLFFPLR 12,  !- Name
    0.0277,                  !- Coefficient1 Constant
    4.9151,                  !- Coefficient2 x
    -8.184,                  !- Coefficient3 x**2
    4.2702,                  !- Coefficient4 x**3
    0.7,                     !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Cubic,
    DXCOOL-NECB2011-REF-COOLPLFFPLR 11,  !- Name
    0.0277,                  !- Coefficient1 Constant
    4.9151,                  !- Coefficient2 x
    -8.184,                  !- Coefficient3 x**2
    4.2702,                  !- Coefficient4 x**3
    0.7,                     !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Cubic,
    DXCOOL-NECB2011-REF-COOLPLFFPLR,  !- Name
    0.0277,                  !- Coefficient1 Constant
    4.9151,                  !- Coefficient2 x
    -8.184,                  !- Coefficient3 x**2
    4.2702,                  !- Coefficient4 x**3
    0.7,                     !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Cubic,
    DXCOOL-NECB2011-REF-COOLPLFFPLR 5,  !- Name
    0.0277,                  !- Coefficient1 Constant
    4.9151,                  !- Coefficient2 x
    -8.184,                  !- Coefficient3 x**2
    4.2702,                  !- Coefficient4 x**3
    0.7,                     !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Cubic,
    DXCOOL-NECB2011-REF-COOLPLFFPLR 9,  !- Name
    0.0277,                  !- Coefficient1 Constant
    4.9151,                  !- Coefficient2 x
    -8.184,                  !- Coefficient3 x**2
    4.2702,                  !- Coefficient4 x**3
    0.7,                     !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Cubic,
    DXCOOL-NECB2011-REF-COOLPLFFPLR 4,  !- Name
    0.0277,                  !- Coefficient1 Constant
    4.9151,                  !- Coefficient2 x
    -8.184,                  !- Coefficient3 x**2
    4.2702,                  !- Coefficient4 x**3
    0.7,                     !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Cubic,
    DXCOOL-NECB2011-REF-COOLPLFFPLR 6,  !- Name
    0.0277,                  !- Coefficient1 Constant
    4.9151,                  !- Coefficient2 x
    -8.184,                  !- Coefficient3 x**2
    4.2702,                  !- Coefficient4 x**3
    0.7,                     !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Cubic,
    DXCOOL-NECB2011-REF-COOLPLFFPLR 7,  !- Name
    0.0277,                  !- Coefficient1 Constant
    4.9151,                  !- Coefficient2 x
    -8.184,                  !- Coefficient3 x**2
    4.2702,                  !- Coefficient4 x**3
    0.7,                     !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Cubic,
    DXCOOL-NECB2011-REF-COOLPLFFPLR 3,  !- Name
    0.0277,                  !- Coefficient1 Constant
    4.9151,                  !- Coefficient2 x
    -8.184,                  !- Coefficient3 x**2
    4.2702,                  !- Coefficient4 x**3
    0.7,                     !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Cubic,
    DXCOOL-NECB2011-REF-COOLPLFFPLR 8,  !- Name
    0.0277,                  !- Coefficient1 Constant
    4.9151,                  !- Coefficient2 x
    -8.184,                  !- Coefficient3 x**2
    4.2702,                  !- Coefficient4 x**3
    0.7,                     !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Cubic,
    Curve Cubic 1,           !- Name
    0.0277,                  !- Coefficient1 Constant
    4.9151,                  !- Coefficient2 x
    -8.184,                  !- Coefficient3 x**2
    4.2702,                  !- Coefficient4 x**3
    0.7,                     !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Cubic,
    Curve Cubic 10,          !- Name
    0.0277,                  !- Coefficient1 Constant
    4.9151,                  !- Coefficient2 x
    -8.184,                  !- Coefficient3 x**2
    4.2702,                  !- Coefficient4 x**3
    0.7,                     !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Cubic,
    Curve Cubic 11,          !- Name
    0.0277,                  !- Coefficient1 Constant
    4.9151,                  !- Coefficient2 x
    -8.184,                  !- Coefficient3 x**2
    4.2702,                  !- Coefficient4 x**3
    0.7,                     !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Cubic,
    Curve Cubic 12,          !- Name
    0.0277,                  !- Coefficient1 Constant
    4.9151,                  !- Coefficient2 x
    -8.184,                  !- Coefficient3 x**2
    4.2702,                  !- Coefficient4 x**3
    0.7,                     !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Cubic,
    Curve Cubic 13,          !- Name
    0.0277,                  !- Coefficient1 Constant
    4.9151,                  !- Coefficient2 x
    -8.184,                  !- Coefficient3 x**2
    4.2702,                  !- Coefficient4 x**3
    0.7,                     !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Cubic,
    Curve Cubic 2,           !- Name
    0.0277,                  !- Coefficient1 Constant
    4.9151,                  !- Coefficient2 x
    -8.184,                  !- Coefficient3 x**2
    4.2702,                  !- Coefficient4 x**3
    0.7,                     !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Cubic,
    Curve Cubic 3,           !- Name
    0.0277,                  !- Coefficient1 Constant
    4.9151,                  !- Coefficient2 x
    -8.184,                  !- Coefficient3 x**2
    4.2702,                  !- Coefficient4 x**3
    0.7,                     !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Cubic,
    Curve Cubic 4,           !- Name
    0.0277,                  !- Coefficient1 Constant
    4.9151,                  !- Coefficient2 x
    -8.184,                  !- Coefficient3 x**2
    4.2702,                  !- Coefficient4 x**3
    0.7,                     !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Cubic,
    Curve Cubic 5,           !- Name
    0.0277,                  !- Coefficient1 Constant
    4.9151,                  !- Coefficient2 x
    -8.184,                  !- Coefficient3 x**2
    4.2702,                  !- Coefficient4 x**3
    0.7,                     !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Cubic,
    Curve Cubic 6,           !- Name
    0.0277,                  !- Coefficient1 Constant
    4.9151,                  !- Coefficient2 x
    -8.184,                  !- Coefficient3 x**2
    4.2702,                  !- Coefficient4 x**3
    0.7,                     !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Cubic,
    Curve Cubic 7,           !- Name
    0.0277,                  !- Coefficient1 Constant
    4.9151,                  !- Coefficient2 x
    -8.184,                  !- Coefficient3 x**2
    4.2702,                  !- Coefficient4 x**3
    0.7,                     !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Cubic,
    Curve Cubic 8,           !- Name
    0.0277,                  !- Coefficient1 Constant
    4.9151,                  !- Coefficient2 x
    -8.184,                  !- Coefficient3 x**2
    4.2702,                  !- Coefficient4 x**3
    0.7,                     !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Cubic,
    Curve Cubic 9,           !- Name
    0.0277,                  !- Coefficient1 Constant
    4.9151,                  !- Coefficient2 x
    -8.184,                  !- Coefficient3 x**2
    4.2702,                  !- Coefficient4 x**3
    0.7,                     !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Cubic,
    VarVolFan-AFBIInletVanes-NECB2011-FPLR,  !- Name
    -4.1457,                 !- Coefficient1 Constant
    16.803,                  !- Coefficient2 x
    -19.471,                 !- Coefficient3 x**2
    7.8488,                  !- Coefficient4 x**3
    0.5,                     !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Cubic,
    VarVolFan-AFBIInletVanes-NECB2011-FPLR 1,  !- Name
    -4.1457,                 !- Coefficient1 Constant
    16.803,                  !- Coefficient2 x
    -19.471,                 !- Coefficient3 x**2
    7.8488,                  !- Coefficient4 x**3
    0.5,                     !- Minimum Value of x
    1;                       !- Maximum Value of x


!-   ===========  ALL OBJECTS IN CLASS: CURVE:BIQUADRATIC ===========

Curve:Biquadratic,
    DXCOOL-NECB2011-REF-CAPFT 16,  !- Name
    0.867905,                !- Coefficient1 Constant
    0.0142459,               !- Coefficient2 x
    0.00055436,              !- Coefficient3 x**2
    -0.0075575,              !- Coefficient4 y
    3.3e-005,                !- Coefficient5 y**2
    -0.0001918,              !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

Curve:Biquadratic,
    DXCOOL-NECB2011-REF-COOLEIRFT 16,  !- Name
    0.116936,                !- Coefficient1 Constant
    0.0284933,               !- Coefficient2 x
    -0.0004112,              !- Coefficient3 x**2
    0.0214108,               !- Coefficient4 y
    0.00016103,              !- Coefficient5 y**2
    -0.0006791,              !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

Curve:Biquadratic,
    DXCOOL-NECB2011-REF-CAPFT 13,  !- Name
    0.867905,                !- Coefficient1 Constant
    0.0142459,               !- Coefficient2 x
    0.00055436,              !- Coefficient3 x**2
    -0.0075575,              !- Coefficient4 y
    3.3e-005,                !- Coefficient5 y**2
    -0.0001918,              !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

Curve:Biquadratic,
    DXCOOL-NECB2011-REF-COOLEIRFT 13,  !- Name
    0.116936,                !- Coefficient1 Constant
    0.0284933,               !- Coefficient2 x
    -0.0004112,              !- Coefficient3 x**2
    0.0214108,               !- Coefficient4 y
    0.00016103,              !- Coefficient5 y**2
    -0.0006791,              !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

Curve:Biquadratic,
    DXCOOL-NECB2011-REF-CAPFT 17,  !- Name
    0.867905,                !- Coefficient1 Constant
    0.0142459,               !- Coefficient2 x
    0.00055436,              !- Coefficient3 x**2
    -0.0075575,              !- Coefficient4 y
    3.3e-005,                !- Coefficient5 y**2
    -0.0001918,              !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

Curve:Biquadratic,
    DXCOOL-NECB2011-REF-COOLEIRFT 17,  !- Name
    0.116936,                !- Coefficient1 Constant
    0.0284933,               !- Coefficient2 x
    -0.0004112,              !- Coefficient3 x**2
    0.0214108,               !- Coefficient4 y
    0.00016103,              !- Coefficient5 y**2
    -0.0006791,              !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

Curve:Biquadratic,
    DXCOOL-NECB2011-REF-CAPFT 14,  !- Name
    0.867905,                !- Coefficient1 Constant
    0.0142459,               !- Coefficient2 x
    0.00055436,              !- Coefficient3 x**2
    -0.0075575,              !- Coefficient4 y
    3.3e-005,                !- Coefficient5 y**2
    -0.0001918,              !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

Curve:Biquadratic,
    DXCOOL-NECB2011-REF-COOLEIRFT 14,  !- Name
    0.116936,                !- Coefficient1 Constant
    0.0284933,               !- Coefficient2 x
    -0.0004112,              !- Coefficient3 x**2
    0.0214108,               !- Coefficient4 y
    0.00016103,              !- Coefficient5 y**2
    -0.0006791,              !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

Curve:Biquadratic,
    DXCOOL-NECB2011-REF-CAPFT 1,  !- Name
    0.867905,                !- Coefficient1 Constant
    0.0142459,               !- Coefficient2 x
    0.00055436,              !- Coefficient3 x**2
    -0.0075575,              !- Coefficient4 y
    3.3e-005,                !- Coefficient5 y**2
    -0.0001918,              !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

Curve:Biquadratic,
    DXCOOL-NECB2011-REF-COOLEIRFT 1,  !- Name
    0.116936,                !- Coefficient1 Constant
    0.0284933,               !- Coefficient2 x
    -0.0004112,              !- Coefficient3 x**2
    0.0214108,               !- Coefficient4 y
    0.00016103,              !- Coefficient5 y**2
    -0.0006791,              !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

Curve:Biquadratic,
    DXCOOL-NECB2011-REF-CAPFT 15,  !- Name
    0.867905,                !- Coefficient1 Constant
    0.0142459,               !- Coefficient2 x
    0.00055436,              !- Coefficient3 x**2
    -0.0075575,              !- Coefficient4 y
    3.3e-005,                !- Coefficient5 y**2
    -0.0001918,              !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

Curve:Biquadratic,
    DXCOOL-NECB2011-REF-COOLEIRFT 15,  !- Name
    0.116936,                !- Coefficient1 Constant
    0.0284933,               !- Coefficient2 x
    -0.0004112,              !- Coefficient3 x**2
    0.0214108,               !- Coefficient4 y
    0.00016103,              !- Coefficient5 y**2
    -0.0006791,              !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

Curve:Biquadratic,
    DXCOOL-NECB2011-REF-CAPFT 2,  !- Name
    0.867905,                !- Coefficient1 Constant
    0.0142459,               !- Coefficient2 x
    0.00055436,              !- Coefficient3 x**2
    -0.0075575,              !- Coefficient4 y
    3.3e-005,                !- Coefficient5 y**2
    -0.0001918,              !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

Curve:Biquadratic,
    DXCOOL-NECB2011-REF-COOLEIRFT 2,  !- Name
    0.116936,                !- Coefficient1 Constant
    0.0284933,               !- Coefficient2 x
    -0.0004112,              !- Coefficient3 x**2
    0.0214108,               !- Coefficient4 y
    0.00016103,              !- Coefficient5 y**2
    -0.0006791,              !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

Curve:Biquadratic,
    DXCOOL-NECB2011-REF-CAPFT 10,  !- Name
    0.867905,                !- Coefficient1 Constant
    0.0142459,               !- Coefficient2 x
    0.00055436,              !- Coefficient3 x**2
    -0.0075575,              !- Coefficient4 y
    3.3e-005,                !- Coefficient5 y**2
    -0.0001918,              !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

Curve:Biquadratic,
    DXCOOL-NECB2011-REF-COOLEIRFT 10,  !- Name
    0.116936,                !- Coefficient1 Constant
    0.0284933,               !- Coefficient2 x
    -0.0004112,              !- Coefficient3 x**2
    0.0214108,               !- Coefficient4 y
    0.00016103,              !- Coefficient5 y**2
    -0.0006791,              !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

Curve:Biquadratic,
    DXCOOL-NECB2011-REF-CAPFT 12,  !- Name
    0.867905,                !- Coefficient1 Constant
    0.0142459,               !- Coefficient2 x
    0.00055436,              !- Coefficient3 x**2
    -0.0075575,              !- Coefficient4 y
    3.3e-005,                !- Coefficient5 y**2
    -0.0001918,              !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

Curve:Biquadratic,
    DXCOOL-NECB2011-REF-COOLEIRFT 12,  !- Name
    0.116936,                !- Coefficient1 Constant
    0.0284933,               !- Coefficient2 x
    -0.0004112,              !- Coefficient3 x**2
    0.0214108,               !- Coefficient4 y
    0.00016103,              !- Coefficient5 y**2
    -0.0006791,              !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

Curve:Biquadratic,
    DXCOOL-NECB2011-REF-CAPFT 11,  !- Name
    0.867905,                !- Coefficient1 Constant
    0.0142459,               !- Coefficient2 x
    0.00055436,              !- Coefficient3 x**2
    -0.0075575,              !- Coefficient4 y
    3.3e-005,                !- Coefficient5 y**2
    -0.0001918,              !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

Curve:Biquadratic,
    DXCOOL-NECB2011-REF-COOLEIRFT 11,  !- Name
    0.116936,                !- Coefficient1 Constant
    0.0284933,               !- Coefficient2 x
    -0.0004112,              !- Coefficient3 x**2
    0.0214108,               !- Coefficient4 y
    0.00016103,              !- Coefficient5 y**2
    -0.0006791,              !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

Curve:Biquadratic,
    DXCOOL-NECB2011-REF-CAPFT,  !- Name
    0.867905,                !- Coefficient1 Constant
    0.0142459,               !- Coefficient2 x
    0.00055436,              !- Coefficient3 x**2
    -0.0075575,              !- Coefficient4 y
    3.3e-005,                !- Coefficient5 y**2
    -0.0001918,              !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

Curve:Biquadratic,
    DXCOOL-NECB2011-REF-COOLEIRFT,  !- Name
    0.116936,                !- Coefficient1 Constant
    0.0284933,               !- Coefficient2 x
    -0.0004112,              !- Coefficient3 x**2
    0.0214108,               !- Coefficient4 y
    0.00016103,              !- Coefficient5 y**2
    -0.0006791,              !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

Curve:Biquadratic,
    DXCOOL-NECB2011-REF-CAPFT 5,  !- Name
    0.867905,                !- Coefficient1 Constant
    0.0142459,               !- Coefficient2 x
    0.00055436,              !- Coefficient3 x**2
    -0.0075575,              !- Coefficient4 y
    3.3e-005,                !- Coefficient5 y**2
    -0.0001918,              !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

Curve:Biquadratic,
    DXCOOL-NECB2011-REF-COOLEIRFT 5,  !- Name
    0.116936,                !- Coefficient1 Constant
    0.0284933,               !- Coefficient2 x
    -0.0004112,              !- Coefficient3 x**2
    0.0214108,               !- Coefficient4 y
    0.00016103,              !- Coefficient5 y**2
    -0.0006791,              !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

Curve:Biquadratic,
    DXCOOL-NECB2011-REF-CAPFT 9,  !- Name
    0.867905,                !- Coefficient1 Constant
    0.0142459,               !- Coefficient2 x
    0.00055436,              !- Coefficient3 x**2
    -0.0075575,              !- Coefficient4 y
    3.3e-005,                !- Coefficient5 y**2
    -0.0001918,              !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

Curve:Biquadratic,
    DXCOOL-NECB2011-REF-COOLEIRFT 9,  !- Name
    0.116936,                !- Coefficient1 Constant
    0.0284933,               !- Coefficient2 x
    -0.0004112,              !- Coefficient3 x**2
    0.0214108,               !- Coefficient4 y
    0.00016103,              !- Coefficient5 y**2
    -0.0006791,              !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

Curve:Biquadratic,
    DXCOOL-NECB2011-REF-CAPFT 4,  !- Name
    0.867905,                !- Coefficient1 Constant
    0.0142459,               !- Coefficient2 x
    0.00055436,              !- Coefficient3 x**2
    -0.0075575,              !- Coefficient4 y
    3.3e-005,                !- Coefficient5 y**2
    -0.0001918,              !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

Curve:Biquadratic,
    DXCOOL-NECB2011-REF-COOLEIRFT 4,  !- Name
    0.116936,                !- Coefficient1 Constant
    0.0284933,               !- Coefficient2 x
    -0.0004112,              !- Coefficient3 x**2
    0.0214108,               !- Coefficient4 y
    0.00016103,              !- Coefficient5 y**2
    -0.0006791,              !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

Curve:Biquadratic,
    DXCOOL-NECB2011-REF-CAPFT 6,  !- Name
    0.867905,                !- Coefficient1 Constant
    0.0142459,               !- Coefficient2 x
    0.00055436,              !- Coefficient3 x**2
    -0.0075575,              !- Coefficient4 y
    3.3e-005,                !- Coefficient5 y**2
    -0.0001918,              !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

Curve:Biquadratic,
    DXCOOL-NECB2011-REF-COOLEIRFT 6,  !- Name
    0.116936,                !- Coefficient1 Constant
    0.0284933,               !- Coefficient2 x
    -0.0004112,              !- Coefficient3 x**2
    0.0214108,               !- Coefficient4 y
    0.00016103,              !- Coefficient5 y**2
    -0.0006791,              !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

Curve:Biquadratic,
    DXCOOL-NECB2011-REF-CAPFT 7,  !- Name
    0.867905,                !- Coefficient1 Constant
    0.0142459,               !- Coefficient2 x
    0.00055436,              !- Coefficient3 x**2
    -0.0075575,              !- Coefficient4 y
    3.3e-005,                !- Coefficient5 y**2
    -0.0001918,              !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

Curve:Biquadratic,
    DXCOOL-NECB2011-REF-COOLEIRFT 7,  !- Name
    0.116936,                !- Coefficient1 Constant
    0.0284933,               !- Coefficient2 x
    -0.0004112,              !- Coefficient3 x**2
    0.0214108,               !- Coefficient4 y
    0.00016103,              !- Coefficient5 y**2
    -0.0006791,              !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

Curve:Biquadratic,
    DXCOOL-NECB2011-REF-CAPFT 3,  !- Name
    0.867905,                !- Coefficient1 Constant
    0.0142459,               !- Coefficient2 x
    0.00055436,              !- Coefficient3 x**2
    -0.0075575,              !- Coefficient4 y
    3.3e-005,                !- Coefficient5 y**2
    -0.0001918,              !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

Curve:Biquadratic,
    DXCOOL-NECB2011-REF-COOLEIRFT 3,  !- Name
    0.116936,                !- Coefficient1 Constant
    0.0284933,               !- Coefficient2 x
    -0.0004112,              !- Coefficient3 x**2
    0.0214108,               !- Coefficient4 y
    0.00016103,              !- Coefficient5 y**2
    -0.0006791,              !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

Curve:Biquadratic,
    DXCOOL-NECB2011-REF-CAPFT 8,  !- Name
    0.867905,                !- Coefficient1 Constant
    0.0142459,               !- Coefficient2 x
    0.00055436,              !- Coefficient3 x**2
    -0.0075575,              !- Coefficient4 y
    3.3e-005,                !- Coefficient5 y**2
    -0.0001918,              !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

Curve:Biquadratic,
    DXCOOL-NECB2011-REF-COOLEIRFT 8,  !- Name
    0.116936,                !- Coefficient1 Constant
    0.0284933,               !- Coefficient2 x
    -0.0004112,              !- Coefficient3 x**2
    0.0214108,               !- Coefficient4 y
    0.00016103,              !- Coefficient5 y**2
    -0.0006791,              !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

Curve:Biquadratic,
    WaterCooled_Scroll_CAPFT_NECB2011,  !- Name
    0.94418,                 !- Coefficient1 Constant
    0.0337102,               !- Coefficient2 x
    9.75564e-005,            !- Coefficient3 x**2
    -0.00322114,             !- Coefficient4 y
    -4.91832e-005,           !- Coefficient5 y**2
    -0.000177584,            !- Coefficient6 x*y
    5,                       !- Minimum Value of x
    10,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    35;                      !- Maximum Value of y

Curve:Biquadratic,
    WaterCooled_Scroll_EIRFT_NECB2011,  !- Name
    0.727393,                !- Coefficient1 Constant
    -0.0118922,              !- Coefficient2 x
    0.000541177,             !- Coefficient3 x**2
    0.00187934,              !- Coefficient4 y
    0.000473461,             !- Coefficient5 y**2
    -0.000711472,            !- Coefficient6 x*y
    5,                       !- Minimum Value of x
    10,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    35;                      !- Maximum Value of y

Curve:Biquadratic,
    WaterCooled_Scroll_CAPFT_NECB2011 1,  !- Name
    0.94418,                 !- Coefficient1 Constant
    0.0337102,               !- Coefficient2 x
    9.75564e-005,            !- Coefficient3 x**2
    -0.00322114,             !- Coefficient4 y
    -4.91832e-005,           !- Coefficient5 y**2
    -0.000177584,            !- Coefficient6 x*y
    5,                       !- Minimum Value of x
    10,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    35;                      !- Maximum Value of y

Curve:Biquadratic,
    WaterCooled_Scroll_EIRFT_NECB2011 1,  !- Name
    0.727393,                !- Coefficient1 Constant
    -0.0118922,              !- Coefficient2 x
    0.000541177,             !- Coefficient3 x**2
    0.00187934,              !- Coefficient4 y
    0.000473461,             !- Coefficient5 y**2
    -0.000711472,            !- Coefficient6 x*y
    5,                       !- Minimum Value of x
    10,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    35;                      !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 1,     !- Name
    0.867905,                !- Coefficient1 Constant
    0.0142459,               !- Coefficient2 x
    0.000554364,             !- Coefficient3 x**2
    -0.00755748,             !- Coefficient4 y
    3.3048e-005,             !- Coefficient5 y**2
    -0.000191808,            !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 10,    !- Name
    0.116936,                !- Coefficient1 Constant
    0.0284933,               !- Coefficient2 x
    -0.000411156,            !- Coefficient3 x**2
    0.0214108,               !- Coefficient4 y
    0.000161028,             !- Coefficient5 y**2
    -0.000679104,            !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 11,    !- Name
    0.867905,                !- Coefficient1 Constant
    0.0142459,               !- Coefficient2 x
    0.000554364,             !- Coefficient3 x**2
    -0.00755748,             !- Coefficient4 y
    3.3048e-005,             !- Coefficient5 y**2
    -0.000191808,            !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 12,    !- Name
    0.116936,                !- Coefficient1 Constant
    0.0284933,               !- Coefficient2 x
    -0.000411156,            !- Coefficient3 x**2
    0.0214108,               !- Coefficient4 y
    0.000161028,             !- Coefficient5 y**2
    -0.000679104,            !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 13,    !- Name
    0.867905,                !- Coefficient1 Constant
    0.0142459,               !- Coefficient2 x
    0.000554364,             !- Coefficient3 x**2
    -0.00755748,             !- Coefficient4 y
    3.3048e-005,             !- Coefficient5 y**2
    -0.000191808,            !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 14,    !- Name
    0.116936,                !- Coefficient1 Constant
    0.0284933,               !- Coefficient2 x
    -0.000411156,            !- Coefficient3 x**2
    0.0214108,               !- Coefficient4 y
    0.000161028,             !- Coefficient5 y**2
    -0.000679104,            !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 15,    !- Name
    0.867905,                !- Coefficient1 Constant
    0.0142459,               !- Coefficient2 x
    0.000554364,             !- Coefficient3 x**2
    -0.00755748,             !- Coefficient4 y
    3.3048e-005,             !- Coefficient5 y**2
    -0.000191808,            !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 16,    !- Name
    0.116936,                !- Coefficient1 Constant
    0.0284933,               !- Coefficient2 x
    -0.000411156,            !- Coefficient3 x**2
    0.0214108,               !- Coefficient4 y
    0.000161028,             !- Coefficient5 y**2
    -0.000679104,            !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 17,    !- Name
    0.867905,                !- Coefficient1 Constant
    0.0142459,               !- Coefficient2 x
    0.000554364,             !- Coefficient3 x**2
    -0.00755748,             !- Coefficient4 y
    3.3048e-005,             !- Coefficient5 y**2
    -0.000191808,            !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 18,    !- Name
    0.116936,                !- Coefficient1 Constant
    0.0284933,               !- Coefficient2 x
    -0.000411156,            !- Coefficient3 x**2
    0.0214108,               !- Coefficient4 y
    0.000161028,             !- Coefficient5 y**2
    -0.000679104,            !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 19,    !- Name
    0.867905,                !- Coefficient1 Constant
    0.0142459,               !- Coefficient2 x
    0.000554364,             !- Coefficient3 x**2
    -0.00755748,             !- Coefficient4 y
    3.3048e-005,             !- Coefficient5 y**2
    -0.000191808,            !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 2,     !- Name
    0.116936,                !- Coefficient1 Constant
    0.0284933,               !- Coefficient2 x
    -0.000411156,            !- Coefficient3 x**2
    0.0214108,               !- Coefficient4 y
    0.000161028,             !- Coefficient5 y**2
    -0.000679104,            !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 20,    !- Name
    0.116936,                !- Coefficient1 Constant
    0.0284933,               !- Coefficient2 x
    -0.000411156,            !- Coefficient3 x**2
    0.0214108,               !- Coefficient4 y
    0.000161028,             !- Coefficient5 y**2
    -0.000679104,            !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 21,    !- Name
    0.867905,                !- Coefficient1 Constant
    0.0142459,               !- Coefficient2 x
    0.000554364,             !- Coefficient3 x**2
    -0.00755748,             !- Coefficient4 y
    3.3048e-005,             !- Coefficient5 y**2
    -0.000191808,            !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 22,    !- Name
    0.116936,                !- Coefficient1 Constant
    0.0284933,               !- Coefficient2 x
    -0.000411156,            !- Coefficient3 x**2
    0.0214108,               !- Coefficient4 y
    0.000161028,             !- Coefficient5 y**2
    -0.000679104,            !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 23,    !- Name
    0.942587793,             !- Coefficient1 Constant
    0.009543347,             !- Coefficient2 x
    0.00068377,              !- Coefficient3 x**2
    -0.011042676,            !- Coefficient4 y
    5.249e-006,              !- Coefficient5 y**2
    -9.72e-006,              !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 24,    !- Name
    0.342414409,             !- Coefficient1 Constant
    0.034885008,             !- Coefficient2 x
    -0.0006237,              !- Coefficient3 x**2
    0.004977216,             !- Coefficient4 y
    0.000437951,             !- Coefficient5 y**2
    -0.000728028,            !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 25,    !- Name
    0.942587793,             !- Coefficient1 Constant
    0.009543347,             !- Coefficient2 x
    0.00068377,              !- Coefficient3 x**2
    -0.011042676,            !- Coefficient4 y
    5.249e-006,              !- Coefficient5 y**2
    -9.72e-006,              !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 26,    !- Name
    0.342414409,             !- Coefficient1 Constant
    0.034885008,             !- Coefficient2 x
    -0.0006237,              !- Coefficient3 x**2
    0.004977216,             !- Coefficient4 y
    0.000437951,             !- Coefficient5 y**2
    -0.000728028,            !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 27,    !- Name
    0.942587793,             !- Coefficient1 Constant
    0.009543347,             !- Coefficient2 x
    0.00068377,              !- Coefficient3 x**2
    -0.011042676,            !- Coefficient4 y
    5.249e-006,              !- Coefficient5 y**2
    -9.72e-006,              !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 28,    !- Name
    0.342414409,             !- Coefficient1 Constant
    0.034885008,             !- Coefficient2 x
    -0.0006237,              !- Coefficient3 x**2
    0.004977216,             !- Coefficient4 y
    0.000437951,             !- Coefficient5 y**2
    -0.000728028,            !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 29,    !- Name
    0.942587793,             !- Coefficient1 Constant
    0.009543347,             !- Coefficient2 x
    0.00068377,              !- Coefficient3 x**2
    -0.011042676,            !- Coefficient4 y
    5.249e-006,              !- Coefficient5 y**2
    -9.72e-006,              !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 3,     !- Name
    0.867905,                !- Coefficient1 Constant
    0.0142459,               !- Coefficient2 x
    0.000554364,             !- Coefficient3 x**2
    -0.00755748,             !- Coefficient4 y
    3.3048e-005,             !- Coefficient5 y**2
    -0.000191808,            !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 30,    !- Name
    0.342414409,             !- Coefficient1 Constant
    0.034885008,             !- Coefficient2 x
    -0.0006237,              !- Coefficient3 x**2
    0.004977216,             !- Coefficient4 y
    0.000437951,             !- Coefficient5 y**2
    -0.000728028,            !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 31,    !- Name
    0.942587793,             !- Coefficient1 Constant
    0.009543347,             !- Coefficient2 x
    0.00068377,              !- Coefficient3 x**2
    -0.011042676,            !- Coefficient4 y
    5.249e-006,              !- Coefficient5 y**2
    -9.72e-006,              !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 32,    !- Name
    0.342414409,             !- Coefficient1 Constant
    0.034885008,             !- Coefficient2 x
    -0.0006237,              !- Coefficient3 x**2
    0.004977216,             !- Coefficient4 y
    0.000437951,             !- Coefficient5 y**2
    -0.000728028,            !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 33,    !- Name
    0.867905,                !- Coefficient1 Constant
    0.0142459,               !- Coefficient2 x
    0.000554364,             !- Coefficient3 x**2
    -0.00755748,             !- Coefficient4 y
    3.3048e-005,             !- Coefficient5 y**2
    -0.000191808,            !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 34,    !- Name
    0.116936,                !- Coefficient1 Constant
    0.0284933,               !- Coefficient2 x
    -0.000411156,            !- Coefficient3 x**2
    0.0214108,               !- Coefficient4 y
    0.000161028,             !- Coefficient5 y**2
    -0.000679104,            !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 35,    !- Name
    0.867905,                !- Coefficient1 Constant
    0.0142459,               !- Coefficient2 x
    0.000554364,             !- Coefficient3 x**2
    -0.00755748,             !- Coefficient4 y
    3.3048e-005,             !- Coefficient5 y**2
    -0.000191808,            !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 36,    !- Name
    0.116936,                !- Coefficient1 Constant
    0.0284933,               !- Coefficient2 x
    -0.000411156,            !- Coefficient3 x**2
    0.0214108,               !- Coefficient4 y
    0.000161028,             !- Coefficient5 y**2
    -0.000679104,            !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 37,    !- Name
    1.0215158,               !- Coefficient1 Constant
    0.037035864,             !- Coefficient2 x
    0.0002332476,            !- Coefficient3 x**2
    -0.003894048,            !- Coefficient4 y
    -6.52536e-005,           !- Coefficient5 y**2
    -0.0002680452,           !- Coefficient6 x*y
    5,                       !- Minimum Value of x
    10,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    35;                      !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 38,    !- Name
    0.70176857,              !- Coefficient1 Constant
    -0.00452016,             !- Coefficient2 x
    0.0005331096,            !- Coefficient3 x**2
    -0.005498208,            !- Coefficient4 y
    0.0005445792,            !- Coefficient5 y**2
    -0.0007290324,           !- Coefficient6 x*y
    5,                       !- Minimum Value of x
    10,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    35;                      !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 39,    !- Name
    1.0215158,               !- Coefficient1 Constant
    0.037035864,             !- Coefficient2 x
    0.0002332476,            !- Coefficient3 x**2
    -0.003894048,            !- Coefficient4 y
    -6.52536e-005,           !- Coefficient5 y**2
    -0.0002680452,           !- Coefficient6 x*y
    5,                       !- Minimum Value of x
    10,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    35;                      !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 4,     !- Name
    0.116936,                !- Coefficient1 Constant
    0.0284933,               !- Coefficient2 x
    -0.000411156,            !- Coefficient3 x**2
    0.0214108,               !- Coefficient4 y
    0.000161028,             !- Coefficient5 y**2
    -0.000679104,            !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 40,    !- Name
    0.70176857,              !- Coefficient1 Constant
    -0.00452016,             !- Coefficient2 x
    0.0005331096,            !- Coefficient3 x**2
    -0.005498208,            !- Coefficient4 y
    0.0005445792,            !- Coefficient5 y**2
    -0.0007290324,           !- Coefficient6 x*y
    5,                       !- Minimum Value of x
    10,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    35;                      !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 5,     !- Name
    0.867905,                !- Coefficient1 Constant
    0.0142459,               !- Coefficient2 x
    0.000554364,             !- Coefficient3 x**2
    -0.00755748,             !- Coefficient4 y
    3.3048e-005,             !- Coefficient5 y**2
    -0.000191808,            !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 6,     !- Name
    0.116936,                !- Coefficient1 Constant
    0.0284933,               !- Coefficient2 x
    -0.000411156,            !- Coefficient3 x**2
    0.0214108,               !- Coefficient4 y
    0.000161028,             !- Coefficient5 y**2
    -0.000679104,            !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 7,     !- Name
    0.867905,                !- Coefficient1 Constant
    0.0142459,               !- Coefficient2 x
    0.000554364,             !- Coefficient3 x**2
    -0.00755748,             !- Coefficient4 y
    3.3048e-005,             !- Coefficient5 y**2
    -0.000191808,            !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 8,     !- Name
    0.116936,                !- Coefficient1 Constant
    0.0284933,               !- Coefficient2 x
    -0.000411156,            !- Coefficient3 x**2
    0.0214108,               !- Coefficient4 y
    0.000161028,             !- Coefficient5 y**2
    -0.000679104,            !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 9,     !- Name
    0.867905,                !- Coefficient1 Constant
    0.0142459,               !- Coefficient2 x
    0.000554364,             !- Coefficient3 x**2
    -0.00755748,             !- Coefficient4 y
    3.3048e-005,             !- Coefficient5 y**2
    -0.000191808,            !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y


!-   ===========  ALL OBJECTS IN CLASS: LIFECYCLECOST:PARAMETERS ===========

LifeCycleCost:Parameters,
    {4512788d-bdff-4314-b0c1-7fb96d787fa0},  !- Name
    EndOfYear,               !- Discounting Convention
    ConstantDollar,          !- Inflation Approach
    0.03,                    !- Real Discount Rate
    ,                        !- Nominal Discount Rate
    ,                        !- Inflation
    ,                        !- Base Date Month
    2011,                    !- Base Date Year
    ,                        !- Service Date Month
    2011,                    !- Service Date Year
    25,                      !- Length of Study Period in Years
    ,                        !- Tax rate
    None;                    !- Depreciation Method


!-   ===========  ALL OBJECTS IN CLASS: LIFECYCLECOST:NONRECURRINGCOST ===========

LifeCycleCost:NonrecurringCost,
    Default Cost,            !- Name
    Construction,            !- Category
    0,                       !- Cost
    ServicePeriod;           !- Start of Costs


!-   ===========  ALL OBJECTS IN CLASS: LIFECYCLECOST:USEPRICEESCALATION ===========

LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Electricity,  !- LCC Price Escalation Name
    Electricity,             !- Resource
    2011,                    !- Escalation Start Year
    January,                 !- Escalation Start Month
    0.9838,                  !- Year 1 Escalation
    0.9730,                  !- Year 2 Escalation
    0.9632,                  !- Year 3 Escalation
    0.9611,                  !- Year 4 Escalation
    0.9571,                  !- Year 5 Escalation
    0.9553,                  !- Year 6 Escalation
    0.9539,                  !- Year 7 Escalation
    0.9521,                  !- Year 8 Escalation
    0.9546,                  !- Year 9 Escalation
    0.9550,                  !- Year 10 Escalation
    0.9553,                  !- Year 11 Escalation
    0.9564,                  !- Year 12 Escalation
    0.9575,                  !- Year 13 Escalation
    0.9596,                  !- Year 14 Escalation
    0.9618,                  !- Year 15 Escalation
    0.9614,                  !- Year 16 Escalation
    0.9618,                  !- Year 17 Escalation
    0.9618,                  !- Year 18 Escalation
    0.9593,                  !- Year 19 Escalation
    0.9589,                  !- Year 20 Escalation
    0.9607,                  !- Year 21 Escalation
    0.9625,                  !- Year 22 Escalation
    0.9650,                  !- Year 23 Escalation
    0.9708,                  !- Year 24 Escalation
    0.9751,                  !- Year 25 Escalation
    0.9762,                  !- Year 26 Escalation
    0.9766,                  !- Year 27 Escalation
    0.9766,                  !- Year 28 Escalation
    0.9769,                  !- Year 29 Escalation
    0.9773;                  !- Year 30 Escalation

LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Distillate Oil,  !- LCC Price Escalation Name
    FuelOil#1,               !- Resource
    2011,                    !- Escalation Start Year
    January,                 !- Escalation Start Month
    0.9714,                  !- Year 1 Escalation
    0.9730,                  !- Year 2 Escalation
    0.9942,                  !- Year 3 Escalation
    1.0164,                  !- Year 4 Escalation
    1.0541,                  !- Year 5 Escalation
    1.0928,                  !- Year 6 Escalation
    1.1267,                  !- Year 7 Escalation
    1.1580,                  !- Year 8 Escalation
    1.1792,                  !- Year 9 Escalation
    1.1967,                  !- Year 10 Escalation
    1.2200,                  !- Year 11 Escalation
    1.2333,                  !- Year 12 Escalation
    1.2566,                  !- Year 13 Escalation
    1.2709,                  !- Year 14 Escalation
    1.2826,                  !- Year 15 Escalation
    1.2985,                  !- Year 16 Escalation
    1.3102,                  !- Year 17 Escalation
    1.3250,                  !- Year 18 Escalation
    1.3261,                  !- Year 19 Escalation
    1.3282,                  !- Year 20 Escalation
    1.3324,                  !- Year 21 Escalation
    1.3356,                  !- Year 22 Escalation
    1.3431,                  !- Year 23 Escalation
    1.3510,                  !- Year 24 Escalation
    1.3568,                  !- Year 25 Escalation
    1.3606,                  !- Year 26 Escalation
    1.3637,                  !- Year 27 Escalation
    1.3674,                  !- Year 28 Escalation
    1.3706,                  !- Year 29 Escalation
    1.3743;                  !- Year 30 Escalation

LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Residual Oil,  !- LCC Price Escalation Name
    FuelOil#2,               !- Resource
    2011,                    !- Escalation Start Year
    January,                 !- Escalation Start Month
    0.8469,                  !- Year 1 Escalation
    0.8257,                  !- Year 2 Escalation
    0.8681,                  !- Year 3 Escalation
    0.8988,                  !- Year 4 Escalation
    0.9289,                  !- Year 5 Escalation
    0.9604,                  !- Year 6 Escalation
    0.9897,                  !- Year 7 Escalation
    1.0075,                  !- Year 8 Escalation
    1.0314,                  !- Year 9 Escalation
    1.0554,                  !- Year 10 Escalation
    1.0861,                  !- Year 11 Escalation
    1.1278,                  !- Year 12 Escalation
    1.1497,                  !- Year 13 Escalation
    1.1620,                  !- Year 14 Escalation
    1.1743,                  !- Year 15 Escalation
    1.1852,                  !- Year 16 Escalation
    1.1948,                  !- Year 17 Escalation
    1.2037,                  !- Year 18 Escalation
    1.2071,                  !- Year 19 Escalation
    1.2119,                  !- Year 20 Escalation
    1.2139,                  !- Year 21 Escalation
    1.2194,                  !- Year 22 Escalation
    1.2276,                  !- Year 23 Escalation
    1.2365,                  !- Year 24 Escalation
    1.2420,                  !- Year 25 Escalation
    1.2461,                  !- Year 26 Escalation
    1.2509,                  !- Year 27 Escalation
    1.2550,                  !- Year 28 Escalation
    1.2591,                  !- Year 29 Escalation
    1.2638;                  !- Year 30 Escalation

LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Natural gas,  !- LCC Price Escalation Name
    NaturalGas,              !- Resource
    2011,                    !- Escalation Start Year
    January,                 !- Escalation Start Month
    0.9823,                  !- Year 1 Escalation
    0.9557,                  !- Year 2 Escalation
    0.9279,                  !- Year 3 Escalation
    0.9257,                  !- Year 4 Escalation
    0.9346,                  !- Year 5 Escalation
    0.9412,                  !- Year 6 Escalation
    0.9512,                  !- Year 7 Escalation
    0.9645,                  !- Year 8 Escalation
    0.9856,                  !- Year 9 Escalation
    1.0067,                  !- Year 10 Escalation
    1.0222,                  !- Year 11 Escalation
    1.0410,                  !- Year 12 Escalation
    1.0610,                  !- Year 13 Escalation
    1.0787,                  !- Year 14 Escalation
    1.0942,                  !- Year 15 Escalation
    1.1098,                  !- Year 16 Escalation
    1.1220,                  !- Year 17 Escalation
    1.1308,                  !- Year 18 Escalation
    1.1386,                  !- Year 19 Escalation
    1.1486,                  !- Year 20 Escalation
    1.1619,                  !- Year 21 Escalation
    1.1763,                  !- Year 22 Escalation
    1.1918,                  !- Year 23 Escalation
    1.2118,                  !- Year 24 Escalation
    1.2284,                  !- Year 25 Escalation
    1.2439,                  !- Year 26 Escalation
    1.2605,                  !- Year 27 Escalation
    1.2772,                  !- Year 28 Escalation
    1.2938,                  !- Year 29 Escalation
    1.3115;                  !- Year 30 Escalation

LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Coal,  !- LCC Price Escalation Name
    Coal,                    !- Resource
    2011,                    !- Escalation Start Year
    January,                 !- Escalation Start Month
    0.9970,                  !- Year 1 Escalation
    1.0089,                  !- Year 2 Escalation
    1.0089,                  !- Year 3 Escalation
    0.9941,                  !- Year 4 Escalation
    0.9941,                  !- Year 5 Escalation
    1.0000,                  !- Year 6 Escalation
    1.0030,                  !- Year 7 Escalation
    1.0059,                  !- Year 8 Escalation
    1.0089,                  !- Year 9 Escalation
    1.0119,                  !- Year 10 Escalation
    1.0148,                  !- Year 11 Escalation
    1.0178,                  !- Year 12 Escalation
    1.0208,                  !- Year 13 Escalation
    1.0267,                  !- Year 14 Escalation
    1.0297,                  !- Year 15 Escalation
    1.0356,                  !- Year 16 Escalation
    1.0415,                  !- Year 17 Escalation
    1.0534,                  !- Year 18 Escalation
    1.0564,                  !- Year 19 Escalation
    1.0593,                  !- Year 20 Escalation
    1.0653,                  !- Year 21 Escalation
    1.0712,                  !- Year 22 Escalation
    1.0742,                  !- Year 23 Escalation
    1.0801,                  !- Year 24 Escalation
    1.0831,                  !- Year 25 Escalation
    1.0831,                  !- Year 26 Escalation
    1.0861,                  !- Year 27 Escalation
    1.0890,                  !- Year 28 Escalation
    1.0920,                  !- Year 29 Escalation
    1.0950;                  !- Year 30 Escalation


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:VARIABLEDICTIONARY ===========

Output:VariableDictionary,
    IDF,                     !- Key Field
    Unsorted;                !- Sort Option


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:TABLE:SUMMARYREPORTS ===========

Output:Table:SummaryReports,
    AllSummary;              !- Report 1 Name


!-   ===========  ALL OBJECTS IN CLASS: OUTPUTCONTROL:TABLE:STYLE ===========

OutputControl:Table:Style,
    HTML;                    !- Column Separator


!-   ===========  ALL OBJECTS IN CLASS: OUTPUTCONTROL:REPORTINGTOLERANCES ===========

OutputControl:ReportingTolerances,
    1,                       !- Tolerance for Time Heating Setpoint Not Met {deltaC}
    1;                       !- Tolerance for Time Cooling Setpoint Not Met {deltaC}


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:METER:METERFILEONLY ===========

Output:Meter:MeterFileOnly,
    HeatingCoils:EnergyTransfer,  !- Key Name
    Hourly;                  !- Reporting Frequency

Output:Meter:MeterFileOnly,
    CoolingCoils:EnergyTransfer,  !- Key Name
    Hourly;                  !- Reporting Frequency


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:SQLITE ===========

Output:SQLite,
    SimpleAndTabular;        !- Option Type

