!-Generator IDFEditor 1.50
!-Option SortedOrder

!-NOTE: All comments with '!-' are ignored by the IDFEditor and are generated automatically.
!-      Use '!' comments if they need to be retained when using the IDFEditor.


!-   ===========  ALL OBJECTS IN CLASS: VERSION ===========

Version,
    8.9;                     !- Version Identifier


!-   ===========  ALL OBJECTS IN CLASS: SIMULATIONCONTROL ===========

SimulationControl,
    Yes,                     !- Do Zone Sizing Calculation
    Yes,                     !- Do System Sizing Calculation
    Yes,                     !- Do Plant Sizing Calculation
    No,                      !- Run Simulation for Sizing Periods
    Yes;                     !- Run Simulation for Weather File Run Periods


!-   ===========  ALL OBJECTS IN CLASS: BUILDING ===========

Building,
    NECB 2011-MediumOffice-NECB HDD Method-CAN_PQ_Montreal.Intl.AP.716270_CWEC.epw created: 2017-06-30 14:18:17 +0000,  !- Name
    0,                       !- North Axis {deg}
    City,                    !- Terrain
    0.04,                    !- Loads Convergence Tolerance Value
    0.2,                     !- Temperature Convergence Tolerance Value {deltaC}
    FullInteriorAndExterior, !- Solar Distribution
    25,                      !- Maximum Number of Warmup Days
    6;                       !- Minimum Number of Warmup Days


!-   ===========  ALL OBJECTS IN CLASS: SHADOWCALCULATION ===========

ShadowCalculation,
    AverageOverDaysInFrequency,  !- Calculation Method
    7,                       !- Calculation Frequency
    15000;                   !- Maximum Figures in Shadow Overlap Calculations


!-   ===========  ALL OBJECTS IN CLASS: SURFACECONVECTIONALGORITHM:INSIDE ===========

SurfaceConvectionAlgorithm:Inside,
    TARP;                    !- Algorithm


!-   ===========  ALL OBJECTS IN CLASS: SURFACECONVECTIONALGORITHM:OUTSIDE ===========

SurfaceConvectionAlgorithm:Outside,
    TARP;                    !- Algorithm


!-   ===========  ALL OBJECTS IN CLASS: HEATBALANCEALGORITHM ===========

HeatBalanceAlgorithm,
    ConductionTransferFunction,  !- Algorithm
    200;                     !- Surface Temperature Upper Limit {C}


!-   ===========  ALL OBJECTS IN CLASS: TIMESTEP ===========

Timestep,
    6;                       !- Number of Timesteps per Hour


!-   ===========  ALL OBJECTS IN CLASS: CONVERGENCELIMITS ===========

ConvergenceLimits,
    2,                       !- Minimum System Timestep {minutes}
    25;                      !- Maximum HVAC Iterations


!-   ===========  ALL OBJECTS IN CLASS: SITE:LOCATION ===========

Site:Location,
    Montreal-Trudeau Intl AP,!- Name
    45.471,                  !- Latitude {deg}
    -73.741,                 !- Longitude {deg}
    -5.0,                      !- Time Zone {hr}
    36;                      !- Elevation {m}


!-   ===========  ALL OBJECTS IN CLASS: SIZINGPERIOD:DESIGNDAY ===========

SizingPeriod:DesignDay,
    Montreal Int'l Ann Clg .4% Condns DB=>MWB,  !- Name
    7,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    30,                      !- Maximum Dry-Bulb Temperature {C}
    9.3,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    22.1,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    100893,                  !- Barometric Pressure {Pa}
    4.9,                     !- Wind Speed {m/s}
    220,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau,               !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    0.465,                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    1.966;                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}

SizingPeriod:DesignDay,
    Montreal Int'l Ann Clg .4% Condns WB=>MDB,  !- Name
    7,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    28.1,                    !- Maximum Dry-Bulb Temperature {C}
    9.3,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    23.2,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    100893,                  !- Barometric Pressure {Pa}
    4.9,                     !- Wind Speed {m/s}
    220,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau,               !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    0.465,                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    1.966;                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}

SizingPeriod:DesignDay,
    Montreal Int'l Ann Htg 99.6% Condns DB,  !- Name
    1,                       !- Month
    21,                      !- Day of Month
    WinterDesignDay,         !- Day Type
    -23.7,                   !- Maximum Dry-Bulb Temperature {C}
    0,                       !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    -23.7,                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    100893,                  !- Barometric Pressure {Pa}
    3.9,                     !- Wind Speed {m/s}
    260,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0;                       !- Sky Clearness


!-   ===========  ALL OBJECTS IN CLASS: RUNPERIOD ===========

RunPeriod,
    Run Period 1,            !- Name
    1,                       !- Begin Month
    1,                       !- Begin Day of Month
    12,                      !- End Month
    31,                      !- End Day of Month
    Sunday,                  !- Day of Week for Start Day
    No,                      !- Use Weather File Holidays and Special Days
    No,                      !- Use Weather File Daylight Saving Period
    No,                      !- Apply Weekend Holiday Rule
    Yes,                     !- Use Weather File Rain Indicators
    Yes,                     !- Use Weather File Snow Indicators
    1;                       !- Number of Times Runperiod to be Repeated


!-   ===========  ALL OBJECTS IN CLASS: SITE:GROUNDTEMPERATURE:BUILDINGSURFACE ===========

Site:GroundTemperature:BuildingSurface,
    19.527,                  !- January Ground Temperature {C}
    19.502,                  !- February Ground Temperature {C}
    19.536,                  !- March Ground Temperature {C}
    19.598,                  !- April Ground Temperature {C}
    20.002,                  !- May Ground Temperature {C}
    21.64,                   !- June Ground Temperature {C}
    22.225,                  !- July Ground Temperature {C}
    22.375,                  !- August Ground Temperature {C}
    21.449,                  !- September Ground Temperature {C}
    20.121,                  !- October Ground Temperature {C}
    19.802,                  !- November Ground Temperature {C}
    19.633;                  !- December Ground Temperature {C}


!-   ===========  ALL OBJECTS IN CLASS: SITE:WATERMAINSTEMPERATURE ===========

Site:WaterMainsTemperature,
    Correlation,             !- Calculation Method
    ,                        !- Temperature Schedule Name
    6.25,                    !- Annual Average Outdoor Air Temperature {C}
    30.2;                    !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULETYPELIMITS ===========

ScheduleTypeLimits,
    Sp-Core_bottom Sys-6 Flr-2 Sch-A HPlcmt-core ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Temperature,             !- Name
    ,                        !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous,              !- Numeric Type
    temperature;             !- Unit Type

ScheduleTypeLimits,
    Fractional,              !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Continuous;              !- Numeric Type

ScheduleTypeLimits,
    Sp-Core_mid Sys-6 Flr-3 Sch-A HPlcmt-core ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Sp-Core_top Sys-6 Flr-1 Sch-A HPlcmt-core ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Sp-Perimeter_bot_ZN_1 Sys-6 Flr-2 Sch-A HPlcmt-south ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Sp-Perimeter_bot_ZN_2 Sys-6 Flr-2 Sch-A HPlcmt-east ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Sp-Perimeter_bot_ZN_3 Sys-6 Flr-2 Sch-A HPlcmt-north ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Sp-Perimeter_bot_ZN_4 Sys-6 Flr-2 Sch-A HPlcmt-west ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Sp-Perimeter_mid_ZN_1 Sys-6 Flr-3 Sch-A HPlcmt-south ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Sp-Perimeter_mid_ZN_2 Sys-6 Flr-3 Sch-A HPlcmt-east ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Sp-Perimeter_mid_ZN_3 Sys-6 Flr-3 Sch-A HPlcmt-north ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Sp-Perimeter_mid_ZN_4 Sys-6 Flr-3 Sch-A HPlcmt-west ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Sp-Perimeter_top_ZN_1 Sys-6 Flr-1 Sch-A HPlcmt-south ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Sp-Perimeter_top_ZN_2 Sys-6 Flr-1 Sch-A HPlcmt-east ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Sp-Perimeter_top_ZN_3 Sys-6 Flr-1 Sch-A HPlcmt-north ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Sp-Perimeter_top_ZN_4 Sys-6 Flr-1 Sch-A HPlcmt-west ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    ActivityLevel,           !- Name
    0,                       !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous,              !- Numeric Type
    activitylevel;           !- Unit Type

ScheduleTypeLimits,
    Any Number;              !- Name

ScheduleTypeLimits,
    OnOff,                   !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Discrete,                !- Numeric Type
    availability;            !- Unit Type

ScheduleTypeLimits,
    TEMPERATURE 1,           !- Name
    ,                        !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous,              !- Numeric Type
    temperature;             !- Unit Type

ScheduleTypeLimits,
    TEMPERATURE 2,           !- Name
    ,                        !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous,              !- Numeric Type
    temperature;             !- Unit Type

ScheduleTypeLimits,
    Temperature Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    100,                     !- Upper Limit Value
    Continuous,              !- Numeric Type
    temperature;             !- Unit Type

ScheduleTypeLimits,
    Temperature Schedule Type Limits 1,  !- Name
    0,                       !- Lower Limit Value
    100,                     !- Upper Limit Value
    Continuous,              !- Numeric Type
    temperature;             !- Unit Type

ScheduleTypeLimits,
    Velocity,                !- Name
    0,                       !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous,              !- Numeric Type
    velocity;                !- Unit Type


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:DAY:INTERVAL ===========

Schedule:Day:Interval,
    NECB-A-Thermostat Setpoint-Heating Sun|Hol Day,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    18;                      !- Value Until Time 1

Schedule:Day:Interval,
    NECB-A-Thermostat Setpoint-Heating Default|Wkdy Day,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    18,                      !- Value Until Time 1
    07:00,                   !- Time 2 {hh:mm}
    20,                      !- Value Until Time 2
    21:00,                   !- Time 3 {hh:mm}
    22,                      !- Value Until Time 3
    24:00,                   !- Time 4 {hh:mm}
    18;                      !- Value Until Time 4

Schedule:Day:Interval,
    NECB-A-Thermostat Setpoint-Heating Sat Day,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    18;                      !- Value Until Time 1

Schedule:Day:Interval,
    NECB-A-Thermostat Setpoint-Heating Default,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    18,                      !- Value Until Time 1
    07:00,                   !- Time 2 {hh:mm}
    20,                      !- Value Until Time 2
    21:00,                   !- Time 3 {hh:mm}
    22,                      !- Value Until Time 3
    24:00,                   !- Time 4 {hh:mm}
    18;                      !- Value Until Time 4

Schedule:Day:Interval,
    NECB-A-Thermostat Setpoint-Cooling Sun|Hol Day,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    35;                      !- Value Until Time 1

Schedule:Day:Interval,
    NECB-A-Thermostat Setpoint-Cooling Default|Wkdy Day,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    35,                      !- Value Until Time 1
    21:00,                   !- Time 2 {hh:mm}
    24,                      !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    35;                      !- Value Until Time 3

Schedule:Day:Interval,
    NECB-A-Thermostat Setpoint-Cooling Sat Day,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    35;                      !- Value Until Time 1

Schedule:Day:Interval,
    NECB-A-Thermostat Setpoint-Cooling Default,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    35,                      !- Value Until Time 1
    21:00,                   !- Time 2 {hh:mm}
    24,                      !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    35;                      !- Value Until Time 3

Schedule:Day:Interval,
    VAV with Reheat Occ Sch Sunday,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    VAV with Reheat Occ Sch Monday,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    19:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0;                       !- Value Until Time 3

Schedule:Day:Interval,
    VAV with Reheat Occ Sch Tuesday,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    19:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0;                       !- Value Until Time 3

Schedule:Day:Interval,
    VAV with Reheat Occ Sch Wednesday,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    19:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0;                       !- Value Until Time 3

Schedule:Day:Interval,
    VAV with Reheat Occ Sch Thursday,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    19:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0;                       !- Value Until Time 3

Schedule:Day:Interval,
    VAV with Reheat Occ Sch Friday,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    19:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0;                       !- Value Until Time 3

Schedule:Day:Interval,
    VAV with Reheat Occ Sch Saturday,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    VAV with Reheat Occ Sch Default,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    VAV with Reheat Occ Sch Summer Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    VAV with Reheat Occ Sch Winter Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    VAV with Reheat 1 Occ Sch Sunday,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    VAV with Reheat 1 Occ Sch Monday,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    19:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0;                       !- Value Until Time 3

Schedule:Day:Interval,
    VAV with Reheat 1 Occ Sch Tuesday,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    19:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0;                       !- Value Until Time 3

Schedule:Day:Interval,
    VAV with Reheat 1 Occ Sch Wednesday,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    19:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0;                       !- Value Until Time 3

Schedule:Day:Interval,
    VAV with Reheat 1 Occ Sch Thursday,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    19:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0;                       !- Value Until Time 3

Schedule:Day:Interval,
    VAV with Reheat 1 Occ Sch Friday,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    19:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0;                       !- Value Until Time 3

Schedule:Day:Interval,
    VAV with Reheat 1 Occ Sch Saturday,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    VAV with Reheat 1 Occ Sch Default,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    VAV with Reheat 1 Occ Sch Summer Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    VAV with Reheat 1 Occ Sch Winter Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    VAV with Reheat 2 Occ Sch Sunday,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    VAV with Reheat 2 Occ Sch Monday,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    19:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0;                       !- Value Until Time 3

Schedule:Day:Interval,
    VAV with Reheat 2 Occ Sch Tuesday,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    19:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0;                       !- Value Until Time 3

Schedule:Day:Interval,
    VAV with Reheat 2 Occ Sch Wednesday,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    19:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0;                       !- Value Until Time 3

Schedule:Day:Interval,
    VAV with Reheat 2 Occ Sch Thursday,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    19:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0;                       !- Value Until Time 3

Schedule:Day:Interval,
    VAV with Reheat 2 Occ Sch Friday,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    19:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0;                       !- Value Until Time 3

Schedule:Day:Interval,
    VAV with Reheat 2 Occ Sch Saturday,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    VAV with Reheat 2 Occ Sch Default,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    VAV with Reheat 2 Occ Sch Summer Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    VAV with Reheat 2 Occ Sch Winter Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    Air Velocity Schedule Default,  !- Name
    Velocity,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.2;                     !- Value Until Time 1

Schedule:Day:Interval,
    Always On Default,       !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    Clothing Schedule Default Winter Clothes,  !- Name
    Any Number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    Clothing Schedule Summer Clothes,  !- Name
    Any Number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.5;                     !- Value Until Time 1

Schedule:Day:Interval,
    Economizer Max OA Fraction 100 pct Default,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    NECB-A-Electric-Equipment Default,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1 {hh:mm}
    0.2,                     !- Value Until Time 1
    08:00,                   !- Time 2 {hh:mm}
    0.3,                     !- Value Until Time 2
    09:00,                   !- Time 3 {hh:mm}
    0.8,                     !- Value Until Time 3
    18:00,                   !- Time 4 {hh:mm}
    0.9,                     !- Value Until Time 4
    19:00,                   !- Time 5 {hh:mm}
    0.5,                     !- Value Until Time 5
    21:00,                   !- Time 6 {hh:mm}
    0.3,                     !- Value Until Time 6
    24:00,                   !- Time 7 {hh:mm}
    0.2;                     !- Value Until Time 7

Schedule:Day:Interval,
    NECB-A-Electric-Equipment Default|Wkdy Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1 {hh:mm}
    0.2,                     !- Value Until Time 1
    08:00,                   !- Time 2 {hh:mm}
    0.3,                     !- Value Until Time 2
    09:00,                   !- Time 3 {hh:mm}
    0.8,                     !- Value Until Time 3
    18:00,                   !- Time 4 {hh:mm}
    0.9,                     !- Value Until Time 4
    19:00,                   !- Time 5 {hh:mm}
    0.5,                     !- Value Until Time 5
    21:00,                   !- Time 6 {hh:mm}
    0.3,                     !- Value Until Time 6
    24:00,                   !- Time 7 {hh:mm}
    0.2;                     !- Value Until Time 7

Schedule:Day:Interval,
    NECB-A-Electric-Equipment Sat Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.2;                     !- Value Until Time 1

Schedule:Day:Interval,
    NECB-A-Electric-Equipment Sun|Hol Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.2;                     !- Value Until Time 1

Schedule:Day:Interval,
    NECB-A-Lighting Default, !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1 {hh:mm}
    0.05,                    !- Value Until Time 1
    08:00,                   !- Time 2 {hh:mm}
    0.3,                     !- Value Until Time 2
    09:00,                   !- Time 3 {hh:mm}
    0.8,                     !- Value Until Time 3
    17:00,                   !- Time 4 {hh:mm}
    0.9,                     !- Value Until Time 4
    18:00,                   !- Time 5 {hh:mm}
    0.8,                     !- Value Until Time 5
    19:00,                   !- Time 6 {hh:mm}
    0.5,                     !- Value Until Time 6
    21:00,                   !- Time 7 {hh:mm}
    0.3,                     !- Value Until Time 7
    23:00,                   !- Time 8 {hh:mm}
    0.1,                     !- Value Until Time 8
    24:00,                   !- Time 9 {hh:mm}
    0.05;                    !- Value Until Time 9

Schedule:Day:Interval,
    NECB-A-Lighting Default|Wkdy Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1 {hh:mm}
    0.05,                    !- Value Until Time 1
    08:00,                   !- Time 2 {hh:mm}
    0.3,                     !- Value Until Time 2
    09:00,                   !- Time 3 {hh:mm}
    0.8,                     !- Value Until Time 3
    17:00,                   !- Time 4 {hh:mm}
    0.9,                     !- Value Until Time 4
    18:00,                   !- Time 5 {hh:mm}
    0.8,                     !- Value Until Time 5
    19:00,                   !- Time 6 {hh:mm}
    0.5,                     !- Value Until Time 6
    21:00,                   !- Time 7 {hh:mm}
    0.3,                     !- Value Until Time 7
    23:00,                   !- Time 8 {hh:mm}
    0.1,                     !- Value Until Time 8
    24:00,                   !- Time 9 {hh:mm}
    0.05;                    !- Value Until Time 9

Schedule:Day:Interval,
    NECB-A-Lighting Sat Day, !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.05;                    !- Value Until Time 1

Schedule:Day:Interval,
    NECB-A-Lighting Sun|Hol Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.05;                    !- Value Until Time 1

Schedule:Day:Interval,
    NECB-A-Occupancy Default,!- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    08:00,                   !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    09:00,                   !- Time 3 {hh:mm}
    0.7,                     !- Value Until Time 3
    12:00,                   !- Time 4 {hh:mm}
    0.9,                     !- Value Until Time 4
    14:00,                   !- Time 5 {hh:mm}
    0.5,                     !- Value Until Time 5
    17:00,                   !- Time 6 {hh:mm}
    0.9,                     !- Value Until Time 6
    18:00,                   !- Time 7 {hh:mm}
    0.7,                     !- Value Until Time 7
    19:00,                   !- Time 8 {hh:mm}
    0.3,                     !- Value Until Time 8
    23:00,                   !- Time 9 {hh:mm}
    0.1,                     !- Value Until Time 9
    24:00,                   !- Time 10 {hh:mm}
    0;                       !- Value Until Time 10

Schedule:Day:Interval,
    NECB-A-Occupancy Default|Wkdy Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    08:00,                   !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    09:00,                   !- Time 3 {hh:mm}
    0.7,                     !- Value Until Time 3
    12:00,                   !- Time 4 {hh:mm}
    0.9,                     !- Value Until Time 4
    14:00,                   !- Time 5 {hh:mm}
    0.5,                     !- Value Until Time 5
    17:00,                   !- Time 6 {hh:mm}
    0.9,                     !- Value Until Time 6
    18:00,                   !- Time 7 {hh:mm}
    0.7,                     !- Value Until Time 7
    19:00,                   !- Time 8 {hh:mm}
    0.3,                     !- Value Until Time 8
    23:00,                   !- Time 9 {hh:mm}
    0.1,                     !- Value Until Time 9
    24:00,                   !- Time 10 {hh:mm}
    0;                       !- Value Until Time 10

Schedule:Day:Interval,
    NECB-A-Occupancy Sat Day,!- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    NECB-A-Occupancy Sun|Hol Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    NECB-A-Service Water Heating Default,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1 {hh:mm}
    0.05,                    !- Value Until Time 1
    08:00,                   !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    10:00,                   !- Time 3 {hh:mm}
    0.5,                     !- Value Until Time 3
    16:00,                   !- Time 4 {hh:mm}
    0.9,                     !- Value Until Time 4
    17:00,                   !- Time 5 {hh:mm}
    0.7,                     !- Value Until Time 5
    18:00,                   !- Time 6 {hh:mm}
    0.5,                     !- Value Until Time 6
    19:00,                   !- Time 7 {hh:mm}
    0.3,                     !- Value Until Time 7
    22:00,                   !- Time 8 {hh:mm}
    0.2,                     !- Value Until Time 8
    24:00,                   !- Time 9 {hh:mm}
    0.05;                    !- Value Until Time 9

Schedule:Day:Interval,
    NECB-A-Service Water Heating Default|Wkdy Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1 {hh:mm}
    0.05,                    !- Value Until Time 1
    08:00,                   !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    10:00,                   !- Time 3 {hh:mm}
    0.5,                     !- Value Until Time 3
    16:00,                   !- Time 4 {hh:mm}
    0.9,                     !- Value Until Time 4
    17:00,                   !- Time 5 {hh:mm}
    0.7,                     !- Value Until Time 5
    18:00,                   !- Time 6 {hh:mm}
    0.5,                     !- Value Until Time 6
    19:00,                   !- Time 7 {hh:mm}
    0.3,                     !- Value Until Time 7
    22:00,                   !- Time 8 {hh:mm}
    0.2,                     !- Value Until Time 8
    24:00,                   !- Time 9 {hh:mm}
    0.05;                    !- Value Until Time 9

Schedule:Day:Interval,
    NECB-A-Service Water Heating Sat Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.05;                    !- Value Until Time 1

Schedule:Day:Interval,
    NECB-A-Service Water Heating Sun|Hol Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.05;                    !- Value Until Time 1

Schedule:Day:Interval,
    NECB-Activity Default,   !- Name
    ActivityLevel,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    130;                     !- Value Until Time 1

Schedule:Day:Interval,
    NECB-Activity Summer Design Day,  !- Name
    ActivityLevel,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    130;                     !- Value Until Time 1

Schedule:Day:Interval,
    NECB-Activity Winter Design Day,  !- Name
    ActivityLevel,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    130;                     !- Value Until Time 1

Schedule:Day:Interval,
    satCHW Temp,             !- Name
    TEMPERATURE 1,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    7,                       !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    7,                       !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    7,                       !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    7,                       !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    7,                       !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    7,                       !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    7,                       !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    7,                       !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    7,                       !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    7,                       !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    7,                       !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    7,                       !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    7,                       !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    7,                       !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    7,                       !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    7,                       !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    7,                       !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    7,                       !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    7,                       !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    7,                       !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    7,                       !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    7,                       !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    7,                       !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    7;                       !- Value Until Time 24

Schedule:Day:Interval,
    satCHW Temp 1,           !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    7,                       !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    7,                       !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    7,                       !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    7,                       !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    7,                       !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    7,                       !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    7,                       !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    7,                       !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    7,                       !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    7,                       !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    7,                       !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    7,                       !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    7,                       !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    7,                       !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    7,                       !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    7,                       !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    7,                       !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    7,                       !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    7,                       !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    7,                       !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    7,                       !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    7,                       !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    7,                       !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    7;                       !- Value Until Time 24

Schedule:Day:Interval,
    satCW Temp,              !- Name
    TEMPERATURE 2,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    29,                      !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    29,                      !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    29,                      !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    29,                      !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    29,                      !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    29,                      !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    29,                      !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    29,                      !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    29,                      !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    29,                      !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    29,                      !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    29,                      !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    29,                      !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    29,                      !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    29,                      !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    29,                      !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    29,                      !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    29,                      !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    29,                      !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    29,                      !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    29,                      !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    29,                      !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    29,                      !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    29;                      !- Value Until Time 24

Schedule:Day:Interval,
    satCW Temp 1,            !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    29,                      !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    29,                      !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    29,                      !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    29,                      !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    29,                      !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    29,                      !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    29,                      !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    29,                      !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    29,                      !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    29,                      !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    29,                      !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    29,                      !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    29,                      !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    29,                      !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    29,                      !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    29,                      !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    29,                      !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    29,                      !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    29,                      !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    29,                      !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    29,                      !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    29,                      !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    29,                      !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    29;                      !- Value Until Time 24

Schedule:Day:Interval,
    Schedule Day 1,          !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 10,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.2;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 11,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.05;                    !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 12,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    60;                      !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 13,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.2;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 14,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.05;                    !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 15,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    60;                      !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 16,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.2;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 17,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.05;                    !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 18,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    60;                      !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 19,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.2;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 2,          !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 20,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.05;                    !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 21,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    60;                      !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 22,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.2;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 23,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.05;                    !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 24,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    60;                      !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 25,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.2;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 26,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.05;                    !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 27,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    60;                      !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 28,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.2;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 29,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.05;                    !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 3,          !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    7,                       !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    7,                       !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    7,                       !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    7,                       !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    7,                       !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    7,                       !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    7,                       !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    7,                       !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    7,                       !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    7,                       !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    7,                       !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    7,                       !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    7,                       !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    7,                       !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    7,                       !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    7,                       !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    7,                       !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    7,                       !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    7,                       !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    7,                       !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    7,                       !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    7,                       !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    7,                       !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    7;                       !- Value Until Time 24

Schedule:Day:Interval,
    Schedule Day 30,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    60;                      !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 31,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.2;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 32,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.05;                    !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 33,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    60;                      !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 34,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.2;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 35,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.05;                    !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 36,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    60;                      !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 37,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.2;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 38,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.05;                    !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 39,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    60;                      !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 4,          !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    29,                      !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    29,                      !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    29,                      !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    29,                      !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    29,                      !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    29,                      !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    29,                      !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    29,                      !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    29,                      !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    29,                      !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    29,                      !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    29,                      !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    29,                      !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    29,                      !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    29,                      !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    29,                      !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    29,                      !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    29,                      !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    29,                      !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    29,                      !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    29,                      !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    29,                      !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    29,                      !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    29;                      !- Value Until Time 24

Schedule:Day:Interval,
    Schedule Day 40,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.2;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 41,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.05;                    !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 42,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    60;                      !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 43,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.2;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 44,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.05;                    !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 45,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    60;                      !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 46,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.2;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 47,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.05;                    !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 48,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    60;                      !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 49,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.2;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 5,          !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    22;                      !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 50,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.05;                    !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 51,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    60;                      !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 52,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 53,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 54,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 55,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 56,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 57,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 6,          !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    60;                      !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 7,          !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.2;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 8,          !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.05;                    !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 9,          !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    60;                      !- Value Until Time 1

Schedule:Day:Interval,
    Service Water Loop Temp - 140F Default,  !- Name
    Temperature Schedule Type Limits,  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    60.0000000000001;        !- Value Until Time 1

Schedule:Day:Interval,
    sunCHW Temp,             !- Name
    TEMPERATURE 1,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    7,                       !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    7,                       !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    7,                       !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    7,                       !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    7,                       !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    7,                       !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    7,                       !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    7,                       !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    7,                       !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    7,                       !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    7,                       !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    7,                       !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    7,                       !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    7,                       !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    7,                       !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    7,                       !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    7,                       !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    7,                       !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    7,                       !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    7,                       !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    7,                       !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    7,                       !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    7,                       !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    7;                       !- Value Until Time 24

Schedule:Day:Interval,
    sunCHW Temp 1,           !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    7,                       !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    7,                       !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    7,                       !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    7,                       !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    7,                       !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    7,                       !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    7,                       !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    7,                       !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    7,                       !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    7,                       !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    7,                       !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    7,                       !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    7,                       !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    7,                       !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    7,                       !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    7,                       !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    7,                       !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    7,                       !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    7,                       !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    7,                       !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    7,                       !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    7,                       !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    7,                       !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    7;                       !- Value Until Time 24

Schedule:Day:Interval,
    sunCW Temp,              !- Name
    TEMPERATURE 2,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    29,                      !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    29,                      !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    29,                      !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    29,                      !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    29,                      !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    29,                      !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    29,                      !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    29,                      !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    29,                      !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    29,                      !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    29,                      !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    29,                      !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    29,                      !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    29,                      !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    29,                      !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    29,                      !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    29,                      !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    29,                      !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    29,                      !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    29,                      !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    29,                      !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    29,                      !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    29,                      !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    29;                      !- Value Until Time 24

Schedule:Day:Interval,
    sunCW Temp 1,            !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    29,                      !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    29,                      !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    29,                      !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    29,                      !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    29,                      !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    29,                      !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    29,                      !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    29,                      !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    29,                      !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    29,                      !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    29,                      !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    29,                      !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    29,                      !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    29,                      !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    29,                      !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    29,                      !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    29,                      !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    29,                      !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    29,                      !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    29,                      !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    29,                      !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    29,                      !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    29,                      !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    29;                      !- Value Until Time 24

Schedule:Day:Interval,
    Supply Air Temp Default, !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    13;                      !- Value Until Time 1

Schedule:Day:Interval,
    Supply Air Temp Default 1,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    13;                      !- Value Until Time 1

Schedule:Day:Interval,
    Supply Air Temp Default 2,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    13;                      !- Value Until Time 1

Schedule:Day:Interval,
    Water Heater Ambient Temp Schedule - 70F Default,  !- Name
    Temperature Schedule Type Limits 1,  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    21.1111111111111;        !- Value Until Time 1

Schedule:Day:Interval,
    wkdCHW Temp,             !- Name
    TEMPERATURE 1,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    7,                       !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    7,                       !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    7,                       !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    7,                       !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    7,                       !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    7,                       !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    7,                       !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    7,                       !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    7,                       !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    7,                       !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    7,                       !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    7,                       !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    7,                       !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    7,                       !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    7,                       !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    7,                       !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    7,                       !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    7,                       !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    7,                       !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    7,                       !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    7,                       !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    7,                       !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    7,                       !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    7;                       !- Value Until Time 24

Schedule:Day:Interval,
    wkdCHW Temp 1,           !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    7,                       !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    7,                       !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    7,                       !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    7,                       !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    7,                       !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    7,                       !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    7,                       !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    7,                       !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    7,                       !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    7,                       !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    7,                       !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    7,                       !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    7,                       !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    7,                       !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    7,                       !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    7,                       !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    7,                       !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    7,                       !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    7,                       !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    7,                       !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    7,                       !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    7,                       !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    7,                       !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    7;                       !- Value Until Time 24

Schedule:Day:Interval,
    wkdCW Temp,              !- Name
    TEMPERATURE 2,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    29,                      !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    29,                      !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    29,                      !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    29,                      !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    29,                      !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    29,                      !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    29,                      !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    29,                      !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    29,                      !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    29,                      !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    29,                      !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    29,                      !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    29,                      !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    29,                      !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    29,                      !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    29,                      !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    29,                      !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    29,                      !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    29,                      !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    29,                      !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    29,                      !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    29,                      !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    29,                      !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    29;                      !- Value Until Time 24

Schedule:Day:Interval,
    wkdCW Temp 1,            !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    29,                      !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    29,                      !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    29,                      !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    29,                      !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    29,                      !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    29,                      !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    29,                      !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    29,                      !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    29,                      !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    29,                      !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    29,                      !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    29,                      !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    29,                      !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    29,                      !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    29,                      !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    29,                      !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    29,                      !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    29,                      !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    29,                      !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    29,                      !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    29,                      !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    29,                      !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    29,                      !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    29;                      !- Value Until Time 24

Schedule:Day:Interval,
    Work Efficiency Schedule Default,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:WEEK:DAILY ===========

Schedule:Week:Daily,
    Schedule:Week:Daily {2dc2ba81-fca4-4ae4-9ca6-606220a00cf3},  !- Name
    NECB-A-Thermostat Setpoint-Heating Sun|Hol Day,  !- Sunday Schedule:Day Name
    NECB-A-Thermostat Setpoint-Heating Default|Wkdy Day,  !- Monday Schedule:Day Name
    NECB-A-Thermostat Setpoint-Heating Default|Wkdy Day,  !- Tuesday Schedule:Day Name
    NECB-A-Thermostat Setpoint-Heating Default|Wkdy Day,  !- Wednesday Schedule:Day Name
    NECB-A-Thermostat Setpoint-Heating Default|Wkdy Day,  !- Thursday Schedule:Day Name
    NECB-A-Thermostat Setpoint-Heating Default|Wkdy Day,  !- Friday Schedule:Day Name
    NECB-A-Thermostat Setpoint-Heating Sat Day,  !- Saturday Schedule:Day Name
    NECB-A-Thermostat Setpoint-Heating Default,  !- Holiday Schedule:Day Name
    NECB-A-Thermostat Setpoint-Heating Default,  !- SummerDesignDay Schedule:Day Name
    NECB-A-Thermostat Setpoint-Heating Default,  !- WinterDesignDay Schedule:Day Name
    NECB-A-Thermostat Setpoint-Heating Default,  !- CustomDay1 Schedule:Day Name
    NECB-A-Thermostat Setpoint-Heating Default;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {616a2555-2e1d-4e7b-84db-24999eb6eea0},  !- Name
    NECB-A-Thermostat Setpoint-Cooling Sun|Hol Day,  !- Sunday Schedule:Day Name
    NECB-A-Thermostat Setpoint-Cooling Default|Wkdy Day,  !- Monday Schedule:Day Name
    NECB-A-Thermostat Setpoint-Cooling Default|Wkdy Day,  !- Tuesday Schedule:Day Name
    NECB-A-Thermostat Setpoint-Cooling Default|Wkdy Day,  !- Wednesday Schedule:Day Name
    NECB-A-Thermostat Setpoint-Cooling Default|Wkdy Day,  !- Thursday Schedule:Day Name
    NECB-A-Thermostat Setpoint-Cooling Default|Wkdy Day,  !- Friday Schedule:Day Name
    NECB-A-Thermostat Setpoint-Cooling Sat Day,  !- Saturday Schedule:Day Name
    NECB-A-Thermostat Setpoint-Cooling Default,  !- Holiday Schedule:Day Name
    NECB-A-Thermostat Setpoint-Cooling Default,  !- SummerDesignDay Schedule:Day Name
    NECB-A-Thermostat Setpoint-Cooling Default,  !- WinterDesignDay Schedule:Day Name
    NECB-A-Thermostat Setpoint-Cooling Default,  !- CustomDay1 Schedule:Day Name
    NECB-A-Thermostat Setpoint-Cooling Default;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {b930faa5-f157-4d89-8935-ef0b03662721},  !- Name
    VAV with Reheat Occ Sch Sunday,  !- Sunday Schedule:Day Name
    VAV with Reheat Occ Sch Monday,  !- Monday Schedule:Day Name
    VAV with Reheat Occ Sch Tuesday,  !- Tuesday Schedule:Day Name
    VAV with Reheat Occ Sch Wednesday,  !- Wednesday Schedule:Day Name
    VAV with Reheat Occ Sch Thursday,  !- Thursday Schedule:Day Name
    VAV with Reheat Occ Sch Friday,  !- Friday Schedule:Day Name
    VAV with Reheat Occ Sch Saturday,  !- Saturday Schedule:Day Name
    VAV with Reheat Occ Sch Default,  !- Holiday Schedule:Day Name
    VAV with Reheat Occ Sch Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    VAV with Reheat Occ Sch Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    VAV with Reheat Occ Sch Default,  !- CustomDay1 Schedule:Day Name
    VAV with Reheat Occ Sch Default;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {79427553-51b3-4e0d-b856-7b3ec311738a},  !- Name
    VAV with Reheat 1 Occ Sch Sunday,  !- Sunday Schedule:Day Name
    VAV with Reheat 1 Occ Sch Monday,  !- Monday Schedule:Day Name
    VAV with Reheat 1 Occ Sch Tuesday,  !- Tuesday Schedule:Day Name
    VAV with Reheat 1 Occ Sch Wednesday,  !- Wednesday Schedule:Day Name
    VAV with Reheat 1 Occ Sch Thursday,  !- Thursday Schedule:Day Name
    VAV with Reheat 1 Occ Sch Friday,  !- Friday Schedule:Day Name
    VAV with Reheat 1 Occ Sch Saturday,  !- Saturday Schedule:Day Name
    VAV with Reheat 1 Occ Sch Default,  !- Holiday Schedule:Day Name
    VAV with Reheat 1 Occ Sch Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    VAV with Reheat 1 Occ Sch Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    VAV with Reheat 1 Occ Sch Default,  !- CustomDay1 Schedule:Day Name
    VAV with Reheat 1 Occ Sch Default;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {c076eb28-4e4e-4199-95be-12dd8c941ef9},  !- Name
    VAV with Reheat 2 Occ Sch Sunday,  !- Sunday Schedule:Day Name
    VAV with Reheat 2 Occ Sch Monday,  !- Monday Schedule:Day Name
    VAV with Reheat 2 Occ Sch Tuesday,  !- Tuesday Schedule:Day Name
    VAV with Reheat 2 Occ Sch Wednesday,  !- Wednesday Schedule:Day Name
    VAV with Reheat 2 Occ Sch Thursday,  !- Thursday Schedule:Day Name
    VAV with Reheat 2 Occ Sch Friday,  !- Friday Schedule:Day Name
    VAV with Reheat 2 Occ Sch Saturday,  !- Saturday Schedule:Day Name
    VAV with Reheat 2 Occ Sch Default,  !- Holiday Schedule:Day Name
    VAV with Reheat 2 Occ Sch Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    VAV with Reheat 2 Occ Sch Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    VAV with Reheat 2 Occ Sch Default,  !- CustomDay1 Schedule:Day Name
    VAV with Reheat 2 Occ Sch Default;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {956238bc-2f81-4d9b-9eaf-c83bb1edabf3},  !- Name
    Air Velocity Schedule Default,  !- Sunday Schedule:Day Name
    Air Velocity Schedule Default,  !- Monday Schedule:Day Name
    Air Velocity Schedule Default,  !- Tuesday Schedule:Day Name
    Air Velocity Schedule Default,  !- Wednesday Schedule:Day Name
    Air Velocity Schedule Default,  !- Thursday Schedule:Day Name
    Air Velocity Schedule Default,  !- Friday Schedule:Day Name
    Air Velocity Schedule Default,  !- Saturday Schedule:Day Name
    Air Velocity Schedule Default,  !- Holiday Schedule:Day Name
    Air Velocity Schedule Default,  !- SummerDesignDay Schedule:Day Name
    Air Velocity Schedule Default,  !- WinterDesignDay Schedule:Day Name
    Air Velocity Schedule Default,  !- CustomDay1 Schedule:Day Name
    Air Velocity Schedule Default;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {4c37e129-391b-4502-a7c6-8212427b5ec6},  !- Name
    Always On Default,       !- Sunday Schedule:Day Name
    Always On Default,       !- Monday Schedule:Day Name
    Always On Default,       !- Tuesday Schedule:Day Name
    Always On Default,       !- Wednesday Schedule:Day Name
    Always On Default,       !- Thursday Schedule:Day Name
    Always On Default,       !- Friday Schedule:Day Name
    Always On Default,       !- Saturday Schedule:Day Name
    Always On Default,       !- Holiday Schedule:Day Name
    Always On Default,       !- SummerDesignDay Schedule:Day Name
    Always On Default,       !- WinterDesignDay Schedule:Day Name
    Always On Default,       !- CustomDay1 Schedule:Day Name
    Always On Default;       !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {a2be9275-4a88-473d-a245-3124d1eeeab7},  !- Name
    sunCHW Temp 1,           !- Sunday Schedule:Day Name
    wkdCHW Temp 1,           !- Monday Schedule:Day Name
    wkdCHW Temp 1,           !- Tuesday Schedule:Day Name
    wkdCHW Temp 1,           !- Wednesday Schedule:Day Name
    wkdCHW Temp 1,           !- Thursday Schedule:Day Name
    wkdCHW Temp 1,           !- Friday Schedule:Day Name
    satCHW Temp 1,           !- Saturday Schedule:Day Name
    Schedule Day 3,          !- Holiday Schedule:Day Name
    Schedule Day 3,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 3,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 3,          !- CustomDay1 Schedule:Day Name
    Schedule Day 3;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {30f80e3c-10aa-4b3e-8efb-a8715f7acbad},  !- Name
    Clothing Schedule Default Winter Clothes,  !- Sunday Schedule:Day Name
    Clothing Schedule Default Winter Clothes,  !- Monday Schedule:Day Name
    Clothing Schedule Default Winter Clothes,  !- Tuesday Schedule:Day Name
    Clothing Schedule Default Winter Clothes,  !- Wednesday Schedule:Day Name
    Clothing Schedule Default Winter Clothes,  !- Thursday Schedule:Day Name
    Clothing Schedule Default Winter Clothes,  !- Friday Schedule:Day Name
    Clothing Schedule Default Winter Clothes,  !- Saturday Schedule:Day Name
    Clothing Schedule Default Winter Clothes,  !- Holiday Schedule:Day Name
    Clothing Schedule Default Winter Clothes,  !- SummerDesignDay Schedule:Day Name
    Clothing Schedule Default Winter Clothes,  !- WinterDesignDay Schedule:Day Name
    Clothing Schedule Default Winter Clothes,  !- CustomDay1 Schedule:Day Name
    Clothing Schedule Default Winter Clothes;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {9b6c8436-aabe-475c-90a1-7c5b6357d8ac},  !- Name
    sunCW Temp 1,            !- Sunday Schedule:Day Name
    wkdCW Temp 1,            !- Monday Schedule:Day Name
    wkdCW Temp 1,            !- Tuesday Schedule:Day Name
    wkdCW Temp 1,            !- Wednesday Schedule:Day Name
    wkdCW Temp 1,            !- Thursday Schedule:Day Name
    wkdCW Temp 1,            !- Friday Schedule:Day Name
    satCW Temp 1,            !- Saturday Schedule:Day Name
    Schedule Day 4,          !- Holiday Schedule:Day Name
    Schedule Day 4,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 4,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 4,          !- CustomDay1 Schedule:Day Name
    Schedule Day 4;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {6fc282eb-6f5d-42ba-9dc0-799553f9e1ac},  !- Name
    Economizer Max OA Fraction 100 pct Default,  !- Sunday Schedule:Day Name
    Economizer Max OA Fraction 100 pct Default,  !- Monday Schedule:Day Name
    Economizer Max OA Fraction 100 pct Default,  !- Tuesday Schedule:Day Name
    Economizer Max OA Fraction 100 pct Default,  !- Wednesday Schedule:Day Name
    Economizer Max OA Fraction 100 pct Default,  !- Thursday Schedule:Day Name
    Economizer Max OA Fraction 100 pct Default,  !- Friday Schedule:Day Name
    Economizer Max OA Fraction 100 pct Default,  !- Saturday Schedule:Day Name
    Economizer Max OA Fraction 100 pct Default,  !- Holiday Schedule:Day Name
    Economizer Max OA Fraction 100 pct Default,  !- SummerDesignDay Schedule:Day Name
    Economizer Max OA Fraction 100 pct Default,  !- WinterDesignDay Schedule:Day Name
    Economizer Max OA Fraction 100 pct Default,  !- CustomDay1 Schedule:Day Name
    Economizer Max OA Fraction 100 pct Default;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {9b021aae-bb05-47f5-b3db-ad91c74e0da4},  !- Name
    NECB-A-Electric-Equipment Sun|Hol Day,  !- Sunday Schedule:Day Name
    NECB-A-Electric-Equipment Default|Wkdy Day,  !- Monday Schedule:Day Name
    NECB-A-Electric-Equipment Default|Wkdy Day,  !- Tuesday Schedule:Day Name
    NECB-A-Electric-Equipment Default|Wkdy Day,  !- Wednesday Schedule:Day Name
    NECB-A-Electric-Equipment Default|Wkdy Day,  !- Thursday Schedule:Day Name
    NECB-A-Electric-Equipment Default|Wkdy Day,  !- Friday Schedule:Day Name
    NECB-A-Electric-Equipment Sat Day,  !- Saturday Schedule:Day Name
    NECB-A-Electric-Equipment Default,  !- Holiday Schedule:Day Name
    NECB-A-Electric-Equipment Default,  !- SummerDesignDay Schedule:Day Name
    NECB-A-Electric-Equipment Default,  !- WinterDesignDay Schedule:Day Name
    NECB-A-Electric-Equipment Default,  !- CustomDay1 Schedule:Day Name
    NECB-A-Electric-Equipment Default;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {037e1dc6-43b9-4fd8-91d6-9461d61d7dbb},  !- Name
    NECB-A-Lighting Sun|Hol Day,  !- Sunday Schedule:Day Name
    NECB-A-Lighting Default|Wkdy Day,  !- Monday Schedule:Day Name
    NECB-A-Lighting Default|Wkdy Day,  !- Tuesday Schedule:Day Name
    NECB-A-Lighting Default|Wkdy Day,  !- Wednesday Schedule:Day Name
    NECB-A-Lighting Default|Wkdy Day,  !- Thursday Schedule:Day Name
    NECB-A-Lighting Default|Wkdy Day,  !- Friday Schedule:Day Name
    NECB-A-Lighting Sat Day, !- Saturday Schedule:Day Name
    NECB-A-Lighting Default, !- Holiday Schedule:Day Name
    NECB-A-Lighting Default, !- SummerDesignDay Schedule:Day Name
    NECB-A-Lighting Default, !- WinterDesignDay Schedule:Day Name
    NECB-A-Lighting Default, !- CustomDay1 Schedule:Day Name
    NECB-A-Lighting Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {d784d3be-911c-45af-a28c-c33a3efc3f64},  !- Name
    NECB-A-Occupancy Sun|Hol Day,  !- Sunday Schedule:Day Name
    NECB-A-Occupancy Default|Wkdy Day,  !- Monday Schedule:Day Name
    NECB-A-Occupancy Default|Wkdy Day,  !- Tuesday Schedule:Day Name
    NECB-A-Occupancy Default|Wkdy Day,  !- Wednesday Schedule:Day Name
    NECB-A-Occupancy Default|Wkdy Day,  !- Thursday Schedule:Day Name
    NECB-A-Occupancy Default|Wkdy Day,  !- Friday Schedule:Day Name
    NECB-A-Occupancy Sat Day,!- Saturday Schedule:Day Name
    NECB-A-Occupancy Default,!- Holiday Schedule:Day Name
    NECB-A-Occupancy Default,!- SummerDesignDay Schedule:Day Name
    NECB-A-Occupancy Default,!- WinterDesignDay Schedule:Day Name
    NECB-A-Occupancy Default,!- CustomDay1 Schedule:Day Name
    NECB-A-Occupancy Default;!- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {aec13a33-bd1e-4878-bcf3-703ffef283f7},  !- Name
    NECB-A-Service Water Heating Sun|Hol Day,  !- Sunday Schedule:Day Name
    NECB-A-Service Water Heating Default|Wkdy Day,  !- Monday Schedule:Day Name
    NECB-A-Service Water Heating Default|Wkdy Day,  !- Tuesday Schedule:Day Name
    NECB-A-Service Water Heating Default|Wkdy Day,  !- Wednesday Schedule:Day Name
    NECB-A-Service Water Heating Default|Wkdy Day,  !- Thursday Schedule:Day Name
    NECB-A-Service Water Heating Default|Wkdy Day,  !- Friday Schedule:Day Name
    NECB-A-Service Water Heating Sat Day,  !- Saturday Schedule:Day Name
    NECB-A-Service Water Heating Default,  !- Holiday Schedule:Day Name
    NECB-A-Service Water Heating Default,  !- SummerDesignDay Schedule:Day Name
    NECB-A-Service Water Heating Default,  !- WinterDesignDay Schedule:Day Name
    NECB-A-Service Water Heating Default,  !- CustomDay1 Schedule:Day Name
    NECB-A-Service Water Heating Default;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {7771279a-a29f-4984-872d-72cf42e0f738},  !- Name
    NECB-Activity Default,   !- Sunday Schedule:Day Name
    NECB-Activity Default,   !- Monday Schedule:Day Name
    NECB-Activity Default,   !- Tuesday Schedule:Day Name
    NECB-Activity Default,   !- Wednesday Schedule:Day Name
    NECB-Activity Default,   !- Thursday Schedule:Day Name
    NECB-Activity Default,   !- Friday Schedule:Day Name
    NECB-Activity Default,   !- Saturday Schedule:Day Name
    NECB-Activity Default,   !- Holiday Schedule:Day Name
    NECB-Activity Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    NECB-Activity Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    NECB-Activity Default,   !- CustomDay1 Schedule:Day Name
    NECB-Activity Default;   !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {ccb08733-b4bf-4a25-9b7f-c2d4ea366621},  !- Name
    Schedule Day 5,          !- Sunday Schedule:Day Name
    Schedule Day 5,          !- Monday Schedule:Day Name
    Schedule Day 5,          !- Tuesday Schedule:Day Name
    Schedule Day 5,          !- Wednesday Schedule:Day Name
    Schedule Day 5,          !- Thursday Schedule:Day Name
    Schedule Day 5,          !- Friday Schedule:Day Name
    Schedule Day 5,          !- Saturday Schedule:Day Name
    Schedule Day 5,          !- Holiday Schedule:Day Name
    Schedule Day 5,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 5,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 5,          !- CustomDay1 Schedule:Day Name
    Schedule Day 5;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {4f2cc878-82bd-47ac-955e-99b48cd93e96},  !- Name
    Schedule Day 14,         !- Sunday Schedule:Day Name
    Schedule Day 14,         !- Monday Schedule:Day Name
    Schedule Day 14,         !- Tuesday Schedule:Day Name
    Schedule Day 14,         !- Wednesday Schedule:Day Name
    Schedule Day 14,         !- Thursday Schedule:Day Name
    Schedule Day 14,         !- Friday Schedule:Day Name
    Schedule Day 14,         !- Saturday Schedule:Day Name
    Schedule Day 14,         !- Holiday Schedule:Day Name
    Schedule Day 14,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 14,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 14,         !- CustomDay1 Schedule:Day Name
    Schedule Day 14;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {caaf34d1-7e79-4f15-a7c3-d46093d17e0c},  !- Name
    Schedule Day 15,         !- Sunday Schedule:Day Name
    Schedule Day 15,         !- Monday Schedule:Day Name
    Schedule Day 15,         !- Tuesday Schedule:Day Name
    Schedule Day 15,         !- Wednesday Schedule:Day Name
    Schedule Day 15,         !- Thursday Schedule:Day Name
    Schedule Day 15,         !- Friday Schedule:Day Name
    Schedule Day 15,         !- Saturday Schedule:Day Name
    Schedule Day 15,         !- Holiday Schedule:Day Name
    Schedule Day 15,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 15,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 15,         !- CustomDay1 Schedule:Day Name
    Schedule Day 15;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {5a0b5b33-e4ab-4055-9f9e-eef61f0b3063},  !- Name
    Schedule Day 16,         !- Sunday Schedule:Day Name
    Schedule Day 16,         !- Monday Schedule:Day Name
    Schedule Day 16,         !- Tuesday Schedule:Day Name
    Schedule Day 16,         !- Wednesday Schedule:Day Name
    Schedule Day 16,         !- Thursday Schedule:Day Name
    Schedule Day 16,         !- Friday Schedule:Day Name
    Schedule Day 16,         !- Saturday Schedule:Day Name
    Schedule Day 16,         !- Holiday Schedule:Day Name
    Schedule Day 16,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 16,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 16,         !- CustomDay1 Schedule:Day Name
    Schedule Day 16;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {754f5013-ef7c-4a76-b801-dc11cdd82ec3},  !- Name
    Schedule Day 17,         !- Sunday Schedule:Day Name
    Schedule Day 17,         !- Monday Schedule:Day Name
    Schedule Day 17,         !- Tuesday Schedule:Day Name
    Schedule Day 17,         !- Wednesday Schedule:Day Name
    Schedule Day 17,         !- Thursday Schedule:Day Name
    Schedule Day 17,         !- Friday Schedule:Day Name
    Schedule Day 17,         !- Saturday Schedule:Day Name
    Schedule Day 17,         !- Holiday Schedule:Day Name
    Schedule Day 17,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 17,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 17,         !- CustomDay1 Schedule:Day Name
    Schedule Day 17;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {8eee5ccc-db81-4912-86e1-8faf10ad96b9},  !- Name
    Schedule Day 18,         !- Sunday Schedule:Day Name
    Schedule Day 18,         !- Monday Schedule:Day Name
    Schedule Day 18,         !- Tuesday Schedule:Day Name
    Schedule Day 18,         !- Wednesday Schedule:Day Name
    Schedule Day 18,         !- Thursday Schedule:Day Name
    Schedule Day 18,         !- Friday Schedule:Day Name
    Schedule Day 18,         !- Saturday Schedule:Day Name
    Schedule Day 18,         !- Holiday Schedule:Day Name
    Schedule Day 18,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 18,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 18,         !- CustomDay1 Schedule:Day Name
    Schedule Day 18;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {d527879c-e2c3-4c38-8a74-f760a9faeb48},  !- Name
    Schedule Day 19,         !- Sunday Schedule:Day Name
    Schedule Day 19,         !- Monday Schedule:Day Name
    Schedule Day 19,         !- Tuesday Schedule:Day Name
    Schedule Day 19,         !- Wednesday Schedule:Day Name
    Schedule Day 19,         !- Thursday Schedule:Day Name
    Schedule Day 19,         !- Friday Schedule:Day Name
    Schedule Day 19,         !- Saturday Schedule:Day Name
    Schedule Day 19,         !- Holiday Schedule:Day Name
    Schedule Day 19,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 19,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 19,         !- CustomDay1 Schedule:Day Name
    Schedule Day 19;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {a8d7d815-ccc0-45d5-8dec-992231a27416},  !- Name
    Schedule Day 20,         !- Sunday Schedule:Day Name
    Schedule Day 20,         !- Monday Schedule:Day Name
    Schedule Day 20,         !- Tuesday Schedule:Day Name
    Schedule Day 20,         !- Wednesday Schedule:Day Name
    Schedule Day 20,         !- Thursday Schedule:Day Name
    Schedule Day 20,         !- Friday Schedule:Day Name
    Schedule Day 20,         !- Saturday Schedule:Day Name
    Schedule Day 20,         !- Holiday Schedule:Day Name
    Schedule Day 20,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 20,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 20,         !- CustomDay1 Schedule:Day Name
    Schedule Day 20;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {d92fdd83-abd0-4172-a3c8-5de9c0551f4a},  !- Name
    Schedule Day 21,         !- Sunday Schedule:Day Name
    Schedule Day 21,         !- Monday Schedule:Day Name
    Schedule Day 21,         !- Tuesday Schedule:Day Name
    Schedule Day 21,         !- Wednesday Schedule:Day Name
    Schedule Day 21,         !- Thursday Schedule:Day Name
    Schedule Day 21,         !- Friday Schedule:Day Name
    Schedule Day 21,         !- Saturday Schedule:Day Name
    Schedule Day 21,         !- Holiday Schedule:Day Name
    Schedule Day 21,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 21,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 21,         !- CustomDay1 Schedule:Day Name
    Schedule Day 21;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {0144e532-522e-45a4-bed4-63470c8dcb66},  !- Name
    Schedule Day 22,         !- Sunday Schedule:Day Name
    Schedule Day 22,         !- Monday Schedule:Day Name
    Schedule Day 22,         !- Tuesday Schedule:Day Name
    Schedule Day 22,         !- Wednesday Schedule:Day Name
    Schedule Day 22,         !- Thursday Schedule:Day Name
    Schedule Day 22,         !- Friday Schedule:Day Name
    Schedule Day 22,         !- Saturday Schedule:Day Name
    Schedule Day 22,         !- Holiday Schedule:Day Name
    Schedule Day 22,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 22,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 22,         !- CustomDay1 Schedule:Day Name
    Schedule Day 22;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {5850c5fd-7a34-4dce-a6a5-5fabcb9cf781},  !- Name
    Schedule Day 23,         !- Sunday Schedule:Day Name
    Schedule Day 23,         !- Monday Schedule:Day Name
    Schedule Day 23,         !- Tuesday Schedule:Day Name
    Schedule Day 23,         !- Wednesday Schedule:Day Name
    Schedule Day 23,         !- Thursday Schedule:Day Name
    Schedule Day 23,         !- Friday Schedule:Day Name
    Schedule Day 23,         !- Saturday Schedule:Day Name
    Schedule Day 23,         !- Holiday Schedule:Day Name
    Schedule Day 23,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 23,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 23,         !- CustomDay1 Schedule:Day Name
    Schedule Day 23;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {ff2e26d1-431e-4409-8b40-16e0102b36ca},  !- Name
    Schedule Day 6,          !- Sunday Schedule:Day Name
    Schedule Day 6,          !- Monday Schedule:Day Name
    Schedule Day 6,          !- Tuesday Schedule:Day Name
    Schedule Day 6,          !- Wednesday Schedule:Day Name
    Schedule Day 6,          !- Thursday Schedule:Day Name
    Schedule Day 6,          !- Friday Schedule:Day Name
    Schedule Day 6,          !- Saturday Schedule:Day Name
    Schedule Day 6,          !- Holiday Schedule:Day Name
    Schedule Day 6,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 6,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 6,          !- CustomDay1 Schedule:Day Name
    Schedule Day 6;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {a8d1aee5-d882-4b18-b4e5-7bb9a2c8b792},  !- Name
    Schedule Day 24,         !- Sunday Schedule:Day Name
    Schedule Day 24,         !- Monday Schedule:Day Name
    Schedule Day 24,         !- Tuesday Schedule:Day Name
    Schedule Day 24,         !- Wednesday Schedule:Day Name
    Schedule Day 24,         !- Thursday Schedule:Day Name
    Schedule Day 24,         !- Friday Schedule:Day Name
    Schedule Day 24,         !- Saturday Schedule:Day Name
    Schedule Day 24,         !- Holiday Schedule:Day Name
    Schedule Day 24,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 24,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 24,         !- CustomDay1 Schedule:Day Name
    Schedule Day 24;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {51c441dc-a8cd-4f92-a3e0-3c690084cd9a},  !- Name
    Schedule Day 25,         !- Sunday Schedule:Day Name
    Schedule Day 25,         !- Monday Schedule:Day Name
    Schedule Day 25,         !- Tuesday Schedule:Day Name
    Schedule Day 25,         !- Wednesday Schedule:Day Name
    Schedule Day 25,         !- Thursday Schedule:Day Name
    Schedule Day 25,         !- Friday Schedule:Day Name
    Schedule Day 25,         !- Saturday Schedule:Day Name
    Schedule Day 25,         !- Holiday Schedule:Day Name
    Schedule Day 25,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 25,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 25,         !- CustomDay1 Schedule:Day Name
    Schedule Day 25;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {0a735f83-4a11-4574-94fd-5d21aa0b4751},  !- Name
    Schedule Day 26,         !- Sunday Schedule:Day Name
    Schedule Day 26,         !- Monday Schedule:Day Name
    Schedule Day 26,         !- Tuesday Schedule:Day Name
    Schedule Day 26,         !- Wednesday Schedule:Day Name
    Schedule Day 26,         !- Thursday Schedule:Day Name
    Schedule Day 26,         !- Friday Schedule:Day Name
    Schedule Day 26,         !- Saturday Schedule:Day Name
    Schedule Day 26,         !- Holiday Schedule:Day Name
    Schedule Day 26,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 26,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 26,         !- CustomDay1 Schedule:Day Name
    Schedule Day 26;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {083d795f-a26c-4dae-9aae-4fcdfe032fec},  !- Name
    Schedule Day 27,         !- Sunday Schedule:Day Name
    Schedule Day 27,         !- Monday Schedule:Day Name
    Schedule Day 27,         !- Tuesday Schedule:Day Name
    Schedule Day 27,         !- Wednesday Schedule:Day Name
    Schedule Day 27,         !- Thursday Schedule:Day Name
    Schedule Day 27,         !- Friday Schedule:Day Name
    Schedule Day 27,         !- Saturday Schedule:Day Name
    Schedule Day 27,         !- Holiday Schedule:Day Name
    Schedule Day 27,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 27,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 27,         !- CustomDay1 Schedule:Day Name
    Schedule Day 27;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {c3c512cb-f543-4850-a18f-80084fb7d30e},  !- Name
    Schedule Day 28,         !- Sunday Schedule:Day Name
    Schedule Day 28,         !- Monday Schedule:Day Name
    Schedule Day 28,         !- Tuesday Schedule:Day Name
    Schedule Day 28,         !- Wednesday Schedule:Day Name
    Schedule Day 28,         !- Thursday Schedule:Day Name
    Schedule Day 28,         !- Friday Schedule:Day Name
    Schedule Day 28,         !- Saturday Schedule:Day Name
    Schedule Day 28,         !- Holiday Schedule:Day Name
    Schedule Day 28,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 28,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 28,         !- CustomDay1 Schedule:Day Name
    Schedule Day 28;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {9992db62-9105-4f54-a3d0-edfb7307cfca},  !- Name
    Schedule Day 29,         !- Sunday Schedule:Day Name
    Schedule Day 29,         !- Monday Schedule:Day Name
    Schedule Day 29,         !- Tuesday Schedule:Day Name
    Schedule Day 29,         !- Wednesday Schedule:Day Name
    Schedule Day 29,         !- Thursday Schedule:Day Name
    Schedule Day 29,         !- Friday Schedule:Day Name
    Schedule Day 29,         !- Saturday Schedule:Day Name
    Schedule Day 29,         !- Holiday Schedule:Day Name
    Schedule Day 29,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 29,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 29,         !- CustomDay1 Schedule:Day Name
    Schedule Day 29;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {7d24da22-dc1b-4b36-a578-d11bcc632193},  !- Name
    Schedule Day 30,         !- Sunday Schedule:Day Name
    Schedule Day 30,         !- Monday Schedule:Day Name
    Schedule Day 30,         !- Tuesday Schedule:Day Name
    Schedule Day 30,         !- Wednesday Schedule:Day Name
    Schedule Day 30,         !- Thursday Schedule:Day Name
    Schedule Day 30,         !- Friday Schedule:Day Name
    Schedule Day 30,         !- Saturday Schedule:Day Name
    Schedule Day 30,         !- Holiday Schedule:Day Name
    Schedule Day 30,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 30,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 30,         !- CustomDay1 Schedule:Day Name
    Schedule Day 30;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {da5b3e5a-cd68-475c-ae2a-7a1d9a35b49b},  !- Name
    Schedule Day 31,         !- Sunday Schedule:Day Name
    Schedule Day 31,         !- Monday Schedule:Day Name
    Schedule Day 31,         !- Tuesday Schedule:Day Name
    Schedule Day 31,         !- Wednesday Schedule:Day Name
    Schedule Day 31,         !- Thursday Schedule:Day Name
    Schedule Day 31,         !- Friday Schedule:Day Name
    Schedule Day 31,         !- Saturday Schedule:Day Name
    Schedule Day 31,         !- Holiday Schedule:Day Name
    Schedule Day 31,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 31,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 31,         !- CustomDay1 Schedule:Day Name
    Schedule Day 31;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {784fecc4-cf3a-4031-929e-d0f6f5f1071a},  !- Name
    Schedule Day 32,         !- Sunday Schedule:Day Name
    Schedule Day 32,         !- Monday Schedule:Day Name
    Schedule Day 32,         !- Tuesday Schedule:Day Name
    Schedule Day 32,         !- Wednesday Schedule:Day Name
    Schedule Day 32,         !- Thursday Schedule:Day Name
    Schedule Day 32,         !- Friday Schedule:Day Name
    Schedule Day 32,         !- Saturday Schedule:Day Name
    Schedule Day 32,         !- Holiday Schedule:Day Name
    Schedule Day 32,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 32,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 32,         !- CustomDay1 Schedule:Day Name
    Schedule Day 32;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {64274d68-f385-4d34-8d4d-6836dff2f2ab},  !- Name
    Schedule Day 33,         !- Sunday Schedule:Day Name
    Schedule Day 33,         !- Monday Schedule:Day Name
    Schedule Day 33,         !- Tuesday Schedule:Day Name
    Schedule Day 33,         !- Wednesday Schedule:Day Name
    Schedule Day 33,         !- Thursday Schedule:Day Name
    Schedule Day 33,         !- Friday Schedule:Day Name
    Schedule Day 33,         !- Saturday Schedule:Day Name
    Schedule Day 33,         !- Holiday Schedule:Day Name
    Schedule Day 33,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 33,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 33,         !- CustomDay1 Schedule:Day Name
    Schedule Day 33;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {9d58f762-eb0c-4131-8af7-99e2660fc2d5},  !- Name
    Schedule Day 7,          !- Sunday Schedule:Day Name
    Schedule Day 7,          !- Monday Schedule:Day Name
    Schedule Day 7,          !- Tuesday Schedule:Day Name
    Schedule Day 7,          !- Wednesday Schedule:Day Name
    Schedule Day 7,          !- Thursday Schedule:Day Name
    Schedule Day 7,          !- Friday Schedule:Day Name
    Schedule Day 7,          !- Saturday Schedule:Day Name
    Schedule Day 7,          !- Holiday Schedule:Day Name
    Schedule Day 7,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 7,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 7,          !- CustomDay1 Schedule:Day Name
    Schedule Day 7;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {42c1f1e0-1b65-48d2-8661-0c083fd515d5},  !- Name
    Schedule Day 34,         !- Sunday Schedule:Day Name
    Schedule Day 34,         !- Monday Schedule:Day Name
    Schedule Day 34,         !- Tuesday Schedule:Day Name
    Schedule Day 34,         !- Wednesday Schedule:Day Name
    Schedule Day 34,         !- Thursday Schedule:Day Name
    Schedule Day 34,         !- Friday Schedule:Day Name
    Schedule Day 34,         !- Saturday Schedule:Day Name
    Schedule Day 34,         !- Holiday Schedule:Day Name
    Schedule Day 34,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 34,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 34,         !- CustomDay1 Schedule:Day Name
    Schedule Day 34;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {31b4b1a6-cb53-4905-bc99-c561059ad10d},  !- Name
    Schedule Day 35,         !- Sunday Schedule:Day Name
    Schedule Day 35,         !- Monday Schedule:Day Name
    Schedule Day 35,         !- Tuesday Schedule:Day Name
    Schedule Day 35,         !- Wednesday Schedule:Day Name
    Schedule Day 35,         !- Thursday Schedule:Day Name
    Schedule Day 35,         !- Friday Schedule:Day Name
    Schedule Day 35,         !- Saturday Schedule:Day Name
    Schedule Day 35,         !- Holiday Schedule:Day Name
    Schedule Day 35,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 35,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 35,         !- CustomDay1 Schedule:Day Name
    Schedule Day 35;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {343f2c0f-1e04-4b04-8baa-6a61464f8c97},  !- Name
    Schedule Day 36,         !- Sunday Schedule:Day Name
    Schedule Day 36,         !- Monday Schedule:Day Name
    Schedule Day 36,         !- Tuesday Schedule:Day Name
    Schedule Day 36,         !- Wednesday Schedule:Day Name
    Schedule Day 36,         !- Thursday Schedule:Day Name
    Schedule Day 36,         !- Friday Schedule:Day Name
    Schedule Day 36,         !- Saturday Schedule:Day Name
    Schedule Day 36,         !- Holiday Schedule:Day Name
    Schedule Day 36,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 36,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 36,         !- CustomDay1 Schedule:Day Name
    Schedule Day 36;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {a42e523a-0deb-4f6b-810a-9f9e32a907fb},  !- Name
    Schedule Day 37,         !- Sunday Schedule:Day Name
    Schedule Day 37,         !- Monday Schedule:Day Name
    Schedule Day 37,         !- Tuesday Schedule:Day Name
    Schedule Day 37,         !- Wednesday Schedule:Day Name
    Schedule Day 37,         !- Thursday Schedule:Day Name
    Schedule Day 37,         !- Friday Schedule:Day Name
    Schedule Day 37,         !- Saturday Schedule:Day Name
    Schedule Day 37,         !- Holiday Schedule:Day Name
    Schedule Day 37,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 37,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 37,         !- CustomDay1 Schedule:Day Name
    Schedule Day 37;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {56b144cc-8dc7-4668-a036-cb8ac428aa89},  !- Name
    Schedule Day 38,         !- Sunday Schedule:Day Name
    Schedule Day 38,         !- Monday Schedule:Day Name
    Schedule Day 38,         !- Tuesday Schedule:Day Name
    Schedule Day 38,         !- Wednesday Schedule:Day Name
    Schedule Day 38,         !- Thursday Schedule:Day Name
    Schedule Day 38,         !- Friday Schedule:Day Name
    Schedule Day 38,         !- Saturday Schedule:Day Name
    Schedule Day 38,         !- Holiday Schedule:Day Name
    Schedule Day 38,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 38,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 38,         !- CustomDay1 Schedule:Day Name
    Schedule Day 38;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {2c87f4dd-107a-42db-8190-b75ffc68c24b},  !- Name
    Schedule Day 39,         !- Sunday Schedule:Day Name
    Schedule Day 39,         !- Monday Schedule:Day Name
    Schedule Day 39,         !- Tuesday Schedule:Day Name
    Schedule Day 39,         !- Wednesday Schedule:Day Name
    Schedule Day 39,         !- Thursday Schedule:Day Name
    Schedule Day 39,         !- Friday Schedule:Day Name
    Schedule Day 39,         !- Saturday Schedule:Day Name
    Schedule Day 39,         !- Holiday Schedule:Day Name
    Schedule Day 39,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 39,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 39,         !- CustomDay1 Schedule:Day Name
    Schedule Day 39;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {688ff6b6-0b92-4abe-a8d6-536f870dfac0},  !- Name
    Schedule Day 40,         !- Sunday Schedule:Day Name
    Schedule Day 40,         !- Monday Schedule:Day Name
    Schedule Day 40,         !- Tuesday Schedule:Day Name
    Schedule Day 40,         !- Wednesday Schedule:Day Name
    Schedule Day 40,         !- Thursday Schedule:Day Name
    Schedule Day 40,         !- Friday Schedule:Day Name
    Schedule Day 40,         !- Saturday Schedule:Day Name
    Schedule Day 40,         !- Holiday Schedule:Day Name
    Schedule Day 40,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 40,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 40,         !- CustomDay1 Schedule:Day Name
    Schedule Day 40;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {9e048820-1787-4f2f-b5f3-b3c490d2a163},  !- Name
    Schedule Day 41,         !- Sunday Schedule:Day Name
    Schedule Day 41,         !- Monday Schedule:Day Name
    Schedule Day 41,         !- Tuesday Schedule:Day Name
    Schedule Day 41,         !- Wednesday Schedule:Day Name
    Schedule Day 41,         !- Thursday Schedule:Day Name
    Schedule Day 41,         !- Friday Schedule:Day Name
    Schedule Day 41,         !- Saturday Schedule:Day Name
    Schedule Day 41,         !- Holiday Schedule:Day Name
    Schedule Day 41,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 41,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 41,         !- CustomDay1 Schedule:Day Name
    Schedule Day 41;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {53154ce7-233a-4084-a1cb-95280d73a1f5},  !- Name
    Schedule Day 42,         !- Sunday Schedule:Day Name
    Schedule Day 42,         !- Monday Schedule:Day Name
    Schedule Day 42,         !- Tuesday Schedule:Day Name
    Schedule Day 42,         !- Wednesday Schedule:Day Name
    Schedule Day 42,         !- Thursday Schedule:Day Name
    Schedule Day 42,         !- Friday Schedule:Day Name
    Schedule Day 42,         !- Saturday Schedule:Day Name
    Schedule Day 42,         !- Holiday Schedule:Day Name
    Schedule Day 42,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 42,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 42,         !- CustomDay1 Schedule:Day Name
    Schedule Day 42;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {62eec723-cdff-4065-9436-7414e18a87cd},  !- Name
    Schedule Day 43,         !- Sunday Schedule:Day Name
    Schedule Day 43,         !- Monday Schedule:Day Name
    Schedule Day 43,         !- Tuesday Schedule:Day Name
    Schedule Day 43,         !- Wednesday Schedule:Day Name
    Schedule Day 43,         !- Thursday Schedule:Day Name
    Schedule Day 43,         !- Friday Schedule:Day Name
    Schedule Day 43,         !- Saturday Schedule:Day Name
    Schedule Day 43,         !- Holiday Schedule:Day Name
    Schedule Day 43,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 43,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 43,         !- CustomDay1 Schedule:Day Name
    Schedule Day 43;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {7b2d4232-fdcf-4fde-8030-25d3740e4b3a},  !- Name
    Schedule Day 8,          !- Sunday Schedule:Day Name
    Schedule Day 8,          !- Monday Schedule:Day Name
    Schedule Day 8,          !- Tuesday Schedule:Day Name
    Schedule Day 8,          !- Wednesday Schedule:Day Name
    Schedule Day 8,          !- Thursday Schedule:Day Name
    Schedule Day 8,          !- Friday Schedule:Day Name
    Schedule Day 8,          !- Saturday Schedule:Day Name
    Schedule Day 8,          !- Holiday Schedule:Day Name
    Schedule Day 8,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 8,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 8,          !- CustomDay1 Schedule:Day Name
    Schedule Day 8;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {da02d17e-e92c-4d3a-96ca-12fada9f7d03},  !- Name
    Schedule Day 44,         !- Sunday Schedule:Day Name
    Schedule Day 44,         !- Monday Schedule:Day Name
    Schedule Day 44,         !- Tuesday Schedule:Day Name
    Schedule Day 44,         !- Wednesday Schedule:Day Name
    Schedule Day 44,         !- Thursday Schedule:Day Name
    Schedule Day 44,         !- Friday Schedule:Day Name
    Schedule Day 44,         !- Saturday Schedule:Day Name
    Schedule Day 44,         !- Holiday Schedule:Day Name
    Schedule Day 44,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 44,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 44,         !- CustomDay1 Schedule:Day Name
    Schedule Day 44;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {52d889ee-5974-43aa-ad09-e3def3491e46},  !- Name
    Schedule Day 45,         !- Sunday Schedule:Day Name
    Schedule Day 45,         !- Monday Schedule:Day Name
    Schedule Day 45,         !- Tuesday Schedule:Day Name
    Schedule Day 45,         !- Wednesday Schedule:Day Name
    Schedule Day 45,         !- Thursday Schedule:Day Name
    Schedule Day 45,         !- Friday Schedule:Day Name
    Schedule Day 45,         !- Saturday Schedule:Day Name
    Schedule Day 45,         !- Holiday Schedule:Day Name
    Schedule Day 45,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 45,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 45,         !- CustomDay1 Schedule:Day Name
    Schedule Day 45;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {7a5b997c-9faa-478c-9b1e-dbc729f16f6f},  !- Name
    Schedule Day 46,         !- Sunday Schedule:Day Name
    Schedule Day 46,         !- Monday Schedule:Day Name
    Schedule Day 46,         !- Tuesday Schedule:Day Name
    Schedule Day 46,         !- Wednesday Schedule:Day Name
    Schedule Day 46,         !- Thursday Schedule:Day Name
    Schedule Day 46,         !- Friday Schedule:Day Name
    Schedule Day 46,         !- Saturday Schedule:Day Name
    Schedule Day 46,         !- Holiday Schedule:Day Name
    Schedule Day 46,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 46,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 46,         !- CustomDay1 Schedule:Day Name
    Schedule Day 46;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {0c14ded1-5a4e-4fa4-8dd8-670fd1e97e5e},  !- Name
    Schedule Day 47,         !- Sunday Schedule:Day Name
    Schedule Day 47,         !- Monday Schedule:Day Name
    Schedule Day 47,         !- Tuesday Schedule:Day Name
    Schedule Day 47,         !- Wednesday Schedule:Day Name
    Schedule Day 47,         !- Thursday Schedule:Day Name
    Schedule Day 47,         !- Friday Schedule:Day Name
    Schedule Day 47,         !- Saturday Schedule:Day Name
    Schedule Day 47,         !- Holiday Schedule:Day Name
    Schedule Day 47,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 47,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 47,         !- CustomDay1 Schedule:Day Name
    Schedule Day 47;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {3438c677-c07a-43b6-be43-fffad3e33724},  !- Name
    Schedule Day 48,         !- Sunday Schedule:Day Name
    Schedule Day 48,         !- Monday Schedule:Day Name
    Schedule Day 48,         !- Tuesday Schedule:Day Name
    Schedule Day 48,         !- Wednesday Schedule:Day Name
    Schedule Day 48,         !- Thursday Schedule:Day Name
    Schedule Day 48,         !- Friday Schedule:Day Name
    Schedule Day 48,         !- Saturday Schedule:Day Name
    Schedule Day 48,         !- Holiday Schedule:Day Name
    Schedule Day 48,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 48,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 48,         !- CustomDay1 Schedule:Day Name
    Schedule Day 48;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {bb23299f-cf0f-4d1d-a6ed-86d56ac48175},  !- Name
    Schedule Day 49,         !- Sunday Schedule:Day Name
    Schedule Day 49,         !- Monday Schedule:Day Name
    Schedule Day 49,         !- Tuesday Schedule:Day Name
    Schedule Day 49,         !- Wednesday Schedule:Day Name
    Schedule Day 49,         !- Thursday Schedule:Day Name
    Schedule Day 49,         !- Friday Schedule:Day Name
    Schedule Day 49,         !- Saturday Schedule:Day Name
    Schedule Day 49,         !- Holiday Schedule:Day Name
    Schedule Day 49,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 49,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 49,         !- CustomDay1 Schedule:Day Name
    Schedule Day 49;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {49da062f-705f-4082-b366-81902cfbc5db},  !- Name
    Schedule Day 50,         !- Sunday Schedule:Day Name
    Schedule Day 50,         !- Monday Schedule:Day Name
    Schedule Day 50,         !- Tuesday Schedule:Day Name
    Schedule Day 50,         !- Wednesday Schedule:Day Name
    Schedule Day 50,         !- Thursday Schedule:Day Name
    Schedule Day 50,         !- Friday Schedule:Day Name
    Schedule Day 50,         !- Saturday Schedule:Day Name
    Schedule Day 50,         !- Holiday Schedule:Day Name
    Schedule Day 50,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 50,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 50,         !- CustomDay1 Schedule:Day Name
    Schedule Day 50;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {fb887a9a-41c1-4c9e-ab69-6469d760162a},  !- Name
    Schedule Day 51,         !- Sunday Schedule:Day Name
    Schedule Day 51,         !- Monday Schedule:Day Name
    Schedule Day 51,         !- Tuesday Schedule:Day Name
    Schedule Day 51,         !- Wednesday Schedule:Day Name
    Schedule Day 51,         !- Thursday Schedule:Day Name
    Schedule Day 51,         !- Friday Schedule:Day Name
    Schedule Day 51,         !- Saturday Schedule:Day Name
    Schedule Day 51,         !- Holiday Schedule:Day Name
    Schedule Day 51,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 51,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 51,         !- CustomDay1 Schedule:Day Name
    Schedule Day 51;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {8a8165e3-8121-4cc9-b1da-852a10aee51e},  !- Name
    Schedule Day 9,          !- Sunday Schedule:Day Name
    Schedule Day 9,          !- Monday Schedule:Day Name
    Schedule Day 9,          !- Tuesday Schedule:Day Name
    Schedule Day 9,          !- Wednesday Schedule:Day Name
    Schedule Day 9,          !- Thursday Schedule:Day Name
    Schedule Day 9,          !- Friday Schedule:Day Name
    Schedule Day 9,          !- Saturday Schedule:Day Name
    Schedule Day 9,          !- Holiday Schedule:Day Name
    Schedule Day 9,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 9,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 9,          !- CustomDay1 Schedule:Day Name
    Schedule Day 9;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {fe052d85-7503-4e35-959c-c433bad3e93d},  !- Name
    Schedule Day 10,         !- Sunday Schedule:Day Name
    Schedule Day 10,         !- Monday Schedule:Day Name
    Schedule Day 10,         !- Tuesday Schedule:Day Name
    Schedule Day 10,         !- Wednesday Schedule:Day Name
    Schedule Day 10,         !- Thursday Schedule:Day Name
    Schedule Day 10,         !- Friday Schedule:Day Name
    Schedule Day 10,         !- Saturday Schedule:Day Name
    Schedule Day 10,         !- Holiday Schedule:Day Name
    Schedule Day 10,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 10,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 10,         !- CustomDay1 Schedule:Day Name
    Schedule Day 10;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {62abf774-6281-4725-8982-e8a66271bc0b},  !- Name
    Schedule Day 11,         !- Sunday Schedule:Day Name
    Schedule Day 11,         !- Monday Schedule:Day Name
    Schedule Day 11,         !- Tuesday Schedule:Day Name
    Schedule Day 11,         !- Wednesday Schedule:Day Name
    Schedule Day 11,         !- Thursday Schedule:Day Name
    Schedule Day 11,         !- Friday Schedule:Day Name
    Schedule Day 11,         !- Saturday Schedule:Day Name
    Schedule Day 11,         !- Holiday Schedule:Day Name
    Schedule Day 11,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 11,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 11,         !- CustomDay1 Schedule:Day Name
    Schedule Day 11;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {296a632b-d7cb-4fa5-ae5c-fb54f08e3bcb},  !- Name
    Schedule Day 12,         !- Sunday Schedule:Day Name
    Schedule Day 12,         !- Monday Schedule:Day Name
    Schedule Day 12,         !- Tuesday Schedule:Day Name
    Schedule Day 12,         !- Wednesday Schedule:Day Name
    Schedule Day 12,         !- Thursday Schedule:Day Name
    Schedule Day 12,         !- Friday Schedule:Day Name
    Schedule Day 12,         !- Saturday Schedule:Day Name
    Schedule Day 12,         !- Holiday Schedule:Day Name
    Schedule Day 12,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 12,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 12,         !- CustomDay1 Schedule:Day Name
    Schedule Day 12;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {eb43ccb8-148c-4f2a-b5ff-ba92366dd61d},  !- Name
    Schedule Day 13,         !- Sunday Schedule:Day Name
    Schedule Day 13,         !- Monday Schedule:Day Name
    Schedule Day 13,         !- Tuesday Schedule:Day Name
    Schedule Day 13,         !- Wednesday Schedule:Day Name
    Schedule Day 13,         !- Thursday Schedule:Day Name
    Schedule Day 13,         !- Friday Schedule:Day Name
    Schedule Day 13,         !- Saturday Schedule:Day Name
    Schedule Day 13,         !- Holiday Schedule:Day Name
    Schedule Day 13,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 13,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 13,         !- CustomDay1 Schedule:Day Name
    Schedule Day 13;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {32d976f0-d9ec-4016-b95c-7ac4b801a378},  !- Name
    Service Water Loop Temp - 140F Default,  !- Sunday Schedule:Day Name
    Service Water Loop Temp - 140F Default,  !- Monday Schedule:Day Name
    Service Water Loop Temp - 140F Default,  !- Tuesday Schedule:Day Name
    Service Water Loop Temp - 140F Default,  !- Wednesday Schedule:Day Name
    Service Water Loop Temp - 140F Default,  !- Thursday Schedule:Day Name
    Service Water Loop Temp - 140F Default,  !- Friday Schedule:Day Name
    Service Water Loop Temp - 140F Default,  !- Saturday Schedule:Day Name
    Service Water Loop Temp - 140F Default,  !- Holiday Schedule:Day Name
    Service Water Loop Temp - 140F Default,  !- SummerDesignDay Schedule:Day Name
    Service Water Loop Temp - 140F Default,  !- WinterDesignDay Schedule:Day Name
    Service Water Loop Temp - 140F Default,  !- CustomDay1 Schedule:Day Name
    Service Water Loop Temp - 140F Default;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {acde7983-614f-49f5-a8dc-54616f47eafa},  !- Name
    Supply Air Temp Default, !- Sunday Schedule:Day Name
    Supply Air Temp Default, !- Monday Schedule:Day Name
    Supply Air Temp Default, !- Tuesday Schedule:Day Name
    Supply Air Temp Default, !- Wednesday Schedule:Day Name
    Supply Air Temp Default, !- Thursday Schedule:Day Name
    Supply Air Temp Default, !- Friday Schedule:Day Name
    Supply Air Temp Default, !- Saturday Schedule:Day Name
    Supply Air Temp Default, !- Holiday Schedule:Day Name
    Supply Air Temp Default, !- SummerDesignDay Schedule:Day Name
    Supply Air Temp Default, !- WinterDesignDay Schedule:Day Name
    Supply Air Temp Default, !- CustomDay1 Schedule:Day Name
    Supply Air Temp Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {9c5cb15f-f312-4e97-8aa4-8d946aa6d635},  !- Name
    Supply Air Temp Default 1,  !- Sunday Schedule:Day Name
    Supply Air Temp Default 1,  !- Monday Schedule:Day Name
    Supply Air Temp Default 1,  !- Tuesday Schedule:Day Name
    Supply Air Temp Default 1,  !- Wednesday Schedule:Day Name
    Supply Air Temp Default 1,  !- Thursday Schedule:Day Name
    Supply Air Temp Default 1,  !- Friday Schedule:Day Name
    Supply Air Temp Default 1,  !- Saturday Schedule:Day Name
    Supply Air Temp Default 1,  !- Holiday Schedule:Day Name
    Supply Air Temp Default 1,  !- SummerDesignDay Schedule:Day Name
    Supply Air Temp Default 1,  !- WinterDesignDay Schedule:Day Name
    Supply Air Temp Default 1,  !- CustomDay1 Schedule:Day Name
    Supply Air Temp Default 1;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {49d64b42-1364-48d8-a138-0806bd9f6ed2},  !- Name
    Supply Air Temp Default 2,  !- Sunday Schedule:Day Name
    Supply Air Temp Default 2,  !- Monday Schedule:Day Name
    Supply Air Temp Default 2,  !- Tuesday Schedule:Day Name
    Supply Air Temp Default 2,  !- Wednesday Schedule:Day Name
    Supply Air Temp Default 2,  !- Thursday Schedule:Day Name
    Supply Air Temp Default 2,  !- Friday Schedule:Day Name
    Supply Air Temp Default 2,  !- Saturday Schedule:Day Name
    Supply Air Temp Default 2,  !- Holiday Schedule:Day Name
    Supply Air Temp Default 2,  !- SummerDesignDay Schedule:Day Name
    Supply Air Temp Default 2,  !- WinterDesignDay Schedule:Day Name
    Supply Air Temp Default 2,  !- CustomDay1 Schedule:Day Name
    Supply Air Temp Default 2;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {b5e57c90-cec8-4c55-979c-84ead1df3b02},  !- Name
    Water Heater Ambient Temp Schedule - 70F Default,  !- Sunday Schedule:Day Name
    Water Heater Ambient Temp Schedule - 70F Default,  !- Monday Schedule:Day Name
    Water Heater Ambient Temp Schedule - 70F Default,  !- Tuesday Schedule:Day Name
    Water Heater Ambient Temp Schedule - 70F Default,  !- Wednesday Schedule:Day Name
    Water Heater Ambient Temp Schedule - 70F Default,  !- Thursday Schedule:Day Name
    Water Heater Ambient Temp Schedule - 70F Default,  !- Friday Schedule:Day Name
    Water Heater Ambient Temp Schedule - 70F Default,  !- Saturday Schedule:Day Name
    Water Heater Ambient Temp Schedule - 70F Default,  !- Holiday Schedule:Day Name
    Water Heater Ambient Temp Schedule - 70F Default,  !- SummerDesignDay Schedule:Day Name
    Water Heater Ambient Temp Schedule - 70F Default,  !- WinterDesignDay Schedule:Day Name
    Water Heater Ambient Temp Schedule - 70F Default,  !- CustomDay1 Schedule:Day Name
    Water Heater Ambient Temp Schedule - 70F Default;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {53a8a2cf-f122-462f-ba0a-166484e3dea4},  !- Name
    Work Efficiency Schedule Default,  !- Sunday Schedule:Day Name
    Work Efficiency Schedule Default,  !- Monday Schedule:Day Name
    Work Efficiency Schedule Default,  !- Tuesday Schedule:Day Name
    Work Efficiency Schedule Default,  !- Wednesday Schedule:Day Name
    Work Efficiency Schedule Default,  !- Thursday Schedule:Day Name
    Work Efficiency Schedule Default,  !- Friday Schedule:Day Name
    Work Efficiency Schedule Default,  !- Saturday Schedule:Day Name
    Work Efficiency Schedule Default,  !- Holiday Schedule:Day Name
    Work Efficiency Schedule Default,  !- SummerDesignDay Schedule:Day Name
    Work Efficiency Schedule Default,  !- WinterDesignDay Schedule:Day Name
    Work Efficiency Schedule Default,  !- CustomDay1 Schedule:Day Name
    Work Efficiency Schedule Default;  !- CustomDay2 Schedule:Day Name


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:YEAR ===========

Schedule:Year,
    NECB-A-Thermostat Setpoint-Heating,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Schedule:Week:Daily {2dc2ba81-fca4-4ae4-9ca6-606220a00cf3},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    NECB-A-Thermostat Setpoint-Cooling,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Schedule:Week:Daily {616a2555-2e1d-4e7b-84db-24999eb6eea0},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    VAV with Reheat Occ Sch, !- Name
    Fractional,              !- Schedule Type Limits Name
    Schedule:Week:Daily {b930faa5-f157-4d89-8935-ef0b03662721},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    VAV with Reheat 1 Occ Sch,  !- Name
    Fractional,              !- Schedule Type Limits Name
    Schedule:Week:Daily {79427553-51b3-4e0d-b856-7b3ec311738a},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    VAV with Reheat 2 Occ Sch,  !- Name
    Fractional,              !- Schedule Type Limits Name
    Schedule:Week:Daily {c076eb28-4e4e-4199-95be-12dd8c941ef9},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Air Velocity Schedule,   !- Name
    Velocity,                !- Schedule Type Limits Name
    Schedule:Week:Daily {956238bc-2f81-4d9b-9eaf-c83bb1edabf3},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Always On,               !- Name
    Fractional,              !- Schedule Type Limits Name
    Schedule:Week:Daily {4c37e129-391b-4502-a7c6-8212427b5ec6},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    CHW Temp,                !- Name
    Temperature,             !- Schedule Type Limits Name
    Schedule:Week:Daily {a2be9275-4a88-473d-a245-3124d1eeeab7},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Clothing Schedule,       !- Name
    Any Number,              !- Schedule Type Limits Name
    Schedule:Week:Daily {30f80e3c-10aa-4b3e-8efb-a8715f7acbad},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    CW Temp,                 !- Name
    Temperature,             !- Schedule Type Limits Name
    Schedule:Week:Daily {9b6c8436-aabe-475c-90a1-7c5b6357d8ac},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Economizer Max OA Fraction 100 pct,  !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {6fc282eb-6f5d-42ba-9dc0-799553f9e1ac},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    NECB-A-Electric-Equipment,  !- Name
    Fractional,              !- Schedule Type Limits Name
    Schedule:Week:Daily {9b021aae-bb05-47f5-b3db-ad91c74e0da4},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    NECB-A-Lighting,         !- Name
    Fractional,              !- Schedule Type Limits Name
    Schedule:Week:Daily {037e1dc6-43b9-4fd8-91d6-9461d61d7dbb},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    NECB-A-Occupancy,        !- Name
    Fractional,              !- Schedule Type Limits Name
    Schedule:Week:Daily {d784d3be-911c-45af-a28c-c33a3efc3f64},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    NECB-A-Service Water Heating,  !- Name
    Fractional,              !- Schedule Type Limits Name
    Schedule:Week:Daily {aec13a33-bd1e-4878-bcf3-703ffef283f7},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    NECB-Activity,           !- Name
    ActivityLevel,           !- Schedule Type Limits Name
    Schedule:Week:Daily {7771279a-a29f-4984-872d-72cf42e0f738},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Ruleset 1,      !- Name
    Temperature,             !- Schedule Type Limits Name
    Schedule:Week:Daily {ccb08733-b4bf-4a25-9b7f-c2d4ea366621},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Ruleset 10,     !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {4f2cc878-82bd-47ac-955e-99b48cd93e96},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Ruleset 11,     !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {caaf34d1-7e79-4f15-a7c3-d46093d17e0c},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Ruleset 12,     !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {5a0b5b33-e4ab-4055-9f9e-eef61f0b3063},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Ruleset 13,     !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {754f5013-ef7c-4a76-b801-dc11cdd82ec3},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Ruleset 14,     !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {8eee5ccc-db81-4912-86e1-8faf10ad96b9},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Ruleset 15,     !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {d527879c-e2c3-4c38-8a74-f760a9faeb48},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Ruleset 16,     !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {a8d7d815-ccc0-45d5-8dec-992231a27416},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Ruleset 17,     !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {d92fdd83-abd0-4172-a3c8-5de9c0551f4a},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Ruleset 18,     !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {0144e532-522e-45a4-bed4-63470c8dcb66},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Ruleset 19,     !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {5850c5fd-7a34-4dce-a6a5-5fabcb9cf781},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Ruleset 2,      !- Name
    Temperature,             !- Schedule Type Limits Name
    Schedule:Week:Daily {ff2e26d1-431e-4409-8b40-16e0102b36ca},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Ruleset 20,     !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {a8d1aee5-d882-4b18-b4e5-7bb9a2c8b792},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Ruleset 21,     !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {51c441dc-a8cd-4f92-a3e0-3c690084cd9a},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Ruleset 22,     !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {0a735f83-4a11-4574-94fd-5d21aa0b4751},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Ruleset 23,     !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {083d795f-a26c-4dae-9aae-4fcdfe032fec},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Ruleset 24,     !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {c3c512cb-f543-4850-a18f-80084fb7d30e},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Ruleset 25,     !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {9992db62-9105-4f54-a3d0-edfb7307cfca},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Ruleset 26,     !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {7d24da22-dc1b-4b36-a578-d11bcc632193},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Ruleset 27,     !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {da5b3e5a-cd68-475c-ae2a-7a1d9a35b49b},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Ruleset 28,     !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {784fecc4-cf3a-4031-929e-d0f6f5f1071a},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Ruleset 29,     !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {64274d68-f385-4d34-8d4d-6836dff2f2ab},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Ruleset 3,      !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {9d58f762-eb0c-4131-8af7-99e2660fc2d5},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Ruleset 30,     !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {42c1f1e0-1b65-48d2-8661-0c083fd515d5},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Ruleset 31,     !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {31b4b1a6-cb53-4905-bc99-c561059ad10d},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Ruleset 32,     !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {343f2c0f-1e04-4b04-8baa-6a61464f8c97},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Ruleset 33,     !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {a42e523a-0deb-4f6b-810a-9f9e32a907fb},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Ruleset 34,     !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {56b144cc-8dc7-4668-a036-cb8ac428aa89},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Ruleset 35,     !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {2c87f4dd-107a-42db-8190-b75ffc68c24b},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Ruleset 36,     !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {688ff6b6-0b92-4abe-a8d6-536f870dfac0},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Ruleset 37,     !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {9e048820-1787-4f2f-b5f3-b3c490d2a163},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Ruleset 38,     !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {53154ce7-233a-4084-a1cb-95280d73a1f5},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Ruleset 39,     !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {62eec723-cdff-4065-9436-7414e18a87cd},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Ruleset 4,      !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {7b2d4232-fdcf-4fde-8030-25d3740e4b3a},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Ruleset 40,     !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {da02d17e-e92c-4d3a-96ca-12fada9f7d03},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Ruleset 41,     !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {52d889ee-5974-43aa-ad09-e3def3491e46},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Ruleset 42,     !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {7a5b997c-9faa-478c-9b1e-dbc729f16f6f},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Ruleset 43,     !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {0c14ded1-5a4e-4fa4-8dd8-670fd1e97e5e},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Ruleset 44,     !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {3438c677-c07a-43b6-be43-fffad3e33724},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Ruleset 45,     !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {bb23299f-cf0f-4d1d-a6ed-86d56ac48175},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Ruleset 46,     !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {49da062f-705f-4082-b366-81902cfbc5db},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Ruleset 47,     !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {fb887a9a-41c1-4c9e-ab69-6469d760162a},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Ruleset 5,      !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {8a8165e3-8121-4cc9-b1da-852a10aee51e},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Ruleset 6,      !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {fe052d85-7503-4e35-959c-c433bad3e93d},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Ruleset 7,      !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {62abf774-6281-4725-8982-e8a66271bc0b},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Ruleset 8,      !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {296a632b-d7cb-4fa5-ae5c-fb54f08e3bcb},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Ruleset 9,      !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {eb43ccb8-148c-4f2a-b5ff-ba92366dd61d},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Service Water Loop Temp - 140F,  !- Name
    Temperature Schedule Type Limits,  !- Schedule Type Limits Name
    Schedule:Week:Daily {32d976f0-d9ec-4016-b95c-7ac4b801a378},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Supply Air Temp,         !- Name
    Temperature,             !- Schedule Type Limits Name
    Schedule:Week:Daily {acde7983-614f-49f5-a8dc-54616f47eafa},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Supply Air Temp 1,       !- Name
    Temperature,             !- Schedule Type Limits Name
    Schedule:Week:Daily {9c5cb15f-f312-4e97-8aa4-8d946aa6d635},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Supply Air Temp 2,       !- Name
    Temperature,             !- Schedule Type Limits Name
    Schedule:Week:Daily {49d64b42-1364-48d8-a138-0806bd9f6ed2},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Water Heater Ambient Temp Schedule - 70F,  !- Name
    Temperature Schedule Type Limits 1,  !- Schedule Type Limits Name
    Schedule:Week:Daily {b5e57c90-cec8-4c55-979c-84ead1df3b02},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Work Efficiency Schedule,!- Name
    Fractional,              !- Schedule Type Limits Name
    Schedule:Week:Daily {53a8a2cf-f122-462f-ba0a-166484e3dea4},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:COMPACT ===========

Schedule:Compact,
    Sp-Core_bottom Sys-6 Flr-2 Sch-A HPlcmt-core ZN Thermostat Schedule,  !- Name
    Sp-Core_bottom Sys-6 Flr-2 Sch-A HPlcmt-core ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    Sp-Core_mid Sys-6 Flr-3 Sch-A HPlcmt-core ZN Thermostat Schedule,  !- Name
    Sp-Core_mid Sys-6 Flr-3 Sch-A HPlcmt-core ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    Sp-Core_top Sys-6 Flr-1 Sch-A HPlcmt-core ZN Thermostat Schedule,  !- Name
    Sp-Core_top Sys-6 Flr-1 Sch-A HPlcmt-core ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    Sp-Perimeter_bot_ZN_1 Sys-6 Flr-2 Sch-A HPlcmt-south ZN Thermostat Schedule,  !- Name
    Sp-Perimeter_bot_ZN_1 Sys-6 Flr-2 Sch-A HPlcmt-south ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    Sp-Perimeter_bot_ZN_2 Sys-6 Flr-2 Sch-A HPlcmt-east ZN Thermostat Schedule,  !- Name
    Sp-Perimeter_bot_ZN_2 Sys-6 Flr-2 Sch-A HPlcmt-east ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    Sp-Perimeter_bot_ZN_3 Sys-6 Flr-2 Sch-A HPlcmt-north ZN Thermostat Schedule,  !- Name
    Sp-Perimeter_bot_ZN_3 Sys-6 Flr-2 Sch-A HPlcmt-north ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    Sp-Perimeter_bot_ZN_4 Sys-6 Flr-2 Sch-A HPlcmt-west ZN Thermostat Schedule,  !- Name
    Sp-Perimeter_bot_ZN_4 Sys-6 Flr-2 Sch-A HPlcmt-west ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    Sp-Perimeter_mid_ZN_1 Sys-6 Flr-3 Sch-A HPlcmt-south ZN Thermostat Schedule,  !- Name
    Sp-Perimeter_mid_ZN_1 Sys-6 Flr-3 Sch-A HPlcmt-south ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    Sp-Perimeter_mid_ZN_2 Sys-6 Flr-3 Sch-A HPlcmt-east ZN Thermostat Schedule,  !- Name
    Sp-Perimeter_mid_ZN_2 Sys-6 Flr-3 Sch-A HPlcmt-east ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    Sp-Perimeter_mid_ZN_3 Sys-6 Flr-3 Sch-A HPlcmt-north ZN Thermostat Schedule,  !- Name
    Sp-Perimeter_mid_ZN_3 Sys-6 Flr-3 Sch-A HPlcmt-north ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    Sp-Perimeter_mid_ZN_4 Sys-6 Flr-3 Sch-A HPlcmt-west ZN Thermostat Schedule,  !- Name
    Sp-Perimeter_mid_ZN_4 Sys-6 Flr-3 Sch-A HPlcmt-west ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    Sp-Perimeter_top_ZN_1 Sys-6 Flr-1 Sch-A HPlcmt-south ZN Thermostat Schedule,  !- Name
    Sp-Perimeter_top_ZN_1 Sys-6 Flr-1 Sch-A HPlcmt-south ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    Sp-Perimeter_top_ZN_2 Sys-6 Flr-1 Sch-A HPlcmt-east ZN Thermostat Schedule,  !- Name
    Sp-Perimeter_top_ZN_2 Sys-6 Flr-1 Sch-A HPlcmt-east ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    Sp-Perimeter_top_ZN_3 Sys-6 Flr-1 Sch-A HPlcmt-north ZN Thermostat Schedule,  !- Name
    Sp-Perimeter_top_ZN_3 Sys-6 Flr-1 Sch-A HPlcmt-north ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    Sp-Perimeter_top_ZN_4 Sys-6 Flr-1 Sch-A HPlcmt-west ZN Thermostat Schedule,  !- Name
    Sp-Perimeter_top_ZN_4 Sys-6 Flr-1 Sch-A HPlcmt-west ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:CONSTANT ===========

Schedule:Constant,
    Always On Discrete,      !- Name
    OnOff,                   !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    Always Off Discrete,     !- Name
    ,                        !- Schedule Type Limits Name
    0;                       !- Hourly Value

Schedule:Constant,
    Always On Continuous,    !- Name
    ,                        !- Schedule Type Limits Name
    1;                       !- Hourly Value


!-   ===========  ALL OBJECTS IN CLASS: MATERIAL ===========

Material,
    1/2IN Gypsum,            !- Name
    Smooth,                  !- Roughness
    0.0127,                  !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    784.9,                   !- Density {kg/m3}
    830.000000000001,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.4,                     !- Solar Absorptance
    0.4;                     !- Visible Absorptance

Material,
    1/2IN Gypsum 1,          !- Name
    Smooth,                  !- Roughness
    0.0127,                  !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    784.9,                   !- Density {kg/m3}
    830.000000000001,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.4,                     !- Solar Absorptance
    0.4;                     !- Visible Absorptance

Material,
    100mm Normalweight concrete floor,  !- Name
    MediumSmooth,            !- Roughness
    0.1016,                  !- Thickness {m}
    2.31,                    !- Conductivity {W/m-K}
    2322,                    !- Density {kg/m3}
    832,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    1IN Stucco,              !- Name
    Smooth,                  !- Roughness
    0.0253,                  !- Thickness {m}
    0.691799999999999,       !- Conductivity {W/m-K}
    1858,                    !- Density {kg/m3}
    836.999999999999,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.92;                    !- Visible Absorptance

Material,
    1IN Stucco 1,            !- Name
    Smooth,                  !- Roughness
    0.0253,                  !- Thickness {m}
    0.691799999999999,       !- Conductivity {W/m-K}
    1858,                    !- Density {kg/m3}
    836.999999999999,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.92;                    !- Visible Absorptance

Material,
    4 in. Normalweight Concrete Floor,  !- Name
    MediumRough,             !- Roughness
    0.1016,                  !- Thickness {m}
    2.31,                    !- Conductivity {W/m-K}
    2321.99999999999,        !- Density {kg/m3}
    831.999999999997,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    4 in. Normalweight Concrete Floor 1,  !- Name
    MediumRough,             !- Roughness
    0.1016,                  !- Thickness {m}
    2.31,                    !- Conductivity {W/m-K}
    2321.99999999999,        !- Density {kg/m3}
    831.999999999997,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    6 in. Normalweight Concrete Floor,  !- Name
    MediumRough,             !- Roughness
    0.1524,                  !- Thickness {m}
    2.31,                    !- Conductivity {W/m-K}
    2321.99999999999,        !- Density {kg/m3}
    831.999999999997,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    6 in. Normalweight Concrete Floor 1,  !- Name
    MediumRough,             !- Roughness
    0.1524,                  !- Thickness {m}
    2.31,                    !- Conductivity {W/m-K}
    2321.99999999999,        !- Density {kg/m3}
    831.999999999997,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    6 in. Normalweight Concrete Floor 2,  !- Name
    MediumRough,             !- Roughness
    0.1524,                  !- Thickness {m}
    2.31,                    !- Conductivity {W/m-K}
    2321.99999999999,        !- Density {kg/m3}
    831.999999999997,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    8IN CONCRETE HW RefBldg, !- Name
    Rough,                   !- Roughness
    0.2032,                  !- Thickness {m}
    1.311,                   !- Conductivity {W/m-K}
    2240,                    !- Density {kg/m3}
    836.800000000001,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    8IN CONCRETE HW RefBldg 1,  !- Name
    Rough,                   !- Roughness
    0.2032,                  !- Thickness {m}
    1.311,                   !- Conductivity {W/m-K}
    2240,                    !- Density {kg/m3}
    836.800000000001,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    F08 Metal surface,       !- Name
    Smooth,                  !- Roughness
    0.0008,                  !- Thickness {m}
    45.2800000000001,        !- Conductivity {W/m-K}
    7823.99999999999,        !- Density {kg/m3}
    500,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    F08 Metal surface 1,     !- Name
    Smooth,                  !- Roughness
    0.0008,                  !- Thickness {m}
    45.2800000000001,        !- Conductivity {W/m-K}
    7823.99999999999,        !- Density {kg/m3}
    500,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    G01 13mm gypsum board,   !- Name
    Smooth,                  !- Roughness
    0.0127,                  !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    800,                     !- Density {kg/m3}
    1090,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

Material,
    G05 25mm wood,           !- Name
    MediumSmooth,            !- Roughness
    0.0254,                  !- Thickness {m}
    0.15,                    !- Conductivity {W/m-K}
    608,                     !- Density {kg/m3}
    1630,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

Material,
    M10 200mm concrete block basement wall,  !- Name
    MediumRough,             !- Roughness
    0.2032,                  !- Thickness {m}
    1.326,                   !- Conductivity {W/m-K}
    1842,                    !- Density {kg/m3}
    912,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    Metal Roof Surface,      !- Name
    Smooth,                  !- Roughness
    0.000799999999999998,    !- Thickness {m}
    45.2799999999999,        !- Conductivity {W/m-K}
    7823.99999999999,        !- Density {kg/m3}
    499.999999999996,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    Metal Roof Surface 1,    !- Name
    Smooth,                  !- Roughness
    0.000799999999999998,    !- Thickness {m}
    45.2799999999999,        !- Conductivity {W/m-K}
    7823.99999999999,        !- Density {kg/m3}
    499.999999999996,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    Std Wood 6inch,          !- Name
    MediumSmooth,            !- Roughness
    0.15,                    !- Thickness {m}
    0.12,                    !- Conductivity {W/m-K}
    540,                     !- Density {kg/m3}
    1210,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance


!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:NOMASS ===========

Material:NoMass,
    CP02 CARPET PAD,         !- Name
    VeryRough,               !- Roughness
    0.21648,                 !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.8;                     !- Visible Absorptance

Material:NoMass,
    Nonres_Floor_Insulation, !- Name
    MediumSmooth,            !- Roughness
    2.88291975297193,        !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material:NoMass,
    Typical Carpet Pad,      !- Name
    Smooth,                  !- Roughness
    0.216479986995276,       !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.8;                     !- Visible Absorptance

Material:NoMass,
    Typical Carpet Pad 1,    !- Name
    Smooth,                  !- Roughness
    0.216479986995276,       !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.8;                     !- Visible Absorptance

Material:NoMass,
    Typical Carpet Pad 2,    !- Name
    Smooth,                  !- Roughness
    1.25502993703786,        !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.8;                     !- Visible Absorptance

Material:NoMass,
    Typical Carpet Pad 3,    !- Name
    Smooth,                  !- Roughness
    3.45515273458935,        !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.8;                     !- Visible Absorptance

Material:NoMass,
    Typical Insulation R-0.58,  !- Name
    Smooth,                  !- Roughness
    0.101874652714525,       !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material:NoMass,
    Typical Insulation R-0.58 1,  !- Name
    Smooth,                  !- Roughness
    0.454527786700932,       !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material:NoMass,
    Typical Insulation R-1.15,  !- Name
    Smooth,                  !- Roughness
    0.202526711234652,       !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material:NoMass,
    Typical Insulation R-1.15 1,  !- Name
    Smooth,                  !- Roughness
    0.454545454545455,       !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material:NoMass,
    Typical Insulation R-10.11,  !- Name
    Smooth,                  !- Roughness
    1.78074119041048,        !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material:NoMass,
    Typical Insulation R-10.11 1,  !- Name
    Smooth,                  !- Roughness
    3.77764054646303,        !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material:NoMass,
    Typical Insulation R-13.06,  !- Name
    Smooth,                  !- Roughness
    2.29929884884436,        !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material:NoMass,
    Typical Insulation R-13.06 1,  !- Name
    Smooth,                  !- Roughness
    5.20401820333898,        !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material:NoMass,
    Typical Insulation R-19.63,  !- Name
    Smooth,                  !- Roughness
    3.45670177015483,        !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material:NoMass,
    Typical Insulation R-19.63 1,  !- Name
    Smooth,                  !- Roughness
    5.46446320647242,        !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance


!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:SIMPLEGLAZINGSYSTEM ===========

WindowMaterial:SimpleGlazingSystem,
    Customized Fenestration:: cond=0.220 tvis=0.220 tsol=0.232,  !- Name
    2.2,                     !- U-Factor {W/m2-K}
    0.6,                     !- Solar Heat Gain Coefficient
    0.21;                    !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
    Customized Fenestration:: cond=0.220 tvis=0.294 tsol=0.332,  !- Name
    2.2,                     !- U-Factor {W/m2-K}
    0.6,                     !- Solar Heat Gain Coefficient
    0.21;                    !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
    Customized Fenestration:: cond=0.220 tvis=0.441 tsol=0.279,  !- Name
    2.2,                     !- U-Factor {W/m2-K}
    0.6,                     !- Solar Heat Gain Coefficient
    0.21;                    !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
    Customized Fenestration:: cond=0.220 tvis=0.898 tsol=0.837,  !- Name
    2.2,                     !- U-Factor {W/m2-K}
    0.6,                     !- Solar Heat Gain Coefficient
    0.21;                    !- Visible Transmittance


!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:GLAZING ===========

WindowMaterial:Glazing,
    Clear 3mm,               !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.00299999999999999,     !- Thickness {m}
    0.837,                   !- Solar Transmittance at Normal Incidence
    0.075,                   !- Front Side Solar Reflectance at Normal Incidence
    0.075,                   !- Back Side Solar Reflectance at Normal Incidence
    0.898,                   !- Visible Transmittance at Normal Incidence
    0.081,                   !- Front Side Visible Reflectance at Normal Incidence
    0.081,                   !- Back Side Visible Reflectance at Normal Incidence
    0,                       !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    0.9,                     !- Conductivity {W/m-K}
    1,                       !- Dirt Correction Factor for Solar and Visible Transmittance
    No;                      !- Solar Diffusing

WindowMaterial:Glazing,
    CLEAR 6MM,               !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.00599999999999998,     !- Thickness {m}
    0.775,                   !- Solar Transmittance at Normal Incidence
    0.071,                   !- Front Side Solar Reflectance at Normal Incidence
    0.071,                   !- Back Side Solar Reflectance at Normal Incidence
    0.881,                   !- Visible Transmittance at Normal Incidence
    0.08,                    !- Front Side Visible Reflectance at Normal Incidence
    0.08,                    !- Back Side Visible Reflectance at Normal Incidence
    0,                       !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    0.9,                     !- Conductivity {W/m-K}
    1,                       !- Dirt Correction Factor for Solar and Visible Transmittance
    No;                      !- Solar Diffusing

WindowMaterial:Glazing,
    LoE TINT 6MM,            !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.00599999999999998,     !- Thickness {m}
    0.36,                    !- Solar Transmittance at Normal Incidence
    0.093,                   !- Front Side Solar Reflectance at Normal Incidence
    0.2,                     !- Back Side Solar Reflectance at Normal Incidence
    0.5,                     !- Visible Transmittance at Normal Incidence
    0.035,                   !- Front Side Visible Reflectance at Normal Incidence
    0.054,                   !- Back Side Visible Reflectance at Normal Incidence
    0,                       !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.1,                     !- Back Side Infrared Hemispherical Emissivity
    0.9,                     !- Conductivity {W/m-K}
    1,                       !- Dirt Correction Factor for Solar and Visible Transmittance
    No;                      !- Solar Diffusing

WindowMaterial:Glazing,
    REF D CLEAR 6MM,         !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.00599999999999998,     !- Thickness {m}
    0.429,                   !- Solar Transmittance at Normal Incidence
    0.308,                   !- Front Side Solar Reflectance at Normal Incidence
    0.379,                   !- Back Side Solar Reflectance at Normal Incidence
    0.334,                   !- Visible Transmittance at Normal Incidence
    0.453,                   !- Front Side Visible Reflectance at Normal Incidence
    0.505,                   !- Back Side Visible Reflectance at Normal Incidence
    0,                       !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.82,                    !- Back Side Infrared Hemispherical Emissivity
    0.9,                     !- Conductivity {W/m-K}
    1,                       !- Dirt Correction Factor for Solar and Visible Transmittance
    No;                      !- Solar Diffusing

WindowMaterial:Glazing,
    REF D TINT 6MM,          !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.00599999999999998,     !- Thickness {m}
    0.3,                     !- Solar Transmittance at Normal Incidence
    0.14,                    !- Front Side Solar Reflectance at Normal Incidence
    0.36,                    !- Back Side Solar Reflectance at Normal Incidence
    0.25,                    !- Visible Transmittance at Normal Incidence
    0.18,                    !- Front Side Visible Reflectance at Normal Incidence
    0.45,                    !- Back Side Visible Reflectance at Normal Incidence
    0,                       !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.82,                    !- Back Side Infrared Hemispherical Emissivity
    0.9,                     !- Conductivity {W/m-K}
    1,                       !- Dirt Correction Factor for Solar and Visible Transmittance
    No;                      !- Solar Diffusing


!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:GAS ===========

WindowMaterial:Gas,
    AIR 13MM,                !- Name
    Air,                     !- Gas Type
    0.0127;                  !- Thickness {m}

WindowMaterial:Gas,
    AIR 6MM,                 !- Name
    Air,                     !- Gas Type
    0.0063;                  !- Thickness {m}


!-   ===========  ALL OBJECTS IN CLASS: CONSTRUCTION ===========

Construction,
    Basement Floor construction,  !- Name
    M10 200mm concrete block basement wall,  !- Outside Layer
    CP02 CARPET PAD;         !- Layer 2

Construction,
    Basement Wall construction,  !- Name
    M10 200mm concrete block basement wall;  !- Outside Layer

Construction,
    Customized Fenestration: cond=0.220 tvis=0.220 tsol=0.232,  !- Name
    Customized Fenestration:: cond=0.220 tvis=0.220 tsol=0.232;  !- Outside Layer

Construction,
    Customized Fenestration: cond=0.220 tvis=0.294 tsol=0.332,  !- Name
    Customized Fenestration:: cond=0.220 tvis=0.294 tsol=0.332;  !- Outside Layer

Construction,
    Customized Fenestration: cond=0.220 tvis=0.441 tsol=0.279,  !- Name
    Customized Fenestration:: cond=0.220 tvis=0.441 tsol=0.279;  !- Outside Layer

Construction,
    Customized Fenestration: cond=0.220 tvis=0.898 tsol=0.837,  !- Name
    Customized Fenestration:: cond=0.220 tvis=0.898 tsol=0.837;  !- Outside Layer

Construction,
    Customized opaque construction {63694fdd-92aa-4eea-9706-33f9e571802f} to conductance of 0.284,  !- Name
    6 in. Normalweight Concrete Floor 2,  !- Outside Layer
    Typical Carpet Pad 3;    !- Layer 2

Construction,
    Customized opaque construction {63694fdd-92aa-4eea-9706-33f9e571802f} to conductance of 0.757,  !- Name
    6 in. Normalweight Concrete Floor 1,  !- Outside Layer
    Typical Carpet Pad 2;    !- Layer 2

Construction,
    Customized opaque construction {86125d64-8c4d-4eb4-9fef-85a99954333d} to conductance of 0.183,  !- Name
    Metal Roof Surface 1,    !- Outside Layer
    Typical Insulation R-19.63 1;  !- Layer 2

Construction,
    Customized opaque construction {9a10af6f-2136-4d12-8e47-a366c279f865} to conductance of 0.247,  !- Name
    1IN Stucco 1,            !- Outside Layer
    8IN CONCRETE HW RefBldg 1,  !- Layer 2
    Typical Insulation R-10.11 1,  !- Layer 3
    1/2IN Gypsum 1;          !- Layer 4

Construction,
    Customized opaque construction {bac17d05-fa3c-4554-9c2b-645434204bc1} to conductance of 0.183,  !- Name
    Typical Insulation R-13.06 1,  !- Outside Layer
    4 in. Normalweight Concrete Floor 1,  !- Layer 2
    Typical Carpet Pad 1;    !- Layer 3

Construction,
    Customized opaque construction {ca5dc829-3440-4b2f-abc3-cab601b95ddb} to conductance of 2.2,  !- Name
    F08 Metal surface 1,     !- Outside Layer
    Typical Insulation R-0.58 1;  !- Layer 2

Construction,
    Customized opaque construction {ec847054-24c3-4cd7-ba79-04c3cd1d9936} to conductance of 2.2,  !- Name
    Typical Insulation R-1.15 1;  !- Outside Layer

Construction,
    Floor Adiabatic construction,  !- Name
    CP02 CARPET PAD,         !- Outside Layer
    100mm Normalweight concrete floor,  !- Layer 2
    Nonres_Floor_Insulation; !- Layer 3

Construction,
    InteriorFurnishings,     !- Name
    Std Wood 6inch;          !- Outside Layer

Construction,
    Typical Insulated Carpeted 6in Slab Floor,  !- Name
    6 in. Normalweight Concrete Floor,  !- Outside Layer
    Typical Carpet Pad;      !- Layer 2

Construction,
    Typical Insulated Exterior Mass Floor R-15.63,  !- Name
    Typical Insulation R-13.06,  !- Outside Layer
    4 in. Normalweight Concrete Floor,  !- Layer 2
    Typical Carpet Pad;      !- Layer 3

Construction,
    Typical Insulated Exterior Mass Wall R-12.5,  !- Name
    1IN Stucco,              !- Outside Layer
    8IN CONCRETE HW RefBldg, !- Layer 2
    Typical Insulation R-10.11,  !- Layer 3
    1/2IN Gypsum;            !- Layer 4

Construction,
    Typical Insulated Metal Building Roof R-20.41,  !- Name
    Metal Roof Surface,      !- Outside Layer
    Typical Insulation R-19.63;  !- Layer 2

Construction,
    Typical Insulated Metal Door R-1.43,  !- Name
    F08 Metal surface,       !- Outside Layer
    Typical Insulation R-0.58;  !- Layer 2

Construction,
    Typical Interior Ceiling,!- Name
    CP02 CARPET PAD,         !- Outside Layer
    100mm Normalweight concrete floor;  !- Layer 2

Construction,
    Typical Interior Door,   !- Name
    G05 25mm wood;           !- Outside Layer

Construction,
    Typical Interior Floor,  !- Name
    100mm Normalweight concrete floor,  !- Outside Layer
    CP02 CARPET PAD;         !- Layer 2

Construction,
    Typical Interior Partition,  !- Name
    G05 25mm wood;           !- Outside Layer

Construction,
    Typical Interior Wall,   !- Name
    G01 13mm gypsum board,   !- Outside Layer
    G01 13mm gypsum board;   !- Layer 2

Construction,
    Typical Interior Window, !- Name
    Clear 3mm;               !- Outside Layer

Construction,
    Typical Overhead Door R-2.0,  !- Name
    Typical Insulation R-1.15;  !- Outside Layer

Construction,
    U 0.35 SHGC 0.35 Dbl LoE (e2-.1) Tint 6mm/13mm Air,  !- Name
    LoE TINT 6MM,            !- Outside Layer
    AIR 13MM,                !- Layer 2
    CLEAR 6MM;               !- Layer 3

Construction,
    U 0.48 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm,  !- Name
    REF D CLEAR 6MM,         !- Outside Layer
    AIR 13MM,                !- Layer 2
    CLEAR 6MM;               !- Layer 3

Construction,
    U 0.55 SHGC 0.31 Dbl Ref-D Tint 6mm/6mm Air,  !- Name
    REF D TINT 6MM,          !- Outside Layer
    AIR 6MM,                 !- Layer 2
    CLEAR 6MM;               !- Layer 3

Construction,
    Wall Adiabatic construction,  !- Name
    G01 13mm gypsum board,   !- Outside Layer
    G01 13mm gypsum board;   !- Layer 2


!-   ===========  ALL OBJECTS IN CLASS: GLOBALGEOMETRYRULES ===========

GlobalGeometryRules,
    UpperLeftCorner,         !- Starting Vertex Position
    Counterclockwise,        !- Vertex Entry Direction
    Relative,                !- Coordinate System
    Relative,                !- Daylighting Reference Point Coordinate System
    Relative;                !- Rectangular Surface Coordinate System


!-   ===========  ALL OBJECTS IN CLASS: ZONE ===========

Zone,
    Sp-Core_bottom Sys-6 Flr-2 Sch-A HPlcmt-core ZN,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Sp-Core_mid Sys-6 Flr-3 Sch-A HPlcmt-core ZN,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Sp-Core_top Sys-6 Flr-1 Sch-A HPlcmt-core ZN,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Sp-FirstFloor_Plenum Sys-0 Flr-2 Sch-- undefined - HPlcmt-north ZN,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    No;                      !- Part of Total Floor Area

Zone,
    Sp-MidFloor_Plenum Sys-0 Flr-3 Sch-- undefined - HPlcmt-north ZN,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    No;                      !- Part of Total Floor Area

Zone,
    Sp-Perimeter_bot_ZN_1 Sys-6 Flr-2 Sch-A HPlcmt-south ZN,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Sp-Perimeter_bot_ZN_2 Sys-6 Flr-2 Sch-A HPlcmt-east ZN,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Sp-Perimeter_bot_ZN_3 Sys-6 Flr-2 Sch-A HPlcmt-north ZN,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Sp-Perimeter_bot_ZN_4 Sys-6 Flr-2 Sch-A HPlcmt-west ZN,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Sp-Perimeter_mid_ZN_1 Sys-6 Flr-3 Sch-A HPlcmt-south ZN,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Sp-Perimeter_mid_ZN_2 Sys-6 Flr-3 Sch-A HPlcmt-east ZN,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Sp-Perimeter_mid_ZN_3 Sys-6 Flr-3 Sch-A HPlcmt-north ZN,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Sp-Perimeter_mid_ZN_4 Sys-6 Flr-3 Sch-A HPlcmt-west ZN,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Sp-Perimeter_top_ZN_1 Sys-6 Flr-1 Sch-A HPlcmt-south ZN,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Sp-Perimeter_top_ZN_2 Sys-6 Flr-1 Sch-A HPlcmt-east ZN,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Sp-Perimeter_top_ZN_3 Sys-6 Flr-1 Sch-A HPlcmt-north ZN,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Sp-Perimeter_top_ZN_4 Sys-6 Flr-1 Sch-A HPlcmt-west ZN,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Sp-TopFloor_Plenum Sys-0 Flr-1 Sch-- undefined - HPlcmt-north ZN,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    No;                      !- Part of Total Floor Area


!-   ===========  ALL OBJECTS IN CLASS: ZONELIST ===========

ZoneList,
    Space Function Office - open plan,  !- Name
    Sp-Core_bottom Sys-6 Flr-2 Sch-A HPlcmt-core ZN,  !- Zone 1 Name
    Sp-Core_mid Sys-6 Flr-3 Sch-A HPlcmt-core ZN,  !- Zone 2 Name
    Sp-Core_top Sys-6 Flr-1 Sch-A HPlcmt-core ZN,  !- Zone 3 Name
    Sp-Perimeter_bot_ZN_1 Sys-6 Flr-2 Sch-A HPlcmt-south ZN,  !- Zone 4 Name
    Sp-Perimeter_bot_ZN_2 Sys-6 Flr-2 Sch-A HPlcmt-east ZN,  !- Zone 5 Name
    Sp-Perimeter_bot_ZN_3 Sys-6 Flr-2 Sch-A HPlcmt-north ZN,  !- Zone 6 Name
    Sp-Perimeter_bot_ZN_4 Sys-6 Flr-2 Sch-A HPlcmt-west ZN,  !- Zone 7 Name
    Sp-Perimeter_mid_ZN_1 Sys-6 Flr-3 Sch-A HPlcmt-south ZN,  !- Zone 8 Name
    Sp-Perimeter_mid_ZN_2 Sys-6 Flr-3 Sch-A HPlcmt-east ZN,  !- Zone 9 Name
    Sp-Perimeter_mid_ZN_3 Sys-6 Flr-3 Sch-A HPlcmt-north ZN,  !- Zone 10 Name
    Sp-Perimeter_mid_ZN_4 Sys-6 Flr-3 Sch-A HPlcmt-west ZN,  !- Zone 11 Name
    Sp-Perimeter_top_ZN_1 Sys-6 Flr-1 Sch-A HPlcmt-south ZN,  !- Zone 12 Name
    Sp-Perimeter_top_ZN_2 Sys-6 Flr-1 Sch-A HPlcmt-east ZN,  !- Zone 13 Name
    Sp-Perimeter_top_ZN_3 Sys-6 Flr-1 Sch-A HPlcmt-north ZN,  !- Zone 14 Name
    Sp-Perimeter_top_ZN_4 Sys-6 Flr-1 Sch-A HPlcmt-west ZN;  !- Zone 15 Name


!-   ===========  ALL OBJECTS IN CLASS: BUILDINGSURFACE:DETAILED ===========

BuildingSurface:Detailed,
    Core_bottom_ceiling,     !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Sp-Core_bottom Sys-6 Flr-2 Sch-A HPlcmt-core ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    FirstFloor_Plenum_Floor_5,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    4.573200000000,                 !- Vertex 1 X-coordinate {m}
    28.700600000000,                  !- Vertex 1 Y-coordinate {m}
    2.743200000000,                  !- Vertex 1 Z-coordinate {m}
    4.573200000000,                 !- Vertex 2 X-coordinate {m}
    4.573200000000,                 !- Vertex 2 Y-coordinate {m}
    2.743200000000,                  !- Vertex 2 Z-coordinate {m}
    45.337500000000,                  !- Vertex 3 X-coordinate {m}
    4.573200000000,                 !- Vertex 3 Y-coordinate {m}
    2.743200000000,                  !- Vertex 3 Z-coordinate {m}
    45.337500000000,                  !- Vertex 4 X-coordinate {m}
    28.700600000000,                  !- Vertex 4 Y-coordinate {m}
    2.743200000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Core_bot_ZN_5_Floor,     !- Name
    Floor,                   !- Surface Type
    Customized opaque construction {63694fdd-92aa-4eea-9706-33f9e571802f} to conductance of 0.757,  !- Construction Name
    Sp-Core_bottom Sys-6 Flr-2 Sch-A HPlcmt-core ZN,  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    45.337500000000,                 !- Vertex 1 X-coordinate {m}
    28.700600000000,                 !- Vertex 1 Y-coordinate {m}
    0.000000000000,                       !- Vertex 1 Z-coordinate {m}
    45.337500000000,                 !- Vertex 2 X-coordinate {m}
    4.573200000000,                  !- Vertex 2 Y-coordinate {m}
    0.000000000000,                       !- Vertex 2 Z-coordinate {m}
    4.573200000000,                  !- Vertex 3 X-coordinate {m}
    4.573200000000,                  !- Vertex 3 Y-coordinate {m}
    0.000000000000,                       !- Vertex 3 Z-coordinate {m}
    4.573200000000,                  !- Vertex 4 X-coordinate {m}
    28.700600000000,                 !- Vertex 4 Y-coordinate {m}
    0.000000000000;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Core_bot_ZN_5_Wall_East, !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-Core_bottom Sys-6 Flr-2 Sch-A HPlcmt-core ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_bot_ZN_2_Wall_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    45.337500000000,                 !- Vertex 1 X-coordinate {m}
    4.573200000000,                  !- Vertex 1 Y-coordinate {m}
    2.743200000000,                  !- Vertex 1 Z-coordinate {m}
    45.337500000000,                 !- Vertex 2 X-coordinate {m}
    4.573200000000,                  !- Vertex 2 Y-coordinate {m}
    0.000000000000,                       !- Vertex 2 Z-coordinate {m}
    45.337500000000,                 !- Vertex 3 X-coordinate {m}
    28.700600000000,                 !- Vertex 3 Y-coordinate {m}
    0.000000000000,                       !- Vertex 3 Z-coordinate {m}
    45.337500000000,                 !- Vertex 4 X-coordinate {m}
    28.700600000000,                 !- Vertex 4 Y-coordinate {m}
    2.743200000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Core_bot_ZN_5_Wall_North,!- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-Core_bottom Sys-6 Flr-2 Sch-A HPlcmt-core ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_bot_ZN_3_Wall_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    45.337500000000,                 !- Vertex 1 X-coordinate {m}
    28.700600000000,                 !- Vertex 1 Y-coordinate {m}
    2.743200000000,                  !- Vertex 1 Z-coordinate {m}
    45.337500000000,                 !- Vertex 2 X-coordinate {m}
    28.700600000000,                 !- Vertex 2 Y-coordinate {m}
    0.000000000000,                       !- Vertex 2 Z-coordinate {m}
    4.573200000000,                  !- Vertex 3 X-coordinate {m}
    28.700600000000,                 !- Vertex 3 Y-coordinate {m}
    0.000000000000,                       !- Vertex 3 Z-coordinate {m}
    4.573200000000,                  !- Vertex 4 X-coordinate {m}
    28.700600000000,                 !- Vertex 4 Y-coordinate {m}
    2.743200000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Core_bot_ZN_5_Wall_South,!- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-Core_bottom Sys-6 Flr-2 Sch-A HPlcmt-core ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_bot_ZN_1_Wall_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    4.573200000000,                  !- Vertex 1 X-coordinate {m}
    4.573200000000,                  !- Vertex 1 Y-coordinate {m}
    2.743200000000,                  !- Vertex 1 Z-coordinate {m}
    4.573200000000,                  !- Vertex 2 X-coordinate {m}
    4.573200000000,                  !- Vertex 2 Y-coordinate {m}
    0.000000000000,                       !- Vertex 2 Z-coordinate {m}
    45.337500000000,                 !- Vertex 3 X-coordinate {m}
    4.573200000000,                  !- Vertex 3 Y-coordinate {m}
    0.000000000000,                       !- Vertex 3 Z-coordinate {m}
    45.337500000000,                 !- Vertex 4 X-coordinate {m}
    4.573200000000,                  !- Vertex 4 Y-coordinate {m}
    2.743200000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Core_bot_ZN_5_Wall_West, !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-Core_bottom Sys-6 Flr-2 Sch-A HPlcmt-core ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_bot_ZN_4_Wall_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    4.573200000000,                  !- Vertex 1 X-coordinate {m}
    28.700600000000,                 !- Vertex 1 Y-coordinate {m}
    2.743200000000,                  !- Vertex 1 Z-coordinate {m}
    4.573200000000,                  !- Vertex 2 X-coordinate {m}
    28.700600000000,                 !- Vertex 2 Y-coordinate {m}
    0.000000000000,                       !- Vertex 2 Z-coordinate {m}
    4.573200000000,                  !- Vertex 3 X-coordinate {m}
    4.573200000000,                  !- Vertex 3 Y-coordinate {m}
    0.000000000000,                       !- Vertex 3 Z-coordinate {m}
    4.573200000000,                  !- Vertex 4 X-coordinate {m}
    4.573200000000,                  !- Vertex 4 Y-coordinate {m}
    2.743200000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Core_mid_ceiling,        !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Sp-Core_mid Sys-6 Flr-3 Sch-A HPlcmt-core ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    MidFloor_Plenum_Floor_5, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    4.573200000000,                 !- Vertex 1 X-coordinate {m}
    28.700600000000,                  !- Vertex 1 Y-coordinate {m}
    6.705600000000,                  !- Vertex 1 Z-coordinate {m}
    4.573200000000,                 !- Vertex 2 X-coordinate {m}
    4.573200000000,                 !- Vertex 2 Y-coordinate {m}
    6.705600000000,                  !- Vertex 2 Z-coordinate {m}
    45.337500000000,                  !- Vertex 3 X-coordinate {m}
    4.573200000000,                 !- Vertex 3 Y-coordinate {m}
    6.705600000000,                  !- Vertex 3 Z-coordinate {m}
    45.337500000000,                  !- Vertex 4 X-coordinate {m}
    28.700600000000,                  !- Vertex 4 Y-coordinate {m}
    6.705600000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Core_mid_ZN_5_Floor,     !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    Sp-Core_mid Sys-6 Flr-3 Sch-A HPlcmt-core ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    FirstFloor_Plenum_Ceiling_5,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    45.337500000000,                 !- Vertex 1 X-coordinate {m}
    28.700600000000,                 !- Vertex 1 Y-coordinate {m}
    3.962400000000,                  !- Vertex 1 Z-coordinate {m}
    45.337500000000,                 !- Vertex 2 X-coordinate {m}
    4.573200000000,                  !- Vertex 2 Y-coordinate {m}
    3.962400000000,                  !- Vertex 2 Z-coordinate {m}
    4.573200000000,                  !- Vertex 3 X-coordinate {m}
    4.573200000000,                  !- Vertex 3 Y-coordinate {m}
    3.962400000000,                  !- Vertex 3 Z-coordinate {m}
    4.573200000000,                  !- Vertex 4 X-coordinate {m}
    28.700600000000,                 !- Vertex 4 Y-coordinate {m}
    3.962400000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Core_mid_ZN_5_Wall_East, !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-Core_mid Sys-6 Flr-3 Sch-A HPlcmt-core ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_mid_ZN_2_Wall_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    45.337500000000,                 !- Vertex 1 X-coordinate {m}
    4.573200000000,                  !- Vertex 1 Y-coordinate {m}
    6.705600000000,                  !- Vertex 1 Z-coordinate {m}
    45.337500000000,                 !- Vertex 2 X-coordinate {m}
    4.573200000000,                  !- Vertex 2 Y-coordinate {m}
    3.962400000000,                  !- Vertex 2 Z-coordinate {m}
    45.337500000000,                 !- Vertex 3 X-coordinate {m}
    28.700600000000,                 !- Vertex 3 Y-coordinate {m}
    3.962400000000,                  !- Vertex 3 Z-coordinate {m}
    45.337500000000,                 !- Vertex 4 X-coordinate {m}
    28.700600000000,                 !- Vertex 4 Y-coordinate {m}
    6.705600000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Core_mid_ZN_5_Wall_North,!- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-Core_mid Sys-6 Flr-3 Sch-A HPlcmt-core ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_mid_ZN_3_Wall_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    45.337500000000,                 !- Vertex 1 X-coordinate {m}
    28.700600000000,                 !- Vertex 1 Y-coordinate {m}
    6.705600000000,                  !- Vertex 1 Z-coordinate {m}
    45.337500000000,                 !- Vertex 2 X-coordinate {m}
    28.700600000000,                 !- Vertex 2 Y-coordinate {m}
    3.962400000000,                  !- Vertex 2 Z-coordinate {m}
    4.573200000000,                  !- Vertex 3 X-coordinate {m}
    28.700600000000,                 !- Vertex 3 Y-coordinate {m}
    3.962400000000,                  !- Vertex 3 Z-coordinate {m}
    4.573200000000,                  !- Vertex 4 X-coordinate {m}
    28.700600000000,                 !- Vertex 4 Y-coordinate {m}
    6.705600000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Core_mid_ZN_5_Wall_South,!- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-Core_mid Sys-6 Flr-3 Sch-A HPlcmt-core ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_mid_ZN_1_Wall_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    4.573200000000,                  !- Vertex 1 X-coordinate {m}
    4.573200000000,                  !- Vertex 1 Y-coordinate {m}
    6.705600000000,                  !- Vertex 1 Z-coordinate {m}
    4.573200000000,                  !- Vertex 2 X-coordinate {m}
    4.573200000000,                  !- Vertex 2 Y-coordinate {m}
    3.962400000000,                  !- Vertex 2 Z-coordinate {m}
    45.337500000000,                 !- Vertex 3 X-coordinate {m}
    4.573200000000,                  !- Vertex 3 Y-coordinate {m}
    3.962400000000,                  !- Vertex 3 Z-coordinate {m}
    45.337500000000,                 !- Vertex 4 X-coordinate {m}
    4.573200000000,                  !- Vertex 4 Y-coordinate {m}
    6.705600000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Core_mid_ZN_5_Wall_West, !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-Core_mid Sys-6 Flr-3 Sch-A HPlcmt-core ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_mid_ZN_4_Wall_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    4.573200000000,                  !- Vertex 1 X-coordinate {m}
    28.700600000000,                 !- Vertex 1 Y-coordinate {m}
    6.705600000000,                  !- Vertex 1 Z-coordinate {m}
    4.573200000000,                  !- Vertex 2 X-coordinate {m}
    28.700600000000,                 !- Vertex 2 Y-coordinate {m}
    3.962400000000,                  !- Vertex 2 Z-coordinate {m}
    4.573200000000,                  !- Vertex 3 X-coordinate {m}
    4.573200000000,                  !- Vertex 3 Y-coordinate {m}
    3.962400000000,                  !- Vertex 3 Z-coordinate {m}
    4.573200000000,                  !- Vertex 4 X-coordinate {m}
    4.573200000000,                  !- Vertex 4 Y-coordinate {m}
    6.705600000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Core_top_ZN_5_Ceiling,   !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Sp-Core_top Sys-6 Flr-1 Sch-A HPlcmt-core ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TopFloor_Plenum_Floor_5, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    4.573200000000,                 !- Vertex 1 X-coordinate {m}
    28.700600000000,                  !- Vertex 1 Y-coordinate {m}
    10.668000000000,                  !- Vertex 1 Z-coordinate {m}
    4.573200000000,                 !- Vertex 2 X-coordinate {m}
    4.573200000000,                 !- Vertex 2 Y-coordinate {m}
    10.668000000000,                  !- Vertex 2 Z-coordinate {m}
    45.337500000000,                  !- Vertex 3 X-coordinate {m}
    4.573200000000,                 !- Vertex 3 Y-coordinate {m}
    10.668000000000,                  !- Vertex 3 Z-coordinate {m}
    45.337500000000,                  !- Vertex 4 X-coordinate {m}
    28.700600000000,                  !- Vertex 4 Y-coordinate {m}
    10.668000000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Core_top_ZN_5_Floor,     !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    Sp-Core_top Sys-6 Flr-1 Sch-A HPlcmt-core ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    MidFloor_Plenum_Ceiling_5,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    45.337500000000,                 !- Vertex 1 X-coordinate {m}
    28.700600000000,                 !- Vertex 1 Y-coordinate {m}
    7.924800000000,                  !- Vertex 1 Z-coordinate {m}
    45.337500000000,                 !- Vertex 2 X-coordinate {m}
    4.573200000000,                  !- Vertex 2 Y-coordinate {m}
    7.924800000000,                  !- Vertex 2 Z-coordinate {m}
    4.573200000000,                  !- Vertex 3 X-coordinate {m}
    4.573200000000,                  !- Vertex 3 Y-coordinate {m}
    7.924800000000,                  !- Vertex 3 Z-coordinate {m}
    4.573200000000,                  !- Vertex 4 X-coordinate {m}
    28.700600000000,                 !- Vertex 4 Y-coordinate {m}
    7.924800000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Core_top_ZN_5_Wall_East, !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-Core_top Sys-6 Flr-1 Sch-A HPlcmt-core ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_top_ZN_2_Wall_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    45.337500000000,                 !- Vertex 1 X-coordinate {m}
    4.573200000000,                  !- Vertex 1 Y-coordinate {m}
    10.668000000000,                  !- Vertex 1 Z-coordinate {m}
    45.337500000000,                 !- Vertex 2 X-coordinate {m}
    4.573200000000,                  !- Vertex 2 Y-coordinate {m}
    7.924800000000,                  !- Vertex 2 Z-coordinate {m}
    45.337500000000,                 !- Vertex 3 X-coordinate {m}
    28.700600000000,                 !- Vertex 3 Y-coordinate {m}
    7.924800000000,                  !- Vertex 3 Z-coordinate {m}
    45.337500000000,                 !- Vertex 4 X-coordinate {m}
    28.700600000000,                 !- Vertex 4 Y-coordinate {m}
    10.668000000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Core_top_ZN_5_Wall_North,!- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-Core_top Sys-6 Flr-1 Sch-A HPlcmt-core ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_top_ZN_3_Wall_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    45.337500000000,                 !- Vertex 1 X-coordinate {m}
    28.700600000000,                 !- Vertex 1 Y-coordinate {m}
    10.668000000000,                  !- Vertex 1 Z-coordinate {m}
    45.337500000000,                 !- Vertex 2 X-coordinate {m}
    28.700600000000,                 !- Vertex 2 Y-coordinate {m}
    7.924800000000,                  !- Vertex 2 Z-coordinate {m}
    4.573200000000,                  !- Vertex 3 X-coordinate {m}
    28.700600000000,                 !- Vertex 3 Y-coordinate {m}
    7.924800000000,                  !- Vertex 3 Z-coordinate {m}
    4.573200000000,                  !- Vertex 4 X-coordinate {m}
    28.700600000000,                 !- Vertex 4 Y-coordinate {m}
    10.668000000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Core_top_ZN_5_Wall_South,!- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-Core_top Sys-6 Flr-1 Sch-A HPlcmt-core ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_top_ZN_1_Wall_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    4.573200000000,                  !- Vertex 1 X-coordinate {m}
    4.573200000000,                  !- Vertex 1 Y-coordinate {m}
    10.668000000000,                  !- Vertex 1 Z-coordinate {m}
    4.573200000000,                  !- Vertex 2 X-coordinate {m}
    4.573200000000,                  !- Vertex 2 Y-coordinate {m}
    7.924800000000,                  !- Vertex 2 Z-coordinate {m}
    45.337500000000,                 !- Vertex 3 X-coordinate {m}
    4.573200000000,                  !- Vertex 3 Y-coordinate {m}
    7.924800000000,                  !- Vertex 3 Z-coordinate {m}
    45.337500000000,                 !- Vertex 4 X-coordinate {m}
    4.573200000000,                  !- Vertex 4 Y-coordinate {m}
    10.668000000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Core_top_ZN_5_Wall_West, !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-Core_top Sys-6 Flr-1 Sch-A HPlcmt-core ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_top_ZN_4_Wall_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    4.573200000000,                  !- Vertex 1 X-coordinate {m}
    28.700600000000,                 !- Vertex 1 Y-coordinate {m}
    10.668000000000,                  !- Vertex 1 Z-coordinate {m}
    4.573200000000,                  !- Vertex 2 X-coordinate {m}
    28.700600000000,                 !- Vertex 2 Y-coordinate {m}
    7.924800000000,                  !- Vertex 2 Z-coordinate {m}
    4.573200000000,                  !- Vertex 3 X-coordinate {m}
    4.573200000000,                  !- Vertex 3 Y-coordinate {m}
    7.924800000000,                  !- Vertex 3 Z-coordinate {m}
    4.573200000000,                  !- Vertex 4 X-coordinate {m}
    4.573200000000,                  !- Vertex 4 Y-coordinate {m}
    10.668000000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    FirstFloor_Plenum_Ceiling_1,  !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Sp-FirstFloor_Plenum Sys-0 Flr-2 Sch-- undefined - HPlcmt-north ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_mid_ZN_1_Floor,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    4.573200000000,                  !- Vertex 1 X-coordinate {m}
    4.573200000000,                       !- Vertex 1 Y-coordinate {m}
    3.962400000000,                  !- Vertex 1 Z-coordinate {m}
    0.000000000000,                 !- Vertex 2 X-coordinate {m}
    0.000000000000,                  !- Vertex 2 Y-coordinate {m}
    3.962400000000,                  !- Vertex 2 Z-coordinate {m}
    49.911000000000,                  !- Vertex 3 X-coordinate {m}
    0.000000000000,                  !- Vertex 3 Y-coordinate {m}
    3.962400000000,                  !- Vertex 3 Z-coordinate {m}
    45.337500000000,                       !- Vertex 4 X-coordinate {m}
    4.573200000000,                       !- Vertex 4 Y-coordinate {m}
    3.962400000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    FirstFloor_Plenum_Ceiling_2,  !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Sp-FirstFloor_Plenum Sys-0 Flr-2 Sch-- undefined - HPlcmt-north ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_mid_ZN_2_Floor,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    45.337500000000,                  !- Vertex 1 X-coordinate {m}
    28.700600000000,                       !- Vertex 1 Y-coordinate {m}
    3.962400000000,                  !- Vertex 1 Z-coordinate {m}
    45.337500000000,                  !- Vertex 2 X-coordinate {m}
    4.573200000000,                 !- Vertex 2 Y-coordinate {m}
    3.962400000000,                  !- Vertex 2 Z-coordinate {m}
    49.911000000000,                 !- Vertex 3 X-coordinate {m}
    0.000000000000,                 !- Vertex 3 Y-coordinate {m}
    3.962400000000,                  !- Vertex 3 Z-coordinate {m}
    49.911000000000,                 !- Vertex 4 X-coordinate {m}
    33.273800000000,                  !- Vertex 4 Y-coordinate {m}
    3.962400000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    FirstFloor_Plenum_Ceiling_3,  !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Sp-FirstFloor_Plenum Sys-0 Flr-2 Sch-- undefined - HPlcmt-north ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_mid_ZN_3_Floor,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    0.000000000000,                 !- Vertex 1 X-coordinate {m}
    33.273800000000,                 !- Vertex 1 Y-coordinate {m}
    3.962400000000,                  !- Vertex 1 Z-coordinate {m}
    4.573200000000,                  !- Vertex 2 X-coordinate {m}
    28.700600000000,                 !- Vertex 2 Y-coordinate {m}
    3.962400000000,                  !- Vertex 2 Z-coordinate {m}
    45.337500000000,                       !- Vertex 3 X-coordinate {m}
    28.700600000000,                 !- Vertex 3 Y-coordinate {m}
    3.962400000000,                  !- Vertex 3 Z-coordinate {m}
    49.911000000000,                  !- Vertex 4 X-coordinate {m}
    33.273800000000,                 !- Vertex 4 Y-coordinate {m}
    3.962400000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    FirstFloor_Plenum_Ceiling_4,  !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Sp-FirstFloor_Plenum Sys-0 Flr-2 Sch-- undefined - HPlcmt-north ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_mid_ZN_4_Floor,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    0.000000000000,                       !- Vertex 1 X-coordinate {m}
    33.273800000000,                       !- Vertex 1 Y-coordinate {m}
    3.962400000000,                  !- Vertex 1 Z-coordinate {m}
    0.000000000000,                  !- Vertex 2 X-coordinate {m}
    0.000000000000,                  !- Vertex 2 Y-coordinate {m}
    3.962400000000,                  !- Vertex 2 Z-coordinate {m}
    4.573200000000,                  !- Vertex 3 X-coordinate {m}
    4.573200000000,                 !- Vertex 3 Y-coordinate {m}
    3.962400000000,                  !- Vertex 3 Z-coordinate {m}
    4.573200000000,                       !- Vertex 4 X-coordinate {m}
    28.700600000000,                 !- Vertex 4 Y-coordinate {m}
    3.962400000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    FirstFloor_Plenum_Ceiling_5,  !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Sp-FirstFloor_Plenum Sys-0 Flr-2 Sch-- undefined - HPlcmt-north ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Core_mid_ZN_5_Floor,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    4.573200000000,                 !- Vertex 1 X-coordinate {m}
    28.700600000000,                  !- Vertex 1 Y-coordinate {m}
    3.962400000000,                  !- Vertex 1 Z-coordinate {m}
    4.573200000000,                 !- Vertex 2 X-coordinate {m}
    4.573200000000,                 !- Vertex 2 Y-coordinate {m}
    3.962400000000,                  !- Vertex 2 Z-coordinate {m}
    45.337500000000,                  !- Vertex 3 X-coordinate {m}
    4.573200000000,                 !- Vertex 3 Y-coordinate {m}
    3.962400000000,                  !- Vertex 3 Z-coordinate {m}
    45.337500000000,                  !- Vertex 4 X-coordinate {m}
    28.700600000000,                  !- Vertex 4 Y-coordinate {m}
    3.962400000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    FirstFloor_Plenum_Floor_1,  !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    Sp-FirstFloor_Plenum Sys-0 Flr-2 Sch-- undefined - HPlcmt-north ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_bot_ZN_1_Ceiling,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    49.911000000000,                 !- Vertex 1 X-coordinate {m}
    0.000000000000,                  !- Vertex 1 Y-coordinate {m}
    2.743200000000,                  !- Vertex 1 Z-coordinate {m}
    0.000000000000,                  !- Vertex 2 X-coordinate {m}
    0.000000000000,                       !- Vertex 2 Y-coordinate {m}
    2.743200000000,                  !- Vertex 2 Z-coordinate {m}
    4.573200000000,                       !- Vertex 3 X-coordinate {m}
    4.573200000000,                       !- Vertex 3 Y-coordinate {m}
    2.743200000000,                  !- Vertex 3 Z-coordinate {m}
    45.337500000000,                  !- Vertex 4 X-coordinate {m}
    4.573200000000,                  !- Vertex 4 Y-coordinate {m}
    2.743200000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    FirstFloor_Plenum_Floor_2,  !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    Sp-FirstFloor_Plenum Sys-0 Flr-2 Sch-- undefined - HPlcmt-north ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_bot_ZN_2_Ceiling,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    49.911000000000,                  !- Vertex 1 X-coordinate {m}
    33.273800000000,                 !- Vertex 1 Y-coordinate {m}
    2.743200000000,                  !- Vertex 1 Z-coordinate {m}
    49.911000000000,                  !- Vertex 2 X-coordinate {m}
    0.000000000000,                       !- Vertex 2 Y-coordinate {m}
    2.743200000000,                  !- Vertex 2 Z-coordinate {m}
    45.337500000000,                 !- Vertex 3 X-coordinate {m}
    4.573200000000,                  !- Vertex 3 Y-coordinate {m}
    2.743200000000,                  !- Vertex 3 Z-coordinate {m}
    45.337500000000,                 !- Vertex 4 X-coordinate {m}
    28.700600000000,                 !- Vertex 4 Y-coordinate {m}
    2.743200000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    FirstFloor_Plenum_Floor_3,  !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    Sp-FirstFloor_Plenum Sys-0 Flr-2 Sch-- undefined - HPlcmt-north ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_bot_ZN_3_Ceililng,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    49.911000000000,                  !- Vertex 1 X-coordinate {m}
    33.273800000000,                 !- Vertex 1 Y-coordinate {m}
    2.743200000000,                  !- Vertex 1 Z-coordinate {m}
    45.337500000000,                 !- Vertex 2 X-coordinate {m}
    28.700600000000,                 !- Vertex 2 Y-coordinate {m}
    2.743200000000,                  !- Vertex 2 Z-coordinate {m}
    4.573200000000,                  !- Vertex 3 X-coordinate {m}
    28.700600000000,                 !- Vertex 3 Y-coordinate {m}
    2.743200000000,                  !- Vertex 3 Z-coordinate {m}
    0.000000000000,                       !- Vertex 4 X-coordinate {m}
    33.273800000000,                 !- Vertex 4 Y-coordinate {m}
    2.743200000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    FirstFloor_Plenum_Floor_4,  !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    Sp-FirstFloor_Plenum Sys-0 Flr-2 Sch-- undefined - HPlcmt-north ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_bot_ZN_4_Ceiling,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    4.573200000000,                       !- Vertex 1 X-coordinate {m}
    28.700600000000,                 !- Vertex 1 Y-coordinate {m}
    2.743200000000,                  !- Vertex 1 Z-coordinate {m}
    4.573200000000,                  !- Vertex 2 X-coordinate {m}
    4.573200000000,                 !- Vertex 2 Y-coordinate {m}
    2.743200000000,                  !- Vertex 2 Z-coordinate {m}
    0.000000000000,                  !- Vertex 3 X-coordinate {m}
    0.000000000000,                  !- Vertex 3 Y-coordinate {m}
    2.743200000000,                  !- Vertex 3 Z-coordinate {m}
    0.000000000000,                       !- Vertex 4 X-coordinate {m}
    33.273800000000,                       !- Vertex 4 Y-coordinate {m}
    2.743200000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    FirstFloor_Plenum_Floor_5,  !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    Sp-FirstFloor_Plenum Sys-0 Flr-2 Sch-- undefined - HPlcmt-north ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Core_bottom_ceiling,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    45.337500000000,                 !- Vertex 1 X-coordinate {m}
    28.700600000000,                 !- Vertex 1 Y-coordinate {m}
    2.743200000000,                  !- Vertex 1 Z-coordinate {m}
    45.337500000000,                 !- Vertex 2 X-coordinate {m}
    4.573200000000,                  !- Vertex 2 Y-coordinate {m}
    2.743200000000,                  !- Vertex 2 Z-coordinate {m}
    4.573200000000,                  !- Vertex 3 X-coordinate {m}
    4.573200000000,                  !- Vertex 3 Y-coordinate {m}
    2.743200000000,                  !- Vertex 3 Z-coordinate {m}
    4.573200000000,                  !- Vertex 4 X-coordinate {m}
    28.700600000000,                 !- Vertex 4 Y-coordinate {m}
    2.743200000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Perimeter_bot_Plenum_Wall_East,  !- Name
    Wall,                    !- Surface Type
    Customized opaque construction {9a10af6f-2136-4d12-8e47-a366c279f865} to conductance of 0.247,  !- Construction Name
    Sp-FirstFloor_Plenum Sys-0 Flr-2 Sch-- undefined - HPlcmt-north ZN,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    49.911000000000,                  !- Vertex 1 X-coordinate {m}
    0.000000000000,                       !- Vertex 1 Y-coordinate {m}
    3.962400000000,                  !- Vertex 1 Z-coordinate {m}
    49.911000000000,                  !- Vertex 2 X-coordinate {m}
    0.000000000000,                       !- Vertex 2 Y-coordinate {m}
    2.743200000000,                  !- Vertex 2 Z-coordinate {m}
    49.911000000000,                  !- Vertex 3 X-coordinate {m}
    33.273800000000,                 !- Vertex 3 Y-coordinate {m}
    2.743200000000,                  !- Vertex 3 Z-coordinate {m}
    49.911000000000,                  !- Vertex 4 X-coordinate {m}
    33.273800000000,                 !- Vertex 4 Y-coordinate {m}
    3.962400000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Perimeter_bot_Plenum_Wall_North,  !- Name
    Wall,                    !- Surface Type
    Customized opaque construction {9a10af6f-2136-4d12-8e47-a366c279f865} to conductance of 0.247,  !- Construction Name
    Sp-FirstFloor_Plenum Sys-0 Flr-2 Sch-- undefined - HPlcmt-north ZN,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    49.911000000000,                  !- Vertex 1 X-coordinate {m}
    33.273800000000,                 !- Vertex 1 Y-coordinate {m}
    3.962400000000,                  !- Vertex 1 Z-coordinate {m}
    49.911000000000,                  !- Vertex 2 X-coordinate {m}
    33.273800000000,                 !- Vertex 2 Y-coordinate {m}
    2.743200000000,                  !- Vertex 2 Z-coordinate {m}
    0.000000000000,                       !- Vertex 3 X-coordinate {m}
    33.273800000000,                 !- Vertex 3 Y-coordinate {m}
    2.743200000000,                  !- Vertex 3 Z-coordinate {m}
    0.000000000000,                       !- Vertex 4 X-coordinate {m}
    33.273800000000,                 !- Vertex 4 Y-coordinate {m}
    3.962400000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Perimeter_bot_Plenum_Wall_South,  !- Name
    Wall,                    !- Surface Type
    Customized opaque construction {9a10af6f-2136-4d12-8e47-a366c279f865} to conductance of 0.247,  !- Construction Name
    Sp-FirstFloor_Plenum Sys-0 Flr-2 Sch-- undefined - HPlcmt-north ZN,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    0.000000000000,                       !- Vertex 1 X-coordinate {m}
    0.000000000000,                       !- Vertex 1 Y-coordinate {m}
    3.962400000000,                  !- Vertex 1 Z-coordinate {m}
    0.000000000000,                       !- Vertex 2 X-coordinate {m}
    0.000000000000,                       !- Vertex 2 Y-coordinate {m}
    2.743200000000,                  !- Vertex 2 Z-coordinate {m}
    49.911000000000,                  !- Vertex 3 X-coordinate {m}
    0.000000000000,                       !- Vertex 3 Y-coordinate {m}
    2.743200000000,                  !- Vertex 3 Z-coordinate {m}
    49.911000000000,                  !- Vertex 4 X-coordinate {m}
    0.000000000000,                       !- Vertex 4 Y-coordinate {m}
    3.962400000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Perimeter_bot_Plenum_Wall_West,  !- Name
    Wall,                    !- Surface Type
    Customized opaque construction {9a10af6f-2136-4d12-8e47-a366c279f865} to conductance of 0.247,  !- Construction Name
    Sp-FirstFloor_Plenum Sys-0 Flr-2 Sch-- undefined - HPlcmt-north ZN,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    0.000000000000,                       !- Vertex 1 X-coordinate {m}
    33.273800000000,                 !- Vertex 1 Y-coordinate {m}
    3.962400000000,                  !- Vertex 1 Z-coordinate {m}
    0.000000000000,                       !- Vertex 2 X-coordinate {m}
    33.273800000000,                 !- Vertex 2 Y-coordinate {m}
    2.743200000000,                  !- Vertex 2 Z-coordinate {m}
    0.000000000000,                       !- Vertex 3 X-coordinate {m}
    0.000000000000,                       !- Vertex 3 Y-coordinate {m}
    2.743200000000,                  !- Vertex 3 Z-coordinate {m}
    0.000000000000,                       !- Vertex 4 X-coordinate {m}
    0.000000000000,                       !- Vertex 4 Y-coordinate {m}
    3.962400000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    MidFloor_Plenum_Ceiling_1,  !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Sp-MidFloor_Plenum Sys-0 Flr-3 Sch-- undefined - HPlcmt-north ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_top_ZN_1_Floor,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    4.573200000000,                  !- Vertex 1 X-coordinate {m}
    4.573200000000,                       !- Vertex 1 Y-coordinate {m}
    7.924800000000,                  !- Vertex 1 Z-coordinate {m}
    0.000000000000,                 !- Vertex 2 X-coordinate {m}
    0.000000000000,                  !- Vertex 2 Y-coordinate {m}
    7.924800000000,                  !- Vertex 2 Z-coordinate {m}
    49.911000000000,                  !- Vertex 3 X-coordinate {m}
    0.000000000000,                  !- Vertex 3 Y-coordinate {m}
    7.924800000000,                  !- Vertex 3 Z-coordinate {m}
    45.337500000000,                       !- Vertex 4 X-coordinate {m}
    4.573200000000,                       !- Vertex 4 Y-coordinate {m}
    7.924800000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    MidFloor_Plenum_Ceiling_2,  !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Sp-MidFloor_Plenum Sys-0 Flr-3 Sch-- undefined - HPlcmt-north ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_top_ZN_2_Floor,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    45.337500000000,                  !- Vertex 1 X-coordinate {m}
    28.700600000000,                       !- Vertex 1 Y-coordinate {m}
    7.924800000000,                  !- Vertex 1 Z-coordinate {m}
    45.337500000000,                  !- Vertex 2 X-coordinate {m}
    4.573200000000,                 !- Vertex 2 Y-coordinate {m}
    7.924800000000,                  !- Vertex 2 Z-coordinate {m}
    49.911000000000,                 !- Vertex 3 X-coordinate {m}
    0.000000000000,                 !- Vertex 3 Y-coordinate {m}
    7.924800000000,                  !- Vertex 3 Z-coordinate {m}
    49.911000000000,                 !- Vertex 4 X-coordinate {m}
    33.273800000000,                  !- Vertex 4 Y-coordinate {m}
    7.924800000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    MidFloor_Plenum_Ceiling_3,  !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Sp-MidFloor_Plenum Sys-0 Flr-3 Sch-- undefined - HPlcmt-north ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_top_ZN_3_Floor,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    0.000000000000,                 !- Vertex 1 X-coordinate {m}
    33.273800000000,                 !- Vertex 1 Y-coordinate {m}
    7.924800000000,                  !- Vertex 1 Z-coordinate {m}
    4.573200000000,                  !- Vertex 2 X-coordinate {m}
    28.700600000000,                 !- Vertex 2 Y-coordinate {m}
    7.924800000000,                  !- Vertex 2 Z-coordinate {m}
    45.337500000000,                       !- Vertex 3 X-coordinate {m}
    28.700600000000,                 !- Vertex 3 Y-coordinate {m}
    7.924800000000,                  !- Vertex 3 Z-coordinate {m}
    49.911000000000,                  !- Vertex 4 X-coordinate {m}
    33.273800000000,                 !- Vertex 4 Y-coordinate {m}
    7.924800000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    MidFloor_Plenum_Ceiling_4,  !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Sp-MidFloor_Plenum Sys-0 Flr-3 Sch-- undefined - HPlcmt-north ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_top_ZN_4_Floor,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    0.000000000000,                       !- Vertex 1 X-coordinate {m}
    33.273800000000,                       !- Vertex 1 Y-coordinate {m}
    7.924800000000,                  !- Vertex 1 Z-coordinate {m}
    0.000000000000,                  !- Vertex 2 X-coordinate {m}
    0.000000000000,                  !- Vertex 2 Y-coordinate {m}
    7.924800000000,                  !- Vertex 2 Z-coordinate {m}
    4.573200000000,                  !- Vertex 3 X-coordinate {m}
    4.573200000000,                 !- Vertex 3 Y-coordinate {m}
    7.924800000000,                  !- Vertex 3 Z-coordinate {m}
    4.573200000000,                       !- Vertex 4 X-coordinate {m}
    28.700600000000,                 !- Vertex 4 Y-coordinate {m}
    7.924800000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    MidFloor_Plenum_Ceiling_5,  !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Sp-MidFloor_Plenum Sys-0 Flr-3 Sch-- undefined - HPlcmt-north ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Core_top_ZN_5_Floor,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    4.573200000000,                 !- Vertex 1 X-coordinate {m}
    28.700600000000,                  !- Vertex 1 Y-coordinate {m}
    7.924800000000,                  !- Vertex 1 Z-coordinate {m}
    4.573200000000,                 !- Vertex 2 X-coordinate {m}
    4.573200000000,                 !- Vertex 2 Y-coordinate {m}
    7.924800000000,                  !- Vertex 2 Z-coordinate {m}
    45.337500000000,                  !- Vertex 3 X-coordinate {m}
    4.573200000000,                 !- Vertex 3 Y-coordinate {m}
    7.924800000000,                  !- Vertex 3 Z-coordinate {m}
    45.337500000000,                  !- Vertex 4 X-coordinate {m}
    28.700600000000,                  !- Vertex 4 Y-coordinate {m}
    7.924800000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    MidFloor_Plenum_Floor_1, !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    Sp-MidFloor_Plenum Sys-0 Flr-3 Sch-- undefined - HPlcmt-north ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_mid_ZN_1_Ceiling,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    49.911000000000,                 !- Vertex 1 X-coordinate {m}
    0.000000000000,                  !- Vertex 1 Y-coordinate {m}
    6.705600000000,                  !- Vertex 1 Z-coordinate {m}
    0.000000000000,                  !- Vertex 2 X-coordinate {m}
    0.000000000000,                       !- Vertex 2 Y-coordinate {m}
    6.705600000000,                  !- Vertex 2 Z-coordinate {m}
    4.573200000000,                       !- Vertex 3 X-coordinate {m}
    4.573200000000,                       !- Vertex 3 Y-coordinate {m}
    6.705600000000,                  !- Vertex 3 Z-coordinate {m}
    45.337500000000,                  !- Vertex 4 X-coordinate {m}
    4.573200000000,                  !- Vertex 4 Y-coordinate {m}
    6.705600000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    MidFloor_Plenum_Floor_2, !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    Sp-MidFloor_Plenum Sys-0 Flr-3 Sch-- undefined - HPlcmt-north ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_mid_ZN_2_Ceiling,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    49.911000000000,                  !- Vertex 1 X-coordinate {m}
    33.273800000000,                 !- Vertex 1 Y-coordinate {m}
    6.705600000000,                  !- Vertex 1 Z-coordinate {m}
    49.911000000000,                  !- Vertex 2 X-coordinate {m}
    0.000000000000,                       !- Vertex 2 Y-coordinate {m}
    6.705600000000,                  !- Vertex 2 Z-coordinate {m}
    45.337500000000,                 !- Vertex 3 X-coordinate {m}
    4.573200000000,                  !- Vertex 3 Y-coordinate {m}
    6.705600000000,                  !- Vertex 3 Z-coordinate {m}
    45.337500000000,                 !- Vertex 4 X-coordinate {m}
    28.700600000000,                 !- Vertex 4 Y-coordinate {m}
    6.705600000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    MidFloor_Plenum_Floor_3, !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    Sp-MidFloor_Plenum Sys-0 Flr-3 Sch-- undefined - HPlcmt-north ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_mid_ZN_3_Ceiling,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    49.911000000000,                  !- Vertex 1 X-coordinate {m}
    33.273800000000,                 !- Vertex 1 Y-coordinate {m}
    6.705600000000,                  !- Vertex 1 Z-coordinate {m}
    45.337500000000,                 !- Vertex 2 X-coordinate {m}
    28.700600000000,                 !- Vertex 2 Y-coordinate {m}
    6.705600000000,                  !- Vertex 2 Z-coordinate {m}
    4.573200000000,                  !- Vertex 3 X-coordinate {m}
    28.700600000000,                 !- Vertex 3 Y-coordinate {m}
    6.705600000000,                  !- Vertex 3 Z-coordinate {m}
    0.000000000000,                       !- Vertex 4 X-coordinate {m}
    33.273800000000,                 !- Vertex 4 Y-coordinate {m}
    6.705600000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    MidFloor_Plenum_Floor_4, !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    Sp-MidFloor_Plenum Sys-0 Flr-3 Sch-- undefined - HPlcmt-north ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_mid_ZN_4_Ceiling,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    4.573200000000,                       !- Vertex 1 X-coordinate {m}
    28.700600000000,                 !- Vertex 1 Y-coordinate {m}
    6.705600000000,                  !- Vertex 1 Z-coordinate {m}
    4.573200000000,                  !- Vertex 2 X-coordinate {m}
    4.573200000000,                 !- Vertex 2 Y-coordinate {m}
    6.705600000000,                  !- Vertex 2 Z-coordinate {m}
    0.000000000000,                  !- Vertex 3 X-coordinate {m}
    0.000000000000,                  !- Vertex 3 Y-coordinate {m}
    6.705600000000,                  !- Vertex 3 Z-coordinate {m}
    0.000000000000,                       !- Vertex 4 X-coordinate {m}
    33.273800000000,                       !- Vertex 4 Y-coordinate {m}
    6.705600000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    MidFloor_Plenum_Floor_5, !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    Sp-MidFloor_Plenum Sys-0 Flr-3 Sch-- undefined - HPlcmt-north ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Core_mid_ceiling,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    45.337500000000,                 !- Vertex 1 X-coordinate {m}
    28.700600000000,                 !- Vertex 1 Y-coordinate {m}
    6.705600000000,                  !- Vertex 1 Z-coordinate {m}
    45.337500000000,                 !- Vertex 2 X-coordinate {m}
    4.573200000000,                  !- Vertex 2 Y-coordinate {m}
    6.705600000000,                  !- Vertex 2 Z-coordinate {m}
    4.573200000000,                  !- Vertex 3 X-coordinate {m}
    4.573200000000,                  !- Vertex 3 Y-coordinate {m}
    6.705600000000,                  !- Vertex 3 Z-coordinate {m}
    4.573200000000,                  !- Vertex 4 X-coordinate {m}
    28.700600000000,                 !- Vertex 4 Y-coordinate {m}
    6.705600000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Perimeter_mid_Plenum_Wall_East,  !- Name
    Wall,                    !- Surface Type
    Customized opaque construction {9a10af6f-2136-4d12-8e47-a366c279f865} to conductance of 0.247,  !- Construction Name
    Sp-MidFloor_Plenum Sys-0 Flr-3 Sch-- undefined - HPlcmt-north ZN,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    49.911000000000,                  !- Vertex 1 X-coordinate {m}
    0.000000000000,                       !- Vertex 1 Y-coordinate {m}
    7.924800000000,                  !- Vertex 1 Z-coordinate {m}
    49.911000000000,                  !- Vertex 2 X-coordinate {m}
    0.000000000000,                       !- Vertex 2 Y-coordinate {m}
    6.705600000000,                  !- Vertex 2 Z-coordinate {m}
    49.911000000000,                  !- Vertex 3 X-coordinate {m}
    33.273800000000,                 !- Vertex 3 Y-coordinate {m}
    6.705600000000,                  !- Vertex 3 Z-coordinate {m}
    49.911000000000,                  !- Vertex 4 X-coordinate {m}
    33.273800000000,                 !- Vertex 4 Y-coordinate {m}
    7.924800000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Perimeter_mid_Plenum_Wall_North,  !- Name
    Wall,                    !- Surface Type
    Customized opaque construction {9a10af6f-2136-4d12-8e47-a366c279f865} to conductance of 0.247,  !- Construction Name
    Sp-MidFloor_Plenum Sys-0 Flr-3 Sch-- undefined - HPlcmt-north ZN,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    49.911000000000,                  !- Vertex 1 X-coordinate {m}
    33.273800000000,                 !- Vertex 1 Y-coordinate {m}
    7.924800000000,                  !- Vertex 1 Z-coordinate {m}
    49.911000000000,                  !- Vertex 2 X-coordinate {m}
    33.273800000000,                 !- Vertex 2 Y-coordinate {m}
    6.705600000000,                  !- Vertex 2 Z-coordinate {m}
    0.000000000000,                       !- Vertex 3 X-coordinate {m}
    33.273800000000,                 !- Vertex 3 Y-coordinate {m}
    6.705600000000,                  !- Vertex 3 Z-coordinate {m}
    0.000000000000,                       !- Vertex 4 X-coordinate {m}
    33.273800000000,                 !- Vertex 4 Y-coordinate {m}
    7.924800000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Perimeter_mid_Plenum_Wall_South,  !- Name
    Wall,                    !- Surface Type
    Customized opaque construction {9a10af6f-2136-4d12-8e47-a366c279f865} to conductance of 0.247,  !- Construction Name
    Sp-MidFloor_Plenum Sys-0 Flr-3 Sch-- undefined - HPlcmt-north ZN,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    0.000000000000,                       !- Vertex 1 X-coordinate {m}
    0.000000000000,                       !- Vertex 1 Y-coordinate {m}
    7.924800000000,                  !- Vertex 1 Z-coordinate {m}
    0.000000000000,                       !- Vertex 2 X-coordinate {m}
    0.000000000000,                       !- Vertex 2 Y-coordinate {m}
    6.705600000000,                  !- Vertex 2 Z-coordinate {m}
    49.911000000000,                  !- Vertex 3 X-coordinate {m}
    0.000000000000,                       !- Vertex 3 Y-coordinate {m}
    6.705600000000,                  !- Vertex 3 Z-coordinate {m}
    49.911000000000,                  !- Vertex 4 X-coordinate {m}
    0.000000000000,                       !- Vertex 4 Y-coordinate {m}
    7.924800000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Perimeter_mid_Plenum_Wall_West,  !- Name
    Wall,                    !- Surface Type
    Customized opaque construction {9a10af6f-2136-4d12-8e47-a366c279f865} to conductance of 0.247,  !- Construction Name
    Sp-MidFloor_Plenum Sys-0 Flr-3 Sch-- undefined - HPlcmt-north ZN,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    0.000000000000,                       !- Vertex 1 X-coordinate {m}
    33.273800000000,                 !- Vertex 1 Y-coordinate {m}
    7.924800000000,                  !- Vertex 1 Z-coordinate {m}
    0.000000000000,                       !- Vertex 2 X-coordinate {m}
    33.273800000000,                 !- Vertex 2 Y-coordinate {m}
    6.705600000000,                  !- Vertex 2 Z-coordinate {m}
    0.000000000000,                       !- Vertex 3 X-coordinate {m}
    0.000000000000,                       !- Vertex 3 Y-coordinate {m}
    6.705600000000,                  !- Vertex 3 Z-coordinate {m}
    0.000000000000,                       !- Vertex 4 X-coordinate {m}
    0.000000000000,                       !- Vertex 4 Y-coordinate {m}
    7.924800000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Perimeter_bot_ZN_1_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Sp-Perimeter_bot_ZN_1 Sys-6 Flr-2 Sch-A HPlcmt-south ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    FirstFloor_Plenum_Floor_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    4.573200000000,                  !- Vertex 1 X-coordinate {m}
    4.573200000000,                       !- Vertex 1 Y-coordinate {m}
    2.743200000000,                  !- Vertex 1 Z-coordinate {m}
    0.000000000000,                 !- Vertex 2 X-coordinate {m}
    0.000000000000,                  !- Vertex 2 Y-coordinate {m}
    2.743200000000,                  !- Vertex 2 Z-coordinate {m}
    49.911000000000,                  !- Vertex 3 X-coordinate {m}
    0.000000000000,                  !- Vertex 3 Y-coordinate {m}
    2.743200000000,                  !- Vertex 3 Z-coordinate {m}
    45.337500000000,                       !- Vertex 4 X-coordinate {m}
    4.573200000000,                       !- Vertex 4 Y-coordinate {m}
    2.743200000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Perimeter_bot_ZN_1_Floor,!- Name
    Floor,                   !- Surface Type
    Customized opaque construction {63694fdd-92aa-4eea-9706-33f9e571802f} to conductance of 0.757,  !- Construction Name
    Sp-Perimeter_bot_ZN_1 Sys-6 Flr-2 Sch-A HPlcmt-south ZN,  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    49.911000000000,                 !- Vertex 1 X-coordinate {m}
    0.000000000000,                  !- Vertex 1 Y-coordinate {m}
    0.000000000000,                       !- Vertex 1 Z-coordinate {m}
    0.000000000000,                  !- Vertex 2 X-coordinate {m}
    0.000000000000,                       !- Vertex 2 Y-coordinate {m}
    0.000000000000,                       !- Vertex 2 Z-coordinate {m}
    4.573200000000,                       !- Vertex 3 X-coordinate {m}
    4.573200000000,                       !- Vertex 3 Y-coordinate {m}
    0.000000000000,                       !- Vertex 3 Z-coordinate {m}
    45.337500000000,                  !- Vertex 4 X-coordinate {m}
    4.573200000000,                  !- Vertex 4 Y-coordinate {m}
    0.000000000000;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Perimeter_bot_ZN_1_Wall_East,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-Perimeter_bot_ZN_1 Sys-6 Flr-2 Sch-A HPlcmt-south ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_bot_ZN_2_Wall_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    49.911000000000,                  !- Vertex 1 X-coordinate {m}
    0.000000000000,                       !- Vertex 1 Y-coordinate {m}
    2.743200000000,                  !- Vertex 1 Z-coordinate {m}
    49.911000000000,                  !- Vertex 2 X-coordinate {m}
    0.000000000000,                       !- Vertex 2 Y-coordinate {m}
    0.000000000000,                       !- Vertex 2 Z-coordinate {m}
    45.337500000000,                 !- Vertex 3 X-coordinate {m}
    4.573200000000,                  !- Vertex 3 Y-coordinate {m}
    0.000000000000,                       !- Vertex 3 Z-coordinate {m}
    45.337500000000,                 !- Vertex 4 X-coordinate {m}
    4.573200000000,                  !- Vertex 4 Y-coordinate {m}
    2.743200000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Perimeter_bot_ZN_1_Wall_North,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-Perimeter_bot_ZN_1 Sys-6 Flr-2 Sch-A HPlcmt-south ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Core_bot_ZN_5_Wall_South,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    45.337500000000,                 !- Vertex 1 X-coordinate {m}
    4.573200000000,                  !- Vertex 1 Y-coordinate {m}
    2.743200000000,                  !- Vertex 1 Z-coordinate {m}
    45.337500000000,                 !- Vertex 2 X-coordinate {m}
    4.573200000000,                  !- Vertex 2 Y-coordinate {m}
    0.000000000000,                       !- Vertex 2 Z-coordinate {m}
    4.573200000000,                  !- Vertex 3 X-coordinate {m}
    4.573200000000,                  !- Vertex 3 Y-coordinate {m}
    0.000000000000,                       !- Vertex 3 Z-coordinate {m}
    4.573200000000,                  !- Vertex 4 X-coordinate {m}
    4.573200000000,                  !- Vertex 4 Y-coordinate {m}
    2.743200000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Perimeter_bot_ZN_1_Wall_South,  !- Name
    Wall,                    !- Surface Type
    Customized opaque construction {9a10af6f-2136-4d12-8e47-a366c279f865} to conductance of 0.247,  !- Construction Name
    Sp-Perimeter_bot_ZN_1 Sys-6 Flr-2 Sch-A HPlcmt-south ZN,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    0.000000000000,                       !- Vertex 1 X-coordinate {m}
    0.000000000000,                       !- Vertex 1 Y-coordinate {m}
    2.743200000000,                  !- Vertex 1 Z-coordinate {m}
    0.000000000000,                       !- Vertex 2 X-coordinate {m}
    0.000000000000,                       !- Vertex 2 Y-coordinate {m}
    0.000000000000,                       !- Vertex 2 Z-coordinate {m}
    49.911000000000,                  !- Vertex 3 X-coordinate {m}
    0.000000000000,                       !- Vertex 3 Y-coordinate {m}
    0.000000000000,                       !- Vertex 3 Z-coordinate {m}
    49.911000000000,                  !- Vertex 4 X-coordinate {m}
    0.000000000000,                       !- Vertex 4 Y-coordinate {m}
    2.743200000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Perimeter_bot_ZN_1_Wall_West,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-Perimeter_bot_ZN_1 Sys-6 Flr-2 Sch-A HPlcmt-south ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_bot_ZN_4_Wall_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    4.573200000000,                  !- Vertex 1 X-coordinate {m}
    4.573200000000,                  !- Vertex 1 Y-coordinate {m}
    2.743200000000,                  !- Vertex 1 Z-coordinate {m}
    4.573200000000,                  !- Vertex 2 X-coordinate {m}
    4.573200000000,                  !- Vertex 2 Y-coordinate {m}
    0.000000000000,                       !- Vertex 2 Z-coordinate {m}
    0.000000000000,                       !- Vertex 3 X-coordinate {m}
    0.000000000000,                       !- Vertex 3 Y-coordinate {m}
    0.000000000000,                       !- Vertex 3 Z-coordinate {m}
    0.000000000000,                       !- Vertex 4 X-coordinate {m}
    0.000000000000,                       !- Vertex 4 Y-coordinate {m}
    2.743200000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Perimeter_bot_ZN_2_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Sp-Perimeter_bot_ZN_2 Sys-6 Flr-2 Sch-A HPlcmt-east ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    FirstFloor_Plenum_Floor_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    45.337500000000,                  !- Vertex 1 X-coordinate {m}
    28.700600000000,                       !- Vertex 1 Y-coordinate {m}
    2.743200000000,                  !- Vertex 1 Z-coordinate {m}
    45.337500000000,                  !- Vertex 2 X-coordinate {m}
    4.573200000000,                 !- Vertex 2 Y-coordinate {m}
    2.743200000000,                  !- Vertex 2 Z-coordinate {m}
    49.911000000000,                 !- Vertex 3 X-coordinate {m}
    0.000000000000,                 !- Vertex 3 Y-coordinate {m}
    2.743200000000,                  !- Vertex 3 Z-coordinate {m}
    49.911000000000,                 !- Vertex 4 X-coordinate {m}
    33.273800000000,                  !- Vertex 4 Y-coordinate {m}
    2.743200000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Perimeter_bot_ZN_2_Floor,!- Name
    Floor,                   !- Surface Type
    Customized opaque construction {63694fdd-92aa-4eea-9706-33f9e571802f} to conductance of 0.757,  !- Construction Name
    Sp-Perimeter_bot_ZN_2 Sys-6 Flr-2 Sch-A HPlcmt-east ZN,  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    49.911000000000,                  !- Vertex 1 X-coordinate {m}
    33.273800000000,                 !- Vertex 1 Y-coordinate {m}
    0.000000000000,                       !- Vertex 1 Z-coordinate {m}
    49.911000000000,                  !- Vertex 2 X-coordinate {m}
    0.000000000000,                       !- Vertex 2 Y-coordinate {m}
    0.000000000000,                       !- Vertex 2 Z-coordinate {m}
    45.337500000000,                 !- Vertex 3 X-coordinate {m}
    4.573200000000,                  !- Vertex 3 Y-coordinate {m}
    0.000000000000,                       !- Vertex 3 Z-coordinate {m}
    45.337500000000,                 !- Vertex 4 X-coordinate {m}
    28.700600000000,                 !- Vertex 4 Y-coordinate {m}
    0.000000000000;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Perimeter_bot_ZN_2_Wall_East,  !- Name
    Wall,                    !- Surface Type
    Customized opaque construction {9a10af6f-2136-4d12-8e47-a366c279f865} to conductance of 0.247,  !- Construction Name
    Sp-Perimeter_bot_ZN_2 Sys-6 Flr-2 Sch-A HPlcmt-east ZN,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    49.911000000000,                  !- Vertex 1 X-coordinate {m}
    0.000000000000,                       !- Vertex 1 Y-coordinate {m}
    2.743200000000,                  !- Vertex 1 Z-coordinate {m}
    49.911000000000,                  !- Vertex 2 X-coordinate {m}
    0.000000000000,                       !- Vertex 2 Y-coordinate {m}
    0.000000000000,                       !- Vertex 2 Z-coordinate {m}
    49.911000000000,                  !- Vertex 3 X-coordinate {m}
    33.273800000000,                 !- Vertex 3 Y-coordinate {m}
    0.000000000000,                       !- Vertex 3 Z-coordinate {m}
    49.911000000000,                  !- Vertex 4 X-coordinate {m}
    33.273800000000,                 !- Vertex 4 Y-coordinate {m}
    2.743200000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Perimeter_bot_ZN_2_Wall_North,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-Perimeter_bot_ZN_2 Sys-6 Flr-2 Sch-A HPlcmt-east ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_bot_ZN_3_Wall_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    49.911000000000,                  !- Vertex 1 X-coordinate {m}
    33.273800000000,                 !- Vertex 1 Y-coordinate {m}
    2.743200000000,                  !- Vertex 1 Z-coordinate {m}
    49.911000000000,                  !- Vertex 2 X-coordinate {m}
    33.273800000000,                 !- Vertex 2 Y-coordinate {m}
    0.000000000000,                       !- Vertex 2 Z-coordinate {m}
    45.337500000000,                 !- Vertex 3 X-coordinate {m}
    28.700600000000,                 !- Vertex 3 Y-coordinate {m}
    0.000000000000,                       !- Vertex 3 Z-coordinate {m}
    45.337500000000,                 !- Vertex 4 X-coordinate {m}
    28.700600000000,                 !- Vertex 4 Y-coordinate {m}
    2.743200000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Perimeter_bot_ZN_2_Wall_South,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-Perimeter_bot_ZN_2 Sys-6 Flr-2 Sch-A HPlcmt-east ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_bot_ZN_1_Wall_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    45.337500000000,                 !- Vertex 1 X-coordinate {m}
    4.573200000000,                  !- Vertex 1 Y-coordinate {m}
    2.743200000000,                  !- Vertex 1 Z-coordinate {m}
    45.337500000000,                 !- Vertex 2 X-coordinate {m}
    4.573200000000,                  !- Vertex 2 Y-coordinate {m}
    0.000000000000,                       !- Vertex 2 Z-coordinate {m}
    49.911000000000,                  !- Vertex 3 X-coordinate {m}
    0.000000000000,                       !- Vertex 3 Y-coordinate {m}
    0.000000000000,                       !- Vertex 3 Z-coordinate {m}
    49.911000000000,                  !- Vertex 4 X-coordinate {m}
    0.000000000000,                       !- Vertex 4 Y-coordinate {m}
    2.743200000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Perimeter_bot_ZN_2_Wall_West,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-Perimeter_bot_ZN_2 Sys-6 Flr-2 Sch-A HPlcmt-east ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Core_bot_ZN_5_Wall_East, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    45.337500000000,                 !- Vertex 1 X-coordinate {m}
    28.700600000000,                 !- Vertex 1 Y-coordinate {m}
    2.743200000000,                  !- Vertex 1 Z-coordinate {m}
    45.337500000000,                 !- Vertex 2 X-coordinate {m}
    28.700600000000,                 !- Vertex 2 Y-coordinate {m}
    0.000000000000,                       !- Vertex 2 Z-coordinate {m}
    45.337500000000,                 !- Vertex 3 X-coordinate {m}
    4.573200000000,                  !- Vertex 3 Y-coordinate {m}
    0.000000000000,                       !- Vertex 3 Z-coordinate {m}
    45.337500000000,                 !- Vertex 4 X-coordinate {m}
    4.573200000000,                  !- Vertex 4 Y-coordinate {m}
    2.743200000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Perimeter_bot_ZN_3_Ceililng,  !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Sp-Perimeter_bot_ZN_3 Sys-6 Flr-2 Sch-A HPlcmt-north ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    FirstFloor_Plenum_Floor_3,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    0.000000000000,                 !- Vertex 1 X-coordinate {m}
    33.273800000000,                 !- Vertex 1 Y-coordinate {m}
    2.743200000000,                  !- Vertex 1 Z-coordinate {m}
    4.573200000000,                  !- Vertex 2 X-coordinate {m}
    28.700600000000,                 !- Vertex 2 Y-coordinate {m}
    2.743200000000,                  !- Vertex 2 Z-coordinate {m}
    45.337500000000,                       !- Vertex 3 X-coordinate {m}
    28.700600000000,                 !- Vertex 3 Y-coordinate {m}
    2.743200000000,                  !- Vertex 3 Z-coordinate {m}
    49.911000000000,                  !- Vertex 4 X-coordinate {m}
    33.273800000000,                 !- Vertex 4 Y-coordinate {m}
    2.743200000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Perimeter_bot_ZN_3_Floor,!- Name
    Floor,                   !- Surface Type
    Customized opaque construction {63694fdd-92aa-4eea-9706-33f9e571802f} to conductance of 0.757,  !- Construction Name
    Sp-Perimeter_bot_ZN_3 Sys-6 Flr-2 Sch-A HPlcmt-north ZN,  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    49.911000000000,                  !- Vertex 1 X-coordinate {m}
    33.273800000000,                 !- Vertex 1 Y-coordinate {m}
    0.000000000000,                       !- Vertex 1 Z-coordinate {m}
    45.337500000000,                 !- Vertex 2 X-coordinate {m}
    28.700600000000,                 !- Vertex 2 Y-coordinate {m}
    0.000000000000,                       !- Vertex 2 Z-coordinate {m}
    4.573200000000,                  !- Vertex 3 X-coordinate {m}
    28.700600000000,                 !- Vertex 3 Y-coordinate {m}
    0.000000000000,                       !- Vertex 3 Z-coordinate {m}
    0.000000000000,                       !- Vertex 4 X-coordinate {m}
    33.273800000000,                 !- Vertex 4 Y-coordinate {m}
    0.000000000000;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Perimeter_bot_ZN_3_Wall_East,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-Perimeter_bot_ZN_3 Sys-6 Flr-2 Sch-A HPlcmt-north ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_bot_ZN_2_Wall_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    45.337500000000,                 !- Vertex 1 X-coordinate {m}
    28.700600000000,                 !- Vertex 1 Y-coordinate {m}
    2.743200000000,                  !- Vertex 1 Z-coordinate {m}
    45.337500000000,                 !- Vertex 2 X-coordinate {m}
    28.700600000000,                 !- Vertex 2 Y-coordinate {m}
    0.000000000000,                       !- Vertex 2 Z-coordinate {m}
    49.911000000000,                  !- Vertex 3 X-coordinate {m}
    33.273800000000,                 !- Vertex 3 Y-coordinate {m}
    0.000000000000,                       !- Vertex 3 Z-coordinate {m}
    49.911000000000,                  !- Vertex 4 X-coordinate {m}
    33.273800000000,                 !- Vertex 4 Y-coordinate {m}
    2.743200000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Perimeter_bot_ZN_3_Wall_North,  !- Name
    Wall,                    !- Surface Type
    Customized opaque construction {9a10af6f-2136-4d12-8e47-a366c279f865} to conductance of 0.247,  !- Construction Name
    Sp-Perimeter_bot_ZN_3 Sys-6 Flr-2 Sch-A HPlcmt-north ZN,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    49.911000000000,                  !- Vertex 1 X-coordinate {m}
    33.273800000000,                 !- Vertex 1 Y-coordinate {m}
    2.743200000000,                  !- Vertex 1 Z-coordinate {m}
    49.911000000000,                  !- Vertex 2 X-coordinate {m}
    33.273800000000,                 !- Vertex 2 Y-coordinate {m}
    0.000000000000,                       !- Vertex 2 Z-coordinate {m}
    0.000000000000,                       !- Vertex 3 X-coordinate {m}
    33.273800000000,                 !- Vertex 3 Y-coordinate {m}
    0.000000000000,                       !- Vertex 3 Z-coordinate {m}
    0.000000000000,                       !- Vertex 4 X-coordinate {m}
    33.273800000000,                 !- Vertex 4 Y-coordinate {m}
    2.743200000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Perimeter_bot_ZN_3_Wall_South,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-Perimeter_bot_ZN_3 Sys-6 Flr-2 Sch-A HPlcmt-north ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Core_bot_ZN_5_Wall_North,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    4.573200000000,                  !- Vertex 1 X-coordinate {m}
    28.700600000000,                 !- Vertex 1 Y-coordinate {m}
    2.743200000000,                  !- Vertex 1 Z-coordinate {m}
    4.573200000000,                  !- Vertex 2 X-coordinate {m}
    28.700600000000,                 !- Vertex 2 Y-coordinate {m}
    0.000000000000,                       !- Vertex 2 Z-coordinate {m}
    45.337500000000,                 !- Vertex 3 X-coordinate {m}
    28.700600000000,                 !- Vertex 3 Y-coordinate {m}
    0.000000000000,                       !- Vertex 3 Z-coordinate {m}
    45.337500000000,                 !- Vertex 4 X-coordinate {m}
    28.700600000000,                 !- Vertex 4 Y-coordinate {m}
    2.743200000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Perimeter_bot_ZN_3_Wall_West,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-Perimeter_bot_ZN_3 Sys-6 Flr-2 Sch-A HPlcmt-north ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_bot_ZN_4_Wall_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    0.000000000000,                       !- Vertex 1 X-coordinate {m}
    33.273800000000,                 !- Vertex 1 Y-coordinate {m}
    2.743200000000,                  !- Vertex 1 Z-coordinate {m}
    0.000000000000,                       !- Vertex 2 X-coordinate {m}
    33.273800000000,                 !- Vertex 2 Y-coordinate {m}
    0.000000000000,                       !- Vertex 2 Z-coordinate {m}
    4.573200000000,                  !- Vertex 3 X-coordinate {m}
    28.700600000000,                 !- Vertex 3 Y-coordinate {m}
    0.000000000000,                       !- Vertex 3 Z-coordinate {m}
    4.573200000000,                  !- Vertex 4 X-coordinate {m}
    28.700600000000,                 !- Vertex 4 Y-coordinate {m}
    2.743200000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Perimeter_bot_ZN_4_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Sp-Perimeter_bot_ZN_4 Sys-6 Flr-2 Sch-A HPlcmt-west ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    FirstFloor_Plenum_Floor_4,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    0.000000000000,                       !- Vertex 1 X-coordinate {m}
    33.273800000000,                       !- Vertex 1 Y-coordinate {m}
    2.743200000000,                  !- Vertex 1 Z-coordinate {m}
    0.000000000000,                  !- Vertex 2 X-coordinate {m}
    0.000000000000,                  !- Vertex 2 Y-coordinate {m}
    2.743200000000,                  !- Vertex 2 Z-coordinate {m}
    4.573200000000,                  !- Vertex 3 X-coordinate {m}
    4.573200000000,                 !- Vertex 3 Y-coordinate {m}
    2.743200000000,                  !- Vertex 3 Z-coordinate {m}
    4.573200000000,                       !- Vertex 4 X-coordinate {m}
    28.700600000000,                 !- Vertex 4 Y-coordinate {m}
    2.743200000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Perimeter_bot_ZN_4_Floor,!- Name
    Floor,                   !- Surface Type
    Customized opaque construction {63694fdd-92aa-4eea-9706-33f9e571802f} to conductance of 0.757,  !- Construction Name
    Sp-Perimeter_bot_ZN_4 Sys-6 Flr-2 Sch-A HPlcmt-west ZN,  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    4.573200000000,                       !- Vertex 1 X-coordinate {m}
    28.700600000000,                 !- Vertex 1 Y-coordinate {m}
    0.000000000000,                       !- Vertex 1 Z-coordinate {m}
    4.573200000000,                  !- Vertex 2 X-coordinate {m}
    4.573200000000,                 !- Vertex 2 Y-coordinate {m}
    0.000000000000,                       !- Vertex 2 Z-coordinate {m}
    0.000000000000,                  !- Vertex 3 X-coordinate {m}
    0.000000000000,                  !- Vertex 3 Y-coordinate {m}
    0.000000000000,                       !- Vertex 3 Z-coordinate {m}
    0.000000000000,                       !- Vertex 4 X-coordinate {m}
    33.273800000000,                       !- Vertex 4 Y-coordinate {m}
    0.000000000000;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Perimeter_bot_ZN_4_Wall_East,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-Perimeter_bot_ZN_4 Sys-6 Flr-2 Sch-A HPlcmt-west ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Core_bot_ZN_5_Wall_West, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    4.573200000000,                  !- Vertex 1 X-coordinate {m}
    4.573200000000,                  !- Vertex 1 Y-coordinate {m}
    2.743200000000,                  !- Vertex 1 Z-coordinate {m}
    4.573200000000,                  !- Vertex 2 X-coordinate {m}
    4.573200000000,                  !- Vertex 2 Y-coordinate {m}
    0.000000000000,                       !- Vertex 2 Z-coordinate {m}
    4.573200000000,                  !- Vertex 3 X-coordinate {m}
    28.700600000000,                 !- Vertex 3 Y-coordinate {m}
    0.000000000000,                       !- Vertex 3 Z-coordinate {m}
    4.573200000000,                  !- Vertex 4 X-coordinate {m}
    28.700600000000,                 !- Vertex 4 Y-coordinate {m}
    2.743200000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Perimeter_bot_ZN_4_Wall_North,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-Perimeter_bot_ZN_4 Sys-6 Flr-2 Sch-A HPlcmt-west ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_bot_ZN_3_Wall_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    4.573200000000,                  !- Vertex 1 X-coordinate {m}
    28.700600000000,                 !- Vertex 1 Y-coordinate {m}
    2.743200000000,                  !- Vertex 1 Z-coordinate {m}
    4.573200000000,                  !- Vertex 2 X-coordinate {m}
    28.700600000000,                 !- Vertex 2 Y-coordinate {m}
    0.000000000000,                       !- Vertex 2 Z-coordinate {m}
    0.000000000000,                       !- Vertex 3 X-coordinate {m}
    33.273800000000,                 !- Vertex 3 Y-coordinate {m}
    0.000000000000,                       !- Vertex 3 Z-coordinate {m}
    0.000000000000,                       !- Vertex 4 X-coordinate {m}
    33.273800000000,                 !- Vertex 4 Y-coordinate {m}
    2.743200000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Perimeter_bot_ZN_4_Wall_South,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-Perimeter_bot_ZN_4 Sys-6 Flr-2 Sch-A HPlcmt-west ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_bot_ZN_1_Wall_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    0.000000000000,                       !- Vertex 1 X-coordinate {m}
    0.000000000000,                       !- Vertex 1 Y-coordinate {m}
    2.743200000000,                  !- Vertex 1 Z-coordinate {m}
    0.000000000000,                       !- Vertex 2 X-coordinate {m}
    0.000000000000,                       !- Vertex 2 Y-coordinate {m}
    0.000000000000,                       !- Vertex 2 Z-coordinate {m}
    4.573200000000,                  !- Vertex 3 X-coordinate {m}
    4.573200000000,                  !- Vertex 3 Y-coordinate {m}
    0.000000000000,                       !- Vertex 3 Z-coordinate {m}
    4.573200000000,                  !- Vertex 4 X-coordinate {m}
    4.573200000000,                  !- Vertex 4 Y-coordinate {m}
    2.743200000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Perimeter_bot_ZN_4_Wall_West,  !- Name
    Wall,                    !- Surface Type
    Customized opaque construction {9a10af6f-2136-4d12-8e47-a366c279f865} to conductance of 0.247,  !- Construction Name
    Sp-Perimeter_bot_ZN_4 Sys-6 Flr-2 Sch-A HPlcmt-west ZN,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    0.000000000000,                       !- Vertex 1 X-coordinate {m}
    33.273800000000,                 !- Vertex 1 Y-coordinate {m}
    2.743200000000,                  !- Vertex 1 Z-coordinate {m}
    0.000000000000,                       !- Vertex 2 X-coordinate {m}
    33.273800000000,                 !- Vertex 2 Y-coordinate {m}
    0.000000000000,                       !- Vertex 2 Z-coordinate {m}
    0.000000000000,                       !- Vertex 3 X-coordinate {m}
    0.000000000000,                       !- Vertex 3 Y-coordinate {m}
    0.000000000000,                       !- Vertex 3 Z-coordinate {m}
    0.000000000000,                       !- Vertex 4 X-coordinate {m}
    0.000000000000,                       !- Vertex 4 Y-coordinate {m}
    2.743200000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Perimeter_mid_ZN_1_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Sp-Perimeter_mid_ZN_1 Sys-6 Flr-3 Sch-A HPlcmt-south ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    MidFloor_Plenum_Floor_1, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    4.573200000000,                  !- Vertex 1 X-coordinate {m}
    4.573200000000,                       !- Vertex 1 Y-coordinate {m}
    6.705600000000,                  !- Vertex 1 Z-coordinate {m}
    0.000000000000,                 !- Vertex 2 X-coordinate {m}
    0.000000000000,                  !- Vertex 2 Y-coordinate {m}
    6.705600000000,                  !- Vertex 2 Z-coordinate {m}
    49.911000000000,                  !- Vertex 3 X-coordinate {m}
    0.000000000000,                  !- Vertex 3 Y-coordinate {m}
    6.705600000000,                  !- Vertex 3 Z-coordinate {m}
    45.337500000000,                       !- Vertex 4 X-coordinate {m}
    4.573200000000,                       !- Vertex 4 Y-coordinate {m}
    6.705600000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Perimeter_mid_ZN_1_Floor,!- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    Sp-Perimeter_mid_ZN_1 Sys-6 Flr-3 Sch-A HPlcmt-south ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    FirstFloor_Plenum_Ceiling_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    49.911000000000,                 !- Vertex 1 X-coordinate {m}
    0.000000000000,                  !- Vertex 1 Y-coordinate {m}
    3.962400000000,                  !- Vertex 1 Z-coordinate {m}
    0.000000000000,                  !- Vertex 2 X-coordinate {m}
    0.000000000000,                       !- Vertex 2 Y-coordinate {m}
    3.962400000000,                  !- Vertex 2 Z-coordinate {m}
    4.573200000000,                       !- Vertex 3 X-coordinate {m}
    4.573200000000,                       !- Vertex 3 Y-coordinate {m}
    3.962400000000,                  !- Vertex 3 Z-coordinate {m}
    45.337500000000,                  !- Vertex 4 X-coordinate {m}
    4.573200000000,                  !- Vertex 4 Y-coordinate {m}
    3.962400000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Perimeter_mid_ZN_1_Wall_East,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-Perimeter_mid_ZN_1 Sys-6 Flr-3 Sch-A HPlcmt-south ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_mid_ZN_2_Wall_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    49.911000000000,                  !- Vertex 1 X-coordinate {m}
    0.000000000000,                       !- Vertex 1 Y-coordinate {m}
    6.705600000000,                  !- Vertex 1 Z-coordinate {m}
    49.911000000000,                  !- Vertex 2 X-coordinate {m}
    0.000000000000,                       !- Vertex 2 Y-coordinate {m}
    3.962400000000,                  !- Vertex 2 Z-coordinate {m}
    45.337500000000,                 !- Vertex 3 X-coordinate {m}
    4.573200000000,                  !- Vertex 3 Y-coordinate {m}
    3.962400000000,                  !- Vertex 3 Z-coordinate {m}
    45.337500000000,                 !- Vertex 4 X-coordinate {m}
    4.573200000000,                  !- Vertex 4 Y-coordinate {m}
    6.705600000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Perimeter_mid_ZN_1_Wall_North,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-Perimeter_mid_ZN_1 Sys-6 Flr-3 Sch-A HPlcmt-south ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Core_mid_ZN_5_Wall_South,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    45.337500000000,                 !- Vertex 1 X-coordinate {m}
    4.573200000000,                  !- Vertex 1 Y-coordinate {m}
    6.705600000000,                  !- Vertex 1 Z-coordinate {m}
    45.337500000000,                 !- Vertex 2 X-coordinate {m}
    4.573200000000,                  !- Vertex 2 Y-coordinate {m}
    3.962400000000,                  !- Vertex 2 Z-coordinate {m}
    4.573200000000,                  !- Vertex 3 X-coordinate {m}
    4.573200000000,                  !- Vertex 3 Y-coordinate {m}
    3.962400000000,                  !- Vertex 3 Z-coordinate {m}
    4.573200000000,                  !- Vertex 4 X-coordinate {m}
    4.573200000000,                  !- Vertex 4 Y-coordinate {m}
    6.705600000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Perimeter_mid_ZN_1_Wall_South,  !- Name
    Wall,                    !- Surface Type
    Customized opaque construction {9a10af6f-2136-4d12-8e47-a366c279f865} to conductance of 0.247,  !- Construction Name
    Sp-Perimeter_mid_ZN_1 Sys-6 Flr-3 Sch-A HPlcmt-south ZN,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    0.000000000000,                       !- Vertex 1 X-coordinate {m}
    0.000000000000,                       !- Vertex 1 Y-coordinate {m}
    6.705600000000,                  !- Vertex 1 Z-coordinate {m}
    0.000000000000,                       !- Vertex 2 X-coordinate {m}
    0.000000000000,                       !- Vertex 2 Y-coordinate {m}
    3.962400000000,                  !- Vertex 2 Z-coordinate {m}
    49.911000000000,                  !- Vertex 3 X-coordinate {m}
    0.000000000000,                       !- Vertex 3 Y-coordinate {m}
    3.962400000000,                  !- Vertex 3 Z-coordinate {m}
    49.911000000000,                  !- Vertex 4 X-coordinate {m}
    0.000000000000,                       !- Vertex 4 Y-coordinate {m}
    6.705600000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Perimeter_mid_ZN_1_Wall_West,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-Perimeter_mid_ZN_1 Sys-6 Flr-3 Sch-A HPlcmt-south ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_mid_ZN_4_Wall_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    4.573200000000,                  !- Vertex 1 X-coordinate {m}
    4.573200000000,                  !- Vertex 1 Y-coordinate {m}
    6.705600000000,                  !- Vertex 1 Z-coordinate {m}
    4.573200000000,                  !- Vertex 2 X-coordinate {m}
    4.573200000000,                  !- Vertex 2 Y-coordinate {m}
    3.962400000000,                  !- Vertex 2 Z-coordinate {m}
    0.000000000000,                       !- Vertex 3 X-coordinate {m}
    0.000000000000,                       !- Vertex 3 Y-coordinate {m}
    3.962400000000,                  !- Vertex 3 Z-coordinate {m}
    0.000000000000,                       !- Vertex 4 X-coordinate {m}
    0.000000000000,                       !- Vertex 4 Y-coordinate {m}
    6.705600000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Perimeter_mid_ZN_2_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Sp-Perimeter_mid_ZN_2 Sys-6 Flr-3 Sch-A HPlcmt-east ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    MidFloor_Plenum_Floor_2, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    45.337500000000,                  !- Vertex 1 X-coordinate {m}
    28.700600000000,                       !- Vertex 1 Y-coordinate {m}
    6.705600000000,                  !- Vertex 1 Z-coordinate {m}
    45.337500000000,                  !- Vertex 2 X-coordinate {m}
    4.573200000000,                 !- Vertex 2 Y-coordinate {m}
    6.705600000000,                  !- Vertex 2 Z-coordinate {m}
    49.911000000000,                 !- Vertex 3 X-coordinate {m}
    0.000000000000,                 !- Vertex 3 Y-coordinate {m}
    6.705600000000,                  !- Vertex 3 Z-coordinate {m}
    49.911000000000,                 !- Vertex 4 X-coordinate {m}
    33.273800000000,                  !- Vertex 4 Y-coordinate {m}
    6.705600000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Perimeter_mid_ZN_2_Floor,!- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    Sp-Perimeter_mid_ZN_2 Sys-6 Flr-3 Sch-A HPlcmt-east ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    FirstFloor_Plenum_Ceiling_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    49.911000000000,                  !- Vertex 1 X-coordinate {m}
    33.273800000000,                 !- Vertex 1 Y-coordinate {m}
    3.962400000000,                  !- Vertex 1 Z-coordinate {m}
    49.911000000000,                  !- Vertex 2 X-coordinate {m}
    0.000000000000,                       !- Vertex 2 Y-coordinate {m}
    3.962400000000,                  !- Vertex 2 Z-coordinate {m}
    45.337500000000,                 !- Vertex 3 X-coordinate {m}
    4.573200000000,                  !- Vertex 3 Y-coordinate {m}
    3.962400000000,                  !- Vertex 3 Z-coordinate {m}
    45.337500000000,                 !- Vertex 4 X-coordinate {m}
    28.700600000000,                 !- Vertex 4 Y-coordinate {m}
    3.962400000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Perimeter_mid_ZN_2_Wall_East,  !- Name
    Wall,                    !- Surface Type
    Customized opaque construction {9a10af6f-2136-4d12-8e47-a366c279f865} to conductance of 0.247,  !- Construction Name
    Sp-Perimeter_mid_ZN_2 Sys-6 Flr-3 Sch-A HPlcmt-east ZN,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    49.911000000000,                  !- Vertex 1 X-coordinate {m}
    0.000000000000,                       !- Vertex 1 Y-coordinate {m}
    6.705600000000,                  !- Vertex 1 Z-coordinate {m}
    49.911000000000,                  !- Vertex 2 X-coordinate {m}
    0.000000000000,                       !- Vertex 2 Y-coordinate {m}
    3.962400000000,                  !- Vertex 2 Z-coordinate {m}
    49.911000000000,                  !- Vertex 3 X-coordinate {m}
    33.273800000000,                 !- Vertex 3 Y-coordinate {m}
    3.962400000000,                  !- Vertex 3 Z-coordinate {m}
    49.911000000000,                  !- Vertex 4 X-coordinate {m}
    33.273800000000,                 !- Vertex 4 Y-coordinate {m}
    6.705600000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Perimeter_mid_ZN_2_Wall_North,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-Perimeter_mid_ZN_2 Sys-6 Flr-3 Sch-A HPlcmt-east ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_mid_ZN_3_Wall_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    49.911000000000,                  !- Vertex 1 X-coordinate {m}
    33.273800000000,                 !- Vertex 1 Y-coordinate {m}
    6.705600000000,                  !- Vertex 1 Z-coordinate {m}
    49.911000000000,                  !- Vertex 2 X-coordinate {m}
    33.273800000000,                 !- Vertex 2 Y-coordinate {m}
    3.962400000000,                  !- Vertex 2 Z-coordinate {m}
    45.337500000000,                 !- Vertex 3 X-coordinate {m}
    28.700600000000,                 !- Vertex 3 Y-coordinate {m}
    3.962400000000,                  !- Vertex 3 Z-coordinate {m}
    45.337500000000,                 !- Vertex 4 X-coordinate {m}
    28.700600000000,                 !- Vertex 4 Y-coordinate {m}
    6.705600000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Perimeter_mid_ZN_2_Wall_South,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-Perimeter_mid_ZN_2 Sys-6 Flr-3 Sch-A HPlcmt-east ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_mid_ZN_1_Wall_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    45.337500000000,                 !- Vertex 1 X-coordinate {m}
    4.573200000000,                  !- Vertex 1 Y-coordinate {m}
    6.705600000000,                  !- Vertex 1 Z-coordinate {m}
    45.337500000000,                 !- Vertex 2 X-coordinate {m}
    4.573200000000,                  !- Vertex 2 Y-coordinate {m}
    3.962400000000,                  !- Vertex 2 Z-coordinate {m}
    49.911000000000,                  !- Vertex 3 X-coordinate {m}
    0.000000000000,                       !- Vertex 3 Y-coordinate {m}
    3.962400000000,                  !- Vertex 3 Z-coordinate {m}
    49.911000000000,                  !- Vertex 4 X-coordinate {m}
    0.000000000000,                       !- Vertex 4 Y-coordinate {m}
    6.705600000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Perimeter_mid_ZN_2_Wall_West,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-Perimeter_mid_ZN_2 Sys-6 Flr-3 Sch-A HPlcmt-east ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Core_mid_ZN_5_Wall_East, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    45.337500000000,                 !- Vertex 1 X-coordinate {m}
    28.700600000000,                 !- Vertex 1 Y-coordinate {m}
    6.705600000000,                  !- Vertex 1 Z-coordinate {m}
    45.337500000000,                 !- Vertex 2 X-coordinate {m}
    28.700600000000,                 !- Vertex 2 Y-coordinate {m}
    3.962400000000,                  !- Vertex 2 Z-coordinate {m}
    45.337500000000,                 !- Vertex 3 X-coordinate {m}
    4.573200000000,                  !- Vertex 3 Y-coordinate {m}
    3.962400000000,                  !- Vertex 3 Z-coordinate {m}
    45.337500000000,                 !- Vertex 4 X-coordinate {m}
    4.573200000000,                  !- Vertex 4 Y-coordinate {m}
    6.705600000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Perimeter_mid_ZN_3_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Sp-Perimeter_mid_ZN_3 Sys-6 Flr-3 Sch-A HPlcmt-north ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    MidFloor_Plenum_Floor_3, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    0.000000000000,                 !- Vertex 1 X-coordinate {m}
    33.273800000000,                 !- Vertex 1 Y-coordinate {m}
    6.705600000000,                  !- Vertex 1 Z-coordinate {m}
    4.573200000000,                  !- Vertex 2 X-coordinate {m}
    28.700600000000,                 !- Vertex 2 Y-coordinate {m}
    6.705600000000,                  !- Vertex 2 Z-coordinate {m}
    45.337500000000,                       !- Vertex 3 X-coordinate {m}
    28.700600000000,                 !- Vertex 3 Y-coordinate {m}
    6.705600000000,                  !- Vertex 3 Z-coordinate {m}
    49.911000000000,                  !- Vertex 4 X-coordinate {m}
    33.273800000000,                 !- Vertex 4 Y-coordinate {m}
    6.705600000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Perimeter_mid_ZN_3_Floor,!- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    Sp-Perimeter_mid_ZN_3 Sys-6 Flr-3 Sch-A HPlcmt-north ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    FirstFloor_Plenum_Ceiling_3,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    49.911000000000,                  !- Vertex 1 X-coordinate {m}
    33.273800000000,                 !- Vertex 1 Y-coordinate {m}
    3.962400000000,                  !- Vertex 1 Z-coordinate {m}
    45.337500000000,                 !- Vertex 2 X-coordinate {m}
    28.700600000000,                 !- Vertex 2 Y-coordinate {m}
    3.962400000000,                  !- Vertex 2 Z-coordinate {m}
    4.573200000000,                  !- Vertex 3 X-coordinate {m}
    28.700600000000,                 !- Vertex 3 Y-coordinate {m}
    3.962400000000,                  !- Vertex 3 Z-coordinate {m}
    0.000000000000,                       !- Vertex 4 X-coordinate {m}
    33.273800000000,                 !- Vertex 4 Y-coordinate {m}
    3.962400000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Perimeter_mid_ZN_3_Wall_East,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-Perimeter_mid_ZN_3 Sys-6 Flr-3 Sch-A HPlcmt-north ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_mid_ZN_2_Wall_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    45.337500000000,                 !- Vertex 1 X-coordinate {m}
    28.700600000000,                 !- Vertex 1 Y-coordinate {m}
    6.705600000000,                  !- Vertex 1 Z-coordinate {m}
    45.337500000000,                 !- Vertex 2 X-coordinate {m}
    28.700600000000,                 !- Vertex 2 Y-coordinate {m}
    3.962400000000,                  !- Vertex 2 Z-coordinate {m}
    49.911000000000,                  !- Vertex 3 X-coordinate {m}
    33.273800000000,                 !- Vertex 3 Y-coordinate {m}
    3.962400000000,                  !- Vertex 3 Z-coordinate {m}
    49.911000000000,                  !- Vertex 4 X-coordinate {m}
    33.273800000000,                 !- Vertex 4 Y-coordinate {m}
    6.705600000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Perimeter_mid_ZN_3_Wall_North,  !- Name
    Wall,                    !- Surface Type
    Customized opaque construction {9a10af6f-2136-4d12-8e47-a366c279f865} to conductance of 0.247,  !- Construction Name
    Sp-Perimeter_mid_ZN_3 Sys-6 Flr-3 Sch-A HPlcmt-north ZN,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    49.911000000000,                  !- Vertex 1 X-coordinate {m}
    33.273800000000,                 !- Vertex 1 Y-coordinate {m}
    6.705600000000,                  !- Vertex 1 Z-coordinate {m}
    49.911000000000,                  !- Vertex 2 X-coordinate {m}
    33.273800000000,                 !- Vertex 2 Y-coordinate {m}
    3.962400000000,                  !- Vertex 2 Z-coordinate {m}
    0.000000000000,                       !- Vertex 3 X-coordinate {m}
    33.273800000000,                 !- Vertex 3 Y-coordinate {m}
    3.962400000000,                  !- Vertex 3 Z-coordinate {m}
    0.000000000000,                       !- Vertex 4 X-coordinate {m}
    33.273800000000,                 !- Vertex 4 Y-coordinate {m}
    6.705600000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Perimeter_mid_ZN_3_Wall_South,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-Perimeter_mid_ZN_3 Sys-6 Flr-3 Sch-A HPlcmt-north ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Core_mid_ZN_5_Wall_North,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    4.573200000000,                  !- Vertex 1 X-coordinate {m}
    28.700600000000,                 !- Vertex 1 Y-coordinate {m}
    6.705600000000,                  !- Vertex 1 Z-coordinate {m}
    4.573200000000,                  !- Vertex 2 X-coordinate {m}
    28.700600000000,                 !- Vertex 2 Y-coordinate {m}
    3.962400000000,                  !- Vertex 2 Z-coordinate {m}
    45.337500000000,                 !- Vertex 3 X-coordinate {m}
    28.700600000000,                 !- Vertex 3 Y-coordinate {m}
    3.962400000000,                  !- Vertex 3 Z-coordinate {m}
    45.337500000000,                 !- Vertex 4 X-coordinate {m}
    28.700600000000,                 !- Vertex 4 Y-coordinate {m}
    6.705600000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Perimeter_mid_ZN_3_Wall_West,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-Perimeter_mid_ZN_3 Sys-6 Flr-3 Sch-A HPlcmt-north ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_mid_ZN_4_Wall_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    0.000000000000,                       !- Vertex 1 X-coordinate {m}
    33.273800000000,                 !- Vertex 1 Y-coordinate {m}
    6.705600000000,                  !- Vertex 1 Z-coordinate {m}
    0.000000000000,                       !- Vertex 2 X-coordinate {m}
    33.273800000000,                 !- Vertex 2 Y-coordinate {m}
    3.962400000000,                  !- Vertex 2 Z-coordinate {m}
    4.573200000000,                  !- Vertex 3 X-coordinate {m}
    28.700600000000,                 !- Vertex 3 Y-coordinate {m}
    3.962400000000,                  !- Vertex 3 Z-coordinate {m}
    4.573200000000,                  !- Vertex 4 X-coordinate {m}
    28.700600000000,                 !- Vertex 4 Y-coordinate {m}
    6.705600000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Perimeter_mid_ZN_4_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Sp-Perimeter_mid_ZN_4 Sys-6 Flr-3 Sch-A HPlcmt-west ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    MidFloor_Plenum_Floor_4, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    0.000000000000,                       !- Vertex 1 X-coordinate {m}
    33.273800000000,                       !- Vertex 1 Y-coordinate {m}
    6.705600000000,                  !- Vertex 1 Z-coordinate {m}
    0.000000000000,                  !- Vertex 2 X-coordinate {m}
    0.000000000000,                  !- Vertex 2 Y-coordinate {m}
    6.705600000000,                  !- Vertex 2 Z-coordinate {m}
    4.573200000000,                  !- Vertex 3 X-coordinate {m}
    4.573200000000,                 !- Vertex 3 Y-coordinate {m}
    6.705600000000,                  !- Vertex 3 Z-coordinate {m}
    4.573200000000,                       !- Vertex 4 X-coordinate {m}
    28.700600000000,                 !- Vertex 4 Y-coordinate {m}
    6.705600000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Perimeter_mid_ZN_4_Floor,!- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    Sp-Perimeter_mid_ZN_4 Sys-6 Flr-3 Sch-A HPlcmt-west ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    FirstFloor_Plenum_Ceiling_4,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    4.573200000000,                       !- Vertex 1 X-coordinate {m}
    28.700600000000,                 !- Vertex 1 Y-coordinate {m}
    3.962400000000,                  !- Vertex 1 Z-coordinate {m}
    4.573200000000,                  !- Vertex 2 X-coordinate {m}
    4.573200000000,                 !- Vertex 2 Y-coordinate {m}
    3.962400000000,                  !- Vertex 2 Z-coordinate {m}
    0.000000000000,                  !- Vertex 3 X-coordinate {m}
    0.000000000000,                  !- Vertex 3 Y-coordinate {m}
    3.962400000000,                  !- Vertex 3 Z-coordinate {m}
    0.000000000000,                       !- Vertex 4 X-coordinate {m}
    33.273800000000,                       !- Vertex 4 Y-coordinate {m}
    3.962400000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Perimeter_mid_ZN_4_Wall_East,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-Perimeter_mid_ZN_4 Sys-6 Flr-3 Sch-A HPlcmt-west ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Core_mid_ZN_5_Wall_West, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    4.573200000000,                  !- Vertex 1 X-coordinate {m}
    4.573200000000,                  !- Vertex 1 Y-coordinate {m}
    6.705600000000,                  !- Vertex 1 Z-coordinate {m}
    4.573200000000,                  !- Vertex 2 X-coordinate {m}
    4.573200000000,                  !- Vertex 2 Y-coordinate {m}
    3.962400000000,                  !- Vertex 2 Z-coordinate {m}
    4.573200000000,                  !- Vertex 3 X-coordinate {m}
    28.700600000000,                 !- Vertex 3 Y-coordinate {m}
    3.962400000000,                  !- Vertex 3 Z-coordinate {m}
    4.573200000000,                  !- Vertex 4 X-coordinate {m}
    28.700600000000,                 !- Vertex 4 Y-coordinate {m}
    6.705600000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Perimeter_mid_ZN_4_Wall_North,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-Perimeter_mid_ZN_4 Sys-6 Flr-3 Sch-A HPlcmt-west ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_mid_ZN_3_Wall_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    4.573200000000,                  !- Vertex 1 X-coordinate {m}
    28.700600000000,                 !- Vertex 1 Y-coordinate {m}
    6.705600000000,                  !- Vertex 1 Z-coordinate {m}
    4.573200000000,                  !- Vertex 2 X-coordinate {m}
    28.700600000000,                 !- Vertex 2 Y-coordinate {m}
    3.962400000000,                  !- Vertex 2 Z-coordinate {m}
    0.000000000000,                       !- Vertex 3 X-coordinate {m}
    33.273800000000,                 !- Vertex 3 Y-coordinate {m}
    3.962400000000,                  !- Vertex 3 Z-coordinate {m}
    0.000000000000,                       !- Vertex 4 X-coordinate {m}
    33.273800000000,                 !- Vertex 4 Y-coordinate {m}
    6.705600000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Perimeter_mid_ZN_4_Wall_South,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-Perimeter_mid_ZN_4 Sys-6 Flr-3 Sch-A HPlcmt-west ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_mid_ZN_1_Wall_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    0.000000000000,                       !- Vertex 1 X-coordinate {m}
    0.000000000000,                       !- Vertex 1 Y-coordinate {m}
    6.705600000000,                  !- Vertex 1 Z-coordinate {m}
    0.000000000000,                       !- Vertex 2 X-coordinate {m}
    0.000000000000,                       !- Vertex 2 Y-coordinate {m}
    3.962400000000,                  !- Vertex 2 Z-coordinate {m}
    4.573200000000,                  !- Vertex 3 X-coordinate {m}
    4.573200000000,                  !- Vertex 3 Y-coordinate {m}
    3.962400000000,                  !- Vertex 3 Z-coordinate {m}
    4.573200000000,                  !- Vertex 4 X-coordinate {m}
    4.573200000000,                  !- Vertex 4 Y-coordinate {m}
    6.705600000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Perimeter_mid_ZN_4_Wall_West,  !- Name
    Wall,                    !- Surface Type
    Customized opaque construction {9a10af6f-2136-4d12-8e47-a366c279f865} to conductance of 0.247,  !- Construction Name
    Sp-Perimeter_mid_ZN_4 Sys-6 Flr-3 Sch-A HPlcmt-west ZN,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    0.000000000000,                       !- Vertex 1 X-coordinate {m}
    33.273800000000,                 !- Vertex 1 Y-coordinate {m}
    6.705600000000,                  !- Vertex 1 Z-coordinate {m}
    0.000000000000,                       !- Vertex 2 X-coordinate {m}
    33.273800000000,                 !- Vertex 2 Y-coordinate {m}
    3.962400000000,                  !- Vertex 2 Z-coordinate {m}
    0.000000000000,                       !- Vertex 3 X-coordinate {m}
    0.000000000000,                       !- Vertex 3 Y-coordinate {m}
    3.962400000000,                  !- Vertex 3 Z-coordinate {m}
    0.000000000000,                       !- Vertex 4 X-coordinate {m}
    0.000000000000,                       !- Vertex 4 Y-coordinate {m}
    6.705600000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Perimeter_top_ZN_1_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Sp-Perimeter_top_ZN_1 Sys-6 Flr-1 Sch-A HPlcmt-south ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TopFloor_Plenum_Floor_1, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    4.573200000000,                  !- Vertex 1 X-coordinate {m}
    4.573200000000,                       !- Vertex 1 Y-coordinate {m}
    10.668000000000,                  !- Vertex 1 Z-coordinate {m}
    0.000000000000,                 !- Vertex 2 X-coordinate {m}
    0.000000000000,                  !- Vertex 2 Y-coordinate {m}
    10.668000000000,                  !- Vertex 2 Z-coordinate {m}
    49.911000000000,                  !- Vertex 3 X-coordinate {m}
    0.000000000000,                  !- Vertex 3 Y-coordinate {m}
    10.668000000000,                  !- Vertex 3 Z-coordinate {m}
    45.337500000000,                       !- Vertex 4 X-coordinate {m}
    4.573200000000,                       !- Vertex 4 Y-coordinate {m}
    10.668000000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Perimeter_top_ZN_1_Floor,!- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    Sp-Perimeter_top_ZN_1 Sys-6 Flr-1 Sch-A HPlcmt-south ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    MidFloor_Plenum_Ceiling_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    49.911000000000,                 !- Vertex 1 X-coordinate {m}
    0.000000000000,                  !- Vertex 1 Y-coordinate {m}
    7.924800000000,                  !- Vertex 1 Z-coordinate {m}
    0.000000000000,                  !- Vertex 2 X-coordinate {m}
    0.000000000000,                       !- Vertex 2 Y-coordinate {m}
    7.924800000000,                  !- Vertex 2 Z-coordinate {m}
    4.573200000000,                       !- Vertex 3 X-coordinate {m}
    4.573200000000,                       !- Vertex 3 Y-coordinate {m}
    7.924800000000,                  !- Vertex 3 Z-coordinate {m}
    45.337500000000,                  !- Vertex 4 X-coordinate {m}
    4.573200000000,                  !- Vertex 4 Y-coordinate {m}
    7.924800000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Perimeter_top_ZN_1_Wall_East,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-Perimeter_top_ZN_1 Sys-6 Flr-1 Sch-A HPlcmt-south ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_top_ZN_2_Wall_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    49.911000000000,                  !- Vertex 1 X-coordinate {m}
    0.000000000000,                       !- Vertex 1 Y-coordinate {m}
    10.668000000000,                  !- Vertex 1 Z-coordinate {m}
    49.911000000000,                  !- Vertex 2 X-coordinate {m}
    0.000000000000,                       !- Vertex 2 Y-coordinate {m}
    7.924800000000,                  !- Vertex 2 Z-coordinate {m}
    45.337500000000,                 !- Vertex 3 X-coordinate {m}
    4.573200000000,                  !- Vertex 3 Y-coordinate {m}
    7.924800000000,                  !- Vertex 3 Z-coordinate {m}
    45.337500000000,                 !- Vertex 4 X-coordinate {m}
    4.573200000000,                  !- Vertex 4 Y-coordinate {m}
    10.668000000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Perimeter_top_ZN_1_Wall_North,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-Perimeter_top_ZN_1 Sys-6 Flr-1 Sch-A HPlcmt-south ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Core_top_ZN_5_Wall_South,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    45.337500000000,                 !- Vertex 1 X-coordinate {m}
    4.573200000000,                  !- Vertex 1 Y-coordinate {m}
    10.668000000000,                  !- Vertex 1 Z-coordinate {m}
    45.337500000000,                 !- Vertex 2 X-coordinate {m}
    4.573200000000,                  !- Vertex 2 Y-coordinate {m}
    7.924800000000,                  !- Vertex 2 Z-coordinate {m}
    4.573200000000,                  !- Vertex 3 X-coordinate {m}
    4.573200000000,                  !- Vertex 3 Y-coordinate {m}
    7.924800000000,                  !- Vertex 3 Z-coordinate {m}
    4.573200000000,                  !- Vertex 4 X-coordinate {m}
    4.573200000000,                  !- Vertex 4 Y-coordinate {m}
    10.668000000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Perimeter_top_ZN_1_Wall_South,  !- Name
    Wall,                    !- Surface Type
    Customized opaque construction {9a10af6f-2136-4d12-8e47-a366c279f865} to conductance of 0.247,  !- Construction Name
    Sp-Perimeter_top_ZN_1 Sys-6 Flr-1 Sch-A HPlcmt-south ZN,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    0.000000000000,                       !- Vertex 1 X-coordinate {m}
    0.000000000000,                       !- Vertex 1 Y-coordinate {m}
    10.668000000000,                  !- Vertex 1 Z-coordinate {m}
    0.000000000000,                       !- Vertex 2 X-coordinate {m}
    0.000000000000,                       !- Vertex 2 Y-coordinate {m}
    7.924800000000,                  !- Vertex 2 Z-coordinate {m}
    49.911000000000,                  !- Vertex 3 X-coordinate {m}
    0.000000000000,                       !- Vertex 3 Y-coordinate {m}
    7.924800000000,                  !- Vertex 3 Z-coordinate {m}
    49.911000000000,                  !- Vertex 4 X-coordinate {m}
    0.000000000000,                       !- Vertex 4 Y-coordinate {m}
    10.668000000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Perimeter_top_ZN_1_Wall_West,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-Perimeter_top_ZN_1 Sys-6 Flr-1 Sch-A HPlcmt-south ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_top_ZN_4_Wall_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    4.573200000000,                  !- Vertex 1 X-coordinate {m}
    4.573200000000,                  !- Vertex 1 Y-coordinate {m}
    10.668000000000,                  !- Vertex 1 Z-coordinate {m}
    4.573200000000,                  !- Vertex 2 X-coordinate {m}
    4.573200000000,                  !- Vertex 2 Y-coordinate {m}
    7.924800000000,                  !- Vertex 2 Z-coordinate {m}
    0.000000000000,                       !- Vertex 3 X-coordinate {m}
    0.000000000000,                       !- Vertex 3 Y-coordinate {m}
    7.924800000000,                  !- Vertex 3 Z-coordinate {m}
    0.000000000000,                       !- Vertex 4 X-coordinate {m}
    0.000000000000,                       !- Vertex 4 Y-coordinate {m}
    10.668000000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Perimeter_top_ZN_2_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Sp-Perimeter_top_ZN_2 Sys-6 Flr-1 Sch-A HPlcmt-east ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TopFloor_Plenum_Floor_2, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    45.337500000000,                  !- Vertex 1 X-coordinate {m}
    28.700600000000,                       !- Vertex 1 Y-coordinate {m}
    10.668000000000,                  !- Vertex 1 Z-coordinate {m}
    45.337500000000,                  !- Vertex 2 X-coordinate {m}
    4.573200000000,                 !- Vertex 2 Y-coordinate {m}
    10.668000000000,                  !- Vertex 2 Z-coordinate {m}
    49.911000000000,                 !- Vertex 3 X-coordinate {m}
    0.000000000000,                 !- Vertex 3 Y-coordinate {m}
    10.668000000000,                  !- Vertex 3 Z-coordinate {m}
    49.911000000000,                 !- Vertex 4 X-coordinate {m}
    33.273800000000,                  !- Vertex 4 Y-coordinate {m}
    10.668000000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Perimeter_top_ZN_2_Floor,!- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    Sp-Perimeter_top_ZN_2 Sys-6 Flr-1 Sch-A HPlcmt-east ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    MidFloor_Plenum_Ceiling_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    49.911000000000,                  !- Vertex 1 X-coordinate {m}
    33.273800000000,                 !- Vertex 1 Y-coordinate {m}
    7.924800000000,                  !- Vertex 1 Z-coordinate {m}
    49.911000000000,                  !- Vertex 2 X-coordinate {m}
    0.000000000000,                       !- Vertex 2 Y-coordinate {m}
    7.924800000000,                  !- Vertex 2 Z-coordinate {m}
    45.337500000000,                 !- Vertex 3 X-coordinate {m}
    4.573200000000,                  !- Vertex 3 Y-coordinate {m}
    7.924800000000,                  !- Vertex 3 Z-coordinate {m}
    45.337500000000,                 !- Vertex 4 X-coordinate {m}
    28.700600000000,                 !- Vertex 4 Y-coordinate {m}
    7.924800000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Perimeter_top_ZN_2_Wall_East,  !- Name
    Wall,                    !- Surface Type
    Customized opaque construction {9a10af6f-2136-4d12-8e47-a366c279f865} to conductance of 0.247,  !- Construction Name
    Sp-Perimeter_top_ZN_2 Sys-6 Flr-1 Sch-A HPlcmt-east ZN,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    49.911000000000,                  !- Vertex 1 X-coordinate {m}
    0.000000000000,                       !- Vertex 1 Y-coordinate {m}
    10.668000000000,                  !- Vertex 1 Z-coordinate {m}
    49.911000000000,                  !- Vertex 2 X-coordinate {m}
    0.000000000000,                       !- Vertex 2 Y-coordinate {m}
    7.924800000000,                  !- Vertex 2 Z-coordinate {m}
    49.911000000000,                  !- Vertex 3 X-coordinate {m}
    33.273800000000,                 !- Vertex 3 Y-coordinate {m}
    7.924800000000,                  !- Vertex 3 Z-coordinate {m}
    49.911000000000,                  !- Vertex 4 X-coordinate {m}
    33.273800000000,                 !- Vertex 4 Y-coordinate {m}
    10.668000000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Perimeter_top_ZN_2_Wall_North,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-Perimeter_top_ZN_2 Sys-6 Flr-1 Sch-A HPlcmt-east ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_top_ZN_3_Wall_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    49.911000000000,                  !- Vertex 1 X-coordinate {m}
    33.273800000000,                 !- Vertex 1 Y-coordinate {m}
    10.668000000000,                  !- Vertex 1 Z-coordinate {m}
    49.911000000000,                  !- Vertex 2 X-coordinate {m}
    33.273800000000,                 !- Vertex 2 Y-coordinate {m}
    7.924800000000,                  !- Vertex 2 Z-coordinate {m}
    45.337500000000,                 !- Vertex 3 X-coordinate {m}
    28.700600000000,                 !- Vertex 3 Y-coordinate {m}
    7.924800000000,                  !- Vertex 3 Z-coordinate {m}
    45.337500000000,                 !- Vertex 4 X-coordinate {m}
    28.700600000000,                 !- Vertex 4 Y-coordinate {m}
    10.668000000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Perimeter_top_ZN_2_Wall_South,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-Perimeter_top_ZN_2 Sys-6 Flr-1 Sch-A HPlcmt-east ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_top_ZN_1_Wall_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    45.337500000000,                 !- Vertex 1 X-coordinate {m}
    4.573200000000,                  !- Vertex 1 Y-coordinate {m}
    10.668000000000,                  !- Vertex 1 Z-coordinate {m}
    45.337500000000,                 !- Vertex 2 X-coordinate {m}
    4.573200000000,                  !- Vertex 2 Y-coordinate {m}
    7.924800000000,                  !- Vertex 2 Z-coordinate {m}
    49.911000000000,                  !- Vertex 3 X-coordinate {m}
    0.000000000000,                       !- Vertex 3 Y-coordinate {m}
    7.924800000000,                  !- Vertex 3 Z-coordinate {m}
    49.911000000000,                  !- Vertex 4 X-coordinate {m}
    0.000000000000,                       !- Vertex 4 Y-coordinate {m}
    10.668000000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Perimeter_top_ZN_2_Wall_West,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-Perimeter_top_ZN_2 Sys-6 Flr-1 Sch-A HPlcmt-east ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Core_top_ZN_5_Wall_East, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    45.337500000000,                 !- Vertex 1 X-coordinate {m}
    28.700600000000,                 !- Vertex 1 Y-coordinate {m}
    10.668000000000,                  !- Vertex 1 Z-coordinate {m}
    45.337500000000,                 !- Vertex 2 X-coordinate {m}
    28.700600000000,                 !- Vertex 2 Y-coordinate {m}
    7.924800000000,                  !- Vertex 2 Z-coordinate {m}
    45.337500000000,                 !- Vertex 3 X-coordinate {m}
    4.573200000000,                  !- Vertex 3 Y-coordinate {m}
    7.924800000000,                  !- Vertex 3 Z-coordinate {m}
    45.337500000000,                 !- Vertex 4 X-coordinate {m}
    4.573200000000,                  !- Vertex 4 Y-coordinate {m}
    10.668000000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Perimeter_top_ZN_3_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Sp-Perimeter_top_ZN_3 Sys-6 Flr-1 Sch-A HPlcmt-north ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TopFloor_Plenum_Floor_3, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    0.000000000000,                 !- Vertex 1 X-coordinate {m}
    33.273800000000,                 !- Vertex 1 Y-coordinate {m}
    10.668000000000,                  !- Vertex 1 Z-coordinate {m}
    4.573200000000,                  !- Vertex 2 X-coordinate {m}
    28.700600000000,                 !- Vertex 2 Y-coordinate {m}
    10.668000000000,                  !- Vertex 2 Z-coordinate {m}
    45.337500000000,                       !- Vertex 3 X-coordinate {m}
    28.700600000000,                 !- Vertex 3 Y-coordinate {m}
    10.668000000000,                  !- Vertex 3 Z-coordinate {m}
    49.911000000000,                  !- Vertex 4 X-coordinate {m}
    33.273800000000,                 !- Vertex 4 Y-coordinate {m}
    10.668000000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Perimeter_top_ZN_3_Floor,!- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    Sp-Perimeter_top_ZN_3 Sys-6 Flr-1 Sch-A HPlcmt-north ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    MidFloor_Plenum_Ceiling_3,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    49.911000000000,                  !- Vertex 1 X-coordinate {m}
    33.273800000000,                 !- Vertex 1 Y-coordinate {m}
    7.924800000000,                  !- Vertex 1 Z-coordinate {m}
    45.337500000000,                 !- Vertex 2 X-coordinate {m}
    28.700600000000,                 !- Vertex 2 Y-coordinate {m}
    7.924800000000,                  !- Vertex 2 Z-coordinate {m}
    4.573200000000,                  !- Vertex 3 X-coordinate {m}
    28.700600000000,                 !- Vertex 3 Y-coordinate {m}
    7.924800000000,                  !- Vertex 3 Z-coordinate {m}
    0.000000000000,                       !- Vertex 4 X-coordinate {m}
    33.273800000000,                 !- Vertex 4 Y-coordinate {m}
    7.924800000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Perimeter_top_ZN_3_Wall_East,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-Perimeter_top_ZN_3 Sys-6 Flr-1 Sch-A HPlcmt-north ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_top_ZN_2_Wall_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    45.337500000000,                 !- Vertex 1 X-coordinate {m}
    28.700600000000,                 !- Vertex 1 Y-coordinate {m}
    10.668000000000,                  !- Vertex 1 Z-coordinate {m}
    45.337500000000,                 !- Vertex 2 X-coordinate {m}
    28.700600000000,                 !- Vertex 2 Y-coordinate {m}
    7.924800000000,                  !- Vertex 2 Z-coordinate {m}
    49.911000000000,                  !- Vertex 3 X-coordinate {m}
    33.273800000000,                 !- Vertex 3 Y-coordinate {m}
    7.924800000000,                  !- Vertex 3 Z-coordinate {m}
    49.911000000000,                  !- Vertex 4 X-coordinate {m}
    33.273800000000,                 !- Vertex 4 Y-coordinate {m}
    10.668000000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Perimeter_top_ZN_3_Wall_North,  !- Name
    Wall,                    !- Surface Type
    Customized opaque construction {9a10af6f-2136-4d12-8e47-a366c279f865} to conductance of 0.247,  !- Construction Name
    Sp-Perimeter_top_ZN_3 Sys-6 Flr-1 Sch-A HPlcmt-north ZN,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    49.911000000000,                  !- Vertex 1 X-coordinate {m}
    33.273800000000,                 !- Vertex 1 Y-coordinate {m}
    10.668000000000,                  !- Vertex 1 Z-coordinate {m}
    49.911000000000,                  !- Vertex 2 X-coordinate {m}
    33.273800000000,                 !- Vertex 2 Y-coordinate {m}
    7.924800000000,                  !- Vertex 2 Z-coordinate {m}
    0.000000000000,                       !- Vertex 3 X-coordinate {m}
    33.273800000000,                 !- Vertex 3 Y-coordinate {m}
    7.924800000000,                  !- Vertex 3 Z-coordinate {m}
    0.000000000000,                       !- Vertex 4 X-coordinate {m}
    33.273800000000,                 !- Vertex 4 Y-coordinate {m}
    10.668000000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Perimeter_top_ZN_3_Wall_South,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-Perimeter_top_ZN_3 Sys-6 Flr-1 Sch-A HPlcmt-north ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Core_top_ZN_5_Wall_North,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    4.573200000000,                  !- Vertex 1 X-coordinate {m}
    28.700600000000,                 !- Vertex 1 Y-coordinate {m}
    10.668000000000,                  !- Vertex 1 Z-coordinate {m}
    4.573200000000,                  !- Vertex 2 X-coordinate {m}
    28.700600000000,                 !- Vertex 2 Y-coordinate {m}
    7.924800000000,                  !- Vertex 2 Z-coordinate {m}
    45.337500000000,                 !- Vertex 3 X-coordinate {m}
    28.700600000000,                 !- Vertex 3 Y-coordinate {m}
    7.924800000000,                  !- Vertex 3 Z-coordinate {m}
    45.337500000000,                 !- Vertex 4 X-coordinate {m}
    28.700600000000,                 !- Vertex 4 Y-coordinate {m}
    10.668000000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Perimeter_top_ZN_3_Wall_West,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-Perimeter_top_ZN_3 Sys-6 Flr-1 Sch-A HPlcmt-north ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_top_ZN_4_Wall_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    0.000000000000,                       !- Vertex 1 X-coordinate {m}
    33.273800000000,                 !- Vertex 1 Y-coordinate {m}
    10.668000000000,                  !- Vertex 1 Z-coordinate {m}
    0.000000000000,                       !- Vertex 2 X-coordinate {m}
    33.273800000000,                 !- Vertex 2 Y-coordinate {m}
    7.924800000000,                  !- Vertex 2 Z-coordinate {m}
    4.573200000000,                  !- Vertex 3 X-coordinate {m}
    28.700600000000,                 !- Vertex 3 Y-coordinate {m}
    7.924800000000,                  !- Vertex 3 Z-coordinate {m}
    4.573200000000,                  !- Vertex 4 X-coordinate {m}
    28.700600000000,                 !- Vertex 4 Y-coordinate {m}
    10.668000000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Perimeter_top_ZN_4_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Sp-Perimeter_top_ZN_4 Sys-6 Flr-1 Sch-A HPlcmt-west ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    TopFloor_Plenum_Floor_4, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    0.000000000000,                       !- Vertex 1 X-coordinate {m}
    33.273800000000,                       !- Vertex 1 Y-coordinate {m}
    10.668000000000,                  !- Vertex 1 Z-coordinate {m}
    0.000000000000,                  !- Vertex 2 X-coordinate {m}
    0.000000000000,                  !- Vertex 2 Y-coordinate {m}
    10.668000000000,                  !- Vertex 2 Z-coordinate {m}
    4.573200000000,                  !- Vertex 3 X-coordinate {m}
    4.573200000000,                 !- Vertex 3 Y-coordinate {m}
    10.668000000000,                  !- Vertex 3 Z-coordinate {m}
    4.573200000000,                       !- Vertex 4 X-coordinate {m}
    28.700600000000,                 !- Vertex 4 Y-coordinate {m}
    10.668000000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Perimeter_top_ZN_4_Floor,!- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    Sp-Perimeter_top_ZN_4 Sys-6 Flr-1 Sch-A HPlcmt-west ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    MidFloor_Plenum_Ceiling_4,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    4.573200000000,                       !- Vertex 1 X-coordinate {m}
    28.700600000000,                 !- Vertex 1 Y-coordinate {m}
    7.924800000000,                  !- Vertex 1 Z-coordinate {m}
    4.573200000000,                  !- Vertex 2 X-coordinate {m}
    4.573200000000,                 !- Vertex 2 Y-coordinate {m}
    7.924800000000,                  !- Vertex 2 Z-coordinate {m}
    0.000000000000,                  !- Vertex 3 X-coordinate {m}
    0.000000000000,                  !- Vertex 3 Y-coordinate {m}
    7.924800000000,                  !- Vertex 3 Z-coordinate {m}
    0.000000000000,                       !- Vertex 4 X-coordinate {m}
    33.273800000000,                       !- Vertex 4 Y-coordinate {m}
    7.924800000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Perimeter_top_ZN_4_Wall_East,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-Perimeter_top_ZN_4 Sys-6 Flr-1 Sch-A HPlcmt-west ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Core_top_ZN_5_Wall_West, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    4.573200000000,                  !- Vertex 1 X-coordinate {m}
    4.573200000000,                  !- Vertex 1 Y-coordinate {m}
    10.668000000000,                  !- Vertex 1 Z-coordinate {m}
    4.573200000000,                  !- Vertex 2 X-coordinate {m}
    4.573200000000,                  !- Vertex 2 Y-coordinate {m}
    7.924800000000,                  !- Vertex 2 Z-coordinate {m}
    4.573200000000,                  !- Vertex 3 X-coordinate {m}
    28.700600000000,                 !- Vertex 3 Y-coordinate {m}
    7.924800000000,                  !- Vertex 3 Z-coordinate {m}
    4.573200000000,                  !- Vertex 4 X-coordinate {m}
    28.700600000000,                 !- Vertex 4 Y-coordinate {m}
    10.668000000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Perimeter_top_ZN_4_Wall_North,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-Perimeter_top_ZN_4 Sys-6 Flr-1 Sch-A HPlcmt-west ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_top_ZN_3_Wall_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    4.573200000000,                  !- Vertex 1 X-coordinate {m}
    28.700600000000,                 !- Vertex 1 Y-coordinate {m}
    10.668000000000,                  !- Vertex 1 Z-coordinate {m}
    4.573200000000,                  !- Vertex 2 X-coordinate {m}
    28.700600000000,                 !- Vertex 2 Y-coordinate {m}
    7.924800000000,                  !- Vertex 2 Z-coordinate {m}
    0.000000000000,                       !- Vertex 3 X-coordinate {m}
    33.273800000000,                 !- Vertex 3 Y-coordinate {m}
    7.924800000000,                  !- Vertex 3 Z-coordinate {m}
    0.000000000000,                       !- Vertex 4 X-coordinate {m}
    33.273800000000,                 !- Vertex 4 Y-coordinate {m}
    10.668000000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Perimeter_top_ZN_4_Wall_South,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-Perimeter_top_ZN_4 Sys-6 Flr-1 Sch-A HPlcmt-west ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_top_ZN_1_Wall_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    0.000000000000,                       !- Vertex 1 X-coordinate {m}
    0.000000000000,                       !- Vertex 1 Y-coordinate {m}
    10.668000000000,                  !- Vertex 1 Z-coordinate {m}
    0.000000000000,                       !- Vertex 2 X-coordinate {m}
    0.000000000000,                       !- Vertex 2 Y-coordinate {m}
    7.924800000000,                  !- Vertex 2 Z-coordinate {m}
    4.573200000000,                  !- Vertex 3 X-coordinate {m}
    4.573200000000,                  !- Vertex 3 Y-coordinate {m}
    7.924800000000,                  !- Vertex 3 Z-coordinate {m}
    4.573200000000,                  !- Vertex 4 X-coordinate {m}
    4.573200000000,                  !- Vertex 4 Y-coordinate {m}
    10.668000000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Perimeter_top_ZN_4_Wall_West,  !- Name
    Wall,                    !- Surface Type
    Customized opaque construction {9a10af6f-2136-4d12-8e47-a366c279f865} to conductance of 0.247,  !- Construction Name
    Sp-Perimeter_top_ZN_4 Sys-6 Flr-1 Sch-A HPlcmt-west ZN,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    0.000000000000,                       !- Vertex 1 X-coordinate {m}
    33.273800000000,                 !- Vertex 1 Y-coordinate {m}
    10.668000000000,                  !- Vertex 1 Z-coordinate {m}
    0.000000000000,                       !- Vertex 2 X-coordinate {m}
    33.273800000000,                 !- Vertex 2 Y-coordinate {m}
    7.924800000000,                  !- Vertex 2 Z-coordinate {m}
    0.000000000000,                       !- Vertex 3 X-coordinate {m}
    0.000000000000,                       !- Vertex 3 Y-coordinate {m}
    7.924800000000,                  !- Vertex 3 Z-coordinate {m}
    0.000000000000,                       !- Vertex 4 X-coordinate {m}
    0.000000000000,                       !- Vertex 4 Y-coordinate {m}
    10.668000000000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Building_Roof,           !- Name
    Roof,                    !- Surface Type
    Customized opaque construction {86125d64-8c4d-4eb4-9fef-85a99954333d} to conductance of 0.183,  !- Construction Name
    Sp-TopFloor_Plenum Sys-0 Flr-1 Sch-- undefined - HPlcmt-north ZN,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    0.000000000000,                  !- Vertex 1 X-coordinate {m}
    33.273800000000,                       !- Vertex 1 Y-coordinate {m}
    11.887200000000,                 !- Vertex 1 Z-coordinate {m}
    0.000000000000,                  !- Vertex 2 X-coordinate {m}
    0.000000000000,                 !- Vertex 2 Y-coordinate {m}
    11.887200000000,                 !- Vertex 2 Z-coordinate {m}
    49.911000000000,                       !- Vertex 3 X-coordinate {m}
    0.000000000000,                 !- Vertex 3 Y-coordinate {m}
    11.887200000000,                 !- Vertex 3 Z-coordinate {m}
    49.911000000000,                       !- Vertex 4 X-coordinate {m}
    33.273800000000,                       !- Vertex 4 Y-coordinate {m}
    11.887200000000;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Perimeter_top_Plenum_Wall_East,  !- Name
    Wall,                    !- Surface Type
    Customized opaque construction {9a10af6f-2136-4d12-8e47-a366c279f865} to conductance of 0.247,  !- Construction Name
    Sp-TopFloor_Plenum Sys-0 Flr-1 Sch-- undefined - HPlcmt-north ZN,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    49.911000000000,                  !- Vertex 1 X-coordinate {m}
    0.000000000000,                       !- Vertex 1 Y-coordinate {m}
    11.887200000000,                 !- Vertex 1 Z-coordinate {m}
    49.911000000000,                  !- Vertex 2 X-coordinate {m}
    0.000000000000,                       !- Vertex 2 Y-coordinate {m}
    10.668000000000,                  !- Vertex 2 Z-coordinate {m}
    49.911000000000,                  !- Vertex 3 X-coordinate {m}
    33.273800000000,                 !- Vertex 3 Y-coordinate {m}
    10.668000000000,                  !- Vertex 3 Z-coordinate {m}
    49.911000000000,                  !- Vertex 4 X-coordinate {m}
    33.273800000000,                 !- Vertex 4 Y-coordinate {m}
    11.887200000000;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Perimeter_top_Plenum_Wall_North,  !- Name
    Wall,                    !- Surface Type
    Customized opaque construction {9a10af6f-2136-4d12-8e47-a366c279f865} to conductance of 0.247,  !- Construction Name
    Sp-TopFloor_Plenum Sys-0 Flr-1 Sch-- undefined - HPlcmt-north ZN,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    49.911000000000,                  !- Vertex 1 X-coordinate {m}
    33.273800000000,                 !- Vertex 1 Y-coordinate {m}
    11.887200000000,                 !- Vertex 1 Z-coordinate {m}
    49.911000000000,                  !- Vertex 2 X-coordinate {m}
    33.273800000000,                 !- Vertex 2 Y-coordinate {m}
    10.668000000000,                  !- Vertex 2 Z-coordinate {m}
    0.000000000000,                       !- Vertex 3 X-coordinate {m}
    33.273800000000,                 !- Vertex 3 Y-coordinate {m}
    10.668000000000,                  !- Vertex 3 Z-coordinate {m}
    0.000000000000,                       !- Vertex 4 X-coordinate {m}
    33.273800000000,                 !- Vertex 4 Y-coordinate {m}
    11.887200000000;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Perimeter_top_Plenum_Wall_South,  !- Name
    Wall,                    !- Surface Type
    Customized opaque construction {9a10af6f-2136-4d12-8e47-a366c279f865} to conductance of 0.247,  !- Construction Name
    Sp-TopFloor_Plenum Sys-0 Flr-1 Sch-- undefined - HPlcmt-north ZN,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    0.000000000000,                       !- Vertex 1 X-coordinate {m}
    0.000000000000,                       !- Vertex 1 Y-coordinate {m}
    11.887200000000,                 !- Vertex 1 Z-coordinate {m}
    0.000000000000,                       !- Vertex 2 X-coordinate {m}
    0.000000000000,                       !- Vertex 2 Y-coordinate {m}
    10.668000000000,                  !- Vertex 2 Z-coordinate {m}
    49.911000000000,                  !- Vertex 3 X-coordinate {m}
    0.000000000000,                       !- Vertex 3 Y-coordinate {m}
    10.668000000000,                  !- Vertex 3 Z-coordinate {m}
    49.911000000000,                  !- Vertex 4 X-coordinate {m}
    0.000000000000,                       !- Vertex 4 Y-coordinate {m}
    11.887200000000;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Perimeter_top_Plenum_Wall_West,  !- Name
    Wall,                    !- Surface Type
    Customized opaque construction {9a10af6f-2136-4d12-8e47-a366c279f865} to conductance of 0.247,  !- Construction Name
    Sp-TopFloor_Plenum Sys-0 Flr-1 Sch-- undefined - HPlcmt-north ZN,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    0.000000000000,                       !- Vertex 1 X-coordinate {m}
    33.273800000000,                 !- Vertex 1 Y-coordinate {m}
    11.887200000000,                 !- Vertex 1 Z-coordinate {m}
    0.000000000000,                       !- Vertex 2 X-coordinate {m}
    33.273800000000,                 !- Vertex 2 Y-coordinate {m}
    10.668000000000,                  !- Vertex 2 Z-coordinate {m}
    0.000000000000,                       !- Vertex 3 X-coordinate {m}
    0.000000000000,                       !- Vertex 3 Y-coordinate {m}
    10.668000000000,                  !- Vertex 3 Z-coordinate {m}
    0.000000000000,                       !- Vertex 4 X-coordinate {m}
    0.000000000000,                       !- Vertex 4 Y-coordinate {m}
    11.887200000000;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    TopFloor_Plenum_Floor_1, !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    Sp-TopFloor_Plenum Sys-0 Flr-1 Sch-- undefined - HPlcmt-north ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
