!-Generator IDFEditor 1.50
!-Option SortedOrder

!-NOTE: All comments with '!-' are ignored by the IDFEditor and are generated automatically.
!-      Use '!' comments if they need to be retained when using the IDFEditor.


!-   ===========  ALL OBJECTS IN CLASS: VERSION ===========

Version,
    8.9;                     !- Version Identifier


!-   ===========  ALL OBJECTS IN CLASS: SIMULATIONCONTROL ===========

SimulationControl,
    Yes,                     !- Do Zone Sizing Calculation
    Yes,                     !- Do System Sizing Calculation
    Yes,                     !- Do Plant Sizing Calculation
    No,                      !- Run Simulation for Sizing Periods
    Yes;                     !- Run Simulation for Weather File Run Periods


!-   ===========  ALL OBJECTS IN CLASS: BUILDING ===========

Building,
    NECB 2011-MidriseApartment-NECB HDD Method-CAN_PQ_Montreal.Intl.AP.716270_CWEC.epw created: 2017-06-30 14:23:38 +0000,  !- Name
    0,                       !- North Axis {deg}
    City,                    !- Terrain
    0.04,                    !- Loads Convergence Tolerance Value
    0.4,                     !- Temperature Convergence Tolerance Value {deltaC}
    FullExterior,            !- Solar Distribution
    25,                      !- Maximum Number of Warmup Days
    6;                       !- Minimum Number of Warmup Days


!-   ===========  ALL OBJECTS IN CLASS: SHADOWCALCULATION ===========

ShadowCalculation,
    AverageOverDaysInFrequency,  !- Calculation Method
    20,                      !- Calculation Frequency
    15000;                   !- Maximum Figures in Shadow Overlap Calculations


!-   ===========  ALL OBJECTS IN CLASS: SURFACECONVECTIONALGORITHM:INSIDE ===========

SurfaceConvectionAlgorithm:Inside,
    TARP;                    !- Algorithm


!-   ===========  ALL OBJECTS IN CLASS: SURFACECONVECTIONALGORITHM:OUTSIDE ===========

SurfaceConvectionAlgorithm:Outside,
    TARP;                    !- Algorithm


!-   ===========  ALL OBJECTS IN CLASS: HEATBALANCEALGORITHM ===========

HeatBalanceAlgorithm,
    ConductionTransferFunction,  !- Algorithm
    200;                     !- Surface Temperature Upper Limit {C}


!-   ===========  ALL OBJECTS IN CLASS: TIMESTEP ===========

Timestep,
    4;                       !- Number of Timesteps per Hour


!-   ===========  ALL OBJECTS IN CLASS: SITE:LOCATION ===========

Site:Location,
    Montreal-Trudeau Intl AP,!- Name
    45.471,                  !- Latitude {deg}
    -73.741,                 !- Longitude {deg}
    -5,                      !- Time Zone {hr}
    36;                      !- Elevation {m}


!-   ===========  ALL OBJECTS IN CLASS: SIZINGPERIOD:DESIGNDAY ===========

SizingPeriod:DesignDay,
    Montreal Int'l Ann Clg .4% Condns DB=>MWB,  !- Name
    7,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    30,                      !- Maximum Dry-Bulb Temperature {C}
    9.3,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    22.1,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    100893,                  !- Barometric Pressure {Pa}
    4.9,                     !- Wind Speed {m/s}
    220,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau,               !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    0.465,                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    1.966;                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}

SizingPeriod:DesignDay,
    Montreal Int'l Ann Clg .4% Condns WB=>MDB,  !- Name
    7,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    28.1,                    !- Maximum Dry-Bulb Temperature {C}
    9.3,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    23.2,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    100893,                  !- Barometric Pressure {Pa}
    4.9,                     !- Wind Speed {m/s}
    220,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau,               !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    0.465,                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    1.966;                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}

SizingPeriod:DesignDay,
    Montreal Int'l Ann Htg 99.6% Condns DB,  !- Name
    1,                       !- Month
    21,                      !- Day of Month
    WinterDesignDay,         !- Day Type
    -23.7,                   !- Maximum Dry-Bulb Temperature {C}
    0,                       !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    -23.7,                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    100893,                  !- Barometric Pressure {Pa}
    3.9,                     !- Wind Speed {m/s}
    260,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0;                       !- Sky Clearness


!-   ===========  ALL OBJECTS IN CLASS: RUNPERIOD ===========

RunPeriod,
    Run Period 1,            !- Name
    1,                       !- Begin Month
    1,                       !- Begin Day of Month
    12,                      !- End Month
    31,                      !- End Day of Month
    Sunday,                  !- Day of Week for Start Day
    No,                      !- Use Weather File Holidays and Special Days
    No,                      !- Use Weather File Daylight Saving Period
    Yes,                     !- Apply Weekend Holiday Rule
    Yes,                     !- Use Weather File Rain Indicators
    Yes,                     !- Use Weather File Snow Indicators
    1;                       !- Number of Times Runperiod to be Repeated


!-   ===========  ALL OBJECTS IN CLASS: SITE:GROUNDTEMPERATURE:BUILDINGSURFACE ===========

Site:GroundTemperature:BuildingSurface,
    19.527,                  !- January Ground Temperature {C}
    19.502,                  !- February Ground Temperature {C}
    19.536,                  !- March Ground Temperature {C}
    19.598,                  !- April Ground Temperature {C}
    20.002,                  !- May Ground Temperature {C}
    21.64,                   !- June Ground Temperature {C}
    22.225,                  !- July Ground Temperature {C}
    22.375,                  !- August Ground Temperature {C}
    21.449,                  !- September Ground Temperature {C}
    20.121,                  !- October Ground Temperature {C}
    19.802,                  !- November Ground Temperature {C}
    19.633;                  !- December Ground Temperature {C}


!-   ===========  ALL OBJECTS IN CLASS: SITE:WATERMAINSTEMPERATURE ===========

Site:WaterMainsTemperature,
    Correlation,             !- Calculation Method
    ,                        !- Temperature Schedule Name
    6.25,                    !- Annual Average Outdoor Air Temperature {C}
    30.2;                    !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULETYPELIMITS ===========

ScheduleTypeLimits,
    Sp-G Corridor Sys-1 Flr-3 Sch-G HPlcmt-east ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Temperature,             !- Name
    ,                        !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous,              !- Numeric Type
    temperature;             !- Unit Type

ScheduleTypeLimits,
    OnOff,                   !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Discrete,                !- Numeric Type
    availability;            !- Unit Type

ScheduleTypeLimits,
    Fractional,              !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Continuous;              !- Numeric Type

ScheduleTypeLimits,
    Sp-G N1 Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Sp-G N2 Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Sp-G NE Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Sp-G NW Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Sp-G S1 Apartment Sys-1 Flr-3 Sch-G HPlcmt-south ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Sp-G S2 Apartment Sys-1 Flr-3 Sch-G HPlcmt-south ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Sp-G SW Apartment Sys-1 Flr-3 Sch-G HPlcmt-south ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Sp-M Corridor Sys-1 Flr-1 Sch-G HPlcmt-east ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Sp-M N1 Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Sp-M N2 Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Sp-M NE Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Sp-M NW Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Sp-M S1 Apartment Sys-1 Flr-1 Sch-G HPlcmt-south ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Sp-M S2 Apartment Sys-1 Flr-1 Sch-G HPlcmt-south ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Sp-M SE Apartment Sys-1 Flr-1 Sch-G HPlcmt-south ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Sp-M SW Apartment Sys-1 Flr-1 Sch-G HPlcmt-south ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Sp-Office Sys-3 Flr-3 Sch-C HPlcmt-south ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Sp-T Corridor Sys-1 Flr-2 Sch-G HPlcmt-west ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Sp-T N1 Apartment Sys-1 Flr-2 Sch-G HPlcmt-north ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Sp-T N2 Apartment Sys-1 Flr-2 Sch-G HPlcmt-north ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Sp-T NE Apartment Sys-1 Flr-2 Sch-G HPlcmt-north ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Sp-T NW Apartment Sys-1 Flr-2 Sch-G HPlcmt-north ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Sp-T S1 Apartment Sys-1 Flr-2 Sch-G HPlcmt-south ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Sp-T S2 Apartment Sys-1 Flr-2 Sch-G HPlcmt-south ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Sp-T SE Apartment Sys-1 Flr-2 Sch-G HPlcmt-south ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Sp-T SW Apartment Sys-1 Flr-2 Sch-G HPlcmt-south ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    ActivityLevel,           !- Name
    0,                       !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous,              !- Numeric Type
    activitylevel;           !- Unit Type

ScheduleTypeLimits,
    Any Number;              !- Name

ScheduleTypeLimits,
    ON_OFF,                  !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    DISCRETE,                !- Numeric Type
    dimensionless;           !- Unit Type

ScheduleTypeLimits,
    Temperature Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    100,                     !- Upper Limit Value
    Continuous,              !- Numeric Type
    temperature;             !- Unit Type

ScheduleTypeLimits,
    Temperature Schedule Type Limits 1,  !- Name
    0,                       !- Lower Limit Value
    100,                     !- Upper Limit Value
    Continuous,              !- Numeric Type
    temperature;             !- Unit Type

ScheduleTypeLimits,
    Velocity,                !- Name
    0,                       !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous,              !- Numeric Type
    velocity;                !- Unit Type


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:DAY:INTERVAL ===========

Schedule:Day:Interval,
    NECB-G-Thermostat Setpoint-Heating Sun|Hol Day,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    22,                      !- Value Until Time 1
    07:00,                   !- Time 2 {hh:mm}
    18,                      !- Value Until Time 2
    08:00,                   !- Time 3 {hh:mm}
    20,                      !- Value Until Time 3
    24:00,                   !- Time 4 {hh:mm}
    22;                      !- Value Until Time 4

Schedule:Day:Interval,
    NECB-G-Thermostat Setpoint-Heating Default|Wkdy Day,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    22,                      !- Value Until Time 1
    07:00,                   !- Time 2 {hh:mm}
    18,                      !- Value Until Time 2
    08:00,                   !- Time 3 {hh:mm}
    20,                      !- Value Until Time 3
    24:00,                   !- Time 4 {hh:mm}
    22;                      !- Value Until Time 4

Schedule:Day:Interval,
    NECB-G-Thermostat Setpoint-Heating Sat Day,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    22,                      !- Value Until Time 1
    07:00,                   !- Time 2 {hh:mm}
    18,                      !- Value Until Time 2
    08:00,                   !- Time 3 {hh:mm}
    20,                      !- Value Until Time 3
    24:00,                   !- Time 4 {hh:mm}
    22;                      !- Value Until Time 4

Schedule:Day:Interval,
    NECB-G-Thermostat Setpoint-Heating Default,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    22,                      !- Value Until Time 1
    07:00,                   !- Time 2 {hh:mm}
    18,                      !- Value Until Time 2
    08:00,                   !- Time 3 {hh:mm}
    20,                      !- Value Until Time 3
    24:00,                   !- Time 4 {hh:mm}
    22;                      !- Value Until Time 4

Schedule:Day:Interval,
    NECB-G-Thermostat Setpoint-Cooling Sun|Hol Day,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    24;                      !- Value Until Time 1

Schedule:Day:Interval,
    NECB-G-Thermostat Setpoint-Cooling Default|Wkdy Day,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    24;                      !- Value Until Time 1

Schedule:Day:Interval,
    NECB-G-Thermostat Setpoint-Cooling Sat Day,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    24;                      !- Value Until Time 1

Schedule:Day:Interval,
    NECB-G-Thermostat Setpoint-Cooling Default,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    24;                      !- Value Until Time 1

Schedule:Day:Interval,
    sunON_OFF_ALWAYS_OFF 1,  !- Name
    OnOff,                   !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0,                       !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0,                       !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0,                       !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0,                       !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0,                       !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0,                       !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0,                       !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0,                       !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0,                       !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0,                       !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0,                       !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0,                       !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0,                       !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0,                       !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0,                       !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0,                       !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0,                       !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0,                       !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0,                       !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0,                       !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0,                       !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0,                       !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0;                       !- Value Until Time 24

Schedule:Day:Interval,
    wkdON_OFF_ALWAYS_OFF 1,  !- Name
    OnOff,                   !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0,                       !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0,                       !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0,                       !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0,                       !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0,                       !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0,                       !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0,                       !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0,                       !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0,                       !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0,                       !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0,                       !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0,                       !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0,                       !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0,                       !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0,                       !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0,                       !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0,                       !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0,                       !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0,                       !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0,                       !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0,                       !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0,                       !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0;                       !- Value Until Time 24

Schedule:Day:Interval,
    satON_OFF_ALWAYS_OFF 1,  !- Name
    OnOff,                   !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0,                       !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0,                       !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0,                       !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0,                       !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0,                       !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0,                       !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0,                       !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0,                       !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0,                       !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0,                       !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0,                       !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0,                       !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0,                       !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0,                       !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0,                       !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0,                       !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0,                       !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0,                       !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0,                       !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0,                       !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0,                       !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0,                       !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0;                       !- Value Until Time 24

Schedule:Day:Interval,
    Schedule Day 3,          !- Name
    OnOff,                   !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0,                       !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0,                       !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0,                       !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0,                       !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0,                       !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0,                       !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0,                       !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0,                       !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0,                       !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0,                       !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0,                       !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0,                       !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0,                       !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0,                       !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0,                       !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0,                       !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0,                       !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0,                       !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0,                       !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0,                       !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0,                       !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0,                       !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0;                       !- Value Until Time 24

Schedule:Day:Interval,
    Make-up air unit Occ Sch Sunday,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    Make-up air unit Occ Sch Monday,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    Make-up air unit Occ Sch Tuesday,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    Make-up air unit Occ Sch Wednesday,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    Make-up air unit Occ Sch Thursday,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    Make-up air unit Occ Sch Friday,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    Make-up air unit Occ Sch Saturday,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    Make-up air unit Occ Sch Default,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    Make-up air unit Occ Sch Summer Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    Make-up air unit Occ Sch Winter Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    NECB-C-Thermostat Setpoint-Heating Sun|Hol Day,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    09:00,                   !- Time 1 {hh:mm}
    18,                      !- Value Until Time 1
    10:00,                   !- Time 2 {hh:mm}
    20,                      !- Value Until Time 2
    19:00,                   !- Time 3 {hh:mm}
    22,                      !- Value Until Time 3
    24:00,                   !- Time 4 {hh:mm}
    18;                      !- Value Until Time 4

Schedule:Day:Interval,
    NECB-C-Thermostat Setpoint-Heating Default|Wkdy Day,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1 {hh:mm}
    18,                      !- Value Until Time 1
    08:00,                   !- Time 2 {hh:mm}
    20,                      !- Value Until Time 2
    21:00,                   !- Time 3 {hh:mm}
    22,                      !- Value Until Time 3
    24:00,                   !- Time 4 {hh:mm}
    18;                      !- Value Until Time 4

Schedule:Day:Interval,
    NECB-C-Thermostat Setpoint-Heating Sat Day,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1 {hh:mm}
    18,                      !- Value Until Time 1
    08:00,                   !- Time 2 {hh:mm}
    20,                      !- Value Until Time 2
    21:00,                   !- Time 3 {hh:mm}
    22,                      !- Value Until Time 3
    24:00,                   !- Time 4 {hh:mm}
    18;                      !- Value Until Time 4

Schedule:Day:Interval,
    NECB-C-Thermostat Setpoint-Heating Default,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1 {hh:mm}
    18,                      !- Value Until Time 1
    08:00,                   !- Time 2 {hh:mm}
    20,                      !- Value Until Time 2
    21:00,                   !- Time 3 {hh:mm}
    22,                      !- Value Until Time 3
    24:00,                   !- Time 4 {hh:mm}
    18;                      !- Value Until Time 4

Schedule:Day:Interval,
    NECB-C-Thermostat Setpoint-Cooling Sun|Hol Day,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    09:00,                   !- Time 1 {hh:mm}
    35,                      !- Value Until Time 1
    19:00,                   !- Time 2 {hh:mm}
    24,                      !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    35;                      !- Value Until Time 3

Schedule:Day:Interval,
    NECB-C-Thermostat Setpoint-Cooling Default|Wkdy Day,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1 {hh:mm}
    35,                      !- Value Until Time 1
    21:00,                   !- Time 2 {hh:mm}
    24,                      !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    35;                      !- Value Until Time 3

Schedule:Day:Interval,
    NECB-C-Thermostat Setpoint-Cooling Sat Day,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1 {hh:mm}
    35,                      !- Value Until Time 1
    21:00,                   !- Time 2 {hh:mm}
    24,                      !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    35;                      !- Value Until Time 3

Schedule:Day:Interval,
    NECB-C-Thermostat Setpoint-Cooling Default,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1 {hh:mm}
    35,                      !- Value Until Time 1
    21:00,                   !- Time 2 {hh:mm}
    24,                      !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    35;                      !- Value Until Time 3

Schedule:Day:Interval,
    Air Velocity Schedule Default,  !- Name
    Velocity,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.2;                     !- Value Until Time 1

Schedule:Day:Interval,
    Always On Default,       !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    Clothing Schedule Default Winter Clothes,  !- Name
    Any Number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    Clothing Schedule Summer Clothes,  !- Name
    Any Number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.5;                     !- Value Until Time 1

Schedule:Day:Interval,
    Economizer Max OA Fraction 100 pct Default,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    Makeup Air Unit Supply Air Temp Default,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    20;                      !- Value Until Time 1

Schedule:Day:Interval,
    NECB-Activity Default,   !- Name
    ActivityLevel,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    130;                     !- Value Until Time 1

Schedule:Day:Interval,
    NECB-Activity Summer Design Day,  !- Name
    ActivityLevel,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    130;                     !- Value Until Time 1

Schedule:Day:Interval,
    NECB-Activity Winter Design Day,  !- Name
    ActivityLevel,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    130;                     !- Value Until Time 1

Schedule:Day:Interval,
    NECB-C-Electric-Equipment Default,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1 {hh:mm}
    0.05,                    !- Value Until Time 1
    09:00,                   !- Time 2 {hh:mm}
    0.5,                     !- Value Until Time 2
    19:00,                   !- Time 3 {hh:mm}
    0.9,                     !- Value Until Time 3
    20:00,                   !- Time 4 {hh:mm}
    0.6,                     !- Value Until Time 4
    21:00,                   !- Time 5 {hh:mm}
    0.5,                     !- Value Until Time 5
    24:00,                   !- Time 6 {hh:mm}
    0.05;                    !- Value Until Time 6

Schedule:Day:Interval,
    NECB-C-Electric-Equipment Default|Wkdy Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1 {hh:mm}
    0.05,                    !- Value Until Time 1
    09:00,                   !- Time 2 {hh:mm}
    0.5,                     !- Value Until Time 2
    19:00,                   !- Time 3 {hh:mm}
    0.9,                     !- Value Until Time 3
    20:00,                   !- Time 4 {hh:mm}
    0.6,                     !- Value Until Time 4
    21:00,                   !- Time 5 {hh:mm}
    0.5,                     !- Value Until Time 5
    24:00,                   !- Time 6 {hh:mm}
    0.05;                    !- Value Until Time 6

Schedule:Day:Interval,
    NECB-C-Electric-Equipment Sat Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1 {hh:mm}
    0.05,                    !- Value Until Time 1
    09:00,                   !- Time 2 {hh:mm}
    0.5,                     !- Value Until Time 2
    19:00,                   !- Time 3 {hh:mm}
    0.9,                     !- Value Until Time 3
    20:00,                   !- Time 4 {hh:mm}
    0.6,                     !- Value Until Time 4
    21:00,                   !- Time 5 {hh:mm}
    0.5,                     !- Value Until Time 5
    24:00,                   !- Time 6 {hh:mm}
    0.05;                    !- Value Until Time 6

Schedule:Day:Interval,
    NECB-C-Electric-Equipment Sun|Hol Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    10:00,                   !- Time 1 {hh:mm}
    0.05,                    !- Value Until Time 1
    11:00,                   !- Time 2 {hh:mm}
    0.5,                     !- Value Until Time 2
    18:00,                   !- Time 3 {hh:mm}
    0.9,                     !- Value Until Time 3
    19:00,                   !- Time 4 {hh:mm}
    0.6,                     !- Value Until Time 4
    24:00,                   !- Time 5 {hh:mm}
    0.05;                    !- Value Until Time 5

Schedule:Day:Interval,
    NECB-C-Lighting Default, !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1 {hh:mm}
    0.05,                    !- Value Until Time 1
    09:00,                   !- Time 2 {hh:mm}
    0.5,                     !- Value Until Time 2
    19:00,                   !- Time 3 {hh:mm}
    0.9,                     !- Value Until Time 3
    20:00,                   !- Time 4 {hh:mm}
    0.6,                     !- Value Until Time 4
    21:00,                   !- Time 5 {hh:mm}
    0.5,                     !- Value Until Time 5
    24:00,                   !- Time 6 {hh:mm}
    0.05;                    !- Value Until Time 6

Schedule:Day:Interval,
    NECB-C-Lighting Default|Wkdy Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1 {hh:mm}
    0.05,                    !- Value Until Time 1
    09:00,                   !- Time 2 {hh:mm}
    0.5,                     !- Value Until Time 2
    19:00,                   !- Time 3 {hh:mm}
    0.9,                     !- Value Until Time 3
    20:00,                   !- Time 4 {hh:mm}
    0.6,                     !- Value Until Time 4
    21:00,                   !- Time 5 {hh:mm}
    0.5,                     !- Value Until Time 5
    24:00,                   !- Time 6 {hh:mm}
    0.05;                    !- Value Until Time 6

Schedule:Day:Interval,
    NECB-C-Lighting Sat Day, !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1 {hh:mm}
    0.05,                    !- Value Until Time 1
    09:00,                   !- Time 2 {hh:mm}
    0.5,                     !- Value Until Time 2
    19:00,                   !- Time 3 {hh:mm}
    0.9,                     !- Value Until Time 3
    20:00,                   !- Time 4 {hh:mm}
    0.6,                     !- Value Until Time 4
    21:00,                   !- Time 5 {hh:mm}
    0.5,                     !- Value Until Time 5
    24:00,                   !- Time 6 {hh:mm}
    0.05;                    !- Value Until Time 6

Schedule:Day:Interval,
    NECB-C-Lighting Sun|Hol Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    10:00,                   !- Time 1 {hh:mm}
    0.05,                    !- Value Until Time 1
    11:00,                   !- Time 2 {hh:mm}
    0.5,                     !- Value Until Time 2
    18:00,                   !- Time 3 {hh:mm}
    0.9,                     !- Value Until Time 3
    19:00,                   !- Time 4 {hh:mm}
    0.6,                     !- Value Until Time 4
    24:00,                   !- Time 5 {hh:mm}
    0.05;                    !- Value Until Time 5

Schedule:Day:Interval,
    NECB-C-Occupancy Default,!- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    09:00,                   !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    10:00,                   !- Time 3 {hh:mm}
    0.2,                     !- Value Until Time 3
    12:00,                   !- Time 4 {hh:mm}
    0.5,                     !- Value Until Time 4
    16:00,                   !- Time 5 {hh:mm}
    0.7,                     !- Value Until Time 5
    17:00,                   !- Time 6 {hh:mm}
    0.8,                     !- Value Until Time 6
    18:00,                   !- Time 7 {hh:mm}
    0.7,                     !- Value Until Time 7
    19:00,                   !- Time 8 {hh:mm}
    0.5,                     !- Value Until Time 8
    21:00,                   !- Time 9 {hh:mm}
    0.3,                     !- Value Until Time 9
    24:00,                   !- Time 10 {hh:mm}
    0;                       !- Value Until Time 10

Schedule:Day:Interval,
    NECB-C-Occupancy Default|Wkdy Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    09:00,                   !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    10:00,                   !- Time 3 {hh:mm}
    0.2,                     !- Value Until Time 3
    12:00,                   !- Time 4 {hh:mm}
    0.5,                     !- Value Until Time 4
    16:00,                   !- Time 5 {hh:mm}
    0.7,                     !- Value Until Time 5
    17:00,                   !- Time 6 {hh:mm}
    0.8,                     !- Value Until Time 6
    18:00,                   !- Time 7 {hh:mm}
    0.7,                     !- Value Until Time 7
    19:00,                   !- Time 8 {hh:mm}
    0.5,                     !- Value Until Time 8
    21:00,                   !- Time 9 {hh:mm}
    0.3,                     !- Value Until Time 9
    24:00,                   !- Time 10 {hh:mm}
    0;                       !- Value Until Time 10

Schedule:Day:Interval,
    NECB-C-Occupancy Sat Day,!- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    09:00,                   !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    10:00,                   !- Time 3 {hh:mm}
    0.2,                     !- Value Until Time 3
    11:00,                   !- Time 4 {hh:mm}
    0.5,                     !- Value Until Time 4
    12:00,                   !- Time 5 {hh:mm}
    0.6,                     !- Value Until Time 5
    13:00,                   !- Time 6 {hh:mm}
    0.8,                     !- Value Until Time 6
    16:00,                   !- Time 7 {hh:mm}
    0.9,                     !- Value Until Time 7
    17:00,                   !- Time 8 {hh:mm}
    0.8,                     !- Value Until Time 8
    18:00,                   !- Time 9 {hh:mm}
    0.7,                     !- Value Until Time 9
    19:00,                   !- Time 10 {hh:mm}
    0.5,                     !- Value Until Time 10
    21:00,                   !- Time 11 {hh:mm}
    0.2,                     !- Value Until Time 11
    24:00,                   !- Time 12 {hh:mm}
    0;                       !- Value Until Time 12

Schedule:Day:Interval,
    NECB-C-Occupancy Sun|Hol Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    10:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    11:00,                   !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    13:00,                   !- Time 3 {hh:mm}
    0.2,                     !- Value Until Time 3
    18:00,                   !- Time 4 {hh:mm}
    0.4,                     !- Value Until Time 4
    19:00,                   !- Time 5 {hh:mm}
    0.2,                     !- Value Until Time 5
    24:00,                   !- Time 6 {hh:mm}
    0;                       !- Value Until Time 6

Schedule:Day:Interval,
    NECB-C-Service Water Heating Default,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1 {hh:mm}
    0.05,                    !- Value Until Time 1
    09:00,                   !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    10:00,                   !- Time 3 {hh:mm}
    0.2,                     !- Value Until Time 3
    11:00,                   !- Time 4 {hh:mm}
    0.3,                     !- Value Until Time 4
    12:00,                   !- Time 5 {hh:mm}
    0.4,                     !- Value Until Time 5
    16:00,                   !- Time 6 {hh:mm}
    0.8,                     !- Value Until Time 6
    17:00,                   !- Time 7 {hh:mm}
    0.6,                     !- Value Until Time 7
    18:00,                   !- Time 8 {hh:mm}
    0.4,                     !- Value Until Time 8
    19:00,                   !- Time 9 {hh:mm}
    0.3,                     !- Value Until Time 9
    21:00,                   !- Time 10 {hh:mm}
    0.2,                     !- Value Until Time 10
    24:00,                   !- Time 11 {hh:mm}
    0.05;                    !- Value Until Time 11

Schedule:Day:Interval,
    NECB-C-Service Water Heating Default|Wkdy Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1 {hh:mm}
    0.05,                    !- Value Until Time 1
    09:00,                   !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    10:00,                   !- Time 3 {hh:mm}
    0.2,                     !- Value Until Time 3
    11:00,                   !- Time 4 {hh:mm}
    0.3,                     !- Value Until Time 4
    12:00,                   !- Time 5 {hh:mm}
    0.4,                     !- Value Until Time 5
    16:00,                   !- Time 6 {hh:mm}
    0.8,                     !- Value Until Time 6
    17:00,                   !- Time 7 {hh:mm}
    0.6,                     !- Value Until Time 7
    18:00,                   !- Time 8 {hh:mm}
    0.4,                     !- Value Until Time 8
    19:00,                   !- Time 9 {hh:mm}
    0.3,                     !- Value Until Time 9
    21:00,                   !- Time 10 {hh:mm}
    0.2,                     !- Value Until Time 10
    24:00,                   !- Time 11 {hh:mm}
    0.05;                    !- Value Until Time 11

Schedule:Day:Interval,
    NECB-C-Service Water Heating Sat Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1 {hh:mm}
    0.05,                    !- Value Until Time 1
    09:00,                   !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    10:00,                   !- Time 3 {hh:mm}
    0.2,                     !- Value Until Time 3
    11:00,                   !- Time 4 {hh:mm}
    0.3,                     !- Value Until Time 4
    12:00,                   !- Time 5 {hh:mm}
    0.5,                     !- Value Until Time 5
    16:00,                   !- Time 6 {hh:mm}
    0.9,                     !- Value Until Time 6
    17:00,                   !- Time 7 {hh:mm}
    0.7,                     !- Value Until Time 7
    18:00,                   !- Time 8 {hh:mm}
    0.5,                     !- Value Until Time 8
    19:00,                   !- Time 9 {hh:mm}
    0.3,                     !- Value Until Time 9
    21:00,                   !- Time 10 {hh:mm}
    0.2,                     !- Value Until Time 10
    24:00,                   !- Time 11 {hh:mm}
    0.05;                    !- Value Until Time 11

Schedule:Day:Interval,
    NECB-C-Service Water Heating Sun|Hol Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    10:00,                   !- Time 1 {hh:mm}
    0.05,                    !- Value Until Time 1
    11:00,                   !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    12:00,                   !- Time 3 {hh:mm}
    0.2,                     !- Value Until Time 3
    13:00,                   !- Time 4 {hh:mm}
    0.4,                     !- Value Until Time 4
    15:00,                   !- Time 5 {hh:mm}
    0.8,                     !- Value Until Time 5
    16:00,                   !- Time 6 {hh:mm}
    0.6,                     !- Value Until Time 6
    17:00,                   !- Time 7 {hh:mm}
    0.4,                     !- Value Until Time 7
    18:00,                   !- Time 8 {hh:mm}
    0.3,                     !- Value Until Time 8
    19:00,                   !- Time 9 {hh:mm}
    0.2,                     !- Value Until Time 9
    24:00,                   !- Time 10 {hh:mm}
    0.05;                    !- Value Until Time 10

Schedule:Day:Interval,
    NECB-G-Electric-Equipment Default,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.3,                     !- Value Until Time 1
    07:00,                   !- Time 2 {hh:mm}
    0.2,                     !- Value Until Time 2
    09:00,                   !- Time 3 {hh:mm}
    0.8,                     !- Value Until Time 3
    16:00,                   !- Time 4 {hh:mm}
    0.4,                     !- Value Until Time 4
    17:00,                   !- Time 5 {hh:mm}
    0.5,                     !- Value Until Time 5
    18:00,                   !- Time 6 {hh:mm}
    0.2,                     !- Value Until Time 6
    20:00,                   !- Time 7 {hh:mm}
    0.9,                     !- Value Until Time 7
    21:00,                   !- Time 8 {hh:mm}
    0.7,                     !- Value Until Time 8
    24:00,                   !- Time 9 {hh:mm}
    0.5;                     !- Value Until Time 9

Schedule:Day:Interval,
    NECB-G-Electric-Equipment Default|Wkdy Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.3,                     !- Value Until Time 1
    07:00,                   !- Time 2 {hh:mm}
    0.2,                     !- Value Until Time 2
    09:00,                   !- Time 3 {hh:mm}
    0.8,                     !- Value Until Time 3
    16:00,                   !- Time 4 {hh:mm}
    0.4,                     !- Value Until Time 4
    17:00,                   !- Time 5 {hh:mm}
    0.5,                     !- Value Until Time 5
    18:00,                   !- Time 6 {hh:mm}
    0.2,                     !- Value Until Time 6
    20:00,                   !- Time 7 {hh:mm}
    0.9,                     !- Value Until Time 7
    21:00,                   !- Time 8 {hh:mm}
    0.7,                     !- Value Until Time 8
    24:00,                   !- Time 9 {hh:mm}
    0.5;                     !- Value Until Time 9

Schedule:Day:Interval,
    NECB-G-Electric-Equipment Sat Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.3,                     !- Value Until Time 1
    07:00,                   !- Time 2 {hh:mm}
    0.2,                     !- Value Until Time 2
    09:00,                   !- Time 3 {hh:mm}
    0.8,                     !- Value Until Time 3
    16:00,                   !- Time 4 {hh:mm}
    0.4,                     !- Value Until Time 4
    17:00,                   !- Time 5 {hh:mm}
    0.5,                     !- Value Until Time 5
    18:00,                   !- Time 6 {hh:mm}
    0.2,                     !- Value Until Time 6
    20:00,                   !- Time 7 {hh:mm}
    0.9,                     !- Value Until Time 7
    21:00,                   !- Time 8 {hh:mm}
    0.7,                     !- Value Until Time 8
    24:00,                   !- Time 9 {hh:mm}
    0.5;                     !- Value Until Time 9

Schedule:Day:Interval,
    NECB-G-Electric-Equipment Sun|Hol Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.3,                     !- Value Until Time 1
    07:00,                   !- Time 2 {hh:mm}
    0.2,                     !- Value Until Time 2
    09:00,                   !- Time 3 {hh:mm}
    0.8,                     !- Value Until Time 3
    16:00,                   !- Time 4 {hh:mm}
    0.4,                     !- Value Until Time 4
    17:00,                   !- Time 5 {hh:mm}
    0.5,                     !- Value Until Time 5
    18:00,                   !- Time 6 {hh:mm}
    0.2,                     !- Value Until Time 6
    20:00,                   !- Time 7 {hh:mm}
    0.9,                     !- Value Until Time 7
    21:00,                   !- Time 8 {hh:mm}
    0.7,                     !- Value Until Time 8
    24:00,                   !- Time 9 {hh:mm}
    0.5;                     !- Value Until Time 9

Schedule:Day:Interval,
    NECB-G-Lighting Default, !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.3,                     !- Value Until Time 1
    06:00,                   !- Time 2 {hh:mm}
    0,                       !- Value Until Time 2
    07:00,                   !- Time 3 {hh:mm}
    0.2,                     !- Value Until Time 3
    09:00,                   !- Time 4 {hh:mm}
    0.5,                     !- Value Until Time 4
    19:00,                   !- Time 5 {hh:mm}
    0,                       !- Value Until Time 5
    22:00,                   !- Time 6 {hh:mm}
    0.9,                     !- Value Until Time 6
    23:00,                   !- Time 7 {hh:mm}
    0.8,                     !- Value Until Time 7
    24:00,                   !- Time 8 {hh:mm}
    0.6;                     !- Value Until Time 8

Schedule:Day:Interval,
    NECB-G-Lighting Default|Wkdy Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.3,                     !- Value Until Time 1
    06:00,                   !- Time 2 {hh:mm}
    0,                       !- Value Until Time 2
    07:00,                   !- Time 3 {hh:mm}
    0.2,                     !- Value Until Time 3
    09:00,                   !- Time 4 {hh:mm}
    0.5,                     !- Value Until Time 4
    19:00,                   !- Time 5 {hh:mm}
    0,                       !- Value Until Time 5
    22:00,                   !- Time 6 {hh:mm}
    0.9,                     !- Value Until Time 6
    23:00,                   !- Time 7 {hh:mm}
    0.8,                     !- Value Until Time 7
    24:00,                   !- Time 8 {hh:mm}
    0.6;                     !- Value Until Time 8

Schedule:Day:Interval,
    NECB-G-Lighting Sat Day, !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.3,                     !- Value Until Time 1
    06:00,                   !- Time 2 {hh:mm}
    0,                       !- Value Until Time 2
    07:00,                   !- Time 3 {hh:mm}
    0.2,                     !- Value Until Time 3
    09:00,                   !- Time 4 {hh:mm}
    0.5,                     !- Value Until Time 4
    19:00,                   !- Time 5 {hh:mm}
    0,                       !- Value Until Time 5
    22:00,                   !- Time 6 {hh:mm}
    0.9,                     !- Value Until Time 6
    23:00,                   !- Time 7 {hh:mm}
    0.8,                     !- Value Until Time 7
    24:00,                   !- Time 8 {hh:mm}
    0.6;                     !- Value Until Time 8

Schedule:Day:Interval,
    NECB-G-Lighting Sun|Hol Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.3,                     !- Value Until Time 1
    06:00,                   !- Time 2 {hh:mm}
    0,                       !- Value Until Time 2
    07:00,                   !- Time 3 {hh:mm}
    0.2,                     !- Value Until Time 3
    09:00,                   !- Time 4 {hh:mm}
    0.5,                     !- Value Until Time 4
    19:00,                   !- Time 5 {hh:mm}
    0,                       !- Value Until Time 5
    22:00,                   !- Time 6 {hh:mm}
    0.9,                     !- Value Until Time 6
    23:00,                   !- Time 7 {hh:mm}
    0.8,                     !- Value Until Time 7
    24:00,                   !- Time 8 {hh:mm}
    0.6;                     !- Value Until Time 8

Schedule:Day:Interval,
    NECB-G-Occupancy Default,!- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1 {hh:mm}
    0.9,                     !- Value Until Time 1
    08:00,                   !- Time 2 {hh:mm}
    0.7,                     !- Value Until Time 2
    09:00,                   !- Time 3 {hh:mm}
    0.4,                     !- Value Until Time 3
    17:00,                   !- Time 4 {hh:mm}
    0.3,                     !- Value Until Time 4
    18:00,                   !- Time 5 {hh:mm}
    0.5,                     !- Value Until Time 5
    24:00,                   !- Time 6 {hh:mm}
    0.9;                     !- Value Until Time 6

Schedule:Day:Interval,
    NECB-G-Occupancy Default|Wkdy Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1 {hh:mm}
    0.9,                     !- Value Until Time 1
    08:00,                   !- Time 2 {hh:mm}
    0.7,                     !- Value Until Time 2
    09:00,                   !- Time 3 {hh:mm}
    0.4,                     !- Value Until Time 3
    17:00,                   !- Time 4 {hh:mm}
    0.3,                     !- Value Until Time 4
    18:00,                   !- Time 5 {hh:mm}
    0.5,                     !- Value Until Time 5
    24:00,                   !- Time 6 {hh:mm}
    0.9;                     !- Value Until Time 6

Schedule:Day:Interval,
    NECB-G-Occupancy Sat Day,!- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1 {hh:mm}
    0.9,                     !- Value Until Time 1
    08:00,                   !- Time 2 {hh:mm}
    0.7,                     !- Value Until Time 2
    17:00,                   !- Time 3 {hh:mm}
    0.5,                     !- Value Until Time 3
    18:00,                   !- Time 4 {hh:mm}
    0.7,                     !- Value Until Time 4
    24:00,                   !- Time 5 {hh:mm}
    0.9;                     !- Value Until Time 5

Schedule:Day:Interval,
    NECB-G-Occupancy Sun|Hol Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1 {hh:mm}
    0.9,                     !- Value Until Time 1
    08:00,                   !- Time 2 {hh:mm}
    0.7,                     !- Value Until Time 2
    17:00,                   !- Time 3 {hh:mm}
    0.5,                     !- Value Until Time 3
    18:00,                   !- Time 4 {hh:mm}
    0.7,                     !- Value Until Time 4
    24:00,                   !- Time 5 {hh:mm}
    0.9;                     !- Value Until Time 5

Schedule:Day:Interval,
    NECB-G-Service Water Heating Default,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.1,                     !- Value Until Time 1
    06:00,                   !- Time 2 {hh:mm}
    0.05,                    !- Value Until Time 2
    07:00,                   !- Time 3 {hh:mm}
    0.2,                     !- Value Until Time 3
    08:00,                   !- Time 4 {hh:mm}
    0.8,                     !- Value Until Time 4
    09:00,                   !- Time 5 {hh:mm}
    0.7,                     !- Value Until Time 5
    10:00,                   !- Time 6 {hh:mm}
    0.5,                     !- Value Until Time 6
    11:00,                   !- Time 7 {hh:mm}
    0.4,                     !- Value Until Time 7
    14:00,                   !- Time 8 {hh:mm}
    0.2,                     !- Value Until Time 8
    15:00,                   !- Time 9 {hh:mm}
    0.3,                     !- Value Until Time 9
    17:00,                   !- Time 10 {hh:mm}
    0.5,                     !- Value Until Time 10
    19:00,                   !- Time 11 {hh:mm}
    0.7,                     !- Value Until Time 11
    21:00,                   !- Time 12 {hh:mm}
    0.4,                     !- Value Until Time 12
    23:00,                   !- Time 13 {hh:mm}
    0.2,                     !- Value Until Time 13
    24:00,                   !- Time 14 {hh:mm}
    0.1;                     !- Value Until Time 14

Schedule:Day:Interval,
    NECB-G-Service Water Heating Default|Wkdy Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.1,                     !- Value Until Time 1
    06:00,                   !- Time 2 {hh:mm}
    0.05,                    !- Value Until Time 2
    07:00,                   !- Time 3 {hh:mm}
    0.2,                     !- Value Until Time 3
    08:00,                   !- Time 4 {hh:mm}
    0.8,                     !- Value Until Time 4
    09:00,                   !- Time 5 {hh:mm}
    0.7,                     !- Value Until Time 5
    10:00,                   !- Time 6 {hh:mm}
    0.5,                     !- Value Until Time 6
    11:00,                   !- Time 7 {hh:mm}
    0.4,                     !- Value Until Time 7
    14:00,                   !- Time 8 {hh:mm}
    0.2,                     !- Value Until Time 8
    15:00,                   !- Time 9 {hh:mm}
    0.3,                     !- Value Until Time 9
    17:00,                   !- Time 10 {hh:mm}
    0.5,                     !- Value Until Time 10
    19:00,                   !- Time 11 {hh:mm}
    0.7,                     !- Value Until Time 11
    21:00,                   !- Time 12 {hh:mm}
    0.4,                     !- Value Until Time 12
    23:00,                   !- Time 13 {hh:mm}
    0.2,                     !- Value Until Time 13
    24:00,                   !- Time 14 {hh:mm}
    0.1;                     !- Value Until Time 14

Schedule:Day:Interval,
    NECB-G-Service Water Heating Sat Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.1,                     !- Value Until Time 1
    07:00,                   !- Time 2 {hh:mm}
    0.05,                    !- Value Until Time 2
    08:00,                   !- Time 3 {hh:mm}
    0.2,                     !- Value Until Time 3
    11:00,                   !- Time 4 {hh:mm}
    0.5,                     !- Value Until Time 4
    15:00,                   !- Time 5 {hh:mm}
    0.3,                     !- Value Until Time 5
    16:00,                   !- Time 6 {hh:mm}
    0.7,                     !- Value Until Time 6
    17:00,                   !- Time 7 {hh:mm}
    0.9,                     !- Value Until Time 7
    19:00,                   !- Time 8 {hh:mm}
    0.7,                     !- Value Until Time 8
    20:00,                   !- Time 9 {hh:mm}
    0.6,                     !- Value Until Time 9
    21:00,                   !- Time 10 {hh:mm}
    0.5,                     !- Value Until Time 10
    22:00,                   !- Time 11 {hh:mm}
    0.4,                     !- Value Until Time 11
    23:00,                   !- Time 12 {hh:mm}
    0.3,                     !- Value Until Time 12
    24:00,                   !- Time 13 {hh:mm}
    0.2;                     !- Value Until Time 13

Schedule:Day:Interval,
    NECB-G-Service Water Heating Sun|Hol Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.1,                     !- Value Until Time 1
    08:00,                   !- Time 2 {hh:mm}
    0.05,                    !- Value Until Time 2
    09:00,                   !- Time 3 {hh:mm}
    0.2,                     !- Value Until Time 3
    11:00,                   !- Time 4 {hh:mm}
    0.3,                     !- Value Until Time 4
    13:00,                   !- Time 5 {hh:mm}
    0.2,                     !- Value Until Time 5
    14:00,                   !- Time 6 {hh:mm}
    0.3,                     !- Value Until Time 6
    15:00,                   !- Time 7 {hh:mm}
    0.4,                     !- Value Until Time 7
    16:00,                   !- Time 8 {hh:mm}
    0.5,                     !- Value Until Time 8
    17:00,                   !- Time 9 {hh:mm}
    0.6,                     !- Value Until Time 9
    18:00,                   !- Time 10 {hh:mm}
    0.7,                     !- Value Until Time 10
    19:00,                   !- Time 11 {hh:mm}
    0.4,                     !- Value Until Time 11
    20:00,                   !- Time 12 {hh:mm}
    0.3,                     !- Value Until Time 12
    24:00,                   !- Time 13 {hh:mm}
    0.2;                     !- Value Until Time 13

Schedule:Day:Interval,
    satON_OFF_ALWAYS_OFF,    !- Name
    ON_OFF,                  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0,                       !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0,                       !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0,                       !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0,                       !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0,                       !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0,                       !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0,                       !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0,                       !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0,                       !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0,                       !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0,                       !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0,                       !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0,                       !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0,                       !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0,                       !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0,                       !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0,                       !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0,                       !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0,                       !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0,                       !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0,                       !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0,                       !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0;                       !- Value Until Time 24

Schedule:Day:Interval,
    Schedule Day 1,          !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 10,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.05;                    !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 11,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    60;                      !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 12,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.2;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 13,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.05;                    !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 14,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    60;                      !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 15,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.2;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 16,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.05;                    !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 17,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    60;                      !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 18,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.2;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 19,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.05;                    !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 2,          !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 20,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    60;                      !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 21,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.2;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 22,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.05;                    !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 23,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    60;                      !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 24,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.2;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 25,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.05;                    !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 26,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    60;                      !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 27,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.2;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 28,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.05;                    !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 29,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    60;                      !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 30,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.2;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 31,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.05;                    !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 32,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    60;                      !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 33,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.2;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 34,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.05;                    !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 35,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    60;                      !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 36,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.2;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 37,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.05;                    !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 38,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    60;                      !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 39,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.2;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 4,          !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    22;                      !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 40,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.05;                    !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 41,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    60;                      !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 42,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.2;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 43,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.05;                    !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 44,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    60;                      !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 45,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.2;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 46,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.05;                    !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 47,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    60;                      !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 48,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.2;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 49,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.05;                    !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 5,          !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    60;                      !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 50,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    60;                      !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 51,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.2;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 52,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.05;                    !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 53,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    60;                      !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 54,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.2;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 55,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.05;                    !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 56,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    60;                      !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 57,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.2;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 58,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.05;                    !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 59,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    60;                      !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 6,          !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.2;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 60,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.2;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 61,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.05;                    !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 62,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    60;                      !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 63,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.2;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 64,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.05;                    !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 65,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    60;                      !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 66,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.2;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 67,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.05;                    !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 68,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    60;                      !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 69,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.2;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 7,          !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.05;                    !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 70,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.05;                    !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 71,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    60;                      !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 72,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.2;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 73,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.05;                    !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 74,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    60;                      !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 75,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.2;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 76,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.05;                    !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 77,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    60;                      !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 78,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 79,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 8,          !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    60;                      !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 9,          !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.2;                     !- Value Until Time 1

Schedule:Day:Interval,
    Service Water Loop Temp - 140F Default,  !- Name
    Temperature Schedule Type Limits,  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    60.0000000000001;        !- Value Until Time 1

Schedule:Day:Interval,
    sunON_OFF_ALWAYS_OFF,    !- Name
    ON_OFF,                  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0,                       !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0,                       !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0,                       !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0,                       !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0,                       !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0,                       !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0,                       !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0,                       !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0,                       !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0,                       !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0,                       !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0,                       !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0,                       !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0,                       !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0,                       !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0,                       !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0,                       !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0,                       !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0,                       !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0,                       !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0,                       !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0,                       !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0;                       !- Value Until Time 24

Schedule:Day:Interval,
    Water Heater Ambient Temp Schedule - 70F Default,  !- Name
    Temperature Schedule Type Limits 1,  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    21.1111111111111;        !- Value Until Time 1

Schedule:Day:Interval,
    wkdON_OFF_ALWAYS_OFF,    !- Name
    ON_OFF,                  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0,                       !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0,                       !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0,                       !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0,                       !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0,                       !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0,                       !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0,                       !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0,                       !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0,                       !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0,                       !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0,                       !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0,                       !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0,                       !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0,                       !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0,                       !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0,                       !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0,                       !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0,                       !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0,                       !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0,                       !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0,                       !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0,                       !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0;                       !- Value Until Time 24

Schedule:Day:Interval,
    Work Efficiency Schedule Default,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:WEEK:DAILY ===========

Schedule:Week:Daily,
    Schedule:Week:Daily {db8e4312-67bb-4f67-92d9-f6b7bf6d1d0d},  !- Name
    NECB-G-Thermostat Setpoint-Heating Sun|Hol Day,  !- Sunday Schedule:Day Name
    NECB-G-Thermostat Setpoint-Heating Default|Wkdy Day,  !- Monday Schedule:Day Name
    NECB-G-Thermostat Setpoint-Heating Default|Wkdy Day,  !- Tuesday Schedule:Day Name
    NECB-G-Thermostat Setpoint-Heating Default|Wkdy Day,  !- Wednesday Schedule:Day Name
    NECB-G-Thermostat Setpoint-Heating Default|Wkdy Day,  !- Thursday Schedule:Day Name
    NECB-G-Thermostat Setpoint-Heating Default|Wkdy Day,  !- Friday Schedule:Day Name
    NECB-G-Thermostat Setpoint-Heating Sat Day,  !- Saturday Schedule:Day Name
    NECB-G-Thermostat Setpoint-Heating Default,  !- Holiday Schedule:Day Name
    NECB-G-Thermostat Setpoint-Heating Default,  !- SummerDesignDay Schedule:Day Name
    NECB-G-Thermostat Setpoint-Heating Default,  !- WinterDesignDay Schedule:Day Name
    NECB-G-Thermostat Setpoint-Heating Default,  !- CustomDay1 Schedule:Day Name
    NECB-G-Thermostat Setpoint-Heating Default;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {c07bc6d9-56c0-4b1f-97a8-e5661dfa5030},  !- Name
    NECB-G-Thermostat Setpoint-Cooling Sun|Hol Day,  !- Sunday Schedule:Day Name
    NECB-G-Thermostat Setpoint-Cooling Default|Wkdy Day,  !- Monday Schedule:Day Name
    NECB-G-Thermostat Setpoint-Cooling Default|Wkdy Day,  !- Tuesday Schedule:Day Name
    NECB-G-Thermostat Setpoint-Cooling Default|Wkdy Day,  !- Wednesday Schedule:Day Name
    NECB-G-Thermostat Setpoint-Cooling Default|Wkdy Day,  !- Thursday Schedule:Day Name
    NECB-G-Thermostat Setpoint-Cooling Default|Wkdy Day,  !- Friday Schedule:Day Name
    NECB-G-Thermostat Setpoint-Cooling Sat Day,  !- Saturday Schedule:Day Name
    NECB-G-Thermostat Setpoint-Cooling Default,  !- Holiday Schedule:Day Name
    NECB-G-Thermostat Setpoint-Cooling Default,  !- SummerDesignDay Schedule:Day Name
    NECB-G-Thermostat Setpoint-Cooling Default,  !- WinterDesignDay Schedule:Day Name
    NECB-G-Thermostat Setpoint-Cooling Default,  !- CustomDay1 Schedule:Day Name
    NECB-G-Thermostat Setpoint-Cooling Default;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {a20f8af7-add8-4561-82d7-55d1a0df1add},  !- Name
    sunON_OFF_ALWAYS_OFF 1,  !- Sunday Schedule:Day Name
    wkdON_OFF_ALWAYS_OFF 1,  !- Monday Schedule:Day Name
    wkdON_OFF_ALWAYS_OFF 1,  !- Tuesday Schedule:Day Name
    wkdON_OFF_ALWAYS_OFF 1,  !- Wednesday Schedule:Day Name
    wkdON_OFF_ALWAYS_OFF 1,  !- Thursday Schedule:Day Name
    wkdON_OFF_ALWAYS_OFF 1,  !- Friday Schedule:Day Name
    satON_OFF_ALWAYS_OFF 1,  !- Saturday Schedule:Day Name
    Schedule Day 3,          !- Holiday Schedule:Day Name
    Schedule Day 3,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 3,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 3,          !- CustomDay1 Schedule:Day Name
    Schedule Day 3;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {2cdea806-6968-4ab5-9b4a-3034098d0396},  !- Name
    Make-up air unit Occ Sch Sunday,  !- Sunday Schedule:Day Name
    Make-up air unit Occ Sch Monday,  !- Monday Schedule:Day Name
    Make-up air unit Occ Sch Tuesday,  !- Tuesday Schedule:Day Name
    Make-up air unit Occ Sch Wednesday,  !- Wednesday Schedule:Day Name
    Make-up air unit Occ Sch Thursday,  !- Thursday Schedule:Day Name
    Make-up air unit Occ Sch Friday,  !- Friday Schedule:Day Name
    Make-up air unit Occ Sch Saturday,  !- Saturday Schedule:Day Name
    Make-up air unit Occ Sch Default,  !- Holiday Schedule:Day Name
    Make-up air unit Occ Sch Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Make-up air unit Occ Sch Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Make-up air unit Occ Sch Default,  !- CustomDay1 Schedule:Day Name
    Make-up air unit Occ Sch Default;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {87f44cf3-60ea-4b75-98a3-ff3d53bcbb73},  !- Name
    NECB-C-Thermostat Setpoint-Heating Sun|Hol Day,  !- Sunday Schedule:Day Name
    NECB-C-Thermostat Setpoint-Heating Default|Wkdy Day,  !- Monday Schedule:Day Name
    NECB-C-Thermostat Setpoint-Heating Default|Wkdy Day,  !- Tuesday Schedule:Day Name
    NECB-C-Thermostat Setpoint-Heating Default|Wkdy Day,  !- Wednesday Schedule:Day Name
    NECB-C-Thermostat Setpoint-Heating Default|Wkdy Day,  !- Thursday Schedule:Day Name
    NECB-C-Thermostat Setpoint-Heating Default|Wkdy Day,  !- Friday Schedule:Day Name
    NECB-C-Thermostat Setpoint-Heating Sat Day,  !- Saturday Schedule:Day Name
    NECB-C-Thermostat Setpoint-Heating Default,  !- Holiday Schedule:Day Name
    NECB-C-Thermostat Setpoint-Heating Default,  !- SummerDesignDay Schedule:Day Name
    NECB-C-Thermostat Setpoint-Heating Default,  !- WinterDesignDay Schedule:Day Name
    NECB-C-Thermostat Setpoint-Heating Default,  !- CustomDay1 Schedule:Day Name
    NECB-C-Thermostat Setpoint-Heating Default;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {8e185c70-b396-409a-93b9-2a8d48b8f40c},  !- Name
    NECB-C-Thermostat Setpoint-Cooling Sun|Hol Day,  !- Sunday Schedule:Day Name
    NECB-C-Thermostat Setpoint-Cooling Default|Wkdy Day,  !- Monday Schedule:Day Name
    NECB-C-Thermostat Setpoint-Cooling Default|Wkdy Day,  !- Tuesday Schedule:Day Name
    NECB-C-Thermostat Setpoint-Cooling Default|Wkdy Day,  !- Wednesday Schedule:Day Name
    NECB-C-Thermostat Setpoint-Cooling Default|Wkdy Day,  !- Thursday Schedule:Day Name
    NECB-C-Thermostat Setpoint-Cooling Default|Wkdy Day,  !- Friday Schedule:Day Name
    NECB-C-Thermostat Setpoint-Cooling Sat Day,  !- Saturday Schedule:Day Name
    NECB-C-Thermostat Setpoint-Cooling Default,  !- Holiday Schedule:Day Name
    NECB-C-Thermostat Setpoint-Cooling Default,  !- SummerDesignDay Schedule:Day Name
    NECB-C-Thermostat Setpoint-Cooling Default,  !- WinterDesignDay Schedule:Day Name
    NECB-C-Thermostat Setpoint-Cooling Default,  !- CustomDay1 Schedule:Day Name
    NECB-C-Thermostat Setpoint-Cooling Default;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {9d39ea31-ab52-4f75-8ecc-761d90da5e32},  !- Name
    Air Velocity Schedule Default,  !- Sunday Schedule:Day Name
    Air Velocity Schedule Default,  !- Monday Schedule:Day Name
    Air Velocity Schedule Default,  !- Tuesday Schedule:Day Name
    Air Velocity Schedule Default,  !- Wednesday Schedule:Day Name
    Air Velocity Schedule Default,  !- Thursday Schedule:Day Name
    Air Velocity Schedule Default,  !- Friday Schedule:Day Name
    Air Velocity Schedule Default,  !- Saturday Schedule:Day Name
    Air Velocity Schedule Default,  !- Holiday Schedule:Day Name
    Air Velocity Schedule Default,  !- SummerDesignDay Schedule:Day Name
    Air Velocity Schedule Default,  !- WinterDesignDay Schedule:Day Name
    Air Velocity Schedule Default,  !- CustomDay1 Schedule:Day Name
    Air Velocity Schedule Default;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {8b0c9db3-ef79-486c-a1a8-cb4044f60e5d},  !- Name
    Always On Default,       !- Sunday Schedule:Day Name
    Always On Default,       !- Monday Schedule:Day Name
    Always On Default,       !- Tuesday Schedule:Day Name
    Always On Default,       !- Wednesday Schedule:Day Name
    Always On Default,       !- Thursday Schedule:Day Name
    Always On Default,       !- Friday Schedule:Day Name
    Always On Default,       !- Saturday Schedule:Day Name
    Always On Default,       !- Holiday Schedule:Day Name
    Always On Default,       !- SummerDesignDay Schedule:Day Name
    Always On Default,       !- WinterDesignDay Schedule:Day Name
    Always On Default,       !- CustomDay1 Schedule:Day Name
    Always On Default;       !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {f59541ce-6312-4a2b-8993-6d46177fd9a1},  !- Name
    Clothing Schedule Default Winter Clothes,  !- Sunday Schedule:Day Name
    Clothing Schedule Default Winter Clothes,  !- Monday Schedule:Day Name
    Clothing Schedule Default Winter Clothes,  !- Tuesday Schedule:Day Name
    Clothing Schedule Default Winter Clothes,  !- Wednesday Schedule:Day Name
    Clothing Schedule Default Winter Clothes,  !- Thursday Schedule:Day Name
    Clothing Schedule Default Winter Clothes,  !- Friday Schedule:Day Name
    Clothing Schedule Default Winter Clothes,  !- Saturday Schedule:Day Name
    Clothing Schedule Default Winter Clothes,  !- Holiday Schedule:Day Name
    Clothing Schedule Default Winter Clothes,  !- SummerDesignDay Schedule:Day Name
    Clothing Schedule Default Winter Clothes,  !- WinterDesignDay Schedule:Day Name
    Clothing Schedule Default Winter Clothes,  !- CustomDay1 Schedule:Day Name
    Clothing Schedule Default Winter Clothes;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {04168232-787c-46c0-a250-396028583d51},  !- Name
    Economizer Max OA Fraction 100 pct Default,  !- Sunday Schedule:Day Name
    Economizer Max OA Fraction 100 pct Default,  !- Monday Schedule:Day Name
    Economizer Max OA Fraction 100 pct Default,  !- Tuesday Schedule:Day Name
    Economizer Max OA Fraction 100 pct Default,  !- Wednesday Schedule:Day Name
    Economizer Max OA Fraction 100 pct Default,  !- Thursday Schedule:Day Name
    Economizer Max OA Fraction 100 pct Default,  !- Friday Schedule:Day Name
    Economizer Max OA Fraction 100 pct Default,  !- Saturday Schedule:Day Name
    Economizer Max OA Fraction 100 pct Default,  !- Holiday Schedule:Day Name
    Economizer Max OA Fraction 100 pct Default,  !- SummerDesignDay Schedule:Day Name
    Economizer Max OA Fraction 100 pct Default,  !- WinterDesignDay Schedule:Day Name
    Economizer Max OA Fraction 100 pct Default,  !- CustomDay1 Schedule:Day Name
    Economizer Max OA Fraction 100 pct Default;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {07662d8d-303e-4bca-88de-807f28cf4883},  !- Name
    Makeup Air Unit Supply Air Temp Default,  !- Sunday Schedule:Day Name
    Makeup Air Unit Supply Air Temp Default,  !- Monday Schedule:Day Name
    Makeup Air Unit Supply Air Temp Default,  !- Tuesday Schedule:Day Name
    Makeup Air Unit Supply Air Temp Default,  !- Wednesday Schedule:Day Name
    Makeup Air Unit Supply Air Temp Default,  !- Thursday Schedule:Day Name
    Makeup Air Unit Supply Air Temp Default,  !- Friday Schedule:Day Name
    Makeup Air Unit Supply Air Temp Default,  !- Saturday Schedule:Day Name
    Makeup Air Unit Supply Air Temp Default,  !- Holiday Schedule:Day Name
    Makeup Air Unit Supply Air Temp Default,  !- SummerDesignDay Schedule:Day Name
    Makeup Air Unit Supply Air Temp Default,  !- WinterDesignDay Schedule:Day Name
    Makeup Air Unit Supply Air Temp Default,  !- CustomDay1 Schedule:Day Name
    Makeup Air Unit Supply Air Temp Default;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {670d71fe-f5bc-4762-8ba5-e75621a45dbc},  !- Name
    NECB-Activity Default,   !- Sunday Schedule:Day Name
    NECB-Activity Default,   !- Monday Schedule:Day Name
    NECB-Activity Default,   !- Tuesday Schedule:Day Name
    NECB-Activity Default,   !- Wednesday Schedule:Day Name
    NECB-Activity Default,   !- Thursday Schedule:Day Name
    NECB-Activity Default,   !- Friday Schedule:Day Name
    NECB-Activity Default,   !- Saturday Schedule:Day Name
    NECB-Activity Default,   !- Holiday Schedule:Day Name
    NECB-Activity Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    NECB-Activity Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    NECB-Activity Default,   !- CustomDay1 Schedule:Day Name
    NECB-Activity Default;   !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {9da0be0f-10d8-484c-abc1-dde6d5014464},  !- Name
    NECB-C-Electric-Equipment Sun|Hol Day,  !- Sunday Schedule:Day Name
    NECB-C-Electric-Equipment Default|Wkdy Day,  !- Monday Schedule:Day Name
    NECB-C-Electric-Equipment Default|Wkdy Day,  !- Tuesday Schedule:Day Name
    NECB-C-Electric-Equipment Default|Wkdy Day,  !- Wednesday Schedule:Day Name
    NECB-C-Electric-Equipment Default|Wkdy Day,  !- Thursday Schedule:Day Name
    NECB-C-Electric-Equipment Default|Wkdy Day,  !- Friday Schedule:Day Name
    NECB-C-Electric-Equipment Sat Day,  !- Saturday Schedule:Day Name
    NECB-C-Electric-Equipment Default,  !- Holiday Schedule:Day Name
    NECB-C-Electric-Equipment Default,  !- SummerDesignDay Schedule:Day Name
    NECB-C-Electric-Equipment Default,  !- WinterDesignDay Schedule:Day Name
    NECB-C-Electric-Equipment Default,  !- CustomDay1 Schedule:Day Name
    NECB-C-Electric-Equipment Default;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {665870be-3894-4279-840a-55deb62d4c00},  !- Name
    NECB-C-Lighting Sun|Hol Day,  !- Sunday Schedule:Day Name
    NECB-C-Lighting Default|Wkdy Day,  !- Monday Schedule:Day Name
    NECB-C-Lighting Default|Wkdy Day,  !- Tuesday Schedule:Day Name
    NECB-C-Lighting Default|Wkdy Day,  !- Wednesday Schedule:Day Name
    NECB-C-Lighting Default|Wkdy Day,  !- Thursday Schedule:Day Name
    NECB-C-Lighting Default|Wkdy Day,  !- Friday Schedule:Day Name
    NECB-C-Lighting Sat Day, !- Saturday Schedule:Day Name
    NECB-C-Lighting Default, !- Holiday Schedule:Day Name
    NECB-C-Lighting Default, !- SummerDesignDay Schedule:Day Name
    NECB-C-Lighting Default, !- WinterDesignDay Schedule:Day Name
    NECB-C-Lighting Default, !- CustomDay1 Schedule:Day Name
    NECB-C-Lighting Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {00157f32-43d4-4564-8f53-787815ad6ba4},  !- Name
    NECB-C-Occupancy Sun|Hol Day,  !- Sunday Schedule:Day Name
    NECB-C-Occupancy Default|Wkdy Day,  !- Monday Schedule:Day Name
    NECB-C-Occupancy Default|Wkdy Day,  !- Tuesday Schedule:Day Name
    NECB-C-Occupancy Default|Wkdy Day,  !- Wednesday Schedule:Day Name
    NECB-C-Occupancy Default|Wkdy Day,  !- Thursday Schedule:Day Name
    NECB-C-Occupancy Default|Wkdy Day,  !- Friday Schedule:Day Name
    NECB-C-Occupancy Sat Day,!- Saturday Schedule:Day Name
    NECB-C-Occupancy Default,!- Holiday Schedule:Day Name
    NECB-C-Occupancy Default,!- SummerDesignDay Schedule:Day Name
    NECB-C-Occupancy Default,!- WinterDesignDay Schedule:Day Name
    NECB-C-Occupancy Default,!- CustomDay1 Schedule:Day Name
    NECB-C-Occupancy Default;!- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {90d30fb5-f6c2-42bd-9004-9312144a4241},  !- Name
    NECB-C-Service Water Heating Sun|Hol Day,  !- Sunday Schedule:Day Name
    NECB-C-Service Water Heating Default|Wkdy Day,  !- Monday Schedule:Day Name
    NECB-C-Service Water Heating Default|Wkdy Day,  !- Tuesday Schedule:Day Name
    NECB-C-Service Water Heating Default|Wkdy Day,  !- Wednesday Schedule:Day Name
    NECB-C-Service Water Heating Default|Wkdy Day,  !- Thursday Schedule:Day Name
    NECB-C-Service Water Heating Default|Wkdy Day,  !- Friday Schedule:Day Name
    NECB-C-Service Water Heating Sat Day,  !- Saturday Schedule:Day Name
    NECB-C-Service Water Heating Default,  !- Holiday Schedule:Day Name
    NECB-C-Service Water Heating Default,  !- SummerDesignDay Schedule:Day Name
    NECB-C-Service Water Heating Default,  !- WinterDesignDay Schedule:Day Name
    NECB-C-Service Water Heating Default,  !- CustomDay1 Schedule:Day Name
    NECB-C-Service Water Heating Default;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {c8ec86a1-9932-4769-b91f-2301f3555dc6},  !- Name
    NECB-G-Electric-Equipment Sun|Hol Day,  !- Sunday Schedule:Day Name
    NECB-G-Electric-Equipment Default|Wkdy Day,  !- Monday Schedule:Day Name
    NECB-G-Electric-Equipment Default|Wkdy Day,  !- Tuesday Schedule:Day Name
    NECB-G-Electric-Equipment Default|Wkdy Day,  !- Wednesday Schedule:Day Name
    NECB-G-Electric-Equipment Default|Wkdy Day,  !- Thursday Schedule:Day Name
    NECB-G-Electric-Equipment Default|Wkdy Day,  !- Friday Schedule:Day Name
    NECB-G-Electric-Equipment Sat Day,  !- Saturday Schedule:Day Name
    NECB-G-Electric-Equipment Default,  !- Holiday Schedule:Day Name
    NECB-G-Electric-Equipment Default,  !- SummerDesignDay Schedule:Day Name
    NECB-G-Electric-Equipment Default,  !- WinterDesignDay Schedule:Day Name
    NECB-G-Electric-Equipment Default,  !- CustomDay1 Schedule:Day Name
    NECB-G-Electric-Equipment Default;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {e6c62179-aac1-4512-8465-78e53ff4a815},  !- Name
    NECB-G-Lighting Sun|Hol Day,  !- Sunday Schedule:Day Name
    NECB-G-Lighting Default|Wkdy Day,  !- Monday Schedule:Day Name
    NECB-G-Lighting Default|Wkdy Day,  !- Tuesday Schedule:Day Name
    NECB-G-Lighting Default|Wkdy Day,  !- Wednesday Schedule:Day Name
    NECB-G-Lighting Default|Wkdy Day,  !- Thursday Schedule:Day Name
    NECB-G-Lighting Default|Wkdy Day,  !- Friday Schedule:Day Name
    NECB-G-Lighting Sat Day, !- Saturday Schedule:Day Name
    NECB-G-Lighting Default, !- Holiday Schedule:Day Name
    NECB-G-Lighting Default, !- SummerDesignDay Schedule:Day Name
    NECB-G-Lighting Default, !- WinterDesignDay Schedule:Day Name
    NECB-G-Lighting Default, !- CustomDay1 Schedule:Day Name
    NECB-G-Lighting Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {8130c21b-6b2f-488f-8a06-ba789f1248af},  !- Name
    NECB-G-Occupancy Sun|Hol Day,  !- Sunday Schedule:Day Name
    NECB-G-Occupancy Default|Wkdy Day,  !- Monday Schedule:Day Name
    NECB-G-Occupancy Default|Wkdy Day,  !- Tuesday Schedule:Day Name
    NECB-G-Occupancy Default|Wkdy Day,  !- Wednesday Schedule:Day Name
    NECB-G-Occupancy Default|Wkdy Day,  !- Thursday Schedule:Day Name
    NECB-G-Occupancy Default|Wkdy Day,  !- Friday Schedule:Day Name
    NECB-G-Occupancy Sat Day,!- Saturday Schedule:Day Name
    NECB-G-Occupancy Default,!- Holiday Schedule:Day Name
    NECB-G-Occupancy Default,!- SummerDesignDay Schedule:Day Name
    NECB-G-Occupancy Default,!- WinterDesignDay Schedule:Day Name
    NECB-G-Occupancy Default,!- CustomDay1 Schedule:Day Name
    NECB-G-Occupancy Default;!- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {c3073476-80c5-49c2-9e8b-05787ad02fde},  !- Name
    NECB-G-Service Water Heating Sun|Hol Day,  !- Sunday Schedule:Day Name
    NECB-G-Service Water Heating Default|Wkdy Day,  !- Monday Schedule:Day Name
    NECB-G-Service Water Heating Default|Wkdy Day,  !- Tuesday Schedule:Day Name
    NECB-G-Service Water Heating Default|Wkdy Day,  !- Wednesday Schedule:Day Name
    NECB-G-Service Water Heating Default|Wkdy Day,  !- Thursday Schedule:Day Name
    NECB-G-Service Water Heating Default|Wkdy Day,  !- Friday Schedule:Day Name
    NECB-G-Service Water Heating Sat Day,  !- Saturday Schedule:Day Name
    NECB-G-Service Water Heating Default,  !- Holiday Schedule:Day Name
    NECB-G-Service Water Heating Default,  !- SummerDesignDay Schedule:Day Name
    NECB-G-Service Water Heating Default,  !- WinterDesignDay Schedule:Day Name
    NECB-G-Service Water Heating Default,  !- CustomDay1 Schedule:Day Name
    NECB-G-Service Water Heating Default;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {a9e96be0-e37d-4414-9ca2-87277cc40cc6},  !- Name
    Schedule Day 4,          !- Sunday Schedule:Day Name
    Schedule Day 4,          !- Monday Schedule:Day Name
    Schedule Day 4,          !- Tuesday Schedule:Day Name
    Schedule Day 4,          !- Wednesday Schedule:Day Name
    Schedule Day 4,          !- Thursday Schedule:Day Name
    Schedule Day 4,          !- Friday Schedule:Day Name
    Schedule Day 4,          !- Saturday Schedule:Day Name
    Schedule Day 4,          !- Holiday Schedule:Day Name
    Schedule Day 4,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 4,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 4,          !- CustomDay1 Schedule:Day Name
    Schedule Day 4;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {bbc433b5-beaa-4381-afcf-fe8dbd1ff140},  !- Name
    Schedule Day 13,         !- Sunday Schedule:Day Name
    Schedule Day 13,         !- Monday Schedule:Day Name
    Schedule Day 13,         !- Tuesday Schedule:Day Name
    Schedule Day 13,         !- Wednesday Schedule:Day Name
    Schedule Day 13,         !- Thursday Schedule:Day Name
    Schedule Day 13,         !- Friday Schedule:Day Name
    Schedule Day 13,         !- Saturday Schedule:Day Name
    Schedule Day 13,         !- Holiday Schedule:Day Name
    Schedule Day 13,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 13,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 13,         !- CustomDay1 Schedule:Day Name
    Schedule Day 13;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {99cd6467-07b1-4971-a244-ebb89dc3034a},  !- Name
    Schedule Day 14,         !- Sunday Schedule:Day Name
    Schedule Day 14,         !- Monday Schedule:Day Name
    Schedule Day 14,         !- Tuesday Schedule:Day Name
    Schedule Day 14,         !- Wednesday Schedule:Day Name
    Schedule Day 14,         !- Thursday Schedule:Day Name
    Schedule Day 14,         !- Friday Schedule:Day Name
    Schedule Day 14,         !- Saturday Schedule:Day Name
    Schedule Day 14,         !- Holiday Schedule:Day Name
    Schedule Day 14,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 14,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 14,         !- CustomDay1 Schedule:Day Name
    Schedule Day 14;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {cda1c360-bf84-4d88-a900-356b12bd7ed5},  !- Name
    Schedule Day 15,         !- Sunday Schedule:Day Name
    Schedule Day 15,         !- Monday Schedule:Day Name
    Schedule Day 15,         !- Tuesday Schedule:Day Name
    Schedule Day 15,         !- Wednesday Schedule:Day Name
    Schedule Day 15,         !- Thursday Schedule:Day Name
    Schedule Day 15,         !- Friday Schedule:Day Name
    Schedule Day 15,         !- Saturday Schedule:Day Name
    Schedule Day 15,         !- Holiday Schedule:Day Name
    Schedule Day 15,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 15,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 15,         !- CustomDay1 Schedule:Day Name
    Schedule Day 15;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {446410a3-9d85-4e8f-abbf-0a5da18a6850},  !- Name
    Schedule Day 16,         !- Sunday Schedule:Day Name
    Schedule Day 16,         !- Monday Schedule:Day Name
    Schedule Day 16,         !- Tuesday Schedule:Day Name
    Schedule Day 16,         !- Wednesday Schedule:Day Name
    Schedule Day 16,         !- Thursday Schedule:Day Name
    Schedule Day 16,         !- Friday Schedule:Day Name
    Schedule Day 16,         !- Saturday Schedule:Day Name
    Schedule Day 16,         !- Holiday Schedule:Day Name
    Schedule Day 16,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 16,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 16,         !- CustomDay1 Schedule:Day Name
    Schedule Day 16;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {9280191a-66cd-4138-abbb-aa471160e80a},  !- Name
    Schedule Day 17,         !- Sunday Schedule:Day Name
    Schedule Day 17,         !- Monday Schedule:Day Name
    Schedule Day 17,         !- Tuesday Schedule:Day Name
    Schedule Day 17,         !- Wednesday Schedule:Day Name
    Schedule Day 17,         !- Thursday Schedule:Day Name
    Schedule Day 17,         !- Friday Schedule:Day Name
    Schedule Day 17,         !- Saturday Schedule:Day Name
    Schedule Day 17,         !- Holiday Schedule:Day Name
    Schedule Day 17,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 17,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 17,         !- CustomDay1 Schedule:Day Name
    Schedule Day 17;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {2ec6cbf5-e339-44e4-898c-be59bd399f05},  !- Name
    Schedule Day 18,         !- Sunday Schedule:Day Name
    Schedule Day 18,         !- Monday Schedule:Day Name
    Schedule Day 18,         !- Tuesday Schedule:Day Name
    Schedule Day 18,         !- Wednesday Schedule:Day Name
    Schedule Day 18,         !- Thursday Schedule:Day Name
    Schedule Day 18,         !- Friday Schedule:Day Name
    Schedule Day 18,         !- Saturday Schedule:Day Name
    Schedule Day 18,         !- Holiday Schedule:Day Name
    Schedule Day 18,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 18,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 18,         !- CustomDay1 Schedule:Day Name
    Schedule Day 18;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {901dbd53-93ba-4cd6-b864-8b19cd7fe8e4},  !- Name
    Schedule Day 19,         !- Sunday Schedule:Day Name
    Schedule Day 19,         !- Monday Schedule:Day Name
    Schedule Day 19,         !- Tuesday Schedule:Day Name
    Schedule Day 19,         !- Wednesday Schedule:Day Name
    Schedule Day 19,         !- Thursday Schedule:Day Name
    Schedule Day 19,         !- Friday Schedule:Day Name
    Schedule Day 19,         !- Saturday Schedule:Day Name
    Schedule Day 19,         !- Holiday Schedule:Day Name
    Schedule Day 19,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 19,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 19,         !- CustomDay1 Schedule:Day Name
    Schedule Day 19;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {05b1ac4b-d4de-4a0a-a3d6-3f3d1d1854d1},  !- Name
    Schedule Day 20,         !- Sunday Schedule:Day Name
    Schedule Day 20,         !- Monday Schedule:Day Name
    Schedule Day 20,         !- Tuesday Schedule:Day Name
    Schedule Day 20,         !- Wednesday Schedule:Day Name
    Schedule Day 20,         !- Thursday Schedule:Day Name
    Schedule Day 20,         !- Friday Schedule:Day Name
    Schedule Day 20,         !- Saturday Schedule:Day Name
    Schedule Day 20,         !- Holiday Schedule:Day Name
    Schedule Day 20,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 20,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 20,         !- CustomDay1 Schedule:Day Name
    Schedule Day 20;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {96c883eb-ba57-412b-ad96-40c64b601db9},  !- Name
    Schedule Day 21,         !- Sunday Schedule:Day Name
    Schedule Day 21,         !- Monday Schedule:Day Name
    Schedule Day 21,         !- Tuesday Schedule:Day Name
    Schedule Day 21,         !- Wednesday Schedule:Day Name
    Schedule Day 21,         !- Thursday Schedule:Day Name
    Schedule Day 21,         !- Friday Schedule:Day Name
    Schedule Day 21,         !- Saturday Schedule:Day Name
    Schedule Day 21,         !- Holiday Schedule:Day Name
    Schedule Day 21,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 21,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 21,         !- CustomDay1 Schedule:Day Name
    Schedule Day 21;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {6faabfad-e68a-469e-9a19-e19ea2352df8},  !- Name
    Schedule Day 22,         !- Sunday Schedule:Day Name
    Schedule Day 22,         !- Monday Schedule:Day Name
    Schedule Day 22,         !- Tuesday Schedule:Day Name
    Schedule Day 22,         !- Wednesday Schedule:Day Name
    Schedule Day 22,         !- Thursday Schedule:Day Name
    Schedule Day 22,         !- Friday Schedule:Day Name
    Schedule Day 22,         !- Saturday Schedule:Day Name
    Schedule Day 22,         !- Holiday Schedule:Day Name
    Schedule Day 22,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 22,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 22,         !- CustomDay1 Schedule:Day Name
    Schedule Day 22;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {e661a6f0-9fe7-46f1-bd92-269e2e957167},  !- Name
    Schedule Day 5,          !- Sunday Schedule:Day Name
    Schedule Day 5,          !- Monday Schedule:Day Name
    Schedule Day 5,          !- Tuesday Schedule:Day Name
    Schedule Day 5,          !- Wednesday Schedule:Day Name
    Schedule Day 5,          !- Thursday Schedule:Day Name
    Schedule Day 5,          !- Friday Schedule:Day Name
    Schedule Day 5,          !- Saturday Schedule:Day Name
    Schedule Day 5,          !- Holiday Schedule:Day Name
    Schedule Day 5,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 5,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 5,          !- CustomDay1 Schedule:Day Name
    Schedule Day 5;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {e03db5c8-e166-419a-97f9-39362c7a0e2d},  !- Name
    Schedule Day 23,         !- Sunday Schedule:Day Name
    Schedule Day 23,         !- Monday Schedule:Day Name
    Schedule Day 23,         !- Tuesday Schedule:Day Name
    Schedule Day 23,         !- Wednesday Schedule:Day Name
    Schedule Day 23,         !- Thursday Schedule:Day Name
    Schedule Day 23,         !- Friday Schedule:Day Name
    Schedule Day 23,         !- Saturday Schedule:Day Name
    Schedule Day 23,         !- Holiday Schedule:Day Name
    Schedule Day 23,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 23,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 23,         !- CustomDay1 Schedule:Day Name
    Schedule Day 23;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {f7d19bdd-5b54-4b3d-89e0-e1acfb077d55},  !- Name
    Schedule Day 24,         !- Sunday Schedule:Day Name
    Schedule Day 24,         !- Monday Schedule:Day Name
    Schedule Day 24,         !- Tuesday Schedule:Day Name
    Schedule Day 24,         !- Wednesday Schedule:Day Name
    Schedule Day 24,         !- Thursday Schedule:Day Name
    Schedule Day 24,         !- Friday Schedule:Day Name
    Schedule Day 24,         !- Saturday Schedule:Day Name
    Schedule Day 24,         !- Holiday Schedule:Day Name
    Schedule Day 24,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 24,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 24,         !- CustomDay1 Schedule:Day Name
    Schedule Day 24;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {db1c16be-934b-46c0-8c76-917db827480f},  !- Name
    Schedule Day 25,         !- Sunday Schedule:Day Name
    Schedule Day 25,         !- Monday Schedule:Day Name
    Schedule Day 25,         !- Tuesday Schedule:Day Name
    Schedule Day 25,         !- Wednesday Schedule:Day Name
    Schedule Day 25,         !- Thursday Schedule:Day Name
    Schedule Day 25,         !- Friday Schedule:Day Name
    Schedule Day 25,         !- Saturday Schedule:Day Name
    Schedule Day 25,         !- Holiday Schedule:Day Name
    Schedule Day 25,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 25,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 25,         !- CustomDay1 Schedule:Day Name
    Schedule Day 25;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {a939488c-9043-4498-a350-f7be02b1ad93},  !- Name
    Schedule Day 26,         !- Sunday Schedule:Day Name
    Schedule Day 26,         !- Monday Schedule:Day Name
    Schedule Day 26,         !- Tuesday Schedule:Day Name
    Schedule Day 26,         !- Wednesday Schedule:Day Name
    Schedule Day 26,         !- Thursday Schedule:Day Name
    Schedule Day 26,         !- Friday Schedule:Day Name
    Schedule Day 26,         !- Saturday Schedule:Day Name
    Schedule Day 26,         !- Holiday Schedule:Day Name
    Schedule Day 26,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 26,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 26,         !- CustomDay1 Schedule:Day Name
    Schedule Day 26;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {5a2a5a6b-2f01-4c79-93e6-ab013c9efb03},  !- Name
    Schedule Day 27,         !- Sunday Schedule:Day Name
    Schedule Day 27,         !- Monday Schedule:Day Name
    Schedule Day 27,         !- Tuesday Schedule:Day Name
    Schedule Day 27,         !- Wednesday Schedule:Day Name
    Schedule Day 27,         !- Thursday Schedule:Day Name
    Schedule Day 27,         !- Friday Schedule:Day Name
    Schedule Day 27,         !- Saturday Schedule:Day Name
    Schedule Day 27,         !- Holiday Schedule:Day Name
    Schedule Day 27,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 27,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 27,         !- CustomDay1 Schedule:Day Name
    Schedule Day 27;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {a86f9632-2cad-4d6b-bb6e-10ca312d55c3},  !- Name
    Schedule Day 28,         !- Sunday Schedule:Day Name
    Schedule Day 28,         !- Monday Schedule:Day Name
    Schedule Day 28,         !- Tuesday Schedule:Day Name
    Schedule Day 28,         !- Wednesday Schedule:Day Name
    Schedule Day 28,         !- Thursday Schedule:Day Name
    Schedule Day 28,         !- Friday Schedule:Day Name
    Schedule Day 28,         !- Saturday Schedule:Day Name
    Schedule Day 28,         !- Holiday Schedule:Day Name
    Schedule Day 28,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 28,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 28,         !- CustomDay1 Schedule:Day Name
    Schedule Day 28;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {bd42a701-ab0c-4a38-870b-82499b05da51},  !- Name
    Schedule Day 29,         !- Sunday Schedule:Day Name
    Schedule Day 29,         !- Monday Schedule:Day Name
    Schedule Day 29,         !- Tuesday Schedule:Day Name
    Schedule Day 29,         !- Wednesday Schedule:Day Name
    Schedule Day 29,         !- Thursday Schedule:Day Name
    Schedule Day 29,         !- Friday Schedule:Day Name
    Schedule Day 29,         !- Saturday Schedule:Day Name
    Schedule Day 29,         !- Holiday Schedule:Day Name
    Schedule Day 29,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 29,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 29,         !- CustomDay1 Schedule:Day Name
    Schedule Day 29;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {c791f7ed-d6cf-4f6f-a4e8-d034c36bb448},  !- Name
    Schedule Day 30,         !- Sunday Schedule:Day Name
    Schedule Day 30,         !- Monday Schedule:Day Name
    Schedule Day 30,         !- Tuesday Schedule:Day Name
    Schedule Day 30,         !- Wednesday Schedule:Day Name
    Schedule Day 30,         !- Thursday Schedule:Day Name
    Schedule Day 30,         !- Friday Schedule:Day Name
    Schedule Day 30,         !- Saturday Schedule:Day Name
    Schedule Day 30,         !- Holiday Schedule:Day Name
    Schedule Day 30,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 30,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 30,         !- CustomDay1 Schedule:Day Name
    Schedule Day 30;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {4e0761e5-dbc1-4e45-b4d9-eb36d54bc9d3},  !- Name
    Schedule Day 31,         !- Sunday Schedule:Day Name
    Schedule Day 31,         !- Monday Schedule:Day Name
    Schedule Day 31,         !- Tuesday Schedule:Day Name
    Schedule Day 31,         !- Wednesday Schedule:Day Name
    Schedule Day 31,         !- Thursday Schedule:Day Name
    Schedule Day 31,         !- Friday Schedule:Day Name
    Schedule Day 31,         !- Saturday Schedule:Day Name
    Schedule Day 31,         !- Holiday Schedule:Day Name
    Schedule Day 31,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 31,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 31,         !- CustomDay1 Schedule:Day Name
    Schedule Day 31;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {e8fa4e80-74c7-4c2d-acba-bc1011352512},  !- Name
    Schedule Day 32,         !- Sunday Schedule:Day Name
    Schedule Day 32,         !- Monday Schedule:Day Name
    Schedule Day 32,         !- Tuesday Schedule:Day Name
    Schedule Day 32,         !- Wednesday Schedule:Day Name
    Schedule Day 32,         !- Thursday Schedule:Day Name
    Schedule Day 32,         !- Friday Schedule:Day Name
    Schedule Day 32,         !- Saturday Schedule:Day Name
    Schedule Day 32,         !- Holiday Schedule:Day Name
    Schedule Day 32,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 32,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 32,         !- CustomDay1 Schedule:Day Name
    Schedule Day 32;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {2ab50075-31ba-4329-b6b8-becf28bad2e5},  !- Name
    Schedule Day 6,          !- Sunday Schedule:Day Name
    Schedule Day 6,          !- Monday Schedule:Day Name
    Schedule Day 6,          !- Tuesday Schedule:Day Name
    Schedule Day 6,          !- Wednesday Schedule:Day Name
    Schedule Day 6,          !- Thursday Schedule:Day Name
    Schedule Day 6,          !- Friday Schedule:Day Name
    Schedule Day 6,          !- Saturday Schedule:Day Name
    Schedule Day 6,          !- Holiday Schedule:Day Name
    Schedule Day 6,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 6,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 6,          !- CustomDay1 Schedule:Day Name
    Schedule Day 6;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {66e93829-753a-4f92-8435-69e4fa028f65},  !- Name
    Schedule Day 33,         !- Sunday Schedule:Day Name
    Schedule Day 33,         !- Monday Schedule:Day Name
    Schedule Day 33,         !- Tuesday Schedule:Day Name
    Schedule Day 33,         !- Wednesday Schedule:Day Name
    Schedule Day 33,         !- Thursday Schedule:Day Name
    Schedule Day 33,         !- Friday Schedule:Day Name
    Schedule Day 33,         !- Saturday Schedule:Day Name
    Schedule Day 33,         !- Holiday Schedule:Day Name
    Schedule Day 33,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 33,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 33,         !- CustomDay1 Schedule:Day Name
    Schedule Day 33;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {b7c11ef7-f79e-47bd-bc25-fb4b21269832},  !- Name
    Schedule Day 34,         !- Sunday Schedule:Day Name
    Schedule Day 34,         !- Monday Schedule:Day Name
    Schedule Day 34,         !- Tuesday Schedule:Day Name
    Schedule Day 34,         !- Wednesday Schedule:Day Name
    Schedule Day 34,         !- Thursday Schedule:Day Name
    Schedule Day 34,         !- Friday Schedule:Day Name
    Schedule Day 34,         !- Saturday Schedule:Day Name
    Schedule Day 34,         !- Holiday Schedule:Day Name
    Schedule Day 34,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 34,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 34,         !- CustomDay1 Schedule:Day Name
    Schedule Day 34;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {eead53b4-9254-4030-b824-1fa94dd8094d},  !- Name
    Schedule Day 35,         !- Sunday Schedule:Day Name
    Schedule Day 35,         !- Monday Schedule:Day Name
    Schedule Day 35,         !- Tuesday Schedule:Day Name
    Schedule Day 35,         !- Wednesday Schedule:Day Name
    Schedule Day 35,         !- Thursday Schedule:Day Name
    Schedule Day 35,         !- Friday Schedule:Day Name
    Schedule Day 35,         !- Saturday Schedule:Day Name
    Schedule Day 35,         !- Holiday Schedule:Day Name
    Schedule Day 35,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 35,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 35,         !- CustomDay1 Schedule:Day Name
    Schedule Day 35;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {ec450218-8fd2-42ee-80d8-d07de73c0fb7},  !- Name
    Schedule Day 36,         !- Sunday Schedule:Day Name
    Schedule Day 36,         !- Monday Schedule:Day Name
    Schedule Day 36,         !- Tuesday Schedule:Day Name
    Schedule Day 36,         !- Wednesday Schedule:Day Name
    Schedule Day 36,         !- Thursday Schedule:Day Name
    Schedule Day 36,         !- Friday Schedule:Day Name
    Schedule Day 36,         !- Saturday Schedule:Day Name
    Schedule Day 36,         !- Holiday Schedule:Day Name
    Schedule Day 36,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 36,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 36,         !- CustomDay1 Schedule:Day Name
    Schedule Day 36;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {508bf97c-7d05-43ad-91c7-960493fbfee4},  !- Name
    Schedule Day 37,         !- Sunday Schedule:Day Name
    Schedule Day 37,         !- Monday Schedule:Day Name
    Schedule Day 37,         !- Tuesday Schedule:Day Name
    Schedule Day 37,         !- Wednesday Schedule:Day Name
    Schedule Day 37,         !- Thursday Schedule:Day Name
    Schedule Day 37,         !- Friday Schedule:Day Name
    Schedule Day 37,         !- Saturday Schedule:Day Name
    Schedule Day 37,         !- Holiday Schedule:Day Name
    Schedule Day 37,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 37,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 37,         !- CustomDay1 Schedule:Day Name
    Schedule Day 37;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {f92d4818-fa8d-4cd8-9260-0b291b211b57},  !- Name
    Schedule Day 38,         !- Sunday Schedule:Day Name
    Schedule Day 38,         !- Monday Schedule:Day Name
    Schedule Day 38,         !- Tuesday Schedule:Day Name
    Schedule Day 38,         !- Wednesday Schedule:Day Name
    Schedule Day 38,         !- Thursday Schedule:Day Name
    Schedule Day 38,         !- Friday Schedule:Day Name
    Schedule Day 38,         !- Saturday Schedule:Day Name
    Schedule Day 38,         !- Holiday Schedule:Day Name
    Schedule Day 38,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 38,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 38,         !- CustomDay1 Schedule:Day Name
    Schedule Day 38;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {2c8e0f08-e75e-4f53-ae65-00b93769123e},  !- Name
    Schedule Day 39,         !- Sunday Schedule:Day Name
    Schedule Day 39,         !- Monday Schedule:Day Name
    Schedule Day 39,         !- Tuesday Schedule:Day Name
    Schedule Day 39,         !- Wednesday Schedule:Day Name
    Schedule Day 39,         !- Thursday Schedule:Day Name
    Schedule Day 39,         !- Friday Schedule:Day Name
    Schedule Day 39,         !- Saturday Schedule:Day Name
    Schedule Day 39,         !- Holiday Schedule:Day Name
    Schedule Day 39,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 39,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 39,         !- CustomDay1 Schedule:Day Name
    Schedule Day 39;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {5bc8fe3b-7544-4bc3-bd0c-a6938d0ee6a3},  !- Name
    Schedule Day 40,         !- Sunday Schedule:Day Name
    Schedule Day 40,         !- Monday Schedule:Day Name
    Schedule Day 40,         !- Tuesday Schedule:Day Name
    Schedule Day 40,         !- Wednesday Schedule:Day Name
    Schedule Day 40,         !- Thursday Schedule:Day Name
    Schedule Day 40,         !- Friday Schedule:Day Name
    Schedule Day 40,         !- Saturday Schedule:Day Name
    Schedule Day 40,         !- Holiday Schedule:Day Name
    Schedule Day 40,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 40,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 40,         !- CustomDay1 Schedule:Day Name
    Schedule Day 40;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {e5313ab5-4480-4fb8-a1f9-c81a0771bfaa},  !- Name
    Schedule Day 41,         !- Sunday Schedule:Day Name
    Schedule Day 41,         !- Monday Schedule:Day Name
    Schedule Day 41,         !- Tuesday Schedule:Day Name
    Schedule Day 41,         !- Wednesday Schedule:Day Name
    Schedule Day 41,         !- Thursday Schedule:Day Name
    Schedule Day 41,         !- Friday Schedule:Day Name
    Schedule Day 41,         !- Saturday Schedule:Day Name
    Schedule Day 41,         !- Holiday Schedule:Day Name
    Schedule Day 41,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 41,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 41,         !- CustomDay1 Schedule:Day Name
    Schedule Day 41;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {44b059c1-49c5-4261-a057-1ad84b548bdf},  !- Name
    Schedule Day 42,         !- Sunday Schedule:Day Name
    Schedule Day 42,         !- Monday Schedule:Day Name
    Schedule Day 42,         !- Tuesday Schedule:Day Name
    Schedule Day 42,         !- Wednesday Schedule:Day Name
    Schedule Day 42,         !- Thursday Schedule:Day Name
    Schedule Day 42,         !- Friday Schedule:Day Name
    Schedule Day 42,         !- Saturday Schedule:Day Name
    Schedule Day 42,         !- Holiday Schedule:Day Name
    Schedule Day 42,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 42,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 42,         !- CustomDay1 Schedule:Day Name
    Schedule Day 42;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {8bad2e4e-8957-4719-8a86-db6ea4124904},  !- Name
    Schedule Day 7,          !- Sunday Schedule:Day Name
    Schedule Day 7,          !- Monday Schedule:Day Name
    Schedule Day 7,          !- Tuesday Schedule:Day Name
    Schedule Day 7,          !- Wednesday Schedule:Day Name
    Schedule Day 7,          !- Thursday Schedule:Day Name
    Schedule Day 7,          !- Friday Schedule:Day Name
    Schedule Day 7,          !- Saturday Schedule:Day Name
    Schedule Day 7,          !- Holiday Schedule:Day Name
    Schedule Day 7,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 7,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 7,          !- CustomDay1 Schedule:Day Name
    Schedule Day 7;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {c68cb436-f56d-471e-a8ae-572ff765b772},  !- Name
    Schedule Day 43,         !- Sunday Schedule:Day Name
    Schedule Day 43,         !- Monday Schedule:Day Name
    Schedule Day 43,         !- Tuesday Schedule:Day Name
    Schedule Day 43,         !- Wednesday Schedule:Day Name
    Schedule Day 43,         !- Thursday Schedule:Day Name
    Schedule Day 43,         !- Friday Schedule:Day Name
    Schedule Day 43,         !- Saturday Schedule:Day Name
    Schedule Day 43,         !- Holiday Schedule:Day Name
    Schedule Day 43,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 43,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 43,         !- CustomDay1 Schedule:Day Name
    Schedule Day 43;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {35bc394a-7868-4a21-8ab9-b68998dfe95b},  !- Name
    Schedule Day 44,         !- Sunday Schedule:Day Name
    Schedule Day 44,         !- Monday Schedule:Day Name
    Schedule Day 44,         !- Tuesday Schedule:Day Name
    Schedule Day 44,         !- Wednesday Schedule:Day Name
    Schedule Day 44,         !- Thursday Schedule:Day Name
    Schedule Day 44,         !- Friday Schedule:Day Name
    Schedule Day 44,         !- Saturday Schedule:Day Name
    Schedule Day 44,         !- Holiday Schedule:Day Name
    Schedule Day 44,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 44,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 44,         !- CustomDay1 Schedule:Day Name
    Schedule Day 44;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {b11fc3bd-723b-41ca-8567-f290bbcff1f6},  !- Name
    Schedule Day 45,         !- Sunday Schedule:Day Name
    Schedule Day 45,         !- Monday Schedule:Day Name
    Schedule Day 45,         !- Tuesday Schedule:Day Name
    Schedule Day 45,         !- Wednesday Schedule:Day Name
    Schedule Day 45,         !- Thursday Schedule:Day Name
    Schedule Day 45,         !- Friday Schedule:Day Name
    Schedule Day 45,         !- Saturday Schedule:Day Name
    Schedule Day 45,         !- Holiday Schedule:Day Name
    Schedule Day 45,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 45,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 45,         !- CustomDay1 Schedule:Day Name
    Schedule Day 45;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {134575db-3fa7-4461-b7a5-5328ade5b7d3},  !- Name
    Schedule Day 46,         !- Sunday Schedule:Day Name
    Schedule Day 46,         !- Monday Schedule:Day Name
    Schedule Day 46,         !- Tuesday Schedule:Day Name
    Schedule Day 46,         !- Wednesday Schedule:Day Name
    Schedule Day 46,         !- Thursday Schedule:Day Name
    Schedule Day 46,         !- Friday Schedule:Day Name
    Schedule Day 46,         !- Saturday Schedule:Day Name
    Schedule Day 46,         !- Holiday Schedule:Day Name
    Schedule Day 46,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 46,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 46,         !- CustomDay1 Schedule:Day Name
    Schedule Day 46;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {86deb014-5638-4a26-b337-7a106984ef58},  !- Name
    Schedule Day 47,         !- Sunday Schedule:Day Name
    Schedule Day 47,         !- Monday Schedule:Day Name
    Schedule Day 47,         !- Tuesday Schedule:Day Name
    Schedule Day 47,         !- Wednesday Schedule:Day Name
    Schedule Day 47,         !- Thursday Schedule:Day Name
    Schedule Day 47,         !- Friday Schedule:Day Name
    Schedule Day 47,         !- Saturday Schedule:Day Name
    Schedule Day 47,         !- Holiday Schedule:Day Name
    Schedule Day 47,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 47,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 47,         !- CustomDay1 Schedule:Day Name
    Schedule Day 47;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {8d06d199-b5e4-4f77-a3b4-383c7a41b8b0},  !- Name
    Schedule Day 48,         !- Sunday Schedule:Day Name
    Schedule Day 48,         !- Monday Schedule:Day Name
    Schedule Day 48,         !- Tuesday Schedule:Day Name
    Schedule Day 48,         !- Wednesday Schedule:Day Name
    Schedule Day 48,         !- Thursday Schedule:Day Name
    Schedule Day 48,         !- Friday Schedule:Day Name
    Schedule Day 48,         !- Saturday Schedule:Day Name
    Schedule Day 48,         !- Holiday Schedule:Day Name
    Schedule Day 48,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 48,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 48,         !- CustomDay1 Schedule:Day Name
    Schedule Day 48;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {2ee3deb8-7faa-4150-9ad9-c9ec35b0ac19},  !- Name
    Schedule Day 49,         !- Sunday Schedule:Day Name
    Schedule Day 49,         !- Monday Schedule:Day Name
    Schedule Day 49,         !- Tuesday Schedule:Day Name
    Schedule Day 49,         !- Wednesday Schedule:Day Name
    Schedule Day 49,         !- Thursday Schedule:Day Name
    Schedule Day 49,         !- Friday Schedule:Day Name
    Schedule Day 49,         !- Saturday Schedule:Day Name
    Schedule Day 49,         !- Holiday Schedule:Day Name
    Schedule Day 49,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 49,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 49,         !- CustomDay1 Schedule:Day Name
    Schedule Day 49;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {eeb77e57-cf1a-4133-ae39-07955b5bc245},  !- Name
    Schedule Day 50,         !- Sunday Schedule:Day Name
    Schedule Day 50,         !- Monday Schedule:Day Name
    Schedule Day 50,         !- Tuesday Schedule:Day Name
    Schedule Day 50,         !- Wednesday Schedule:Day Name
    Schedule Day 50,         !- Thursday Schedule:Day Name
    Schedule Day 50,         !- Friday Schedule:Day Name
    Schedule Day 50,         !- Saturday Schedule:Day Name
    Schedule Day 50,         !- Holiday Schedule:Day Name
    Schedule Day 50,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 50,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 50,         !- CustomDay1 Schedule:Day Name
    Schedule Day 50;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {bf4e578f-acf3-4eca-91fe-f2ec47ff32d7},  !- Name
    Schedule Day 51,         !- Sunday Schedule:Day Name
    Schedule Day 51,         !- Monday Schedule:Day Name
    Schedule Day 51,         !- Tuesday Schedule:Day Name
    Schedule Day 51,         !- Wednesday Schedule:Day Name
    Schedule Day 51,         !- Thursday Schedule:Day Name
    Schedule Day 51,         !- Friday Schedule:Day Name
    Schedule Day 51,         !- Saturday Schedule:Day Name
    Schedule Day 51,         !- Holiday Schedule:Day Name
    Schedule Day 51,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 51,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 51,         !- CustomDay1 Schedule:Day Name
    Schedule Day 51;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {e47c080d-6eda-4427-a894-d1dabfbc4e9d},  !- Name
    Schedule Day 52,         !- Sunday Schedule:Day Name
    Schedule Day 52,         !- Monday Schedule:Day Name
    Schedule Day 52,         !- Tuesday Schedule:Day Name
    Schedule Day 52,         !- Wednesday Schedule:Day Name
    Schedule Day 52,         !- Thursday Schedule:Day Name
    Schedule Day 52,         !- Friday Schedule:Day Name
    Schedule Day 52,         !- Saturday Schedule:Day Name
    Schedule Day 52,         !- Holiday Schedule:Day Name
    Schedule Day 52,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 52,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 52,         !- CustomDay1 Schedule:Day Name
    Schedule Day 52;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {c440b7f1-601e-4133-8731-8f4b5a1a44a0},  !- Name
    Schedule Day 8,          !- Sunday Schedule:Day Name
    Schedule Day 8,          !- Monday Schedule:Day Name
    Schedule Day 8,          !- Tuesday Schedule:Day Name
    Schedule Day 8,          !- Wednesday Schedule:Day Name
    Schedule Day 8,          !- Thursday Schedule:Day Name
    Schedule Day 8,          !- Friday Schedule:Day Name
    Schedule Day 8,          !- Saturday Schedule:Day Name
    Schedule Day 8,          !- Holiday Schedule:Day Name
    Schedule Day 8,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 8,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 8,          !- CustomDay1 Schedule:Day Name
    Schedule Day 8;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {544ceaa4-0b02-4c7e-b469-0a9f6d4458d7},  !- Name
    Schedule Day 53,         !- Sunday Schedule:Day Name
    Schedule Day 53,         !- Monday Schedule:Day Name
    Schedule Day 53,         !- Tuesday Schedule:Day Name
    Schedule Day 53,         !- Wednesday Schedule:Day Name
    Schedule Day 53,         !- Thursday Schedule:Day Name
    Schedule Day 53,         !- Friday Schedule:Day Name
    Schedule Day 53,         !- Saturday Schedule:Day Name
    Schedule Day 53,         !- Holiday Schedule:Day Name
    Schedule Day 53,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 53,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 53,         !- CustomDay1 Schedule:Day Name
    Schedule Day 53;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {83b866b6-db86-4c89-a528-3a25e78af4e0},  !- Name
    Schedule Day 54,         !- Sunday Schedule:Day Name
    Schedule Day 54,         !- Monday Schedule:Day Name
    Schedule Day 54,         !- Tuesday Schedule:Day Name
    Schedule Day 54,         !- Wednesday Schedule:Day Name
    Schedule Day 54,         !- Thursday Schedule:Day Name
    Schedule Day 54,         !- Friday Schedule:Day Name
    Schedule Day 54,         !- Saturday Schedule:Day Name
    Schedule Day 54,         !- Holiday Schedule:Day Name
    Schedule Day 54,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 54,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 54,         !- CustomDay1 Schedule:Day Name
    Schedule Day 54;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {df688840-9bdc-47ac-b706-21384608ddc2},  !- Name
    Schedule Day 55,         !- Sunday Schedule:Day Name
    Schedule Day 55,         !- Monday Schedule:Day Name
    Schedule Day 55,         !- Tuesday Schedule:Day Name
    Schedule Day 55,         !- Wednesday Schedule:Day Name
    Schedule Day 55,         !- Thursday Schedule:Day Name
    Schedule Day 55,         !- Friday Schedule:Day Name
    Schedule Day 55,         !- Saturday Schedule:Day Name
    Schedule Day 55,         !- Holiday Schedule:Day Name
    Schedule Day 55,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 55,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 55,         !- CustomDay1 Schedule:Day Name
    Schedule Day 55;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {eb14009b-779f-47de-a610-ba22367c8583},  !- Name
    Schedule Day 56,         !- Sunday Schedule:Day Name
    Schedule Day 56,         !- Monday Schedule:Day Name
    Schedule Day 56,         !- Tuesday Schedule:Day Name
    Schedule Day 56,         !- Wednesday Schedule:Day Name
    Schedule Day 56,         !- Thursday Schedule:Day Name
    Schedule Day 56,         !- Friday Schedule:Day Name
    Schedule Day 56,         !- Saturday Schedule:Day Name
    Schedule Day 56,         !- Holiday Schedule:Day Name
    Schedule Day 56,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 56,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 56,         !- CustomDay1 Schedule:Day Name
    Schedule Day 56;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {142bce02-2809-446f-b5c7-88e56b556da1},  !- Name
    Schedule Day 57,         !- Sunday Schedule:Day Name
    Schedule Day 57,         !- Monday Schedule:Day Name
    Schedule Day 57,         !- Tuesday Schedule:Day Name
    Schedule Day 57,         !- Wednesday Schedule:Day Name
    Schedule Day 57,         !- Thursday Schedule:Day Name
    Schedule Day 57,         !- Friday Schedule:Day Name
    Schedule Day 57,         !- Saturday Schedule:Day Name
    Schedule Day 57,         !- Holiday Schedule:Day Name
    Schedule Day 57,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 57,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 57,         !- CustomDay1 Schedule:Day Name
    Schedule Day 57;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {f8b2147e-ead5-4e7d-a0fe-9f774bf27677},  !- Name
    Schedule Day 58,         !- Sunday Schedule:Day Name
    Schedule Day 58,         !- Monday Schedule:Day Name
    Schedule Day 58,         !- Tuesday Schedule:Day Name
    Schedule Day 58,         !- Wednesday Schedule:Day Name
    Schedule Day 58,         !- Thursday Schedule:Day Name
    Schedule Day 58,         !- Friday Schedule:Day Name
    Schedule Day 58,         !- Saturday Schedule:Day Name
    Schedule Day 58,         !- Holiday Schedule:Day Name
    Schedule Day 58,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 58,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 58,         !- CustomDay1 Schedule:Day Name
    Schedule Day 58;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {f8aa0c56-7cda-45d0-91c9-0017785bfd3d},  !- Name
    Schedule Day 59,         !- Sunday Schedule:Day Name
    Schedule Day 59,         !- Monday Schedule:Day Name
    Schedule Day 59,         !- Tuesday Schedule:Day Name
    Schedule Day 59,         !- Wednesday Schedule:Day Name
    Schedule Day 59,         !- Thursday Schedule:Day Name
    Schedule Day 59,         !- Friday Schedule:Day Name
    Schedule Day 59,         !- Saturday Schedule:Day Name
    Schedule Day 59,         !- Holiday Schedule:Day Name
    Schedule Day 59,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 59,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 59,         !- CustomDay1 Schedule:Day Name
    Schedule Day 59;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {626856d1-eb03-47d8-8f05-1ac7745752b2},  !- Name
    Schedule Day 60,         !- Sunday Schedule:Day Name
    Schedule Day 60,         !- Monday Schedule:Day Name
    Schedule Day 60,         !- Tuesday Schedule:Day Name
    Schedule Day 60,         !- Wednesday Schedule:Day Name
    Schedule Day 60,         !- Thursday Schedule:Day Name
    Schedule Day 60,         !- Friday Schedule:Day Name
    Schedule Day 60,         !- Saturday Schedule:Day Name
    Schedule Day 60,         !- Holiday Schedule:Day Name
    Schedule Day 60,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 60,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 60,         !- CustomDay1 Schedule:Day Name
    Schedule Day 60;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {3079faeb-52cc-4e2d-a383-e5f704db0764},  !- Name
    Schedule Day 61,         !- Sunday Schedule:Day Name
    Schedule Day 61,         !- Monday Schedule:Day Name
    Schedule Day 61,         !- Tuesday Schedule:Day Name
    Schedule Day 61,         !- Wednesday Schedule:Day Name
    Schedule Day 61,         !- Thursday Schedule:Day Name
    Schedule Day 61,         !- Friday Schedule:Day Name
    Schedule Day 61,         !- Saturday Schedule:Day Name
    Schedule Day 61,         !- Holiday Schedule:Day Name
    Schedule Day 61,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 61,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 61,         !- CustomDay1 Schedule:Day Name
    Schedule Day 61;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {37e9e4bf-5c2f-4d55-918c-d275028eae0b},  !- Name
    Schedule Day 62,         !- Sunday Schedule:Day Name
    Schedule Day 62,         !- Monday Schedule:Day Name
    Schedule Day 62,         !- Tuesday Schedule:Day Name
    Schedule Day 62,         !- Wednesday Schedule:Day Name
    Schedule Day 62,         !- Thursday Schedule:Day Name
    Schedule Day 62,         !- Friday Schedule:Day Name
    Schedule Day 62,         !- Saturday Schedule:Day Name
    Schedule Day 62,         !- Holiday Schedule:Day Name
    Schedule Day 62,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 62,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 62,         !- CustomDay1 Schedule:Day Name
    Schedule Day 62;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {6be27743-1f04-445b-b25c-6a39896d53d1},  !- Name
    Schedule Day 9,          !- Sunday Schedule:Day Name
    Schedule Day 9,          !- Monday Schedule:Day Name
    Schedule Day 9,          !- Tuesday Schedule:Day Name
    Schedule Day 9,          !- Wednesday Schedule:Day Name
    Schedule Day 9,          !- Thursday Schedule:Day Name
    Schedule Day 9,          !- Friday Schedule:Day Name
    Schedule Day 9,          !- Saturday Schedule:Day Name
    Schedule Day 9,          !- Holiday Schedule:Day Name
    Schedule Day 9,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 9,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 9,          !- CustomDay1 Schedule:Day Name
    Schedule Day 9;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {cac8b7e0-2c2d-4b6c-ae8c-cd7b54bc7c0a},  !- Name
    Schedule Day 63,         !- Sunday Schedule:Day Name
    Schedule Day 63,         !- Monday Schedule:Day Name
    Schedule Day 63,         !- Tuesday Schedule:Day Name
    Schedule Day 63,         !- Wednesday Schedule:Day Name
    Schedule Day 63,         !- Thursday Schedule:Day Name
    Schedule Day 63,         !- Friday Schedule:Day Name
    Schedule Day 63,         !- Saturday Schedule:Day Name
    Schedule Day 63,         !- Holiday Schedule:Day Name
    Schedule Day 63,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 63,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 63,         !- CustomDay1 Schedule:Day Name
    Schedule Day 63;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {39a13b83-6858-4578-9361-747ec9733b7d},  !- Name
    Schedule Day 64,         !- Sunday Schedule:Day Name
    Schedule Day 64,         !- Monday Schedule:Day Name
    Schedule Day 64,         !- Tuesday Schedule:Day Name
    Schedule Day 64,         !- Wednesday Schedule:Day Name
    Schedule Day 64,         !- Thursday Schedule:Day Name
    Schedule Day 64,         !- Friday Schedule:Day Name
    Schedule Day 64,         !- Saturday Schedule:Day Name
    Schedule Day 64,         !- Holiday Schedule:Day Name
    Schedule Day 64,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 64,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 64,         !- CustomDay1 Schedule:Day Name
    Schedule Day 64;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {f63c02a0-f113-4ba4-99dc-8165becabbcc},  !- Name
    Schedule Day 65,         !- Sunday Schedule:Day Name
    Schedule Day 65,         !- Monday Schedule:Day Name
    Schedule Day 65,         !- Tuesday Schedule:Day Name
    Schedule Day 65,         !- Wednesday Schedule:Day Name
    Schedule Day 65,         !- Thursday Schedule:Day Name
    Schedule Day 65,         !- Friday Schedule:Day Name
    Schedule Day 65,         !- Saturday Schedule:Day Name
    Schedule Day 65,         !- Holiday Schedule:Day Name
    Schedule Day 65,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 65,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 65,         !- CustomDay1 Schedule:Day Name
    Schedule Day 65;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {13799f62-3386-4f93-a06e-32cf1b792fec},  !- Name
    Schedule Day 66,         !- Sunday Schedule:Day Name
    Schedule Day 66,         !- Monday Schedule:Day Name
    Schedule Day 66,         !- Tuesday Schedule:Day Name
    Schedule Day 66,         !- Wednesday Schedule:Day Name
    Schedule Day 66,         !- Thursday Schedule:Day Name
    Schedule Day 66,         !- Friday Schedule:Day Name
    Schedule Day 66,         !- Saturday Schedule:Day Name
    Schedule Day 66,         !- Holiday Schedule:Day Name
    Schedule Day 66,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 66,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 66,         !- CustomDay1 Schedule:Day Name
    Schedule Day 66;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {b4b4ad15-7db3-43a8-9773-62fce5df6195},  !- Name
    Schedule Day 67,         !- Sunday Schedule:Day Name
    Schedule Day 67,         !- Monday Schedule:Day Name
    Schedule Day 67,         !- Tuesday Schedule:Day Name
    Schedule Day 67,         !- Wednesday Schedule:Day Name
    Schedule Day 67,         !- Thursday Schedule:Day Name
    Schedule Day 67,         !- Friday Schedule:Day Name
    Schedule Day 67,         !- Saturday Schedule:Day Name
    Schedule Day 67,         !- Holiday Schedule:Day Name
    Schedule Day 67,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 67,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 67,         !- CustomDay1 Schedule:Day Name
    Schedule Day 67;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {cad16eda-e8e5-4f3a-8ab0-382625f180bc},  !- Name
    Schedule Day 68,         !- Sunday Schedule:Day Name
    Schedule Day 68,         !- Monday Schedule:Day Name
    Schedule Day 68,         !- Tuesday Schedule:Day Name
    Schedule Day 68,         !- Wednesday Schedule:Day Name
    Schedule Day 68,         !- Thursday Schedule:Day Name
    Schedule Day 68,         !- Friday Schedule:Day Name
    Schedule Day 68,         !- Saturday Schedule:Day Name
    Schedule Day 68,         !- Holiday Schedule:Day Name
    Schedule Day 68,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 68,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 68,         !- CustomDay1 Schedule:Day Name
    Schedule Day 68;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {4e340663-1504-4384-8a99-ed6afab293f9},  !- Name
    Schedule Day 69,         !- Sunday Schedule:Day Name
    Schedule Day 69,         !- Monday Schedule:Day Name
    Schedule Day 69,         !- Tuesday Schedule:Day Name
    Schedule Day 69,         !- Wednesday Schedule:Day Name
    Schedule Day 69,         !- Thursday Schedule:Day Name
    Schedule Day 69,         !- Friday Schedule:Day Name
    Schedule Day 69,         !- Saturday Schedule:Day Name
    Schedule Day 69,         !- Holiday Schedule:Day Name
    Schedule Day 69,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 69,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 69,         !- CustomDay1 Schedule:Day Name
    Schedule Day 69;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {73f8068f-522c-4123-b604-3564e8df574e},  !- Name
    Schedule Day 70,         !- Sunday Schedule:Day Name
    Schedule Day 70,         !- Monday Schedule:Day Name
    Schedule Day 70,         !- Tuesday Schedule:Day Name
    Schedule Day 70,         !- Wednesday Schedule:Day Name
    Schedule Day 70,         !- Thursday Schedule:Day Name
    Schedule Day 70,         !- Friday Schedule:Day Name
    Schedule Day 70,         !- Saturday Schedule:Day Name
    Schedule Day 70,         !- Holiday Schedule:Day Name
    Schedule Day 70,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 70,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 70,         !- CustomDay1 Schedule:Day Name
    Schedule Day 70;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {57444b53-7a82-42cb-a5f7-8149526e5aa2},  !- Name
    Schedule Day 71,         !- Sunday Schedule:Day Name
    Schedule Day 71,         !- Monday Schedule:Day Name
    Schedule Day 71,         !- Tuesday Schedule:Day Name
    Schedule Day 71,         !- Wednesday Schedule:Day Name
    Schedule Day 71,         !- Thursday Schedule:Day Name
    Schedule Day 71,         !- Friday Schedule:Day Name
    Schedule Day 71,         !- Saturday Schedule:Day Name
    Schedule Day 71,         !- Holiday Schedule:Day Name
    Schedule Day 71,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 71,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 71,         !- CustomDay1 Schedule:Day Name
    Schedule Day 71;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {baa6754e-6489-4c06-9400-73495692de54},  !- Name
    Schedule Day 72,         !- Sunday Schedule:Day Name
    Schedule Day 72,         !- Monday Schedule:Day Name
    Schedule Day 72,         !- Tuesday Schedule:Day Name
    Schedule Day 72,         !- Wednesday Schedule:Day Name
    Schedule Day 72,         !- Thursday Schedule:Day Name
    Schedule Day 72,         !- Friday Schedule:Day Name
    Schedule Day 72,         !- Saturday Schedule:Day Name
    Schedule Day 72,         !- Holiday Schedule:Day Name
    Schedule Day 72,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 72,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 72,         !- CustomDay1 Schedule:Day Name
    Schedule Day 72;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {eba62220-b911-4cc2-a6ed-ae2aa9209ae3},  !- Name
    Schedule Day 10,         !- Sunday Schedule:Day Name
    Schedule Day 10,         !- Monday Schedule:Day Name
    Schedule Day 10,         !- Tuesday Schedule:Day Name
    Schedule Day 10,         !- Wednesday Schedule:Day Name
    Schedule Day 10,         !- Thursday Schedule:Day Name
    Schedule Day 10,         !- Friday Schedule:Day Name
    Schedule Day 10,         !- Saturday Schedule:Day Name
    Schedule Day 10,         !- Holiday Schedule:Day Name
    Schedule Day 10,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 10,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 10,         !- CustomDay1 Schedule:Day Name
    Schedule Day 10;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {32c1317d-c0e7-4e14-b7e3-53b4079cbd3d},  !- Name
    Schedule Day 73,         !- Sunday Schedule:Day Name
    Schedule Day 73,         !- Monday Schedule:Day Name
    Schedule Day 73,         !- Tuesday Schedule:Day Name
    Schedule Day 73,         !- Wednesday Schedule:Day Name
    Schedule Day 73,         !- Thursday Schedule:Day Name
    Schedule Day 73,         !- Friday Schedule:Day Name
    Schedule Day 73,         !- Saturday Schedule:Day Name
    Schedule Day 73,         !- Holiday Schedule:Day Name
    Schedule Day 73,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 73,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 73,         !- CustomDay1 Schedule:Day Name
    Schedule Day 73;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {d1814747-5b39-41a2-ad72-d597ea4230a7},  !- Name
    Schedule Day 74,         !- Sunday Schedule:Day Name
    Schedule Day 74,         !- Monday Schedule:Day Name
    Schedule Day 74,         !- Tuesday Schedule:Day Name
    Schedule Day 74,         !- Wednesday Schedule:Day Name
    Schedule Day 74,         !- Thursday Schedule:Day Name
    Schedule Day 74,         !- Friday Schedule:Day Name
    Schedule Day 74,         !- Saturday Schedule:Day Name
    Schedule Day 74,         !- Holiday Schedule:Day Name
    Schedule Day 74,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 74,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 74,         !- CustomDay1 Schedule:Day Name
    Schedule Day 74;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {ae5fa878-eec0-4880-b3dc-78445e23ee7e},  !- Name
    Schedule Day 75,         !- Sunday Schedule:Day Name
    Schedule Day 75,         !- Monday Schedule:Day Name
    Schedule Day 75,         !- Tuesday Schedule:Day Name
    Schedule Day 75,         !- Wednesday Schedule:Day Name
    Schedule Day 75,         !- Thursday Schedule:Day Name
    Schedule Day 75,         !- Friday Schedule:Day Name
    Schedule Day 75,         !- Saturday Schedule:Day Name
    Schedule Day 75,         !- Holiday Schedule:Day Name
    Schedule Day 75,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 75,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 75,         !- CustomDay1 Schedule:Day Name
    Schedule Day 75;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {01c0f999-6672-45b8-b1f1-268477372a06},  !- Name
    Schedule Day 76,         !- Sunday Schedule:Day Name
    Schedule Day 76,         !- Monday Schedule:Day Name
    Schedule Day 76,         !- Tuesday Schedule:Day Name
    Schedule Day 76,         !- Wednesday Schedule:Day Name
    Schedule Day 76,         !- Thursday Schedule:Day Name
    Schedule Day 76,         !- Friday Schedule:Day Name
    Schedule Day 76,         !- Saturday Schedule:Day Name
    Schedule Day 76,         !- Holiday Schedule:Day Name
    Schedule Day 76,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 76,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 76,         !- CustomDay1 Schedule:Day Name
    Schedule Day 76;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {072e0a07-be29-4e6f-8d33-6b37be1eb959},  !- Name
    Schedule Day 77,         !- Sunday Schedule:Day Name
    Schedule Day 77,         !- Monday Schedule:Day Name
    Schedule Day 77,         !- Tuesday Schedule:Day Name
    Schedule Day 77,         !- Wednesday Schedule:Day Name
    Schedule Day 77,         !- Thursday Schedule:Day Name
    Schedule Day 77,         !- Friday Schedule:Day Name
    Schedule Day 77,         !- Saturday Schedule:Day Name
    Schedule Day 77,         !- Holiday Schedule:Day Name
    Schedule Day 77,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 77,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 77,         !- CustomDay1 Schedule:Day Name
    Schedule Day 77;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {f0538237-6b49-49b1-90c6-3f1c3ddcac19},  !- Name
    Schedule Day 11,         !- Sunday Schedule:Day Name
    Schedule Day 11,         !- Monday Schedule:Day Name
    Schedule Day 11,         !- Tuesday Schedule:Day Name
    Schedule Day 11,         !- Wednesday Schedule:Day Name
    Schedule Day 11,         !- Thursday Schedule:Day Name
    Schedule Day 11,         !- Friday Schedule:Day Name
    Schedule Day 11,         !- Saturday Schedule:Day Name
    Schedule Day 11,         !- Holiday Schedule:Day Name
    Schedule Day 11,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 11,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 11,         !- CustomDay1 Schedule:Day Name
    Schedule Day 11;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {509647fb-fb1c-491f-a9b4-1744ddd08632},  !- Name
    Schedule Day 12,         !- Sunday Schedule:Day Name
    Schedule Day 12,         !- Monday Schedule:Day Name
    Schedule Day 12,         !- Tuesday Schedule:Day Name
    Schedule Day 12,         !- Wednesday Schedule:Day Name
    Schedule Day 12,         !- Thursday Schedule:Day Name
    Schedule Day 12,         !- Friday Schedule:Day Name
    Schedule Day 12,         !- Saturday Schedule:Day Name
    Schedule Day 12,         !- Holiday Schedule:Day Name
    Schedule Day 12,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 12,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 12,         !- CustomDay1 Schedule:Day Name
    Schedule Day 12;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {c4270e30-067f-4b73-9a90-8022e2563a91},  !- Name
    Service Water Loop Temp - 140F Default,  !- Sunday Schedule:Day Name
    Service Water Loop Temp - 140F Default,  !- Monday Schedule:Day Name
    Service Water Loop Temp - 140F Default,  !- Tuesday Schedule:Day Name
    Service Water Loop Temp - 140F Default,  !- Wednesday Schedule:Day Name
    Service Water Loop Temp - 140F Default,  !- Thursday Schedule:Day Name
    Service Water Loop Temp - 140F Default,  !- Friday Schedule:Day Name
    Service Water Loop Temp - 140F Default,  !- Saturday Schedule:Day Name
    Service Water Loop Temp - 140F Default,  !- Holiday Schedule:Day Name
    Service Water Loop Temp - 140F Default,  !- SummerDesignDay Schedule:Day Name
    Service Water Loop Temp - 140F Default,  !- WinterDesignDay Schedule:Day Name
    Service Water Loop Temp - 140F Default,  !- CustomDay1 Schedule:Day Name
    Service Water Loop Temp - 140F Default;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {c46180d1-9dc9-49b7-aebe-8271929887d5},  !- Name
    Water Heater Ambient Temp Schedule - 70F Default,  !- Sunday Schedule:Day Name
    Water Heater Ambient Temp Schedule - 70F Default,  !- Monday Schedule:Day Name
    Water Heater Ambient Temp Schedule - 70F Default,  !- Tuesday Schedule:Day Name
    Water Heater Ambient Temp Schedule - 70F Default,  !- Wednesday Schedule:Day Name
    Water Heater Ambient Temp Schedule - 70F Default,  !- Thursday Schedule:Day Name
    Water Heater Ambient Temp Schedule - 70F Default,  !- Friday Schedule:Day Name
    Water Heater Ambient Temp Schedule - 70F Default,  !- Saturday Schedule:Day Name
    Water Heater Ambient Temp Schedule - 70F Default,  !- Holiday Schedule:Day Name
    Water Heater Ambient Temp Schedule - 70F Default,  !- SummerDesignDay Schedule:Day Name
    Water Heater Ambient Temp Schedule - 70F Default,  !- WinterDesignDay Schedule:Day Name
    Water Heater Ambient Temp Schedule - 70F Default,  !- CustomDay1 Schedule:Day Name
    Water Heater Ambient Temp Schedule - 70F Default;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {48068ca0-9164-4e11-af8d-8b815421122d},  !- Name
    Work Efficiency Schedule Default,  !- Sunday Schedule:Day Name
    Work Efficiency Schedule Default,  !- Monday Schedule:Day Name
    Work Efficiency Schedule Default,  !- Tuesday Schedule:Day Name
    Work Efficiency Schedule Default,  !- Wednesday Schedule:Day Name
    Work Efficiency Schedule Default,  !- Thursday Schedule:Day Name
    Work Efficiency Schedule Default,  !- Friday Schedule:Day Name
    Work Efficiency Schedule Default,  !- Saturday Schedule:Day Name
    Work Efficiency Schedule Default,  !- Holiday Schedule:Day Name
    Work Efficiency Schedule Default,  !- SummerDesignDay Schedule:Day Name
    Work Efficiency Schedule Default,  !- WinterDesignDay Schedule:Day Name
    Work Efficiency Schedule Default,  !- CustomDay1 Schedule:Day Name
    Work Efficiency Schedule Default;  !- CustomDay2 Schedule:Day Name


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:YEAR ===========

Schedule:Year,
    NECB-G-Thermostat Setpoint-Heating,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Schedule:Week:Daily {db8e4312-67bb-4f67-92d9-f6b7bf6d1d0d},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    NECB-G-Thermostat Setpoint-Cooling,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Schedule:Week:Daily {c07bc6d9-56c0-4b1f-97a8-e5661dfa5030},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    ON_OFF_ALWAYS_OFF,       !- Name
    OnOff,                   !- Schedule Type Limits Name
    Schedule:Week:Daily {a20f8af7-add8-4561-82d7-55d1a0df1add},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Make-up air unit Occ Sch,!- Name
    Fractional,              !- Schedule Type Limits Name
    Schedule:Week:Daily {2cdea806-6968-4ab5-9b4a-3034098d0396},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    NECB-C-Thermostat Setpoint-Heating,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Schedule:Week:Daily {87f44cf3-60ea-4b75-98a3-ff3d53bcbb73},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    NECB-C-Thermostat Setpoint-Cooling,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Schedule:Week:Daily {8e185c70-b396-409a-93b9-2a8d48b8f40c},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Air Velocity Schedule,   !- Name
    Velocity,                !- Schedule Type Limits Name
    Schedule:Week:Daily {9d39ea31-ab52-4f75-8ecc-761d90da5e32},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Always On,               !- Name
    Fractional,              !- Schedule Type Limits Name
    Schedule:Week:Daily {8b0c9db3-ef79-486c-a1a8-cb4044f60e5d},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Clothing Schedule,       !- Name
    Any Number,              !- Schedule Type Limits Name
    Schedule:Week:Daily {f59541ce-6312-4a2b-8993-6d46177fd9a1},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Economizer Max OA Fraction 100 pct,  !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {04168232-787c-46c0-a250-396028583d51},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Makeup-Air Unit Supply Air Temp,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Schedule:Week:Daily {07662d8d-303e-4bca-88de-807f28cf4883},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    NECB-Activity,           !- Name
    ActivityLevel,           !- Schedule Type Limits Name
    Schedule:Week:Daily {670d71fe-f5bc-4762-8ba5-e75621a45dbc},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    NECB-C-Electric-Equipment,  !- Name
    Fractional,              !- Schedule Type Limits Name
    Schedule:Week:Daily {9da0be0f-10d8-484c-abc1-dde6d5014464},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    NECB-C-Lighting,         !- Name
    Fractional,              !- Schedule Type Limits Name
    Schedule:Week:Daily {665870be-3894-4279-840a-55deb62d4c00},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    NECB-C-Occupancy,        !- Name
    Fractional,              !- Schedule Type Limits Name
    Schedule:Week:Daily {00157f32-43d4-4564-8f53-787815ad6ba4},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    NECB-C-Service Water Heating,  !- Name
    Fractional,              !- Schedule Type Limits Name
    Schedule:Week:Daily {90d30fb5-f6c2-42bd-9004-9312144a4241},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    NECB-G-Electric-Equipment,  !- Name
    Fractional,              !- Schedule Type Limits Name
    Schedule:Week:Daily {c8ec86a1-9932-4769-b91f-2301f3555dc6},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    NECB-G-Lighting,         !- Name
    Fractional,              !- Schedule Type Limits Name
    Schedule:Week:Daily {e6c62179-aac1-4512-8465-78e53ff4a815},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    NECB-G-Occupancy,        !- Name
    Fractional,              !- Schedule Type Limits Name
    Schedule:Week:Daily {8130c21b-6b2f-488f-8a06-ba789f1248af},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    NECB-G-Service Water Heating,  !- Name
    Fractional,              !- Schedule Type Limits Name
    Schedule:Week:Daily {c3073476-80c5-49c2-9e8b-05787ad02fde},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Ruleset 1,      !- Name
    Temperature,             !- Schedule Type Limits Name
    Schedule:Week:Daily {a9e96be0-e37d-4414-9ca2-87277cc40cc6},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Ruleset 10,     !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {bbc433b5-beaa-4381-afcf-fe8dbd1ff140},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Ruleset 11,     !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {99cd6467-07b1-4971-a244-ebb89dc3034a},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Ruleset 12,     !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {cda1c360-bf84-4d88-a900-356b12bd7ed5},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Ruleset 13,     !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {446410a3-9d85-4e8f-abbf-0a5da18a6850},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Ruleset 14,     !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {9280191a-66cd-4138-abbb-aa471160e80a},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Ruleset 15,     !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {2ec6cbf5-e339-44e4-898c-be59bd399f05},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Ruleset 16,     !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {901dbd53-93ba-4cd6-b864-8b19cd7fe8e4},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Ruleset 17,     !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {05b1ac4b-d4de-4a0a-a3d6-3f3d1d1854d1},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Ruleset 18,     !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {96c883eb-ba57-412b-ad96-40c64b601db9},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Ruleset 19,     !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {6faabfad-e68a-469e-9a19-e19ea2352df8},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Ruleset 2,      !- Name
    Temperature,             !- Schedule Type Limits Name
    Schedule:Week:Daily {e661a6f0-9fe7-46f1-bd92-269e2e957167},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Ruleset 20,     !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {e03db5c8-e166-419a-97f9-39362c7a0e2d},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Ruleset 21,     !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {f7d19bdd-5b54-4b3d-89e0-e1acfb077d55},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Ruleset 22,     !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {db1c16be-934b-46c0-8c76-917db827480f},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Ruleset 23,     !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {a939488c-9043-4498-a350-f7be02b1ad93},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Ruleset 24,     !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {5a2a5a6b-2f01-4c79-93e6-ab013c9efb03},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Ruleset 25,     !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {a86f9632-2cad-4d6b-bb6e-10ca312d55c3},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Ruleset 26,     !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {bd42a701-ab0c-4a38-870b-82499b05da51},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Ruleset 27,     !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {c791f7ed-d6cf-4f6f-a4e8-d034c36bb448},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Ruleset 28,     !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {4e0761e5-dbc1-4e45-b4d9-eb36d54bc9d3},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Ruleset 29,     !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {e8fa4e80-74c7-4c2d-acba-bc1011352512},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Ruleset 3,      !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {2ab50075-31ba-4329-b6b8-becf28bad2e5},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Ruleset 30,     !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {66e93829-753a-4f92-8435-69e4fa028f65},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Ruleset 31,     !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {b7c11ef7-f79e-47bd-bc25-fb4b21269832},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Ruleset 32,     !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {eead53b4-9254-4030-b824-1fa94dd8094d},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Ruleset 33,     !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {ec450218-8fd2-42ee-80d8-d07de73c0fb7},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Ruleset 34,     !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {508bf97c-7d05-43ad-91c7-960493fbfee4},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Ruleset 35,     !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {f92d4818-fa8d-4cd8-9260-0b291b211b57},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Ruleset 36,     !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {2c8e0f08-e75e-4f53-ae65-00b93769123e},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Ruleset 37,     !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {5bc8fe3b-7544-4bc3-bd0c-a6938d0ee6a3},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Ruleset 38,     !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {e5313ab5-4480-4fb8-a1f9-c81a0771bfaa},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Ruleset 39,     !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {44b059c1-49c5-4261-a057-1ad84b548bdf},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Ruleset 4,      !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {8bad2e4e-8957-4719-8a86-db6ea4124904},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Ruleset 40,     !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {c68cb436-f56d-471e-a8ae-572ff765b772},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Ruleset 41,     !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {35bc394a-7868-4a21-8ab9-b68998dfe95b},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Ruleset 42,     !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {b11fc3bd-723b-41ca-8567-f290bbcff1f6},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Ruleset 43,     !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {134575db-3fa7-4461-b7a5-5328ade5b7d3},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Ruleset 44,     !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {86deb014-5638-4a26-b337-7a106984ef58},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Ruleset 45,     !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {8d06d199-b5e4-4f77-a3b4-383c7a41b8b0},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Ruleset 46,     !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {2ee3deb8-7faa-4150-9ad9-c9ec35b0ac19},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Ruleset 47,     !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {eeb77e57-cf1a-4133-ae39-07955b5bc245},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Ruleset 48,     !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {bf4e578f-acf3-4eca-91fe-f2ec47ff32d7},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Ruleset 49,     !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {e47c080d-6eda-4427-a894-d1dabfbc4e9d},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Ruleset 5,      !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {c440b7f1-601e-4133-8731-8f4b5a1a44a0},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Ruleset 50,     !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {544ceaa4-0b02-4c7e-b469-0a9f6d4458d7},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Ruleset 51,     !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {83b866b6-db86-4c89-a528-3a25e78af4e0},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Ruleset 52,     !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {df688840-9bdc-47ac-b706-21384608ddc2},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Ruleset 53,     !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {eb14009b-779f-47de-a610-ba22367c8583},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Ruleset 54,     !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {142bce02-2809-446f-b5c7-88e56b556da1},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Ruleset 55,     !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {f8b2147e-ead5-4e7d-a0fe-9f774bf27677},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Ruleset 56,     !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {f8aa0c56-7cda-45d0-91c9-0017785bfd3d},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Ruleset 57,     !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {626856d1-eb03-47d8-8f05-1ac7745752b2},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Ruleset 58,     !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {3079faeb-52cc-4e2d-a383-e5f704db0764},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Ruleset 59,     !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {37e9e4bf-5c2f-4d55-918c-d275028eae0b},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Ruleset 6,      !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {6be27743-1f04-445b-b25c-6a39896d53d1},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Ruleset 60,     !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {cac8b7e0-2c2d-4b6c-ae8c-cd7b54bc7c0a},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Ruleset 61,     !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {39a13b83-6858-4578-9361-747ec9733b7d},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Ruleset 62,     !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {f63c02a0-f113-4ba4-99dc-8165becabbcc},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Ruleset 63,     !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {13799f62-3386-4f93-a06e-32cf1b792fec},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Ruleset 64,     !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {b4b4ad15-7db3-43a8-9773-62fce5df6195},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Ruleset 65,     !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {cad16eda-e8e5-4f3a-8ab0-382625f180bc},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Ruleset 66,     !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {4e340663-1504-4384-8a99-ed6afab293f9},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Ruleset 67,     !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {73f8068f-522c-4123-b604-3564e8df574e},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Ruleset 68,     !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {57444b53-7a82-42cb-a5f7-8149526e5aa2},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Ruleset 69,     !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {baa6754e-6489-4c06-9400-73495692de54},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Ruleset 7,      !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {eba62220-b911-4cc2-a6ed-ae2aa9209ae3},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Ruleset 70,     !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {32c1317d-c0e7-4e14-b7e3-53b4079cbd3d},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Ruleset 71,     !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {d1814747-5b39-41a2-ad72-d597ea4230a7},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Ruleset 72,     !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {ae5fa878-eec0-4880-b3dc-78445e23ee7e},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Ruleset 73,     !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {01c0f999-6672-45b8-b1f1-268477372a06},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Ruleset 74,     !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {072e0a07-be29-4e6f-8d33-6b37be1eb959},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Ruleset 8,      !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {f0538237-6b49-49b1-90c6-3f1c3ddcac19},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Ruleset 9,      !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {509647fb-fb1c-491f-a9b4-1744ddd08632},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Service Water Loop Temp - 140F,  !- Name
    Temperature Schedule Type Limits,  !- Schedule Type Limits Name
    Schedule:Week:Daily {c4270e30-067f-4b73-9a90-8022e2563a91},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Water Heater Ambient Temp Schedule - 70F,  !- Name
    Temperature Schedule Type Limits 1,  !- Schedule Type Limits Name
    Schedule:Week:Daily {c46180d1-9dc9-49b7-aebe-8271929887d5},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Work Efficiency Schedule,!- Name
    Fractional,              !- Schedule Type Limits Name
    Schedule:Week:Daily {48068ca0-9164-4e11-af8d-8b815421122d},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:COMPACT ===========

Schedule:Compact,
    Sp-G Corridor Sys-1 Flr-3 Sch-G HPlcmt-east ZN Thermostat Schedule,  !- Name
    Sp-G Corridor Sys-1 Flr-3 Sch-G HPlcmt-east ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    Sp-G N1 Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN Thermostat Schedule,  !- Name
    Sp-G N1 Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    Sp-G N2 Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN Thermostat Schedule,  !- Name
    Sp-G N2 Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    Sp-G NE Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN Thermostat Schedule,  !- Name
    Sp-G NE Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    Sp-G NW Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN Thermostat Schedule,  !- Name
    Sp-G NW Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    Sp-G S1 Apartment Sys-1 Flr-3 Sch-G HPlcmt-south ZN Thermostat Schedule,  !- Name
    Sp-G S1 Apartment Sys-1 Flr-3 Sch-G HPlcmt-south ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    Sp-G S2 Apartment Sys-1 Flr-3 Sch-G HPlcmt-south ZN Thermostat Schedule,  !- Name
    Sp-G S2 Apartment Sys-1 Flr-3 Sch-G HPlcmt-south ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    Sp-G SW Apartment Sys-1 Flr-3 Sch-G HPlcmt-south ZN Thermostat Schedule,  !- Name
    Sp-G SW Apartment Sys-1 Flr-3 Sch-G HPlcmt-south ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    Sp-M Corridor Sys-1 Flr-1 Sch-G HPlcmt-east ZN Thermostat Schedule,  !- Name
    Sp-M Corridor Sys-1 Flr-1 Sch-G HPlcmt-east ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    Sp-M N1 Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN Thermostat Schedule,  !- Name
    Sp-M N1 Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    Sp-M N2 Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN Thermostat Schedule,  !- Name
    Sp-M N2 Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    Sp-M NE Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN Thermostat Schedule,  !- Name
    Sp-M NE Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    Sp-M NW Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN Thermostat Schedule,  !- Name
    Sp-M NW Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    Sp-M S1 Apartment Sys-1 Flr-1 Sch-G HPlcmt-south ZN Thermostat Schedule,  !- Name
    Sp-M S1 Apartment Sys-1 Flr-1 Sch-G HPlcmt-south ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    Sp-M S2 Apartment Sys-1 Flr-1 Sch-G HPlcmt-south ZN Thermostat Schedule,  !- Name
    Sp-M S2 Apartment Sys-1 Flr-1 Sch-G HPlcmt-south ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    Sp-M SE Apartment Sys-1 Flr-1 Sch-G HPlcmt-south ZN Thermostat Schedule,  !- Name
    Sp-M SE Apartment Sys-1 Flr-1 Sch-G HPlcmt-south ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    Sp-M SW Apartment Sys-1 Flr-1 Sch-G HPlcmt-south ZN Thermostat Schedule,  !- Name
    Sp-M SW Apartment Sys-1 Flr-1 Sch-G HPlcmt-south ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    Sp-Office Sys-3 Flr-3 Sch-C HPlcmt-south ZN Thermostat Schedule,  !- Name
    Sp-Office Sys-3 Flr-3 Sch-C HPlcmt-south ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    Sp-T Corridor Sys-1 Flr-2 Sch-G HPlcmt-west ZN Thermostat Schedule,  !- Name
    Sp-T Corridor Sys-1 Flr-2 Sch-G HPlcmt-west ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    Sp-T N1 Apartment Sys-1 Flr-2 Sch-G HPlcmt-north ZN Thermostat Schedule,  !- Name
    Sp-T N1 Apartment Sys-1 Flr-2 Sch-G HPlcmt-north ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    Sp-T N2 Apartment Sys-1 Flr-2 Sch-G HPlcmt-north ZN Thermostat Schedule,  !- Name
    Sp-T N2 Apartment Sys-1 Flr-2 Sch-G HPlcmt-north ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    Sp-T NE Apartment Sys-1 Flr-2 Sch-G HPlcmt-north ZN Thermostat Schedule,  !- Name
    Sp-T NE Apartment Sys-1 Flr-2 Sch-G HPlcmt-north ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    Sp-T NW Apartment Sys-1 Flr-2 Sch-G HPlcmt-north ZN Thermostat Schedule,  !- Name
    Sp-T NW Apartment Sys-1 Flr-2 Sch-G HPlcmt-north ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    Sp-T S1 Apartment Sys-1 Flr-2 Sch-G HPlcmt-south ZN Thermostat Schedule,  !- Name
    Sp-T S1 Apartment Sys-1 Flr-2 Sch-G HPlcmt-south ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    Sp-T S2 Apartment Sys-1 Flr-2 Sch-G HPlcmt-south ZN Thermostat Schedule,  !- Name
    Sp-T S2 Apartment Sys-1 Flr-2 Sch-G HPlcmt-south ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    Sp-T SE Apartment Sys-1 Flr-2 Sch-G HPlcmt-south ZN Thermostat Schedule,  !- Name
    Sp-T SE Apartment Sys-1 Flr-2 Sch-G HPlcmt-south ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    Sp-T SW Apartment Sys-1 Flr-2 Sch-G HPlcmt-south ZN Thermostat Schedule,  !- Name
    Sp-T SW Apartment Sys-1 Flr-2 Sch-G HPlcmt-south ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:CONSTANT ===========

Schedule:Constant,
    Always On Discrete,      !- Name
    OnOff,                   !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    Always Off Discrete,     !- Name
    ,                        !- Schedule Type Limits Name
    0;                       !- Hourly Value

Schedule:Constant,
    Always On Continuous,    !- Name
    ,                        !- Schedule Type Limits Name
    1;                       !- Hourly Value


!-   ===========  ALL OBJECTS IN CLASS: MATERIAL ===========

Material,
    1/2IN Gypsum,            !- Name
    Smooth,                  !- Roughness
    0.0127,                  !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    784.9,                   !- Density {kg/m3}
    830.000000000001,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.4,                     !- Solar Absorptance
    0.4;                     !- Visible Absorptance

Material,
    1/2IN Gypsum 1,          !- Name
    Smooth,                  !- Roughness
    0.0127,                  !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    784.9,                   !- Density {kg/m3}
    830.000000000001,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.4,                     !- Solar Absorptance
    0.4;                     !- Visible Absorptance

Material,
    100mm Normalweight concrete floor,  !- Name
    MediumSmooth,            !- Roughness
    0.1016,                  !- Thickness {m}
    2.31,                    !- Conductivity {W/m-K}
    2322,                    !- Density {kg/m3}
    832,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    1IN Stucco,              !- Name
    Smooth,                  !- Roughness
    0.0253,                  !- Thickness {m}
    0.691799999999999,       !- Conductivity {W/m-K}
    1858,                    !- Density {kg/m3}
    836.999999999999,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.92;                    !- Visible Absorptance

Material,
    1IN Stucco 1,            !- Name
    Smooth,                  !- Roughness
    0.0253,                  !- Thickness {m}
    0.691799999999999,       !- Conductivity {W/m-K}
    1858,                    !- Density {kg/m3}
    836.999999999999,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.92;                    !- Visible Absorptance

Material,
    4 in. Normalweight Concrete Floor,  !- Name
    MediumRough,             !- Roughness
    0.1016,                  !- Thickness {m}
    2.31,                    !- Conductivity {W/m-K}
    2321.99999999999,        !- Density {kg/m3}
    831.999999999997,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    4 in. Normalweight Concrete Floor 1,  !- Name
    MediumRough,             !- Roughness
    0.1016,                  !- Thickness {m}
    2.31,                    !- Conductivity {W/m-K}
    2321.99999999999,        !- Density {kg/m3}
    831.999999999997,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    6 in. Normalweight Concrete Floor,  !- Name
    MediumRough,             !- Roughness
    0.1524,                  !- Thickness {m}
    2.31,                    !- Conductivity {W/m-K}
    2321.99999999999,        !- Density {kg/m3}
    831.999999999997,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    6 in. Normalweight Concrete Floor 1,  !- Name
    MediumRough,             !- Roughness
    0.1524,                  !- Thickness {m}
    2.31,                    !- Conductivity {W/m-K}
    2321.99999999999,        !- Density {kg/m3}
    831.999999999997,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    6 in. Normalweight Concrete Floor 2,  !- Name
    MediumRough,             !- Roughness
    0.1524,                  !- Thickness {m}
    2.31,                    !- Conductivity {W/m-K}
    2321.99999999999,        !- Density {kg/m3}
    831.999999999997,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    8IN CONCRETE HW RefBldg, !- Name
    Rough,                   !- Roughness
    0.2032,                  !- Thickness {m}
    1.311,                   !- Conductivity {W/m-K}
    2240,                    !- Density {kg/m3}
    836.800000000001,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    8IN CONCRETE HW RefBldg 1,  !- Name
    Rough,                   !- Roughness
    0.2032,                  !- Thickness {m}
    1.311,                   !- Conductivity {W/m-K}
    2240,                    !- Density {kg/m3}
    836.800000000001,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    F08 Metal surface,       !- Name
    Smooth,                  !- Roughness
    0.0008,                  !- Thickness {m}
    45.2800000000001,        !- Conductivity {W/m-K}
    7823.99999999999,        !- Density {kg/m3}
    500,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    F08 Metal surface 1,     !- Name
    Smooth,                  !- Roughness
    0.0008,                  !- Thickness {m}
    45.2800000000001,        !- Conductivity {W/m-K}
    7823.99999999999,        !- Density {kg/m3}
    500,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    G01 13mm gypsum board,   !- Name
    Smooth,                  !- Roughness
    0.0127,                  !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    800,                     !- Density {kg/m3}
    1090,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

Material,
    G05 25mm wood,           !- Name
    MediumSmooth,            !- Roughness
    0.0254,                  !- Thickness {m}
    0.15,                    !- Conductivity {W/m-K}
    608,                     !- Density {kg/m3}
    1630,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

Material,
    M10 200mm concrete block basement wall,  !- Name
    MediumRough,             !- Roughness
    0.2032,                  !- Thickness {m}
    1.326,                   !- Conductivity {W/m-K}
    1842,                    !- Density {kg/m3}
    912,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    Metal Roof Surface,      !- Name
    Smooth,                  !- Roughness
    0.000799999999999998,    !- Thickness {m}
    45.2799999999999,        !- Conductivity {W/m-K}
    7823.99999999999,        !- Density {kg/m3}
    499.999999999996,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    Metal Roof Surface 1,    !- Name
    Smooth,                  !- Roughness
    0.000799999999999998,    !- Thickness {m}
    45.2799999999999,        !- Conductivity {W/m-K}
    7823.99999999999,        !- Density {kg/m3}
    499.999999999996,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    Std Wood 6inch,          !- Name
    MediumSmooth,            !- Roughness
    0.15,                    !- Thickness {m}
    0.12,                    !- Conductivity {W/m-K}
    540,                     !- Density {kg/m3}
    1210,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance


!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:NOMASS ===========

Material:NoMass,
    CP02 CARPET PAD,         !- Name
    VeryRough,               !- Roughness
    0.21648,                 !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.8;                     !- Visible Absorptance

Material:NoMass,
    Nonres_Floor_Insulation, !- Name
    MediumSmooth,            !- Roughness
    2.88291975297193,        !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material:NoMass,
    Typical Carpet Pad,      !- Name
    Smooth,                  !- Roughness
    0.216479986995276,       !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.8;                     !- Visible Absorptance

Material:NoMass,
    Typical Carpet Pad 1,    !- Name
    Smooth,                  !- Roughness
    0.216479986995276,       !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.8;                     !- Visible Absorptance

Material:NoMass,
    Typical Carpet Pad 2,    !- Name
    Smooth,                  !- Roughness
    1.25502993703786,        !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.8;                     !- Visible Absorptance

Material:NoMass,
    Typical Carpet Pad 3,    !- Name
    Smooth,                  !- Roughness
    3.45515273458935,        !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.8;                     !- Visible Absorptance

Material:NoMass,
    Typical Insulation R-0.58,  !- Name
    Smooth,                  !- Roughness
    0.101874652714525,       !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material:NoMass,
    Typical Insulation R-0.58 1,  !- Name
    Smooth,                  !- Roughness
    0.454527786700932,       !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material:NoMass,
    Typical Insulation R-1.15,  !- Name
    Smooth,                  !- Roughness
    0.202526711234652,       !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material:NoMass,
    Typical Insulation R-1.15 1,  !- Name
    Smooth,                  !- Roughness
    0.454545454545455,       !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material:NoMass,
    Typical Insulation R-10.11,  !- Name
    Smooth,                  !- Roughness
    1.78074119041048,        !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material:NoMass,
    Typical Insulation R-10.11 1,  !- Name
    Smooth,                  !- Roughness
    3.77764054646303,        !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material:NoMass,
    Typical Insulation R-13.06,  !- Name
    Smooth,                  !- Roughness
    2.29929884884436,        !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material:NoMass,
    Typical Insulation R-13.06 1,  !- Name
    Smooth,                  !- Roughness
    5.20401820333898,        !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material:NoMass,
    Typical Insulation R-19.63,  !- Name
    Smooth,                  !- Roughness
    3.45670177015483,        !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material:NoMass,
    Typical Insulation R-19.63 1,  !- Name
    Smooth,                  !- Roughness
    5.46446320647242,        !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance


!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:SIMPLEGLAZINGSYSTEM ===========

WindowMaterial:SimpleGlazingSystem,
    Customized Fenestration:: cond=0.220 tvis=0.220 tsol=0.232,  !- Name
    2.2,                     !- U-Factor {W/m2-K}
    0.6,                     !- Solar Heat Gain Coefficient
    0.21;                    !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
    Customized Fenestration:: cond=0.220 tvis=0.294 tsol=0.332,  !- Name
    2.2,                     !- U-Factor {W/m2-K}
    0.6,                     !- Solar Heat Gain Coefficient
    0.21;                    !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
    Customized Fenestration:: cond=0.220 tvis=0.441 tsol=0.279,  !- Name
    2.2,                     !- U-Factor {W/m2-K}
    0.6,                     !- Solar Heat Gain Coefficient
    0.21;                    !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
    Customized Fenestration:: cond=0.220 tvis=0.898 tsol=0.837,  !- Name
    2.2,                     !- U-Factor {W/m2-K}
    0.6,                     !- Solar Heat Gain Coefficient
    0.21;                    !- Visible Transmittance


!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:GLAZING ===========

WindowMaterial:Glazing,
    Clear 3mm,               !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.00299999999999999,     !- Thickness {m}
    0.837,                   !- Solar Transmittance at Normal Incidence
    0.075,                   !- Front Side Solar Reflectance at Normal Incidence
    0.075,                   !- Back Side Solar Reflectance at Normal Incidence
    0.898,                   !- Visible Transmittance at Normal Incidence
    0.081,                   !- Front Side Visible Reflectance at Normal Incidence
    0.081,                   !- Back Side Visible Reflectance at Normal Incidence
    0,                       !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    0.9,                     !- Conductivity {W/m-K}
    1,                       !- Dirt Correction Factor for Solar and Visible Transmittance
    No;                      !- Solar Diffusing

WindowMaterial:Glazing,
    CLEAR 6MM,               !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.00599999999999998,     !- Thickness {m}
    0.775,                   !- Solar Transmittance at Normal Incidence
    0.071,                   !- Front Side Solar Reflectance at Normal Incidence
    0.071,                   !- Back Side Solar Reflectance at Normal Incidence
    0.881,                   !- Visible Transmittance at Normal Incidence
    0.08,                    !- Front Side Visible Reflectance at Normal Incidence
    0.08,                    !- Back Side Visible Reflectance at Normal Incidence
    0,                       !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    0.9,                     !- Conductivity {W/m-K}
    1,                       !- Dirt Correction Factor for Solar and Visible Transmittance
    No;                      !- Solar Diffusing

WindowMaterial:Glazing,
    LoE TINT 6MM,            !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.00599999999999998,     !- Thickness {m}
    0.36,                    !- Solar Transmittance at Normal Incidence
    0.093,                   !- Front Side Solar Reflectance at Normal Incidence
    0.2,                     !- Back Side Solar Reflectance at Normal Incidence
    0.5,                     !- Visible Transmittance at Normal Incidence
    0.035,                   !- Front Side Visible Reflectance at Normal Incidence
    0.054,                   !- Back Side Visible Reflectance at Normal Incidence
    0,                       !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.1,                     !- Back Side Infrared Hemispherical Emissivity
    0.9,                     !- Conductivity {W/m-K}
    1,                       !- Dirt Correction Factor for Solar and Visible Transmittance
    No;                      !- Solar Diffusing

WindowMaterial:Glazing,
    REF D CLEAR 6MM,         !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.00599999999999998,     !- Thickness {m}
    0.429,                   !- Solar Transmittance at Normal Incidence
    0.308,                   !- Front Side Solar Reflectance at Normal Incidence
    0.379,                   !- Back Side Solar Reflectance at Normal Incidence
    0.334,                   !- Visible Transmittance at Normal Incidence
    0.453,                   !- Front Side Visible Reflectance at Normal Incidence
    0.505,                   !- Back Side Visible Reflectance at Normal Incidence
    0,                       !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.82,                    !- Back Side Infrared Hemispherical Emissivity
    0.9,                     !- Conductivity {W/m-K}
    1,                       !- Dirt Correction Factor for Solar and Visible Transmittance
    No;                      !- Solar Diffusing

WindowMaterial:Glazing,
    REF D TINT 6MM,          !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.00599999999999998,     !- Thickness {m}
    0.3,                     !- Solar Transmittance at Normal Incidence
    0.14,                    !- Front Side Solar Reflectance at Normal Incidence
    0.36,                    !- Back Side Solar Reflectance at Normal Incidence
    0.25,                    !- Visible Transmittance at Normal Incidence
    0.18,                    !- Front Side Visible Reflectance at Normal Incidence
    0.45,                    !- Back Side Visible Reflectance at Normal Incidence
    0,                       !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.82,                    !- Back Side Infrared Hemispherical Emissivity
    0.9,                     !- Conductivity {W/m-K}
    1,                       !- Dirt Correction Factor for Solar and Visible Transmittance
    No;                      !- Solar Diffusing


!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:GAS ===========

WindowMaterial:Gas,
    AIR 13MM,                !- Name
    Air,                     !- Gas Type
    0.0127;                  !- Thickness {m}

WindowMaterial:Gas,
    AIR 6MM,                 !- Name
    Air,                     !- Gas Type
    0.0063;                  !- Thickness {m}


!-   ===========  ALL OBJECTS IN CLASS: CONSTRUCTION ===========

Construction,
    Basement Floor construction,  !- Name
    M10 200mm concrete block basement wall,  !- Outside Layer
    CP02 CARPET PAD;         !- Layer 2

Construction,
    Basement Wall construction,  !- Name
    M10 200mm concrete block basement wall;  !- Outside Layer

Construction,
    Customized Fenestration: cond=0.220 tvis=0.220 tsol=0.232,  !- Name
    Customized Fenestration:: cond=0.220 tvis=0.220 tsol=0.232;  !- Outside Layer

Construction,
    Customized Fenestration: cond=0.220 tvis=0.294 tsol=0.332,  !- Name
    Customized Fenestration:: cond=0.220 tvis=0.294 tsol=0.332;  !- Outside Layer

Construction,
    Customized Fenestration: cond=0.220 tvis=0.441 tsol=0.279,  !- Name
    Customized Fenestration:: cond=0.220 tvis=0.441 tsol=0.279;  !- Outside Layer

Construction,
    Customized Fenestration: cond=0.220 tvis=0.898 tsol=0.837,  !- Name
    Customized Fenestration:: cond=0.220 tvis=0.898 tsol=0.837;  !- Outside Layer

Construction,
    Customized opaque construction {2237c5e4-7a52-41fb-99ea-0696cc6aff64} to conductance of 2.2,  !- Name
    F08 Metal surface 1,     !- Outside Layer
    Typical Insulation R-0.58 1;  !- Layer 2

Construction,
    Customized opaque construction {2848508b-4776-4b18-b5fc-b9ae0ed1d7fa} to conductance of 0.183,  !- Name
    Typical Insulation R-13.06 1,  !- Outside Layer
    4 in. Normalweight Concrete Floor 1,  !- Layer 2
    Typical Carpet Pad 1;    !- Layer 3

Construction,
    Customized opaque construction {8c51e0d5-b676-4683-a115-996ab1248187} to conductance of 2.2,  !- Name
    Typical Insulation R-1.15 1;  !- Outside Layer

Construction,
    Customized opaque construction {91be2c45-8583-423f-a727-66bcbb6f62f5} to conductance of 0.183,  !- Name
    Metal Roof Surface 1,    !- Outside Layer
    Typical Insulation R-19.63 1;  !- Layer 2

Construction,
    Customized opaque construction {dfb9164f-0c59-4cd6-b303-2ae621197035} to conductance of 0.284,  !- Name
    6 in. Normalweight Concrete Floor 2,  !- Outside Layer
    Typical Carpet Pad 3;    !- Layer 2

Construction,
    Customized opaque construction {dfb9164f-0c59-4cd6-b303-2ae621197035} to conductance of 0.757,  !- Name
    6 in. Normalweight Concrete Floor 1,  !- Outside Layer
    Typical Carpet Pad 2;    !- Layer 2

Construction,
    Customized opaque construction {f91b3720-0aa8-4846-a03d-60debd39bf25} to conductance of 0.247,  !- Name
    1IN Stucco 1,            !- Outside Layer
    8IN CONCRETE HW RefBldg 1,  !- Layer 2
    Typical Insulation R-10.11 1,  !- Layer 3
    1/2IN Gypsum 1;          !- Layer 4

Construction,
    Floor Adiabatic construction,  !- Name
    CP02 CARPET PAD,         !- Outside Layer
    100mm Normalweight concrete floor,  !- Layer 2
    Nonres_Floor_Insulation; !- Layer 3

Construction,
    InteriorFurnishings,     !- Name
    Std Wood 6inch;          !- Outside Layer

Construction,
    Typical Insulated Carpeted 6in Slab Floor,  !- Name
    6 in. Normalweight Concrete Floor,  !- Outside Layer
    Typical Carpet Pad;      !- Layer 2

Construction,
    Typical Insulated Exterior Mass Floor R-15.63,  !- Name
    Typical Insulation R-13.06,  !- Outside Layer
    4 in. Normalweight Concrete Floor,  !- Layer 2
    Typical Carpet Pad;      !- Layer 3

Construction,
    Typical Insulated Exterior Mass Wall R-12.5,  !- Name
    1IN Stucco,              !- Outside Layer
    8IN CONCRETE HW RefBldg, !- Layer 2
    Typical Insulation R-10.11,  !- Layer 3
    1/2IN Gypsum;            !- Layer 4

Construction,
    Typical Insulated Metal Building Roof R-20.41,  !- Name
    Metal Roof Surface,      !- Outside Layer
    Typical Insulation R-19.63;  !- Layer 2

Construction,
    Typical Insulated Metal Door R-1.43,  !- Name
    F08 Metal surface,       !- Outside Layer
    Typical Insulation R-0.58;  !- Layer 2

Construction,
    Typical Interior Ceiling,!- Name
    CP02 CARPET PAD,         !- Outside Layer
    100mm Normalweight concrete floor;  !- Layer 2

Construction,
    Typical Interior Door,   !- Name
    G05 25mm wood;           !- Outside Layer

Construction,
    Typical Interior Floor,  !- Name
    100mm Normalweight concrete floor,  !- Outside Layer
    CP02 CARPET PAD;         !- Layer 2

Construction,
    Typical Interior Partition,  !- Name
    G05 25mm wood;           !- Outside Layer

Construction,
    Typical Interior Wall,   !- Name
    G01 13mm gypsum board,   !- Outside Layer
    G01 13mm gypsum board;   !- Layer 2

Construction,
    Typical Interior Window, !- Name
    Clear 3mm;               !- Outside Layer

Construction,
    Typical Overhead Door R-2.0,  !- Name
    Typical Insulation R-1.15;  !- Outside Layer

Construction,
    U 0.35 SHGC 0.35 Dbl LoE (e2-.1) Tint 6mm/13mm Air,  !- Name
    LoE TINT 6MM,            !- Outside Layer
    AIR 13MM,                !- Layer 2
    CLEAR 6MM;               !- Layer 3

Construction,
    U 0.48 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm,  !- Name
    REF D CLEAR 6MM,         !- Outside Layer
    AIR 13MM,                !- Layer 2
    CLEAR 6MM;               !- Layer 3

Construction,
    U 0.55 SHGC 0.31 Dbl Ref-D Tint 6mm/6mm Air,  !- Name
    REF D TINT 6MM,          !- Outside Layer
    AIR 6MM,                 !- Layer 2
    CLEAR 6MM;               !- Layer 3

Construction,
    Wall Adiabatic construction,  !- Name
    G01 13mm gypsum board,   !- Outside Layer
    G01 13mm gypsum board;   !- Layer 2


!-   ===========  ALL OBJECTS IN CLASS: GLOBALGEOMETRYRULES ===========

GlobalGeometryRules,
    UpperLeftCorner,         !- Starting Vertex Position
    Counterclockwise,        !- Vertex Entry Direction
    Relative,                !- Coordinate System
    Relative,                !- Daylighting Reference Point Coordinate System
    Relative;                !- Rectangular Surface Coordinate System


!-   ===========  ALL OBJECTS IN CLASS: ZONE ===========

Zone,
    Sp-G Corridor Sys-1 Flr-3 Sch-G HPlcmt-east ZN,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    7.61962839691078,        !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    Sp-G N1 Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN,  !- Name
    0,                       !- Direction of Relative North {deg}
    11.5818351633044,        !- X Origin {m}
    9.29594664423115,        !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    Sp-G N2 Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN,  !- Name
    0,                       !- Direction of Relative North {deg}
    23.1636703266088,        !- X Origin {m}
    9.29594664423115,        !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    Sp-G NE Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN,  !- Name
    0,                       !- Direction of Relative North {deg}
    34.7455054899131,        !- X Origin {m}
    9.29594664423115,        !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    Sp-G NW Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    9.29594664423115,        !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    Sp-G S1 Apartment Sys-1 Flr-3 Sch-G HPlcmt-south ZN,  !- Name
    0,                       !- Direction of Relative North {deg}
    11.5818351633044,        !- X Origin {m}
    0,                       !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    Sp-G S2 Apartment Sys-1 Flr-3 Sch-G HPlcmt-south ZN,  !- Name
    0,                       !- Direction of Relative North {deg}
    23.1636703266088,        !- X Origin {m}
    0,                       !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    Sp-G SW Apartment Sys-1 Flr-3 Sch-G HPlcmt-south ZN,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    Sp-M Corridor Sys-1 Flr-1 Sch-G HPlcmt-east ZN,  !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    7.61962839691078,        !- Y Origin {m}
    3.04785135876431,        !- Z Origin {m}
    ,                        !- Type
    2;                       !- Multiplier

Zone,
    Sp-M N1 Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN,  !- Name
    0,                       !- Direction of Relative North {deg}
    11.5818351633044,        !- X Origin {m}
    9.29594664423115,        !- Y Origin {m}
    3.04785135876431,        !- Z Origin {m}
    ,                        !- Type
    2;                       !- Multiplier

Zone,
    Sp-M N2 Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN,  !- Name
    0,                       !- Direction of Relative North {deg}
    23.1636703266088,        !- X Origin {m}
    9.29594664423115,        !- Y Origin {m}
    3.04785135876431,        !- Z Origin {m}
    ,                        !- Type
    2;                       !- Multiplier

Zone,
    Sp-M NE Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN,  !- Name
    0,                       !- Direction of Relative North {deg}
    34.7455054899131,        !- X Origin {m}
    9.29594664423115,        !- Y Origin {m}
    3.04785135876431,        !- Z Origin {m}
    ,                        !- Type
    2;                       !- Multiplier

Zone,
    Sp-M NW Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    9.29594664423115,        !- Y Origin {m}
    3.04785135876431,        !- Z Origin {m}
    ,                        !- Type
    2;                       !- Multiplier

Zone,
    Sp-M S1 Apartment Sys-1 Flr-1 Sch-G HPlcmt-south ZN,  !- Name
    0,                       !- Direction of Relative North {deg}
    11.5818351633044,        !- X Origin {m}
    0,                       !- Y Origin {m}
    3.04785135876431,        !- Z Origin {m}
    ,                        !- Type
    2;                       !- Multiplier

Zone,
    Sp-M S2 Apartment Sys-1 Flr-1 Sch-G HPlcmt-south ZN,  !- Name
    0,                       !- Direction of Relative North {deg}
    23.1636703266088,        !- X Origin {m}
    0,                       !- Y Origin {m}
    3.04785135876431,        !- Z Origin {m}
    ,                        !- Type
    2;                       !- Multiplier

Zone,
    Sp-M SE Apartment Sys-1 Flr-1 Sch-G HPlcmt-south ZN,  !- Name
    0,                       !- Direction of Relative North {deg}
    34.7455054899131,        !- X Origin {m}
    0,                       !- Y Origin {m}
    3.04785135876431,        !- Z Origin {m}
    ,                        !- Type
    2;                       !- Multiplier

Zone,
    Sp-M SW Apartment Sys-1 Flr-1 Sch-G HPlcmt-south ZN,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    3.04785135876431,        !- Z Origin {m}
    ,                        !- Type
    2;                       !- Multiplier

Zone,
    Sp-Office Sys-3 Flr-3 Sch-C HPlcmt-south ZN,  !- Name
    0,                       !- Direction of Relative North {deg}
    34.7455054899131,        !- X Origin {m}
    0,                       !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    Sp-T Corridor Sys-1 Flr-2 Sch-G HPlcmt-west ZN,  !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    7.61962839691078,        !- Y Origin {m}
    9.14355407629293;        !- Z Origin {m}

Zone,
    Sp-T N1 Apartment Sys-1 Flr-2 Sch-G HPlcmt-north ZN,  !- Name
    0,                       !- Direction of Relative North {deg}
    11.5818351633044,        !- X Origin {m}
    9.29594664423115,        !- Y Origin {m}
    9.14355407629293;        !- Z Origin {m}

Zone,
    Sp-T N2 Apartment Sys-1 Flr-2 Sch-G HPlcmt-north ZN,  !- Name
    0,                       !- Direction of Relative North {deg}
    23.1636703266088,        !- X Origin {m}
    9.29594664423115,        !- Y Origin {m}
    9.14355407629293;        !- Z Origin {m}

Zone,
    Sp-T NE Apartment Sys-1 Flr-2 Sch-G HPlcmt-north ZN,  !- Name
    0,                       !- Direction of Relative North {deg}
    34.7455054899131,        !- X Origin {m}
    9.29594664423115,        !- Y Origin {m}
    9.14355407629293;        !- Z Origin {m}

Zone,
    Sp-T NW Apartment Sys-1 Flr-2 Sch-G HPlcmt-north ZN,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    9.29594664423115,        !- Y Origin {m}
    9.14355407629293;        !- Z Origin {m}

Zone,
    Sp-T S1 Apartment Sys-1 Flr-2 Sch-G HPlcmt-south ZN,  !- Name
    0,                       !- Direction of Relative North {deg}
    11.5818351633044,        !- X Origin {m}
    0,                       !- Y Origin {m}
    9.14355407629293;        !- Z Origin {m}

Zone,
    Sp-T S2 Apartment Sys-1 Flr-2 Sch-G HPlcmt-south ZN,  !- Name
    0,                       !- Direction of Relative North {deg}
    23.1636703266088,        !- X Origin {m}
    0,                       !- Y Origin {m}
    9.14355407629293;        !- Z Origin {m}

Zone,
    Sp-T SE Apartment Sys-1 Flr-2 Sch-G HPlcmt-south ZN,  !- Name
    0,                       !- Direction of Relative North {deg}
    34.7455054899131,        !- X Origin {m}
    0,                       !- Y Origin {m}
    9.14355407629293;        !- Z Origin {m}

Zone,
    Sp-T SW Apartment Sys-1 Flr-2 Sch-G HPlcmt-south ZN,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    9.14355407629293;        !- Z Origin {m}


!-   ===========  ALL OBJECTS IN CLASS: ZONELIST ===========

ZoneList,
    Space Function Conf./meet./multi-purpose,  !- Name
    Sp-Office Sys-3 Flr-3 Sch-C HPlcmt-south ZN;  !- Zone 1 Name

ZoneList,
    Space Function Corr. < 2.4m wide-sch-G,  !- Name
    Sp-G Corridor Sys-1 Flr-3 Sch-G HPlcmt-east ZN,  !- Zone 1 Name
    Sp-M Corridor Sys-1 Flr-1 Sch-G HPlcmt-east ZN,  !- Zone 2 Name
    Sp-T Corridor Sys-1 Flr-2 Sch-G HPlcmt-west ZN;  !- Zone 3 Name

ZoneList,
    Space Function Dwelling Unit(s),  !- Name
    Sp-G N1 Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN,  !- Zone 1 Name
    Sp-G N2 Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN,  !- Zone 2 Name
    Sp-G NE Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN,  !- Zone 3 Name
    Sp-G NW Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN,  !- Zone 4 Name
    Sp-G S1 Apartment Sys-1 Flr-3 Sch-G HPlcmt-south ZN,  !- Zone 5 Name
    Sp-G S2 Apartment Sys-1 Flr-3 Sch-G HPlcmt-south ZN,  !- Zone 6 Name
    Sp-G SW Apartment Sys-1 Flr-3 Sch-G HPlcmt-south ZN,  !- Zone 7 Name
    Sp-M N1 Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN,  !- Zone 8 Name
    Sp-M N2 Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN,  !- Zone 9 Name
    Sp-M NE Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN,  !- Zone 10 Name
    Sp-M NW Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN,  !- Zone 11 Name
    Sp-M S1 Apartment Sys-1 Flr-1 Sch-G HPlcmt-south ZN,  !- Zone 12 Name
    Sp-M S2 Apartment Sys-1 Flr-1 Sch-G HPlcmt-south ZN,  !- Zone 13 Name
    Sp-M SE Apartment Sys-1 Flr-1 Sch-G HPlcmt-south ZN,  !- Zone 14 Name
    Sp-M SW Apartment Sys-1 Flr-1 Sch-G HPlcmt-south ZN,  !- Zone 15 Name
    Sp-T N1 Apartment Sys-1 Flr-2 Sch-G HPlcmt-north ZN,  !- Zone 16 Name
    Sp-T N2 Apartment Sys-1 Flr-2 Sch-G HPlcmt-north ZN,  !- Zone 17 Name
    Sp-T NE Apartment Sys-1 Flr-2 Sch-G HPlcmt-north ZN,  !- Zone 18 Name
    Sp-T NW Apartment Sys-1 Flr-2 Sch-G HPlcmt-north ZN,  !- Zone 19 Name
    Sp-T S1 Apartment Sys-1 Flr-2 Sch-G HPlcmt-south ZN,  !- Zone 20 Name
    Sp-T S2 Apartment Sys-1 Flr-2 Sch-G HPlcmt-south ZN,  !- Zone 21 Name
    Sp-T SE Apartment Sys-1 Flr-2 Sch-G HPlcmt-south ZN,  !- Zone 22 Name
    Sp-T SW Apartment Sys-1 Flr-2 Sch-G HPlcmt-south ZN;  !- Zone 23 Name


!-   ===========  ALL OBJECTS IN CLASS: BUILDINGSURFACE:DETAILED ===========

BuildingSurface:Detailed,
    g Ceiling C,             !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-G Corridor Sys-1 Flr-3 Sch-G HPlcmt-east ZN,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    46.327341,               !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.047851,                !- Vertex 1 Z-coordinate {m}
    46.327341,               !- Vertex 2 X-coordinate {m}
    1.676318,                !- Vertex 2 Y-coordinate {m}
    3.047851,                !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    1.676318,                !- Vertex 3 Y-coordinate {m}
    3.047851,                !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.047851;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    g EWall C,               !- Name
    Wall,                    !- Surface Type
    Customized opaque construction {f91b3720-0aa8-4846-a03d-60debd39bf25} to conductance of 0.247,  !- Construction Name
    Sp-G Corridor Sys-1 Flr-3 Sch-G HPlcmt-east ZN,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    46.3273404899131,        !- Vertex 1 X-coordinate {m}
    -3.9691078068671e-007,   !- Vertex 1 Y-coordinate {m}
    3.047851,                !- Vertex 1 Z-coordinate {m}
    46.3273404899131,        !- Vertex 2 X-coordinate {m}
    -3.9691078068671e-007,   !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    46.327341,               !- Vertex 3 X-coordinate {m}
    1.676318,                !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    46.3273404899131,        !- Vertex 4 X-coordinate {m}
    1.67631824732037,        !- Vertex 4 Y-coordinate {m}
    3.047851;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    g Floor C,               !- Name
    Floor,                   !- Surface Type
    Customized opaque construction {dfb9164f-0c59-4cd6-b303-2ae621197035} to conductance of 0.757,  !- Construction Name
    Sp-G Corridor Sys-1 Flr-3 Sch-G HPlcmt-east ZN,  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    46.327341,               !- Vertex 1 X-coordinate {m}
    1.676318,                !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    46.327341,               !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    1.676318,                !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    g NIWall S1A Reversed,   !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-G Corridor Sys-1 Flr-3 Sch-G HPlcmt-east ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    g NIWall S1A,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.581835,               !- Vertex 1 X-coordinate {m}
    -3.9691078068671e-007,   !- Vertex 1 Y-coordinate {m}
    3.047851,                !- Vertex 1 Z-coordinate {m}
    11.581835,               !- Vertex 2 X-coordinate {m}
    -3.9691078068671e-007,   !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    23.1636703266088,        !- Vertex 3 X-coordinate {m}
    -3.9691078068671e-007,   !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    23.1636703266088,        !- Vertex 4 X-coordinate {m}
    -3.9691078068671e-007,   !- Vertex 4 Y-coordinate {m}
    3.047851;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    g NIWall S2A Reversed,   !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-G Corridor Sys-1 Flr-3 Sch-G HPlcmt-east ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    g NIWall S2A,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    23.1636703266088,        !- Vertex 1 X-coordinate {m}
    -3.9691078068671e-007,   !- Vertex 1 Y-coordinate {m}
    3.047851,                !- Vertex 1 Z-coordinate {m}
    23.1636703266088,        !- Vertex 2 X-coordinate {m}
    -3.9691078068671e-007,   !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    34.7455054899131,        !- Vertex 3 X-coordinate {m}
    -3.9691078068671e-007,   !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    34.7455054899131,        !- Vertex 4 X-coordinate {m}
    -3.9691078068671e-007,   !- Vertex 4 Y-coordinate {m}
    3.047851;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    g NIWall SEA Reversed,   !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-G Corridor Sys-1 Flr-3 Sch-G HPlcmt-east ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    g NIWall SEA,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    34.7455054899131,        !- Vertex 1 X-coordinate {m}
    -3.9691078068671e-007,   !- Vertex 1 Y-coordinate {m}
    3.047851,                !- Vertex 1 Z-coordinate {m}
    34.7455054899131,        !- Vertex 2 X-coordinate {m}
    -3.9691078068671e-007,   !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    46.3273404899131,        !- Vertex 3 X-coordinate {m}
    -3.9691078068671e-007,   !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    46.3273404899131,        !- Vertex 4 X-coordinate {m}
    -3.9691078068671e-007,   !- Vertex 4 Y-coordinate {m}
    3.047851;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    g NIWall SWA Reversed,   !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-G Corridor Sys-1 Flr-3 Sch-G HPlcmt-east ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    g NIWall SWA,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    -3.9691078068671e-007,   !- Vertex 1 Y-coordinate {m}
    3.047851,                !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    -3.9691078068671e-007,   !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    11.581835,               !- Vertex 3 X-coordinate {m}
    -3.9691078068671e-007,   !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    11.581835,               !- Vertex 4 X-coordinate {m}
    -3.9691078068671e-007,   !- Vertex 4 Y-coordinate {m}
    3.047851;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    g SIWall N1A Reversed,   !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-G Corridor Sys-1 Flr-3 Sch-G HPlcmt-east ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    g SIWall N1A,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    23.1636701633044,        !- Vertex 1 X-coordinate {m}
    1.67631824732037,        !- Vertex 1 Y-coordinate {m}
    3.047851,                !- Vertex 1 Z-coordinate {m}
    23.1636701633044,        !- Vertex 2 X-coordinate {m}
    1.67631824732037,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    11.5818351633044,        !- Vertex 3 X-coordinate {m}
    1.67631824732037,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    11.5818351633044,        !- Vertex 4 X-coordinate {m}
    1.67631824732037,        !- Vertex 4 Y-coordinate {m}
    3.047851;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    g SIWall N2A Reversed,   !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-G Corridor Sys-1 Flr-3 Sch-G HPlcmt-east ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    g SIWall N2A,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    34.7455054899131,        !- Vertex 1 X-coordinate {m}
    1.67631824732037,        !- Vertex 1 Y-coordinate {m}
    3.047851,                !- Vertex 1 Z-coordinate {m}
    34.7455054899131,        !- Vertex 2 X-coordinate {m}
    1.67631824732037,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    23.1636701633044,        !- Vertex 3 X-coordinate {m}
    1.67631824732037,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    23.1636701633044,        !- Vertex 4 X-coordinate {m}
    1.67631824732037,        !- Vertex 4 Y-coordinate {m}
    3.047851;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    g SIWall NEA Reversed,   !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-G Corridor Sys-1 Flr-3 Sch-G HPlcmt-east ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    g SIWall NEA,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    46.3273404899131,        !- Vertex 1 X-coordinate {m}
    1.67631824732037,        !- Vertex 1 Y-coordinate {m}
    3.047851,                !- Vertex 1 Z-coordinate {m}
    46.327341,               !- Vertex 2 X-coordinate {m}
    1.676318,                !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    34.7455054899131,        !- Vertex 3 X-coordinate {m}
    1.67631824732037,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    34.7455054899131,        !- Vertex 4 X-coordinate {m}
    1.67631824732037,        !- Vertex 4 Y-coordinate {m}
    3.047851;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    g SIWall NWA Reversed,   !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-G Corridor Sys-1 Flr-3 Sch-G HPlcmt-east ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    g SIWall NWA,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818351633044,        !- Vertex 1 X-coordinate {m}
    1.67631824732037,        !- Vertex 1 Y-coordinate {m}
    3.047851,                !- Vertex 1 Z-coordinate {m}
    11.5818351633044,        !- Vertex 2 X-coordinate {m}
    1.67631824732037,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    1.676318,                !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    1.67631824732037,        !- Vertex 4 Y-coordinate {m}
    3.047851;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    g WWall C,               !- Name
    Wall,                    !- Surface Type
    Customized opaque construction {f91b3720-0aa8-4846-a03d-60debd39bf25} to conductance of 0.247,  !- Construction Name
    Sp-G Corridor Sys-1 Flr-3 Sch-G HPlcmt-east ZN,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    1.67631824732037,        !- Vertex 1 Y-coordinate {m}
    3.047851,                !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    1.676318,                !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    -3.9691078068671e-007,   !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    -3.9691078068671e-007,   !- Vertex 4 Y-coordinate {m}
    3.047851;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    g Ceilin N1A,            !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-G N1 Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.581835,               !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.047851,                !- Vertex 1 Z-coordinate {m}
    11.581835,               !- Vertex 2 X-coordinate {m}
    7.619628,                !- Vertex 2 Y-coordinate {m}
    3.047851,                !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    7.619628,                !- Vertex 3 Y-coordinate {m}
    3.047851,                !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.047851;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    g EIWALL N1A,            !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-G N1 Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    g EIWALL N1A Reversed,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.581835,               !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.047851,                !- Vertex 1 Z-coordinate {m}
    11.581835,               !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    11.581835,               !- Vertex 3 X-coordinate {m}
    7.619628,                !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    11.581835,               !- Vertex 4 X-coordinate {m}
    7.619628,                !- Vertex 4 Y-coordinate {m}
    3.047851;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    g EIWALL NWA Reversed,   !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-G N1 Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    g EIWALL NWA,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -1.63304399336539e-007,  !- Vertex 1 X-coordinate {m}
    7.619628,                !- Vertex 1 Y-coordinate {m}
    3.047851,                !- Vertex 1 Z-coordinate {m}
    -1.63304399336539e-007,  !- Vertex 2 X-coordinate {m}
    7.619628,                !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -1.63304399336539e-007,  !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -1.63304399336539e-007,  !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.047851;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    g GFloor N1A,            !- Name
    Floor,                   !- Surface Type
    Customized opaque construction {dfb9164f-0c59-4cd6-b303-2ae621197035} to conductance of 0.757,  !- Construction Name
    Sp-G N1 Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN,  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.581835,               !- Vertex 1 X-coordinate {m}
    7.619628,                !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    11.581835,               !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    7.619628,                !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    g NWall N1A,             !- Name
    Wall,                    !- Surface Type
    Customized opaque construction {f91b3720-0aa8-4846-a03d-60debd39bf25} to conductance of 0.247,  !- Construction Name
    Sp-G N1 Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.581835,               !- Vertex 1 X-coordinate {m}
    7.619628,                !- Vertex 1 Y-coordinate {m}
    3.047851,                !- Vertex 1 Z-coordinate {m}
    11.581835,               !- Vertex 2 X-coordinate {m}
    7.619628,                !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -1.63304399336539e-007,  !- Vertex 3 X-coordinate {m}
    7.619628,                !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -1.63304399336539e-007,  !- Vertex 4 X-coordinate {m}
    7.619628,                !- Vertex 4 Y-coordinate {m}
    3.047851;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    g SIWall N1A,            !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-G N1 Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    g SIWall N1A Reversed,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -1.63304399336539e-007,  !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.047851,                !- Vertex 1 Z-coordinate {m}
    -1.63304399336539e-007,  !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    11.581835,               !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    11.581835,               !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.047851;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    g Ceilin N2A,            !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-G N2 Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.581835,               !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.047851,                !- Vertex 1 Z-coordinate {m}
    11.581835,               !- Vertex 2 X-coordinate {m}
    7.619628,                !- Vertex 2 Y-coordinate {m}
    3.047851,                !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    7.619628,                !- Vertex 3 Y-coordinate {m}
    3.047851,                !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.047851;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    g EIWALL N1A Reversed,   !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-G N2 Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    g EIWALL N1A,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    7.619628,                !- Vertex 1 Y-coordinate {m}
    3.047851,                !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    7.619628,                !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -1.63304399336539e-007,  !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -1.63304399336539e-007,  !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.047851;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    g EIWALL N2A,            !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-G N2 Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    g EIWALL N2A Reversed,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.581835,               !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.047851,                !- Vertex 1 Z-coordinate {m}
    11.581835,               !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    11.581835,               !- Vertex 3 X-coordinate {m}
    7.619628,                !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    11.581835,               !- Vertex 4 X-coordinate {m}
    7.619628,                !- Vertex 4 Y-coordinate {m}
    3.047851;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    g GFloor N2A,            !- Name
    Floor,                   !- Surface Type
    Customized opaque construction {dfb9164f-0c59-4cd6-b303-2ae621197035} to conductance of 0.757,  !- Construction Name
    Sp-G N2 Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN,  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.581835,               !- Vertex 1 X-coordinate {m}
    7.619628,                !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    11.581835,               !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    7.619628,                !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    g NWall N2A,             !- Name
    Wall,                    !- Surface Type
    Customized opaque construction {f91b3720-0aa8-4846-a03d-60debd39bf25} to conductance of 0.247,  !- Construction Name
    Sp-G N2 Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.581835,               !- Vertex 1 X-coordinate {m}
    7.619628,                !- Vertex 1 Y-coordinate {m}
    3.047851,                !- Vertex 1 Z-coordinate {m}
    11.581835,               !- Vertex 2 X-coordinate {m}
    7.619628,                !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    7.619628,                !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    7.619628,                !- Vertex 4 Y-coordinate {m}
    3.047851;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    g SIWall N2A,            !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-G N2 Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    g SIWall N2A Reversed,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -1.63304399336539e-007,  !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.047851,                !- Vertex 1 Z-coordinate {m}
    -1.63304399336539e-007,  !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    11.581835,               !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    11.581835,               !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.047851;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    g Ceilin NEA,            !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-G NE Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.581835,               !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.047851,                !- Vertex 1 Z-coordinate {m}
    11.581835,               !- Vertex 2 X-coordinate {m}
    7.619628,                !- Vertex 2 Y-coordinate {m}
    3.047851,                !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    7.619628,                !- Vertex 3 Y-coordinate {m}
    3.047851,                !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.047851;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    g EIWALL N2A Reversed,   !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-G NE Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    g EIWALL N2A,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    7.619628,                !- Vertex 1 Y-coordinate {m}
    3.047851,                !- Vertex 1 Z-coordinate {m}
    -1.63304301636913e-007,  !- Vertex 2 X-coordinate {m}
    7.619628,                !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -1.63304301636913e-007,  !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.047851;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    g EWall NEA,             !- Name
    Wall,                    !- Surface Type
    Customized opaque construction {f91b3720-0aa8-4846-a03d-60debd39bf25} to conductance of 0.247,  !- Construction Name
    Sp-G NE Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.581835,               !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.047851,                !- Vertex 1 Z-coordinate {m}
    11.581835,               !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    11.581835,               !- Vertex 3 X-coordinate {m}
    7.619628,                !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    11.581835,               !- Vertex 4 X-coordinate {m}
    7.619628,                !- Vertex 4 Y-coordinate {m}
    3.047851;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    g GFloor NEA,            !- Name
    Floor,                   !- Surface Type
    Customized opaque construction {dfb9164f-0c59-4cd6-b303-2ae621197035} to conductance of 0.757,  !- Construction Name
    Sp-G NE Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN,  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.581835,               !- Vertex 1 X-coordinate {m}
    7.619628,                !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    11.581835,               !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    7.619628,                !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    g NWall NEA,             !- Name
    Wall,                    !- Surface Type
    Customized opaque construction {f91b3720-0aa8-4846-a03d-60debd39bf25} to conductance of 0.247,  !- Construction Name
    Sp-G NE Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.581835,               !- Vertex 1 X-coordinate {m}
    7.619628,                !- Vertex 1 Y-coordinate {m}
    3.047851,                !- Vertex 1 Z-coordinate {m}
    11.581835,               !- Vertex 2 X-coordinate {m}
    7.619628,                !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -1.63304301636913e-007,  !- Vertex 3 X-coordinate {m}
    7.619628,                !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    7.619628,                !- Vertex 4 Y-coordinate {m}
    3.047851;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    g SIWall NEA,            !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-G NE Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    g SIWall NEA Reversed,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.047851,                !- Vertex 1 Z-coordinate {m}
    -1.63304301636913e-007,  !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    11.581835,               !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    11.581835,               !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.047851;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    g Ceilin NWA,            !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-G NW Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.581835,               !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.047851,                !- Vertex 1 Z-coordinate {m}
    11.581835,               !- Vertex 2 X-coordinate {m}
    7.619628,                !- Vertex 2 Y-coordinate {m}
    3.047851,                !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    7.619628,                !- Vertex 3 Y-coordinate {m}
    3.047851,                !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.047851;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    g EIWALL NWA,            !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-G NW Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    g EIWALL NWA Reversed,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.581835,               !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.047851,                !- Vertex 1 Z-coordinate {m}
    11.581835,               !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    11.581835,               !- Vertex 3 X-coordinate {m}
    7.619628,                !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    11.581835,               !- Vertex 4 X-coordinate {m}
    7.619628,                !- Vertex 4 Y-coordinate {m}
    3.047851;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    g GFloor NWA,            !- Name
    Floor,                   !- Surface Type
    Customized opaque construction {dfb9164f-0c59-4cd6-b303-2ae621197035} to conductance of 0.757,  !- Construction Name
    Sp-G NW Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN,  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.581835,               !- Vertex 1 X-coordinate {m}
    7.619628,                !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    11.581835,               !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    7.619628,                !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    g NWall NWA,             !- Name
    Wall,                    !- Surface Type
    Customized opaque construction {f91b3720-0aa8-4846-a03d-60debd39bf25} to conductance of 0.247,  !- Construction Name
    Sp-G NW Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.581835,               !- Vertex 1 X-coordinate {m}
    7.619628,                !- Vertex 1 Y-coordinate {m}
    3.047851,                !- Vertex 1 Z-coordinate {m}
    11.581835,               !- Vertex 2 X-coordinate {m}
    7.619628,                !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    7.619628,                !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    7.619628,                !- Vertex 4 Y-coordinate {m}
    3.047851;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    g SIWall NWA,            !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-G NW Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    g SIWall NWA Reversed,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.047851,                !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    11.581835,               !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    11.581835,               !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.047851;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    g WWall NWA,             !- Name
    Wall,                    !- Surface Type
    Customized opaque construction {f91b3720-0aa8-4846-a03d-60debd39bf25} to conductance of 0.247,  !- Construction Name
    Sp-G NW Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    7.619628,                !- Vertex 1 Y-coordinate {m}
    3.047851,                !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    7.619628,                !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.047851;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    g Ceilin S1A,            !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-G S1 Apartment Sys-1 Flr-3 Sch-G HPlcmt-south ZN,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.581835,               !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.047851,                !- Vertex 1 Z-coordinate {m}
    11.581835,               !- Vertex 2 X-coordinate {m}
    7.619628,                !- Vertex 2 Y-coordinate {m}
    3.047851,                !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    7.619628,                !- Vertex 3 Y-coordinate {m}
    3.047851,                !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.047851;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    g EIWALL S1A,            !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-G S1 Apartment Sys-1 Flr-3 Sch-G HPlcmt-south ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    g EIWALL S1A Reversed,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.581835,               !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.047851,                !- Vertex 1 Z-coordinate {m}
    11.581835,               !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    11.581835,               !- Vertex 3 X-coordinate {m}
    7.619628,                !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    11.581835,               !- Vertex 4 X-coordinate {m}
    7.619628,                !- Vertex 4 Y-coordinate {m}
    3.047851;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    g EIWALL SWA Reversed,   !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-G S1 Apartment Sys-1 Flr-3 Sch-G HPlcmt-south ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    g EIWALL SWA,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    7.619628,                !- Vertex 1 Y-coordinate {m}
    3.047851,                !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    7.619628,                !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.047851;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    g GFloor S1A,            !- Name
    Floor,                   !- Surface Type
    Customized opaque construction {dfb9164f-0c59-4cd6-b303-2ae621197035} to conductance of 0.757,  !- Construction Name
    Sp-G S1 Apartment Sys-1 Flr-3 Sch-G HPlcmt-south ZN,  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.581835,               !- Vertex 1 X-coordinate {m}
    7.619628,                !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    11.581835,               !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    7.619628,                !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    g NIWall S1A,            !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-G S1 Apartment Sys-1 Flr-3 Sch-G HPlcmt-south ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    g NIWall S1A Reversed,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.581835,               !- Vertex 1 X-coordinate {m}
    7.619628,                !- Vertex 1 Y-coordinate {m}
    3.047851,                !- Vertex 1 Z-coordinate {m}
    11.581835,               !- Vertex 2 X-coordinate {m}
    7.619628,                !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    7.619628,                !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    7.619628,                !- Vertex 4 Y-coordinate {m}
    3.047851;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    g SWall S1A,             !- Name
    Wall,                    !- Surface Type
    Customized opaque construction {f91b3720-0aa8-4846-a03d-60debd39bf25} to conductance of 0.247,  !- Construction Name
    Sp-G S1 Apartment Sys-1 Flr-3 Sch-G HPlcmt-south ZN,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.047851,                !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    11.581835,               !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    11.581835,               !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.047851;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    g Ceilin S2A,            !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-G S2 Apartment Sys-1 Flr-3 Sch-G HPlcmt-south ZN,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.581835,               !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.047851,                !- Vertex 1 Z-coordinate {m}
    11.581835,               !- Vertex 2 X-coordinate {m}
    7.619628,                !- Vertex 2 Y-coordinate {m}
    3.047851,                !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    7.619628,                !- Vertex 3 Y-coordinate {m}
    3.047851,                !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.047851;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    g EIWALL S1A Reversed,   !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-G S2 Apartment Sys-1 Flr-3 Sch-G HPlcmt-south ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    g EIWALL S1A,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -1.63304399336539e-007,  !- Vertex 1 X-coordinate {m}
    7.619628,                !- Vertex 1 Y-coordinate {m}
    3.047851,                !- Vertex 1 Z-coordinate {m}
    -1.63304399336539e-007,  !- Vertex 2 X-coordinate {m}
    7.619628,                !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -1.63304399336539e-007,  !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -1.63304399336539e-007,  !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.047851;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    g EIWALL S2A,            !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-G S2 Apartment Sys-1 Flr-3 Sch-G HPlcmt-south ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    g EIWALL S2A Reversed,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.581835,               !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.047851,                !- Vertex 1 Z-coordinate {m}
    11.581835,               !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    11.581835,               !- Vertex 3 X-coordinate {m}
    7.619628,                !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    11.581835,               !- Vertex 4 X-coordinate {m}
    7.619628,                !- Vertex 4 Y-coordinate {m}
    3.047851;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    g GFloor S2A,            !- Name
    Floor,                   !- Surface Type
    Customized opaque construction {dfb9164f-0c59-4cd6-b303-2ae621197035} to conductance of 0.757,  !- Construction Name
    Sp-G S2 Apartment Sys-1 Flr-3 Sch-G HPlcmt-south ZN,  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.581835,               !- Vertex 1 X-coordinate {m}
    7.619628,                !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    11.581835,               !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    7.619628,                !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    g NIWall S2A,            !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-G S2 Apartment Sys-1 Flr-3 Sch-G HPlcmt-south ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    g NIWall S2A Reversed,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.581835,               !- Vertex 1 X-coordinate {m}
    7.619628,                !- Vertex 1 Y-coordinate {m}
    3.047851,                !- Vertex 1 Z-coordinate {m}
    11.581835,               !- Vertex 2 X-coordinate {m}
    7.619628,                !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -1.63304399336539e-007,  !- Vertex 3 X-coordinate {m}
    7.619628,                !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -1.63304399336539e-007,  !- Vertex 4 X-coordinate {m}
    7.619628,                !- Vertex 4 Y-coordinate {m}
    3.047851;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    g SWall S2A,             !- Name
    Wall,                    !- Surface Type
    Customized opaque construction {f91b3720-0aa8-4846-a03d-60debd39bf25} to conductance of 0.247,  !- Construction Name
    Sp-G S2 Apartment Sys-1 Flr-3 Sch-G HPlcmt-south ZN,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -1.63304399336539e-007,  !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.047851,                !- Vertex 1 Z-coordinate {m}
    -1.63304399336539e-007,  !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    11.581835,               !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    11.581835,               !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.047851;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    g Ceilin SWA,            !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-G SW Apartment Sys-1 Flr-3 Sch-G HPlcmt-south ZN,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.581835,               !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.047851,                !- Vertex 1 Z-coordinate {m}
    11.581835,               !- Vertex 2 X-coordinate {m}
    7.619628,                !- Vertex 2 Y-coordinate {m}
    3.047851,                !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    7.619628,                !- Vertex 3 Y-coordinate {m}
    3.047851,                !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.047851;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    g EIWALL SWA,            !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-G SW Apartment Sys-1 Flr-3 Sch-G HPlcmt-south ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    g EIWALL SWA Reversed,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.581835,               !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.047851,                !- Vertex 1 Z-coordinate {m}
    11.581835,               !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    11.581835,               !- Vertex 3 X-coordinate {m}
    7.619628,                !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    11.581835,               !- Vertex 4 X-coordinate {m}
    7.619628,                !- Vertex 4 Y-coordinate {m}
    3.047851;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    g GFloor SWA,            !- Name
    Floor,                   !- Surface Type
    Customized opaque construction {dfb9164f-0c59-4cd6-b303-2ae621197035} to conductance of 0.757,  !- Construction Name
    Sp-G SW Apartment Sys-1 Flr-3 Sch-G HPlcmt-south ZN,  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.581835,               !- Vertex 1 X-coordinate {m}
    7.619628,                !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    11.581835,               !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    7.619628,                !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    g NIWall SWA,            !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-G SW Apartment Sys-1 Flr-3 Sch-G HPlcmt-south ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    g NIWall SWA Reversed,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.581835,               !- Vertex 1 X-coordinate {m}
    7.619628,                !- Vertex 1 Y-coordinate {m}
    3.047851,                !- Vertex 1 Z-coordinate {m}
    11.581835,               !- Vertex 2 X-coordinate {m}
    7.619628,                !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    7.619628,                !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    7.619628,                !- Vertex 4 Y-coordinate {m}
    3.047851;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    g SWall SWA,             !- Name
    Wall,                    !- Surface Type
    Customized opaque construction {f91b3720-0aa8-4846-a03d-60debd39bf25} to conductance of 0.247,  !- Construction Name
    Sp-G SW Apartment Sys-1 Flr-3 Sch-G HPlcmt-south ZN,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.047851,                !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    11.581835,               !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    11.581835,               !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.047851;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    g WWall SWA,             !- Name
    Wall,                    !- Surface Type
    Customized opaque construction {f91b3720-0aa8-4846-a03d-60debd39bf25} to conductance of 0.247,  !- Construction Name
    Sp-G SW Apartment Sys-1 Flr-3 Sch-G HPlcmt-south ZN,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    7.619628,                !- Vertex 1 Y-coordinate {m}
    3.047851,                !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    7.619628,                !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.047851;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    m Ceiling C,             !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-M Corridor Sys-1 Flr-1 Sch-G HPlcmt-east ZN,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    46.327341,               !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.047851,                !- Vertex 1 Z-coordinate {m}
    46.327341,               !- Vertex 2 X-coordinate {m}
    1.676318,                !- Vertex 2 Y-coordinate {m}
    3.047851,                !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    1.676318,                !- Vertex 3 Y-coordinate {m}
    3.047851,                !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.047851;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    m EWall C,               !- Name
    Wall,                    !- Surface Type
    Customized opaque construction {f91b3720-0aa8-4846-a03d-60debd39bf25} to conductance of 0.247,  !- Construction Name
    Sp-M Corridor Sys-1 Flr-1 Sch-G HPlcmt-east ZN,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    46.327341,               !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.047851,                !- Vertex 1 Z-coordinate {m}
    46.327341,               !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    46.327341,               !- Vertex 3 X-coordinate {m}
    1.676318,                !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    46.327341,               !- Vertex 4 X-coordinate {m}
    1.676318,                !- Vertex 4 Y-coordinate {m}
    3.047851;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    m Floor C,               !- Name
    Floor,                   !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-M Corridor Sys-1 Flr-1 Sch-G HPlcmt-east ZN,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    46.327341,               !- Vertex 1 X-coordinate {m}
    1.676318,                !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    46.327341,               !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    1.676318,                !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    m NIWall S1A Reversed,   !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-M Corridor Sys-1 Flr-1 Sch-G HPlcmt-east ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    m NIWall S1A,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818351633044,        !- Vertex 1 X-coordinate {m}
    -3.9691078068671e-007,   !- Vertex 1 Y-coordinate {m}
    3.047851,                !- Vertex 1 Z-coordinate {m}
    11.5818351633044,        !- Vertex 2 X-coordinate {m}
    -3.9691078068671e-007,   !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    23.1636703266088,        !- Vertex 3 X-coordinate {m}
    -3.9691078068671e-007,   !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    23.1636703266088,        !- Vertex 4 X-coordinate {m}
    -3.9691078068671e-007,   !- Vertex 4 Y-coordinate {m}
    3.047851;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    m NIWall S2A Reversed,   !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-M Corridor Sys-1 Flr-1 Sch-G HPlcmt-east ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    m NIWall S2A,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    23.1636703266088,        !- Vertex 1 X-coordinate {m}
    -3.9691078068671e-007,   !- Vertex 1 Y-coordinate {m}
    3.047851,                !- Vertex 1 Z-coordinate {m}
    23.1636703266088,        !- Vertex 2 X-coordinate {m}
    -3.9691078068671e-007,   !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    34.7455054899131,        !- Vertex 3 X-coordinate {m}
    -3.9691078068671e-007,   !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    34.7455054899131,        !- Vertex 4 X-coordinate {m}
    -3.9691078068671e-007,   !- Vertex 4 Y-coordinate {m}
    3.047851;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    m NIWall SEA Reversed,   !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-M Corridor Sys-1 Flr-1 Sch-G HPlcmt-east ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    m NIWall SEA,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    34.7455054899131,        !- Vertex 1 X-coordinate {m}
    -3.9691078068671e-007,   !- Vertex 1 Y-coordinate {m}
    3.047851,                !- Vertex 1 Z-coordinate {m}
    34.7455054899131,        !- Vertex 2 X-coordinate {m}
    -3.9691078068671e-007,   !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    46.327341,               !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    46.327341,               !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.047851;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    m NIWall SWA Reversed,   !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-M Corridor Sys-1 Flr-1 Sch-G HPlcmt-east ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    m NIWall SWA,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.047851,                !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    11.5818351633044,        !- Vertex 3 X-coordinate {m}
    -3.9691078068671e-007,   !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    11.5818351633044,        !- Vertex 4 X-coordinate {m}
    -3.9691078068671e-007,   !- Vertex 4 Y-coordinate {m}
    3.047851;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    m SIWall N1A Reversed,   !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-M Corridor Sys-1 Flr-1 Sch-G HPlcmt-east ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    m SIWall N1A,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    23.1636701633044,        !- Vertex 1 X-coordinate {m}
    1.67631824732037,        !- Vertex 1 Y-coordinate {m}
    3.047851,                !- Vertex 1 Z-coordinate {m}
    23.1636701633044,        !- Vertex 2 X-coordinate {m}
    1.67631824732037,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    11.5818351633044,        !- Vertex 3 X-coordinate {m}
    1.67631824732037,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    11.5818351633044,        !- Vertex 4 X-coordinate {m}
    1.67631824732037,        !- Vertex 4 Y-coordinate {m}
    3.047851;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    m SIWall N2A Reversed,   !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-M Corridor Sys-1 Flr-1 Sch-G HPlcmt-east ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    m SIWall N2A,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    34.7455054899131,        !- Vertex 1 X-coordinate {m}
    1.67631824732037,        !- Vertex 1 Y-coordinate {m}
    3.047851,                !- Vertex 1 Z-coordinate {m}
    34.7455054899131,        !- Vertex 2 X-coordinate {m}
    1.67631824732037,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    23.1636701633044,        !- Vertex 3 X-coordinate {m}
    1.67631824732037,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    23.1636701633044,        !- Vertex 4 X-coordinate {m}
    1.67631824732037,        !- Vertex 4 Y-coordinate {m}
    3.047851;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    m SIWall NEA Reversed,   !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-M Corridor Sys-1 Flr-1 Sch-G HPlcmt-east ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    m SIWall NEA,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    46.327341,               !- Vertex 1 X-coordinate {m}
    1.676318,                !- Vertex 1 Y-coordinate {m}
    3.047851,                !- Vertex 1 Z-coordinate {m}
    46.327341,               !- Vertex 2 X-coordinate {m}
    1.676318,                !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    34.7455054899131,        !- Vertex 3 X-coordinate {m}
    1.67631824732037,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    34.7455054899131,        !- Vertex 4 X-coordinate {m}
    1.67631824732037,        !- Vertex 4 Y-coordinate {m}
    3.047851;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    m SIWall NWA Reversed,   !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-M Corridor Sys-1 Flr-1 Sch-G HPlcmt-east ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    m SIWall NWA,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.5818351633044,        !- Vertex 1 X-coordinate {m}
    1.67631824732037,        !- Vertex 1 Y-coordinate {m}
    3.047851,                !- Vertex 1 Z-coordinate {m}
    11.5818351633044,        !- Vertex 2 X-coordinate {m}
    1.67631824732037,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    1.676318,                !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    1.676318,                !- Vertex 4 Y-coordinate {m}
    3.047851;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    m WWall C,               !- Name
    Wall,                    !- Surface Type
    Customized opaque construction {f91b3720-0aa8-4846-a03d-60debd39bf25} to conductance of 0.247,  !- Construction Name
    Sp-M Corridor Sys-1 Flr-1 Sch-G HPlcmt-east ZN,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    1.676318,                !- Vertex 1 Y-coordinate {m}
    3.047851,                !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    1.676318,                !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.047851;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    m Ceilin N1A,            !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-M N1 Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.581835,               !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.047851,                !- Vertex 1 Z-coordinate {m}
    11.581835,               !- Vertex 2 X-coordinate {m}
    7.619628,                !- Vertex 2 Y-coordinate {m}
    3.047851,                !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    7.619628,                !- Vertex 3 Y-coordinate {m}
    3.047851,                !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.047851;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    m EIWALL N1A,            !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-M N1 Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    m EIWALL N1A Reversed,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.581835,               !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.047851,                !- Vertex 1 Z-coordinate {m}
    11.581835,               !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    11.581835,               !- Vertex 3 X-coordinate {m}
    7.619628,                !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    11.581835,               !- Vertex 4 X-coordinate {m}
    7.619628,                !- Vertex 4 Y-coordinate {m}
    3.047851;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    m EIWALL NWA Reversed,   !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-M N1 Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    m EIWALL NWA,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    7.619628,                !- Vertex 1 Y-coordinate {m}
    3.047851,                !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    7.619628,                !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.047851;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    m GFloor N1A,            !- Name
    Floor,                   !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-M N1 Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.581835,               !- Vertex 1 X-coordinate {m}
    7.619628,                !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    11.581835,               !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    7.619628,                !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    m NWall N1A,             !- Name
    Wall,                    !- Surface Type
    Customized opaque construction {f91b3720-0aa8-4846-a03d-60debd39bf25} to conductance of 0.247,  !- Construction Name
    Sp-M N1 Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.581835,               !- Vertex 1 X-coordinate {m}
    7.619628,                !- Vertex 1 Y-coordinate {m}
    3.047851,                !- Vertex 1 Z-coordinate {m}
    11.581835,               !- Vertex 2 X-coordinate {m}
    7.619628,                !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    7.619628,                !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    7.619628,                !- Vertex 4 Y-coordinate {m}
    3.047851;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    m SIWall N1A,            !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-M N1 Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    m SIWall N1A Reversed,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.047851,                !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    11.581835,               !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    11.581835,               !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.047851;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    m Ceilin N2A,            !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-M N2 Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.581835,               !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.047851,                !- Vertex 1 Z-coordinate {m}
    11.581835,               !- Vertex 2 X-coordinate {m}
    7.619628,                !- Vertex 2 Y-coordinate {m}
    3.047851,                !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    7.619628,                !- Vertex 3 Y-coordinate {m}
    3.047851,                !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.047851;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    m EIWALL N1A Reversed,   !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-M N2 Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    m EIWALL N1A,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -1.63304399336539e-007,  !- Vertex 1 X-coordinate {m}
    7.619628,                !- Vertex 1 Y-coordinate {m}
    3.047851,                !- Vertex 1 Z-coordinate {m}
    -1.63304399336539e-007,  !- Vertex 2 X-coordinate {m}
    7.619628,                !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -1.63304399336539e-007,  !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -1.63304399336539e-007,  !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.047851;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    m EIWALL N2A,            !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-M N2 Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    m EIWALL N2A Reversed,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.581835,               !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.047851,                !- Vertex 1 Z-coordinate {m}
    11.581835,               !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    11.581835,               !- Vertex 3 X-coordinate {m}
    7.619628,                !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    11.581835,               !- Vertex 4 X-coordinate {m}
    7.619628,                !- Vertex 4 Y-coordinate {m}
    3.047851;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    m GFloor N2A,            !- Name
    Floor,                   !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-M N2 Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.581835,               !- Vertex 1 X-coordinate {m}
    7.619628,                !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    11.581835,               !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    7.619628,                !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    m NWall N2A,             !- Name
    Wall,                    !- Surface Type
    Customized opaque construction {f91b3720-0aa8-4846-a03d-60debd39bf25} to conductance of 0.247,  !- Construction Name
    Sp-M N2 Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.581835,               !- Vertex 1 X-coordinate {m}
    7.619628,                !- Vertex 1 Y-coordinate {m}
    3.047851,                !- Vertex 1 Z-coordinate {m}
    11.581835,               !- Vertex 2 X-coordinate {m}
    7.619628,                !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -1.63304399336539e-007,  !- Vertex 3 X-coordinate {m}
    7.619628,                !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -1.63304399336539e-007,  !- Vertex 4 X-coordinate {m}
    7.619628,                !- Vertex 4 Y-coordinate {m}
    3.047851;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    m SIWall N2A,            !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-M N2 Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    m SIWall N2A Reversed,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -1.63304399336539e-007,  !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.047851,                !- Vertex 1 Z-coordinate {m}
    -1.63304399336539e-007,  !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    11.581835,               !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    11.581835,               !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.047851;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    m Ceilin NEA,            !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-M NE Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.581835,               !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.047851,                !- Vertex 1 Z-coordinate {m}
    11.581835,               !- Vertex 2 X-coordinate {m}
    7.619628,                !- Vertex 2 Y-coordinate {m}
    3.047851,                !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    7.619628,                !- Vertex 3 Y-coordinate {m}
    3.047851,                !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.047851;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    m EIWALL N2A Reversed,   !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-M NE Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    m EIWALL N2A,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    7.619628,                !- Vertex 1 Y-coordinate {m}
    3.047851,                !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    7.619628,                !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.047851;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    m EWall NEA,             !- Name
    Wall,                    !- Surface Type
    Customized opaque construction {f91b3720-0aa8-4846-a03d-60debd39bf25} to conductance of 0.247,  !- Construction Name
    Sp-M NE Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.581835,               !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.047851,                !- Vertex 1 Z-coordinate {m}
    11.581835,               !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    11.581835,               !- Vertex 3 X-coordinate {m}
    7.619628,                !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    11.581835,               !- Vertex 4 X-coordinate {m}
    7.619628,                !- Vertex 4 Y-coordinate {m}
    3.047851;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    m GFloor NEA,            !- Name
    Floor,                   !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-M NE Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.581835,               !- Vertex 1 X-coordinate {m}
    7.619628,                !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    11.581835,               !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    7.619628,                !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    m NWall NEA,             !- Name
    Wall,                    !- Surface Type
    Customized opaque construction {f91b3720-0aa8-4846-a03d-60debd39bf25} to conductance of 0.247,  !- Construction Name
    Sp-M NE Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.581835,               !- Vertex 1 X-coordinate {m}
    7.619628,                !- Vertex 1 Y-coordinate {m}
    3.047851,                !- Vertex 1 Z-coordinate {m}
    11.581835,               !- Vertex 2 X-coordinate {m}
    7.619628,                !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    7.619628,                !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    7.619628,                !- Vertex 4 Y-coordinate {m}
    3.047851;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    m SIWall NEA,            !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-M NE Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    m SIWall NEA Reversed,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.047851,                !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    11.581835,               !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    11.581835,               !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.047851;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    m Ceilin NWA,            !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-M NW Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.581835,               !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.047851,                !- Vertex 1 Z-coordinate {m}
    11.581835,               !- Vertex 2 X-coordinate {m}
    7.619628,                !- Vertex 2 Y-coordinate {m}
    3.047851,                !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    7.619628,                !- Vertex 3 Y-coordinate {m}
    3.047851,                !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.047851;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    m EIWALL NWA,            !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-M NW Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    m EIWALL NWA Reversed,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.581835,               !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.047851,                !- Vertex 1 Z-coordinate {m}
    11.581835,               !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    11.581835,               !- Vertex 3 X-coordinate {m}
    7.619628,                !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    11.581835,               !- Vertex 4 X-coordinate {m}
    7.619628,                !- Vertex 4 Y-coordinate {m}
    3.047851;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    m GFloor NWA,            !- Name
    Floor,                   !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-M NW Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.581835,               !- Vertex 1 X-coordinate {m}
    7.619628,                !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    11.581835,               !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    7.619628,                !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    m NWall NWA,             !- Name
    Wall,                    !- Surface Type
    Customized opaque construction {f91b3720-0aa8-4846-a03d-60debd39bf25} to conductance of 0.247,  !- Construction Name
    Sp-M NW Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.581835,               !- Vertex 1 X-coordinate {m}
    7.619628,                !- Vertex 1 Y-coordinate {m}
    3.047851,                !- Vertex 1 Z-coordinate {m}
    11.581835,               !- Vertex 2 X-coordinate {m}
    7.619628,                !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    7.619628,                !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    7.619628,                !- Vertex 4 Y-coordinate {m}
    3.047851;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    m SIWall NWA,            !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-M NW Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    m SIWall NWA Reversed,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.047851,                !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    11.581835,               !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    11.581835,               !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.047851;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    m WWall NWA,             !- Name
    Wall,                    !- Surface Type
    Customized opaque construction {f91b3720-0aa8-4846-a03d-60debd39bf25} to conductance of 0.247,  !- Construction Name
    Sp-M NW Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    7.619628,                !- Vertex 1 Y-coordinate {m}
    3.047851,                !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    7.619628,                !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.047851;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    m Ceilin S1A,            !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-M S1 Apartment Sys-1 Flr-1 Sch-G HPlcmt-south ZN,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.581835,               !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.047851,                !- Vertex 1 Z-coordinate {m}
    11.581835,               !- Vertex 2 X-coordinate {m}
    7.619628,                !- Vertex 2 Y-coordinate {m}
    3.047851,                !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    7.619628,                !- Vertex 3 Y-coordinate {m}
    3.047851,                !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.047851;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    m EIWALL S1A,            !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-M S1 Apartment Sys-1 Flr-1 Sch-G HPlcmt-south ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    m EIWALL S1A Reversed,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.581835,               !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.047851,                !- Vertex 1 Z-coordinate {m}
    11.581835,               !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    11.581835,               !- Vertex 3 X-coordinate {m}
    7.619628,                !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    11.581835,               !- Vertex 4 X-coordinate {m}
    7.619628,                !- Vertex 4 Y-coordinate {m}
    3.047851;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    m EIWALL SWA Reversed,   !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-M S1 Apartment Sys-1 Flr-1 Sch-G HPlcmt-south ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    m EIWALL SWA,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    7.619628,                !- Vertex 1 Y-coordinate {m}
    3.047851,                !- Vertex 1 Z-coordinate {m}
    -1.63304399336539e-007,  !- Vertex 2 X-coordinate {m}
    7.619628,                !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -1.63304399336539e-007,  !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.047851;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    m GFloor S1A,            !- Name
    Floor,                   !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-M S1 Apartment Sys-1 Flr-1 Sch-G HPlcmt-south ZN,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.581835,               !- Vertex 1 X-coordinate {m}
    7.619628,                !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    11.581835,               !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
