    DXCOOL-NECB2011-REF-COOLPLFFPLR 13,  !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

Coil:Cooling:DX:SingleSpeed,
    Coil Cooling DX Single Speed 23 9kBtu/hr 10.5EER,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3.56576974378508,        !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Sp-G NE Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN PTAC Mixed Air Node,  !- Air Inlet Node Name
    Sp-G NE Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN PTAC Cooling Coil Outlet Node,  !- Air Outlet Node Name
    DXCOOL-NECB2011-REF-CAPFT 15,  !- Total Cooling Capacity Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-CAPFFLOW 15,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFT 15,  !- Energy Input Ratio Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 15,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLPLFFPLR 15,  !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

Coil:Cooling:DX:SingleSpeed,
    Coil Cooling DX Single Speed 20 9kBtu/hr 10.5EER,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3.56957715671982,        !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Sp-G NW Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN PTAC Mixed Air Node,  !- Air Inlet Node Name
    Sp-G NW Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN PTAC Cooling Coil Outlet Node,  !- Air Outlet Node Name
    DXCOOL-NECB2011-REF-CAPFT 12,  !- Total Cooling Capacity Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-CAPFFLOW 12,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFT 12,  !- Energy Input Ratio Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 12,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLPLFFPLR 12,  !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

Coil:Cooling:DX:SingleSpeed,
    Coil Cooling DX Single Speed 25 7kBtu/hr 11.0EER,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3.72707930942841,        !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Sp-G S1 Apartment Sys-1 Flr-3 Sch-G HPlcmt-south ZN PTAC Mixed Air Node,  !- Air Inlet Node Name
    Sp-G S1 Apartment Sys-1 Flr-3 Sch-G HPlcmt-south ZN PTAC Cooling Coil Outlet Node,  !- Air Outlet Node Name
    DXCOOL-NECB2011-REF-CAPFT 17,  !- Total Cooling Capacity Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-CAPFFLOW 17,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFT 17,  !- Energy Input Ratio Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 17,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLPLFFPLR 17,  !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

Coil:Cooling:DX:SingleSpeed,
    Coil Cooling DX Single Speed 26 7kBtu/hr 11.0EER,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3.71293496208502,        !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Sp-G S2 Apartment Sys-1 Flr-3 Sch-G HPlcmt-south ZN PTAC Mixed Air Node,  !- Air Inlet Node Name
    Sp-G S2 Apartment Sys-1 Flr-3 Sch-G HPlcmt-south ZN PTAC Cooling Coil Outlet Node,  !- Air Outlet Node Name
    DXCOOL-NECB2011-REF-CAPFT 18,  !- Total Cooling Capacity Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-CAPFFLOW 18,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFT 18,  !- Energy Input Ratio Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 18,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLPLFFPLR 18,  !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

Coil:Cooling:DX:SingleSpeed,
    Coil Cooling DX Single Speed 27 10kBtu/hr 10.4EER,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3.51843087534185,        !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Sp-G SW Apartment Sys-1 Flr-3 Sch-G HPlcmt-south ZN PTAC Mixed Air Node,  !- Air Inlet Node Name
    Sp-G SW Apartment Sys-1 Flr-3 Sch-G HPlcmt-south ZN PTAC Cooling Coil Outlet Node,  !- Air Outlet Node Name
    DXCOOL-NECB2011-REF-CAPFT 19,  !- Total Cooling Capacity Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-CAPFFLOW 19,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFT 19,  !- Energy Input Ratio Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 19,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLPLFFPLR 19,  !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

Coil:Cooling:DX:SingleSpeed,
    Coil Cooling DX Single Speed 6 7kBtu/hr 11.0EER,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3.7269963616312,         !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Sp-M Corridor Sys-1 Flr-1 Sch-G HPlcmt-east ZN PTAC Mixed Air Node,  !- Air Inlet Node Name
    Sp-M Corridor Sys-1 Flr-1 Sch-G HPlcmt-east ZN PTAC Cooling Coil Outlet Node,  !- Air Outlet Node Name
    DXCOOL-NECB2011-REF-CAPFT 24,  !- Total Cooling Capacity Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-CAPFFLOW 24,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFT 24,  !- Energy Input Ratio Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 24,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLPLFFPLR 24,  !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

Coil:Cooling:DX:SingleSpeed,
    Coil Cooling DX Single Speed 4 6kBtu/hr 11.0EER,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3.7262332149248,         !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Sp-M N1 Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN PTAC Mixed Air Node,  !- Air Inlet Node Name
    Sp-M N1 Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN PTAC Cooling Coil Outlet Node,  !- Air Outlet Node Name
    DXCOOL-NECB2011-REF-CAPFT 22,  !- Total Cooling Capacity Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-CAPFFLOW 22,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFT 22,  !- Energy Input Ratio Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 22,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLPLFFPLR 22,  !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

Coil:Cooling:DX:SingleSpeed,
    Coil Cooling DX Single Speed 3 6kBtu/hr 11.0EER,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3.72630078760929,        !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Sp-M N2 Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN PTAC Mixed Air Node,  !- Air Inlet Node Name
    Sp-M N2 Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN PTAC Cooling Coil Outlet Node,  !- Air Outlet Node Name
    DXCOOL-NECB2011-REF-CAPFT 21,  !- Total Cooling Capacity Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-CAPFFLOW 21,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFT 21,  !- Energy Input Ratio Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 21,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLPLFFPLR 21,  !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

Coil:Cooling:DX:SingleSpeed,
    Coil Cooling DX Single Speed 2 10kBtu/hr 10.4EER,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3.5270501171644,         !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Sp-M NE Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN PTAC Mixed Air Node,  !- Air Inlet Node Name
    Sp-M NE Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN PTAC Cooling Coil Outlet Node,  !- Air Outlet Node Name
    DXCOOL-NECB2011-REF-CAPFT 11,  !- Total Cooling Capacity Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-CAPFFLOW 11,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFT 11,  !- Energy Input Ratio Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 11,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLPLFFPLR 11,  !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

Coil:Cooling:DX:SingleSpeed,
    Coil Cooling DX Single Speed 5 10kBtu/hr 10.3EER,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3.50376740475651,        !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Sp-M NW Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN PTAC Mixed Air Node,  !- Air Inlet Node Name
    Sp-M NW Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN PTAC Cooling Coil Outlet Node,  !- Air Outlet Node Name
    DXCOOL-NECB2011-REF-CAPFT 23,  !- Total Cooling Capacity Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-CAPFFLOW 23,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFT 23,  !- Energy Input Ratio Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 23,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLPLFFPLR 23,  !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

Coil:Cooling:DX:SingleSpeed,
    Coil Cooling DX Single Speed 7 8kBtu/hr 10.8EER,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3.6692535259203,         !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Sp-M S1 Apartment Sys-1 Flr-1 Sch-G HPlcmt-south ZN PTAC Mixed Air Node,  !- Air Inlet Node Name
    Sp-M S1 Apartment Sys-1 Flr-1 Sch-G HPlcmt-south ZN PTAC Cooling Coil Outlet Node,  !- Air Outlet Node Name
    DXCOOL-NECB2011-REF-CAPFT 25,  !- Total Cooling Capacity Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-CAPFFLOW 25,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFT 25,  !- Energy Input Ratio Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 25,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLPLFFPLR 25,  !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

Coil:Cooling:DX:SingleSpeed,
    Coil Cooling DX Single Speed 9 8kBtu/hr 10.8EER,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3.66317360813562,        !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Sp-M S2 Apartment Sys-1 Flr-1 Sch-G HPlcmt-south ZN PTAC Mixed Air Node,  !- Air Inlet Node Name
    Sp-M S2 Apartment Sys-1 Flr-1 Sch-G HPlcmt-south ZN PTAC Cooling Coil Outlet Node,  !- Air Outlet Node Name
    DXCOOL-NECB2011-REF-CAPFT 27,  !- Total Cooling Capacity Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-CAPFFLOW 27,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFT 27,  !- Energy Input Ratio Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 27,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLPLFFPLR 27,  !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

Coil:Cooling:DX:SingleSpeed,
    Coil Cooling DX Single Speed 8 10kBtu/hr 10.4EER,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3.51170541754918,        !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Sp-M SE Apartment Sys-1 Flr-1 Sch-G HPlcmt-south ZN PTAC Mixed Air Node,  !- Air Inlet Node Name
    Sp-M SE Apartment Sys-1 Flr-1 Sch-G HPlcmt-south ZN PTAC Cooling Coil Outlet Node,  !- Air Outlet Node Name
    DXCOOL-NECB2011-REF-CAPFT 26,  !- Total Cooling Capacity Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-CAPFFLOW 26,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFT 26,  !- Energy Input Ratio Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 26,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLPLFFPLR 26,  !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

Coil:Cooling:DX:SingleSpeed,
    Coil Cooling DX Single Speed 10 11kBtu/hr 10.1EER,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3.43300963271428,        !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Sp-M SW Apartment Sys-1 Flr-1 Sch-G HPlcmt-south ZN PTAC Mixed Air Node,  !- Air Inlet Node Name
    Sp-M SW Apartment Sys-1 Flr-1 Sch-G HPlcmt-south ZN PTAC Cooling Coil Outlet Node,  !- Air Outlet Node Name
    DXCOOL-NECB2011-REF-CAPFT 1,  !- Total Cooling Capacity Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-CAPFFLOW 1,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFT 1,  !- Energy Input Ratio Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 1,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLPLFFPLR 1,  !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

Coil:Cooling:DX:SingleSpeed,
    Coil Cooling DX Single Speed 15 11kBtu/hr 10.1EER,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3.40894957376035,        !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Sp-T Corridor Sys-1 Flr-2 Sch-G HPlcmt-west ZN PTAC Mixed Air Node,  !- Air Inlet Node Name
    Sp-T Corridor Sys-1 Flr-2 Sch-G HPlcmt-west ZN PTAC Cooling Coil Outlet Node,  !- Air Outlet Node Name
    DXCOOL-NECB2011-REF-CAPFT 6,  !- Total Cooling Capacity Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-CAPFFLOW 6,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFT 6,  !- Energy Input Ratio Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 6,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLPLFFPLR 6,  !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

Coil:Cooling:DX:SingleSpeed,
    Coil Cooling DX Single Speed 12 11kBtu/hr 10.2EER,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3.45719802248284,        !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Sp-T N1 Apartment Sys-1 Flr-2 Sch-G HPlcmt-north ZN PTAC Mixed Air Node,  !- Air Inlet Node Name
    Sp-T N1 Apartment Sys-1 Flr-2 Sch-G HPlcmt-north ZN PTAC Cooling Coil Outlet Node,  !- Air Outlet Node Name
    DXCOOL-NECB2011-REF-CAPFT 3,  !- Total Cooling Capacity Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-CAPFFLOW 3,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFT 3,  !- Energy Input Ratio Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 3,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLPLFFPLR 3,  !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

Coil:Cooling:DX:SingleSpeed,
    Coil Cooling DX Single Speed 13 11kBtu/hr 10.2EER,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3.45973143441165,        !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Sp-T N2 Apartment Sys-1 Flr-2 Sch-G HPlcmt-north ZN PTAC Mixed Air Node,  !- Air Inlet Node Name
    Sp-T N2 Apartment Sys-1 Flr-2 Sch-G HPlcmt-north ZN PTAC Cooling Coil Outlet Node,  !- Air Outlet Node Name
    DXCOOL-NECB2011-REF-CAPFT 4,  !- Total Cooling Capacity Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-CAPFFLOW 4,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFT 4,  !- Energy Input Ratio Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 4,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLPLFFPLR 4,  !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

Coil:Cooling:DX:SingleSpeed,
    Coil Cooling DX Single Speed 14 12kBtu/hr 10.0EER,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3.37338921564412,        !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Sp-T NE Apartment Sys-1 Flr-2 Sch-G HPlcmt-north ZN PTAC Mixed Air Node,  !- Air Inlet Node Name
    Sp-T NE Apartment Sys-1 Flr-2 Sch-G HPlcmt-north ZN PTAC Cooling Coil Outlet Node,  !- Air Outlet Node Name
    DXCOOL-NECB2011-REF-CAPFT 5,  !- Total Cooling Capacity Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-CAPFFLOW 5,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFT 5,  !- Energy Input Ratio Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 5,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLPLFFPLR 5,  !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

Coil:Cooling:DX:SingleSpeed,
    Coil Cooling DX Single Speed 11 13kBtu/hr 9.8EER,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3.32313404064634,        !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Sp-T NW Apartment Sys-1 Flr-2 Sch-G HPlcmt-north ZN PTAC Mixed Air Node,  !- Air Inlet Node Name
    Sp-T NW Apartment Sys-1 Flr-2 Sch-G HPlcmt-north ZN PTAC Cooling Coil Outlet Node,  !- Air Outlet Node Name
    DXCOOL-NECB2011-REF-CAPFT 2,  !- Total Cooling Capacity Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-CAPFFLOW 2,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFT 2,  !- Energy Input Ratio Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 2,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLPLFFPLR 2,  !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

Coil:Cooling:DX:SingleSpeed,
    Coil Cooling DX Single Speed 16 11kBtu/hr 10.1EER,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3.43887767605222,        !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Sp-T S1 Apartment Sys-1 Flr-2 Sch-G HPlcmt-south ZN PTAC Mixed Air Node,  !- Air Inlet Node Name
    Sp-T S1 Apartment Sys-1 Flr-2 Sch-G HPlcmt-south ZN PTAC Cooling Coil Outlet Node,  !- Air Outlet Node Name
    DXCOOL-NECB2011-REF-CAPFT 7,  !- Total Cooling Capacity Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-CAPFFLOW 7,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFT 7,  !- Energy Input Ratio Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 7,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLPLFFPLR 7,  !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

Coil:Cooling:DX:SingleSpeed,
    Coil Cooling DX Single Speed 19 11kBtu/hr 10.1EER,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3.43543491821007,        !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Sp-T S2 Apartment Sys-1 Flr-2 Sch-G HPlcmt-south ZN PTAC Mixed Air Node,  !- Air Inlet Node Name
    Sp-T S2 Apartment Sys-1 Flr-2 Sch-G HPlcmt-south ZN PTAC Cooling Coil Outlet Node,  !- Air Outlet Node Name
    DXCOOL-NECB2011-REF-CAPFT 10,  !- Total Cooling Capacity Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-CAPFFLOW 10,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFT 10,  !- Energy Input Ratio Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 10,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLPLFFPLR 10,  !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

Coil:Cooling:DX:SingleSpeed,
    Coil Cooling DX Single Speed 18 12kBtu/hr 9.9EER,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3.34371849293512,        !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Sp-T SE Apartment Sys-1 Flr-2 Sch-G HPlcmt-south ZN PTAC Mixed Air Node,  !- Air Inlet Node Name
    Sp-T SE Apartment Sys-1 Flr-2 Sch-G HPlcmt-south ZN PTAC Cooling Coil Outlet Node,  !- Air Outlet Node Name
    DXCOOL-NECB2011-REF-CAPFT 9,  !- Total Cooling Capacity Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-CAPFFLOW 9,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFT 9,  !- Energy Input Ratio Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 9,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLPLFFPLR 9,  !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

Coil:Cooling:DX:SingleSpeed,
    Coil Cooling DX Single Speed 17 14kBtu/hr 9.5EER,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3.23663607600594,        !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Sp-T SW Apartment Sys-1 Flr-2 Sch-G HPlcmt-south ZN PTAC Mixed Air Node,  !- Air Inlet Node Name
    Sp-T SW Apartment Sys-1 Flr-2 Sch-G HPlcmt-south ZN PTAC Cooling Coil Outlet Node,  !- Air Outlet Node Name
    DXCOOL-NECB2011-REF-CAPFT 8,  !- Total Cooling Capacity Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-CAPFFLOW 8,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFT 8,  !- Energy Input Ratio Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 8,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLPLFFPLR 8,  !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

Coil:Cooling:DX:SingleSpeed,
    Coil Cooling DX Single Speed 1 88kBtu/hr 9.7EER,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3.34559559852927,        !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Node 37,                 !- Air Inlet Node Name
    Node 36,                 !- Air Outlet Node Name
    DXCOOL-NECB2011-REF-CAPFT,  !- Total Cooling Capacity Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-CAPFFLOW,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFT,  !- Energy Input Ratio Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFFLOW,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLPLFFPLR,  !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

Coil:Cooling:DX:SingleSpeed,
    Coil Cooling DX Single Speed 28 21kBtu/hr 14.0SEER,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3.8248,                  !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Node 150,                !- Air Inlet Node Name
    Node 149,                !- Air Outlet Node Name
    DXCOOL-NECB2011-REF-CAPFT 20,  !- Total Cooling Capacity Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-CAPFFLOW 20,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFT 20,  !- Energy Input Ratio Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 20,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLPLFFPLR 20,  !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}


!-   ===========  ALL OBJECTS IN CLASS: COIL:HEATING:ELECTRIC ===========

Coil:Heating:Electric,
    Coil Heating Electric 24,!- Name
    ON_OFF_ALWAYS_OFF,       !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    Sp-G Corridor Sys-1 Flr-3 Sch-G HPlcmt-east ZN PTAC Cooling Coil Outlet Node,  !- Air Inlet Node Name
    Sp-G Corridor Sys-1 Flr-3 Sch-G HPlcmt-east ZN PTAC Heating Coil Outlet Node;  !- Air Outlet Node Name

Coil:Heating:Electric,
    Coil Heating Electric 22,!- Name
    ON_OFF_ALWAYS_OFF,       !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    Sp-G N1 Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN PTAC Cooling Coil Outlet Node,  !- Air Inlet Node Name
    Sp-G N1 Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN PTAC Heating Coil Outlet Node;  !- Air Outlet Node Name

Coil:Heating:Electric,
    Coil Heating Electric 21,!- Name
    ON_OFF_ALWAYS_OFF,       !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    Sp-G N2 Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN PTAC Cooling Coil Outlet Node,  !- Air Inlet Node Name
    Sp-G N2 Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN PTAC Heating Coil Outlet Node;  !- Air Outlet Node Name

Coil:Heating:Electric,
    Coil Heating Electric 23,!- Name
    ON_OFF_ALWAYS_OFF,       !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    Sp-G NE Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN PTAC Cooling Coil Outlet Node,  !- Air Inlet Node Name
    Sp-G NE Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN PTAC Heating Coil Outlet Node;  !- Air Outlet Node Name

Coil:Heating:Electric,
    Coil Heating Electric 20,!- Name
    ON_OFF_ALWAYS_OFF,       !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    Sp-G NW Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN PTAC Cooling Coil Outlet Node,  !- Air Inlet Node Name
    Sp-G NW Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN PTAC Heating Coil Outlet Node;  !- Air Outlet Node Name

Coil:Heating:Electric,
    Coil Heating Electric 25,!- Name
    ON_OFF_ALWAYS_OFF,       !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    Sp-G S1 Apartment Sys-1 Flr-3 Sch-G HPlcmt-south ZN PTAC Cooling Coil Outlet Node,  !- Air Inlet Node Name
    Sp-G S1 Apartment Sys-1 Flr-3 Sch-G HPlcmt-south ZN PTAC Heating Coil Outlet Node;  !- Air Outlet Node Name

Coil:Heating:Electric,
    Coil Heating Electric 26,!- Name
    ON_OFF_ALWAYS_OFF,       !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    Sp-G S2 Apartment Sys-1 Flr-3 Sch-G HPlcmt-south ZN PTAC Cooling Coil Outlet Node,  !- Air Inlet Node Name
    Sp-G S2 Apartment Sys-1 Flr-3 Sch-G HPlcmt-south ZN PTAC Heating Coil Outlet Node;  !- Air Outlet Node Name

Coil:Heating:Electric,
    Coil Heating Electric 27,!- Name
    ON_OFF_ALWAYS_OFF,       !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    Sp-G SW Apartment Sys-1 Flr-3 Sch-G HPlcmt-south ZN PTAC Cooling Coil Outlet Node,  !- Air Inlet Node Name
    Sp-G SW Apartment Sys-1 Flr-3 Sch-G HPlcmt-south ZN PTAC Heating Coil Outlet Node;  !- Air Outlet Node Name

Coil:Heating:Electric,
    Coil Heating Electric 6, !- Name
    ON_OFF_ALWAYS_OFF,       !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    Sp-M Corridor Sys-1 Flr-1 Sch-G HPlcmt-east ZN PTAC Cooling Coil Outlet Node,  !- Air Inlet Node Name
    Sp-M Corridor Sys-1 Flr-1 Sch-G HPlcmt-east ZN PTAC Heating Coil Outlet Node;  !- Air Outlet Node Name

Coil:Heating:Electric,
    Coil Heating Electric 4, !- Name
    ON_OFF_ALWAYS_OFF,       !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    Sp-M N1 Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN PTAC Cooling Coil Outlet Node,  !- Air Inlet Node Name
    Sp-M N1 Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN PTAC Heating Coil Outlet Node;  !- Air Outlet Node Name

Coil:Heating:Electric,
    Coil Heating Electric 3, !- Name
    ON_OFF_ALWAYS_OFF,       !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    Sp-M N2 Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN PTAC Cooling Coil Outlet Node,  !- Air Inlet Node Name
    Sp-M N2 Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN PTAC Heating Coil Outlet Node;  !- Air Outlet Node Name

Coil:Heating:Electric,
    Coil Heating Electric 2, !- Name
    ON_OFF_ALWAYS_OFF,       !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    Sp-M NE Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN PTAC Cooling Coil Outlet Node,  !- Air Inlet Node Name
    Sp-M NE Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN PTAC Heating Coil Outlet Node;  !- Air Outlet Node Name

Coil:Heating:Electric,
    Coil Heating Electric 5, !- Name
    ON_OFF_ALWAYS_OFF,       !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    Sp-M NW Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN PTAC Cooling Coil Outlet Node,  !- Air Inlet Node Name
    Sp-M NW Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN PTAC Heating Coil Outlet Node;  !- Air Outlet Node Name

Coil:Heating:Electric,
    Coil Heating Electric 7, !- Name
    ON_OFF_ALWAYS_OFF,       !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    Sp-M S1 Apartment Sys-1 Flr-1 Sch-G HPlcmt-south ZN PTAC Cooling Coil Outlet Node,  !- Air Inlet Node Name
    Sp-M S1 Apartment Sys-1 Flr-1 Sch-G HPlcmt-south ZN PTAC Heating Coil Outlet Node;  !- Air Outlet Node Name

Coil:Heating:Electric,
    Coil Heating Electric 9, !- Name
    ON_OFF_ALWAYS_OFF,       !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    Sp-M S2 Apartment Sys-1 Flr-1 Sch-G HPlcmt-south ZN PTAC Cooling Coil Outlet Node,  !- Air Inlet Node Name
    Sp-M S2 Apartment Sys-1 Flr-1 Sch-G HPlcmt-south ZN PTAC Heating Coil Outlet Node;  !- Air Outlet Node Name

Coil:Heating:Electric,
    Coil Heating Electric 8, !- Name
    ON_OFF_ALWAYS_OFF,       !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    Sp-M SE Apartment Sys-1 Flr-1 Sch-G HPlcmt-south ZN PTAC Cooling Coil Outlet Node,  !- Air Inlet Node Name
    Sp-M SE Apartment Sys-1 Flr-1 Sch-G HPlcmt-south ZN PTAC Heating Coil Outlet Node;  !- Air Outlet Node Name

Coil:Heating:Electric,
    Coil Heating Electric 10,!- Name
    ON_OFF_ALWAYS_OFF,       !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    Sp-M SW Apartment Sys-1 Flr-1 Sch-G HPlcmt-south ZN PTAC Cooling Coil Outlet Node,  !- Air Inlet Node Name
    Sp-M SW Apartment Sys-1 Flr-1 Sch-G HPlcmt-south ZN PTAC Heating Coil Outlet Node;  !- Air Outlet Node Name

Coil:Heating:Electric,
    Coil Heating Electric 15,!- Name
    ON_OFF_ALWAYS_OFF,       !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    Sp-T Corridor Sys-1 Flr-2 Sch-G HPlcmt-west ZN PTAC Cooling Coil Outlet Node,  !- Air Inlet Node Name
    Sp-T Corridor Sys-1 Flr-2 Sch-G HPlcmt-west ZN PTAC Heating Coil Outlet Node;  !- Air Outlet Node Name

Coil:Heating:Electric,
    Coil Heating Electric 12,!- Name
    ON_OFF_ALWAYS_OFF,       !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    Sp-T N1 Apartment Sys-1 Flr-2 Sch-G HPlcmt-north ZN PTAC Cooling Coil Outlet Node,  !- Air Inlet Node Name
    Sp-T N1 Apartment Sys-1 Flr-2 Sch-G HPlcmt-north ZN PTAC Heating Coil Outlet Node;  !- Air Outlet Node Name

Coil:Heating:Electric,
    Coil Heating Electric 13,!- Name
    ON_OFF_ALWAYS_OFF,       !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    Sp-T N2 Apartment Sys-1 Flr-2 Sch-G HPlcmt-north ZN PTAC Cooling Coil Outlet Node,  !- Air Inlet Node Name
    Sp-T N2 Apartment Sys-1 Flr-2 Sch-G HPlcmt-north ZN PTAC Heating Coil Outlet Node;  !- Air Outlet Node Name

Coil:Heating:Electric,
    Coil Heating Electric 14,!- Name
    ON_OFF_ALWAYS_OFF,       !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    Sp-T NE Apartment Sys-1 Flr-2 Sch-G HPlcmt-north ZN PTAC Cooling Coil Outlet Node,  !- Air Inlet Node Name
    Sp-T NE Apartment Sys-1 Flr-2 Sch-G HPlcmt-north ZN PTAC Heating Coil Outlet Node;  !- Air Outlet Node Name

Coil:Heating:Electric,
    Coil Heating Electric 11,!- Name
    ON_OFF_ALWAYS_OFF,       !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    Sp-T NW Apartment Sys-1 Flr-2 Sch-G HPlcmt-north ZN PTAC Cooling Coil Outlet Node,  !- Air Inlet Node Name
    Sp-T NW Apartment Sys-1 Flr-2 Sch-G HPlcmt-north ZN PTAC Heating Coil Outlet Node;  !- Air Outlet Node Name

Coil:Heating:Electric,
    Coil Heating Electric 16,!- Name
    ON_OFF_ALWAYS_OFF,       !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    Sp-T S1 Apartment Sys-1 Flr-2 Sch-G HPlcmt-south ZN PTAC Cooling Coil Outlet Node,  !- Air Inlet Node Name
    Sp-T S1 Apartment Sys-1 Flr-2 Sch-G HPlcmt-south ZN PTAC Heating Coil Outlet Node;  !- Air Outlet Node Name

Coil:Heating:Electric,
    Coil Heating Electric 19,!- Name
    ON_OFF_ALWAYS_OFF,       !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    Sp-T S2 Apartment Sys-1 Flr-2 Sch-G HPlcmt-south ZN PTAC Cooling Coil Outlet Node,  !- Air Inlet Node Name
    Sp-T S2 Apartment Sys-1 Flr-2 Sch-G HPlcmt-south ZN PTAC Heating Coil Outlet Node;  !- Air Outlet Node Name

Coil:Heating:Electric,
    Coil Heating Electric 18,!- Name
    ON_OFF_ALWAYS_OFF,       !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    Sp-T SE Apartment Sys-1 Flr-2 Sch-G HPlcmt-south ZN PTAC Cooling Coil Outlet Node,  !- Air Inlet Node Name
    Sp-T SE Apartment Sys-1 Flr-2 Sch-G HPlcmt-south ZN PTAC Heating Coil Outlet Node;  !- Air Outlet Node Name

Coil:Heating:Electric,
    Coil Heating Electric 17,!- Name
    ON_OFF_ALWAYS_OFF,       !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    Sp-T SW Apartment Sys-1 Flr-2 Sch-G HPlcmt-south ZN PTAC Cooling Coil Outlet Node,  !- Air Inlet Node Name
    Sp-T SW Apartment Sys-1 Flr-2 Sch-G HPlcmt-south ZN PTAC Heating Coil Outlet Node;  !- Air Outlet Node Name

Coil:Heating:Electric,
    Coil Heating Electric 1, !- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    Node 36,                 !- Air Inlet Node Name
    Node 35,                 !- Air Outlet Node Name
    Node 35;                 !- Temperature Setpoint Node Name

Coil:Heating:Electric,
    Coil Heating Electric 28,!- Name
    Always On Discrete,      !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    Node 149,                !- Air Inlet Node Name
    Node 148,                !- Air Outlet Node Name
    Node 148;                !- Temperature Setpoint Node Name


!-   ===========  ALL OBJECTS IN CLASS: COILSYSTEM:COOLING:DX ===========

CoilSystem:Cooling:DX,
    Coil Cooling DX Single Speed 1 88kBtu/hr 9.7EER CoilSystem,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 37,                 !- DX Cooling Coil System Inlet Node Name
    Node 36,                 !- DX Cooling Coil System Outlet Node Name
    Node 36,                 !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    Coil Cooling DX Single Speed 1 88kBtu/hr 9.7EER;  !- Cooling Coil Name

CoilSystem:Cooling:DX,
    Coil Cooling DX Single Speed 28 21kBtu/hr 14.0SEER CoilSystem,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 150,                !- DX Cooling Coil System Inlet Node Name
    Node 149,                !- DX Cooling Coil System Outlet Node Name
    Node 149,                !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    Coil Cooling DX Single Speed 28 21kBtu/hr 14.0SEER;  !- Cooling Coil Name


!-   ===========  ALL OBJECTS IN CLASS: CONTROLLER:OUTDOORAIR ===========

Controller:OutdoorAir,
    Controller Outdoor Air 1,!- Name
    Node 34,                 !- Relief Air Outlet Node Name
    Node 28,                 !- Return Air Node Name
    Node 37,                 !- Mixed Air Node Name
    Node 33,                 !- Actuator Node Name
    0,                       !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    DifferentialEnthalpy,    !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    Make-up air unit Occ Sch,!- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    Controller Mechanical Ventilation 1,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

Controller:OutdoorAir,
    Controller Outdoor Air 2,!- Name
    Node 147,                !- Relief Air Outlet Node Name
    Node 141,                !- Return Air Node Name
    Node 150,                !- Mixed Air Node Name
    Node 146,                !- Actuator Node Name
    0,                       !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28,                      !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000,                   !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -100,                    !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    Always On Discrete,      !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    Controller Mechanical Ventilation 2,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type


!-   ===========  ALL OBJECTS IN CLASS: CONTROLLER:MECHANICALVENTILATION ===========

Controller:MechanicalVentilation,
    Controller Mechanical Ventilation 1,  !- Name
    Make-up air unit Occ Sch,!- Availability Schedule Name
    No,                      !- Demand Controlled Ventilation
    ZoneSum,                 !- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    Sp-G Corridor Sys-1 Flr-3 Sch-G HPlcmt-east ZN,  !- Zone 1 Name
    Space Function Corr. < 2.4m wide-sch-G Ventilation,  !- Design Specification Outdoor Air Object Name 1
    Sp-G Corridor Sys-1 Flr-3 Sch-G HPlcmt-east ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 1
    Sp-G N1 Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN,  !- Zone 2 Name
    Space Function Dwelling Unit(s) Ventilation,  !- Design Specification Outdoor Air Object Name 2
    Sp-G N1 Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 2
    Sp-G N2 Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN,  !- Zone 3 Name
    Space Function Dwelling Unit(s) Ventilation,  !- Design Specification Outdoor Air Object Name 3
    Sp-G N2 Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 3
    Sp-G NE Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN,  !- Zone 4 Name
    Space Function Dwelling Unit(s) Ventilation,  !- Design Specification Outdoor Air Object Name 4
    Sp-G NE Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 4
    Sp-G NW Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN,  !- Zone 5 Name
    Space Function Dwelling Unit(s) Ventilation,  !- Design Specification Outdoor Air Object Name 5
    Sp-G NW Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 5
    Sp-G S1 Apartment Sys-1 Flr-3 Sch-G HPlcmt-south ZN,  !- Zone 6 Name
    Space Function Dwelling Unit(s) Ventilation,  !- Design Specification Outdoor Air Object Name 6
    Sp-G S1 Apartment Sys-1 Flr-3 Sch-G HPlcmt-south ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 6
    Sp-G S2 Apartment Sys-1 Flr-3 Sch-G HPlcmt-south ZN,  !- Zone 7 Name
    Space Function Dwelling Unit(s) Ventilation,  !- Design Specification Outdoor Air Object Name 7
    Sp-G S2 Apartment Sys-1 Flr-3 Sch-G HPlcmt-south ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 7
    Sp-G SW Apartment Sys-1 Flr-3 Sch-G HPlcmt-south ZN,  !- Zone 8 Name
    Space Function Dwelling Unit(s) Ventilation,  !- Design Specification Outdoor Air Object Name 8
    Sp-G SW Apartment Sys-1 Flr-3 Sch-G HPlcmt-south ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 8
    Sp-M Corridor Sys-1 Flr-1 Sch-G HPlcmt-east ZN,  !- Zone 9 Name
    Space Function Corr. < 2.4m wide-sch-G Ventilation,  !- Design Specification Outdoor Air Object Name 9
    Sp-M Corridor Sys-1 Flr-1 Sch-G HPlcmt-east ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 9
    Sp-M N1 Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN,  !- Zone 10 Name
    Space Function Dwelling Unit(s) Ventilation,  !- Design Specification Outdoor Air Object Name 10
    Sp-M N1 Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 10
    Sp-M N2 Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN,  !- Zone 11 Name
    Space Function Dwelling Unit(s) Ventilation,  !- Design Specification Outdoor Air Object Name 11
    Sp-M N2 Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 11
    Sp-M NE Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN,  !- Zone 12 Name
    Space Function Dwelling Unit(s) Ventilation,  !- Design Specification Outdoor Air Object Name 12
    Sp-M NE Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 12
    Sp-M NW Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN,  !- Zone 13 Name
    Space Function Dwelling Unit(s) Ventilation,  !- Design Specification Outdoor Air Object Name 13
    Sp-M NW Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 13
    Sp-M S1 Apartment Sys-1 Flr-1 Sch-G HPlcmt-south ZN,  !- Zone 14 Name
    Space Function Dwelling Unit(s) Ventilation,  !- Design Specification Outdoor Air Object Name 14
    Sp-M S1 Apartment Sys-1 Flr-1 Sch-G HPlcmt-south ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 14
    Sp-M S2 Apartment Sys-1 Flr-1 Sch-G HPlcmt-south ZN,  !- Zone 15 Name
    Space Function Dwelling Unit(s) Ventilation,  !- Design Specification Outdoor Air Object Name 15
    Sp-M S2 Apartment Sys-1 Flr-1 Sch-G HPlcmt-south ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 15
    Sp-M SE Apartment Sys-1 Flr-1 Sch-G HPlcmt-south ZN,  !- Zone 16 Name
    Space Function Dwelling Unit(s) Ventilation,  !- Design Specification Outdoor Air Object Name 16
    Sp-M SE Apartment Sys-1 Flr-1 Sch-G HPlcmt-south ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 16
    Sp-M SW Apartment Sys-1 Flr-1 Sch-G HPlcmt-south ZN,  !- Zone 17 Name
    Space Function Dwelling Unit(s) Ventilation,  !- Design Specification Outdoor Air Object Name 17
    Sp-M SW Apartment Sys-1 Flr-1 Sch-G HPlcmt-south ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 17
    Sp-T Corridor Sys-1 Flr-2 Sch-G HPlcmt-west ZN,  !- Zone 18 Name
    Space Function Corr. < 2.4m wide-sch-G Ventilation,  !- Design Specification Outdoor Air Object Name 18
    Sp-T Corridor Sys-1 Flr-2 Sch-G HPlcmt-west ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 18
    Sp-T N1 Apartment Sys-1 Flr-2 Sch-G HPlcmt-north ZN,  !- Zone 19 Name
    Space Function Dwelling Unit(s) Ventilation,  !- Design Specification Outdoor Air Object Name 19
    Sp-T N1 Apartment Sys-1 Flr-2 Sch-G HPlcmt-north ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 19
    Sp-T N2 Apartment Sys-1 Flr-2 Sch-G HPlcmt-north ZN,  !- Zone 20 Name
    Space Function Dwelling Unit(s) Ventilation,  !- Design Specification Outdoor Air Object Name 20
    Sp-T N2 Apartment Sys-1 Flr-2 Sch-G HPlcmt-north ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 20
    Sp-T NE Apartment Sys-1 Flr-2 Sch-G HPlcmt-north ZN,  !- Zone 21 Name
    Space Function Dwelling Unit(s) Ventilation,  !- Design Specification Outdoor Air Object Name 21
    Sp-T NE Apartment Sys-1 Flr-2 Sch-G HPlcmt-north ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 21
    Sp-T NW Apartment Sys-1 Flr-2 Sch-G HPlcmt-north ZN,  !- Zone 22 Name
    Space Function Dwelling Unit(s) Ventilation,  !- Design Specification Outdoor Air Object Name 22
    Sp-T NW Apartment Sys-1 Flr-2 Sch-G HPlcmt-north ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 22
    Sp-T S1 Apartment Sys-1 Flr-2 Sch-G HPlcmt-south ZN,  !- Zone 23 Name
    Space Function Dwelling Unit(s) Ventilation,  !- Design Specification Outdoor Air Object Name 23
    Sp-T S1 Apartment Sys-1 Flr-2 Sch-G HPlcmt-south ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 23
    Sp-T S2 Apartment Sys-1 Flr-2 Sch-G HPlcmt-south ZN,  !- Zone 24 Name
    Space Function Dwelling Unit(s) Ventilation,  !- Design Specification Outdoor Air Object Name 24
    Sp-T S2 Apartment Sys-1 Flr-2 Sch-G HPlcmt-south ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 24
    Sp-T SE Apartment Sys-1 Flr-2 Sch-G HPlcmt-south ZN,  !- Zone 25 Name
    Space Function Dwelling Unit(s) Ventilation,  !- Design Specification Outdoor Air Object Name 25
    Sp-T SE Apartment Sys-1 Flr-2 Sch-G HPlcmt-south ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 25
    Sp-T SW Apartment Sys-1 Flr-2 Sch-G HPlcmt-south ZN,  !- Zone 26 Name
    Space Function Dwelling Unit(s) Ventilation,  !- Design Specification Outdoor Air Object Name 26
    Sp-T SW Apartment Sys-1 Flr-2 Sch-G HPlcmt-south ZN Design Spec Zone Air Dist;  !- Design Specification Zone Air Distribution Object Name 26

Controller:MechanicalVentilation,
    Controller Mechanical Ventilation 2,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    No,                      !- Demand Controlled Ventilation
    ZoneSum,                 !- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    Sp-Office Sys-3 Flr-3 Sch-C HPlcmt-south ZN,  !- Zone 1 Name
    Space Function Conf./meet./multi-purpose Ventilation,  !- Design Specification Outdoor Air Object Name 1
    Sp-Office Sys-3 Flr-3 Sch-C HPlcmt-south ZN Design Spec Zone Air Dist;  !- Design Specification Zone Air Distribution Object Name 1


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:CONTROLLERLIST ===========

AirLoopHVAC:ControllerList,
    Air Loop HVAC Outdoor Air System 1 Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    Controller Outdoor Air 1;!- Controller 1 Name

AirLoopHVAC:ControllerList,
    Air Loop HVAC Outdoor Air System 2 Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    Controller Outdoor Air 2;!- Controller 1 Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC ===========

AirLoopHVAC,
    Make-up air unit,        !- Name
    ,                        !- Controller List Name
    Make-up air unit AvailabilityManagerAssignmentList,  !- Availability Manager List Name
    AutoSize,                !- Design Supply Air Flow Rate {m3/s}
    Make-up air unit Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Node 28,                 !- Supply Side Inlet Node Name
    Node 31,                 !- Demand Side Outlet Node Name
    Make-up air unit Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    Make-up air unit Supply Outlet Nodes;  !- Supply Side Outlet Node Names

AirLoopHVAC,
    Sp-Office Sys-3 Flr-3 Sch-C HPlcmt-south ZN NECB System 3 PSZ,  !- Name
    ,                        !- Controller List Name
    Sp-Office Sys-3 Flr-3 Sch-C HPlcmt-south ZN NECB System 3 PSZAvailability Manager List,  !- Availability Manager List Name
    AutoSize,                !- Design Supply Air Flow Rate {m3/s}
    Sp-Office Sys-3 Flr-3 Sch-C HPlcmt-south ZN NECB System 3 PSZ Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Node 141,                !- Supply Side Inlet Node Name
    Node 144,                !- Demand Side Outlet Node Name
    Sp-Office Sys-3 Flr-3 Sch-C HPlcmt-south ZN NECB System 3 PSZ Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    Sp-Office Sys-3 Flr-3 Sch-C HPlcmt-south ZN NECB System 3 PSZ Supply Outlet Nodes;  !- Supply Side Outlet Node Names


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:OUTDOORAIRSYSTEM:EQUIPMENTLIST ===========

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    Air Loop HVAC Outdoor Air System 1 Equipment List,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 1 Outdoor Air Mixer;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    Air Loop HVAC Outdoor Air System 2 Equipment List,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 2 Outdoor Air Mixer;  !- Component 1 Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:OUTDOORAIRSYSTEM ===========

AirLoopHVAC:OutdoorAirSystem,
    Air Loop HVAC Outdoor Air System 1,  !- Name
    Air Loop HVAC Outdoor Air System 1 Controller List,  !- Controller List Name
    Air Loop HVAC Outdoor Air System 1 Equipment List,  !- Outdoor Air Equipment List Name
    Air Loop HVAC Outdoor Air System 1 Availability Manager List;  !- Availability Manager List Name

AirLoopHVAC:OutdoorAirSystem,
    Air Loop HVAC Outdoor Air System 2,  !- Name
    Air Loop HVAC Outdoor Air System 2 Controller List,  !- Controller List Name
    Air Loop HVAC Outdoor Air System 2 Equipment List,  !- Outdoor Air Equipment List Name
    Air Loop HVAC Outdoor Air System 2 Availability Manager List;  !- Availability Manager List Name


!-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:MIXER ===========

OutdoorAir:Mixer,
    Sp-G Corridor Sys-1 Flr-3 Sch-G HPlcmt-east ZN PTAC OA Mixer,  !- Name
    Sp-G Corridor Sys-1 Flr-3 Sch-G HPlcmt-east ZN PTAC Mixed Air Node,  !- Mixed Air Node Name
    Sp-G Corridor Sys-1 Flr-3 Sch-G HPlcmt-east ZN PTAC OA Node,  !- Outdoor Air Stream Node Name
    Sp-G Corridor Sys-1 Flr-3 Sch-G HPlcmt-east ZN PTAC Relief Air Node,  !- Relief Air Stream Node Name
    Node 125;                !- Return Air Stream Node Name

OutdoorAir:Mixer,
    Sp-G N1 Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN PTAC OA Mixer,  !- Name
    Sp-G N1 Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN PTAC Mixed Air Node,  !- Mixed Air Node Name
    Sp-G N1 Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN PTAC OA Node,  !- Outdoor Air Stream Node Name
    Sp-G N1 Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN PTAC Relief Air Node,  !- Relief Air Stream Node Name
    Node 117;                !- Return Air Stream Node Name

OutdoorAir:Mixer,
    Sp-G N2 Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN PTAC OA Mixer,  !- Name
    Sp-G N2 Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN PTAC Mixed Air Node,  !- Mixed Air Node Name
    Sp-G N2 Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN PTAC OA Node,  !- Outdoor Air Stream Node Name
    Sp-G N2 Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN PTAC Relief Air Node,  !- Relief Air Stream Node Name
    Node 113;                !- Return Air Stream Node Name

OutdoorAir:Mixer,
    Sp-G NE Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN PTAC OA Mixer,  !- Name
    Sp-G NE Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN PTAC Mixed Air Node,  !- Mixed Air Node Name
    Sp-G NE Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN PTAC OA Node,  !- Outdoor Air Stream Node Name
    Sp-G NE Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN PTAC Relief Air Node,  !- Relief Air Stream Node Name
    Node 121;                !- Return Air Stream Node Name

OutdoorAir:Mixer,
    Sp-G NW Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN PTAC OA Mixer,  !- Name
    Sp-G NW Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN PTAC Mixed Air Node,  !- Mixed Air Node Name
    Sp-G NW Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN PTAC OA Node,  !- Outdoor Air Stream Node Name
    Sp-G NW Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN PTAC Relief Air Node,  !- Relief Air Stream Node Name
    Node 109;                !- Return Air Stream Node Name

OutdoorAir:Mixer,
    Sp-G S1 Apartment Sys-1 Flr-3 Sch-G HPlcmt-south ZN PTAC OA Mixer,  !- Name
    Sp-G S1 Apartment Sys-1 Flr-3 Sch-G HPlcmt-south ZN PTAC Mixed Air Node,  !- Mixed Air Node Name
    Sp-G S1 Apartment Sys-1 Flr-3 Sch-G HPlcmt-south ZN PTAC OA Node,  !- Outdoor Air Stream Node Name
    Sp-G S1 Apartment Sys-1 Flr-3 Sch-G HPlcmt-south ZN PTAC Relief Air Node,  !- Relief Air Stream Node Name
    Node 129;                !- Return Air Stream Node Name

OutdoorAir:Mixer,
    Sp-G S2 Apartment Sys-1 Flr-3 Sch-G HPlcmt-south ZN PTAC OA Mixer,  !- Name
    Sp-G S2 Apartment Sys-1 Flr-3 Sch-G HPlcmt-south ZN PTAC Mixed Air Node,  !- Mixed Air Node Name
    Sp-G S2 Apartment Sys-1 Flr-3 Sch-G HPlcmt-south ZN PTAC OA Node,  !- Outdoor Air Stream Node Name
    Sp-G S2 Apartment Sys-1 Flr-3 Sch-G HPlcmt-south ZN PTAC Relief Air Node,  !- Relief Air Stream Node Name
    Node 133;                !- Return Air Stream Node Name

OutdoorAir:Mixer,
    Sp-G SW Apartment Sys-1 Flr-3 Sch-G HPlcmt-south ZN PTAC OA Mixer,  !- Name
    Sp-G SW Apartment Sys-1 Flr-3 Sch-G HPlcmt-south ZN PTAC Mixed Air Node,  !- Mixed Air Node Name
    Sp-G SW Apartment Sys-1 Flr-3 Sch-G HPlcmt-south ZN PTAC OA Node,  !- Outdoor Air Stream Node Name
    Sp-G SW Apartment Sys-1 Flr-3 Sch-G HPlcmt-south ZN PTAC Relief Air Node,  !- Relief Air Stream Node Name
    Node 137;                !- Return Air Stream Node Name

OutdoorAir:Mixer,
    Sp-M Corridor Sys-1 Flr-1 Sch-G HPlcmt-east ZN PTAC OA Mixer,  !- Name
    Sp-M Corridor Sys-1 Flr-1 Sch-G HPlcmt-east ZN PTAC Mixed Air Node,  !- Mixed Air Node Name
    Sp-M Corridor Sys-1 Flr-1 Sch-G HPlcmt-east ZN PTAC OA Node,  !- Outdoor Air Stream Node Name
    Sp-M Corridor Sys-1 Flr-1 Sch-G HPlcmt-east ZN PTAC Relief Air Node,  !- Relief Air Stream Node Name
    Node 53;                 !- Return Air Stream Node Name

OutdoorAir:Mixer,
    Sp-M N1 Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN PTAC OA Mixer,  !- Name
    Sp-M N1 Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN PTAC Mixed Air Node,  !- Mixed Air Node Name
    Sp-M N1 Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN PTAC OA Node,  !- Outdoor Air Stream Node Name
    Sp-M N1 Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN PTAC Relief Air Node,  !- Relief Air Stream Node Name
    Node 45;                 !- Return Air Stream Node Name

OutdoorAir:Mixer,
    Sp-M N2 Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN PTAC OA Mixer,  !- Name
    Sp-M N2 Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN PTAC Mixed Air Node,  !- Mixed Air Node Name
    Sp-M N2 Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN PTAC OA Node,  !- Outdoor Air Stream Node Name
    Sp-M N2 Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN PTAC Relief Air Node,  !- Relief Air Stream Node Name
    Node 41;                 !- Return Air Stream Node Name

OutdoorAir:Mixer,
    Sp-M NE Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN PTAC OA Mixer,  !- Name
    Sp-M NE Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN PTAC Mixed Air Node,  !- Mixed Air Node Name
    Sp-M NE Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN PTAC OA Node,  !- Outdoor Air Stream Node Name
    Sp-M NE Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN PTAC Relief Air Node,  !- Relief Air Stream Node Name
    Node 38;                 !- Return Air Stream Node Name

OutdoorAir:Mixer,
    Sp-M NW Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN PTAC OA Mixer,  !- Name
    Sp-M NW Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN PTAC Mixed Air Node,  !- Mixed Air Node Name
    Sp-M NW Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN PTAC OA Node,  !- Outdoor Air Stream Node Name
    Sp-M NW Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN PTAC Relief Air Node,  !- Relief Air Stream Node Name
    Node 49;                 !- Return Air Stream Node Name

OutdoorAir:Mixer,
    Sp-M S1 Apartment Sys-1 Flr-1 Sch-G HPlcmt-south ZN PTAC OA Mixer,  !- Name
    Sp-M S1 Apartment Sys-1 Flr-1 Sch-G HPlcmt-south ZN PTAC Mixed Air Node,  !- Mixed Air Node Name
    Sp-M S1 Apartment Sys-1 Flr-1 Sch-G HPlcmt-south ZN PTAC OA Node,  !- Outdoor Air Stream Node Name
    Sp-M S1 Apartment Sys-1 Flr-1 Sch-G HPlcmt-south ZN PTAC Relief Air Node,  !- Relief Air Stream Node Name
    Node 57;                 !- Return Air Stream Node Name

OutdoorAir:Mixer,
    Sp-M S2 Apartment Sys-1 Flr-1 Sch-G HPlcmt-south ZN PTAC OA Mixer,  !- Name
    Sp-M S2 Apartment Sys-1 Flr-1 Sch-G HPlcmt-south ZN PTAC Mixed Air Node,  !- Mixed Air Node Name
    Sp-M S2 Apartment Sys-1 Flr-1 Sch-G HPlcmt-south ZN PTAC OA Node,  !- Outdoor Air Stream Node Name
    Sp-M S2 Apartment Sys-1 Flr-1 Sch-G HPlcmt-south ZN PTAC Relief Air Node,  !- Relief Air Stream Node Name
    Node 65;                 !- Return Air Stream Node Name

OutdoorAir:Mixer,
    Sp-M SE Apartment Sys-1 Flr-1 Sch-G HPlcmt-south ZN PTAC OA Mixer,  !- Name
    Sp-M SE Apartment Sys-1 Flr-1 Sch-G HPlcmt-south ZN PTAC Mixed Air Node,  !- Mixed Air Node Name
    Sp-M SE Apartment Sys-1 Flr-1 Sch-G HPlcmt-south ZN PTAC OA Node,  !- Outdoor Air Stream Node Name
    Sp-M SE Apartment Sys-1 Flr-1 Sch-G HPlcmt-south ZN PTAC Relief Air Node,  !- Relief Air Stream Node Name
    Node 61;                 !- Return Air Stream Node Name

OutdoorAir:Mixer,
    Sp-M SW Apartment Sys-1 Flr-1 Sch-G HPlcmt-south ZN PTAC OA Mixer,  !- Name
    Sp-M SW Apartment Sys-1 Flr-1 Sch-G HPlcmt-south ZN PTAC Mixed Air Node,  !- Mixed Air Node Name
    Sp-M SW Apartment Sys-1 Flr-1 Sch-G HPlcmt-south ZN PTAC OA Node,  !- Outdoor Air Stream Node Name
    Sp-M SW Apartment Sys-1 Flr-1 Sch-G HPlcmt-south ZN PTAC Relief Air Node,  !- Relief Air Stream Node Name
    Node 69;                 !- Return Air Stream Node Name

OutdoorAir:Mixer,
    Sp-T Corridor Sys-1 Flr-2 Sch-G HPlcmt-west ZN PTAC OA Mixer,  !- Name
    Sp-T Corridor Sys-1 Flr-2 Sch-G HPlcmt-west ZN PTAC Mixed Air Node,  !- Mixed Air Node Name
    Sp-T Corridor Sys-1 Flr-2 Sch-G HPlcmt-west ZN PTAC OA Node,  !- Outdoor Air Stream Node Name
    Sp-T Corridor Sys-1 Flr-2 Sch-G HPlcmt-west ZN PTAC Relief Air Node,  !- Relief Air Stream Node Name
    Node 89;                 !- Return Air Stream Node Name

OutdoorAir:Mixer,
    Sp-T N1 Apartment Sys-1 Flr-2 Sch-G HPlcmt-north ZN PTAC OA Mixer,  !- Name
    Sp-T N1 Apartment Sys-1 Flr-2 Sch-G HPlcmt-north ZN PTAC Mixed Air Node,  !- Mixed Air Node Name
    Sp-T N1 Apartment Sys-1 Flr-2 Sch-G HPlcmt-north ZN PTAC OA Node,  !- Outdoor Air Stream Node Name
    Sp-T N1 Apartment Sys-1 Flr-2 Sch-G HPlcmt-north ZN PTAC Relief Air Node,  !- Relief Air Stream Node Name
    Node 77;                 !- Return Air Stream Node Name

OutdoorAir:Mixer,
    Sp-T N2 Apartment Sys-1 Flr-2 Sch-G HPlcmt-north ZN PTAC OA Mixer,  !- Name
    Sp-T N2 Apartment Sys-1 Flr-2 Sch-G HPlcmt-north ZN PTAC Mixed Air Node,  !- Mixed Air Node Name
    Sp-T N2 Apartment Sys-1 Flr-2 Sch-G HPlcmt-north ZN PTAC OA Node,  !- Outdoor Air Stream Node Name
    Sp-T N2 Apartment Sys-1 Flr-2 Sch-G HPlcmt-north ZN PTAC Relief Air Node,  !- Relief Air Stream Node Name
    Node 81;                 !- Return Air Stream Node Name

OutdoorAir:Mixer,
    Sp-T NE Apartment Sys-1 Flr-2 Sch-G HPlcmt-north ZN PTAC OA Mixer,  !- Name
    Sp-T NE Apartment Sys-1 Flr-2 Sch-G HPlcmt-north ZN PTAC Mixed Air Node,  !- Mixed Air Node Name
    Sp-T NE Apartment Sys-1 Flr-2 Sch-G HPlcmt-north ZN PTAC OA Node,  !- Outdoor Air Stream Node Name
    Sp-T NE Apartment Sys-1 Flr-2 Sch-G HPlcmt-north ZN PTAC Relief Air Node,  !- Relief Air Stream Node Name
    Node 85;                 !- Return Air Stream Node Name

OutdoorAir:Mixer,
    Sp-T NW Apartment Sys-1 Flr-2 Sch-G HPlcmt-north ZN PTAC OA Mixer,  !- Name
    Sp-T NW Apartment Sys-1 Flr-2 Sch-G HPlcmt-north ZN PTAC Mixed Air Node,  !- Mixed Air Node Name
    Sp-T NW Apartment Sys-1 Flr-2 Sch-G HPlcmt-north ZN PTAC OA Node,  !- Outdoor Air Stream Node Name
    Sp-T NW Apartment Sys-1 Flr-2 Sch-G HPlcmt-north ZN PTAC Relief Air Node,  !- Relief Air Stream Node Name
    Node 73;                 !- Return Air Stream Node Name

OutdoorAir:Mixer,
    Sp-T S1 Apartment Sys-1 Flr-2 Sch-G HPlcmt-south ZN PTAC OA Mixer,  !- Name
    Sp-T S1 Apartment Sys-1 Flr-2 Sch-G HPlcmt-south ZN PTAC Mixed Air Node,  !- Mixed Air Node Name
    Sp-T S1 Apartment Sys-1 Flr-2 Sch-G HPlcmt-south ZN PTAC OA Node,  !- Outdoor Air Stream Node Name
    Sp-T S1 Apartment Sys-1 Flr-2 Sch-G HPlcmt-south ZN PTAC Relief Air Node,  !- Relief Air Stream Node Name
    Node 93;                 !- Return Air Stream Node Name

OutdoorAir:Mixer,
    Sp-T S2 Apartment Sys-1 Flr-2 Sch-G HPlcmt-south ZN PTAC OA Mixer,  !- Name
    Sp-T S2 Apartment Sys-1 Flr-2 Sch-G HPlcmt-south ZN PTAC Mixed Air Node,  !- Mixed Air Node Name
    Sp-T S2 Apartment Sys-1 Flr-2 Sch-G HPlcmt-south ZN PTAC OA Node,  !- Outdoor Air Stream Node Name
    Sp-T S2 Apartment Sys-1 Flr-2 Sch-G HPlcmt-south ZN PTAC Relief Air Node,  !- Relief Air Stream Node Name
    Node 105;                !- Return Air Stream Node Name

OutdoorAir:Mixer,
    Sp-T SE Apartment Sys-1 Flr-2 Sch-G HPlcmt-south ZN PTAC OA Mixer,  !- Name
    Sp-T SE Apartment Sys-1 Flr-2 Sch-G HPlcmt-south ZN PTAC Mixed Air Node,  !- Mixed Air Node Name
    Sp-T SE Apartment Sys-1 Flr-2 Sch-G HPlcmt-south ZN PTAC OA Node,  !- Outdoor Air Stream Node Name
    Sp-T SE Apartment Sys-1 Flr-2 Sch-G HPlcmt-south ZN PTAC Relief Air Node,  !- Relief Air Stream Node Name
    Node 101;                !- Return Air Stream Node Name

OutdoorAir:Mixer,
    Sp-T SW Apartment Sys-1 Flr-2 Sch-G HPlcmt-south ZN PTAC OA Mixer,  !- Name
    Sp-T SW Apartment Sys-1 Flr-2 Sch-G HPlcmt-south ZN PTAC Mixed Air Node,  !- Mixed Air Node Name
    Sp-T SW Apartment Sys-1 Flr-2 Sch-G HPlcmt-south ZN PTAC OA Node,  !- Outdoor Air Stream Node Name
    Sp-T SW Apartment Sys-1 Flr-2 Sch-G HPlcmt-south ZN PTAC Relief Air Node,  !- Relief Air Stream Node Name
    Node 97;                 !- Return Air Stream Node Name

OutdoorAir:Mixer,
    Air Loop HVAC Outdoor Air System 1 Outdoor Air Mixer,  !- Name
    Node 37,                 !- Mixed Air Node Name
    Node 33,                 !- Outdoor Air Stream Node Name
    Node 34,                 !- Relief Air Stream Node Name
    Node 28;                 !- Return Air Stream Node Name

OutdoorAir:Mixer,
    Air Loop HVAC Outdoor Air System 2 Outdoor Air Mixer,  !- Name
    Node 150,                !- Mixed Air Node Name
    Node 146,                !- Outdoor Air Stream Node Name
    Node 147,                !- Relief Air Stream Node Name
    Node 141;                !- Return Air Stream Node Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:ZONESPLITTER ===========

AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 1,  !- Name
    Node 30,                 !- Inlet Node Name
    Node 32,                 !- Outlet 1 Node Name
    Node 43,                 !- Outlet 2 Node Name
    Node 47,                 !- Outlet 3 Node Name
    Node 51,                 !- Outlet 4 Node Name
    Node 55,                 !- Outlet 5 Node Name
    Node 59,                 !- Outlet 6 Node Name
    Node 63,                 !- Outlet 7 Node Name
    Node 67,                 !- Outlet 8 Node Name
    Node 71,                 !- Outlet 9 Node Name
    Node 75,                 !- Outlet 10 Node Name
    Node 79,                 !- Outlet 11 Node Name
    Node 83,                 !- Outlet 12 Node Name
    Node 87,                 !- Outlet 13 Node Name
    Node 91,                 !- Outlet 14 Node Name
    Node 95,                 !- Outlet 15 Node Name
    Node 99,                 !- Outlet 16 Node Name
    Node 103,                !- Outlet 17 Node Name
    Node 107,                !- Outlet 18 Node Name
    Node 111,                !- Outlet 19 Node Name
    Node 115,                !- Outlet 20 Node Name
    Node 119,                !- Outlet 21 Node Name
    Node 123,                !- Outlet 22 Node Name
    Node 127,                !- Outlet 23 Node Name
    Node 131,                !- Outlet 24 Node Name
    Node 135,                !- Outlet 25 Node Name
    Node 139;                !- Outlet 26 Node Name

AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 2,  !- Name
    Node 143,                !- Inlet Node Name
    Node 145;                !- Outlet 1 Node Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:SUPPLYPATH ===========

AirLoopHVAC:SupplyPath,
    Make-up air unit Node 30 Supply Path,  !- Name
    Node 30,                 !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Air Loop HVAC Zone Splitter 1;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
    Sp-Office Sys-3 Flr-3 Sch-C HPlcmt-south ZN NECB System 3 PSZ Node 143 Supply Path,  !- Name
    Node 143,                !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Air Loop HVAC Zone Splitter 2;  !- Component 1 Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:ZONEMIXER ===========

AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 1,  !- Name
    Node 31,                 !- Outlet Node Name
    Node 40,                 !- Inlet 1 Node Name
    Node 44,                 !- Inlet 2 Node Name
    Node 48,                 !- Inlet 3 Node Name
    Node 52,                 !- Inlet 4 Node Name
    Node 56,                 !- Inlet 5 Node Name
    Node 60,                 !- Inlet 6 Node Name
    Node 64,                 !- Inlet 7 Node Name
    Node 68,                 !- Inlet 8 Node Name
    Node 72,                 !- Inlet 9 Node Name
    Node 76,                 !- Inlet 10 Node Name
    Node 80,                 !- Inlet 11 Node Name
    Node 84,                 !- Inlet 12 Node Name
    Node 88,                 !- Inlet 13 Node Name
    Node 92,                 !- Inlet 14 Node Name
    Node 96,                 !- Inlet 15 Node Name
    Node 100,                !- Inlet 16 Node Name
    Node 104,                !- Inlet 17 Node Name
    Node 108,                !- Inlet 18 Node Name
    Node 112,                !- Inlet 19 Node Name
    Node 116,                !- Inlet 20 Node Name
    Node 120,                !- Inlet 21 Node Name
    Node 124,                !- Inlet 22 Node Name
    Node 128,                !- Inlet 23 Node Name
    Node 132,                !- Inlet 24 Node Name
    Node 136,                !- Inlet 25 Node Name
    Node 140;                !- Inlet 26 Node Name

AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 2,  !- Name
    Node 144,                !- Outlet Node Name
    Node 151;                !- Inlet 1 Node Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:RETURNPATH ===========

AirLoopHVAC:ReturnPath,
    Make-up air unit Return Path,  !- Name
    Node 31,                 !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 1;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
    Sp-Office Sys-3 Flr-3 Sch-C HPlcmt-south ZN NECB System 3 PSZ Return Path,  !- Name
    Node 144,                !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 2;  !- Component 1 Name


!-   ===========  ALL OBJECTS IN CLASS: BRANCH ===========

Branch,
    Make-up air unit Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 1,  !- Component 1 Name
    Node 28,                 !- Component 1 Inlet Node Name
    Node 37,                 !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,   !- Component 2 Object Type
    Coil Cooling DX Single Speed 1 88kBtu/hr 9.7EER CoilSystem,  !- Component 2 Name
    Node 37,                 !- Component 2 Inlet Node Name
    Node 36,                 !- Component 2 Outlet Node Name
    Coil:Heating:Electric,   !- Component 3 Object Type
    Coil Heating Electric 1, !- Component 3 Name
    Node 36,                 !- Component 3 Inlet Node Name
    Node 35,                 !- Component 3 Outlet Node Name
    Fan:ConstantVolume,      !- Component 4 Object Type
    Fan Constant Volume 1,   !- Component 4 Name
    Node 35,                 !- Component 4 Inlet Node Name
    Node 29;                 !- Component 4 Outlet Node Name

Branch,
    Sp-Office Sys-3 Flr-3 Sch-C HPlcmt-south ZN NECB System 3 PSZ Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    Air Loop HVAC Outdoor Air System 2,  !- Component 1 Name
    Node 141,                !- Component 1 Inlet Node Name
    Node 150,                !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,   !- Component 2 Object Type
    Coil Cooling DX Single Speed 28 21kBtu/hr 14.0SEER CoilSystem,  !- Component 2 Name
    Node 150,                !- Component 2 Inlet Node Name
    Node 149,                !- Component 2 Outlet Node Name
    Coil:Heating:Electric,   !- Component 3 Object Type
    Coil Heating Electric 28,!- Component 3 Name
    Node 149,                !- Component 3 Inlet Node Name
    Node 148,                !- Component 3 Outlet Node Name
    Fan:ConstantVolume,      !- Component 4 Object Type
    Fan Constant Volume 28,  !- Component 4 Name
    Node 148,                !- Component 4 Inlet Node Name
    Node 142;                !- Component 4 Outlet Node Name

Branch,
    Main Service Water Loop Supply Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:ConstantSpeed,      !- Component 1 Object Type
    Service Water Loop Pump, !- Component 1 Name
    Node 152,                !- Component 1 Inlet Node Name
    Node 158;                !- Component 1 Outlet Node Name

Branch,
    Main Service Water Loop Supply Branch 1,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterHeater:Mixed,       !- Component 1 Object Type
    1150.0gal Electricity Water Heater - 1150kBtu/hr 1.0 Therm Eff,  !- Component 1 Name
    Node 154,                !- Component 1 Inlet Node Name
    Node 159;                !- Component 1 Outlet Node Name

Branch,
    Main Service Water Loop Supply Branch 2,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Pipe Adiabatic 1,        !- Component 1 Name
    Node 160,                !- Component 1 Inlet Node Name
    Node 161;                !- Component 1 Outlet Node Name

Branch,
    Main Service Water Loop Supply Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Pipe Adiabatic 3,        !- Component 1 Name
    Node 163,                !- Component 1 Inlet Node Name
    Node 153;                !- Component 1 Outlet Node Name

Branch,
    Main Service Water Loop Demand Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Pipe Adiabatic 4,        !- Component 1 Name
    Node 155,                !- Component 1 Inlet Node Name
    Node 164;                !- Component 1 Outlet Node Name

Branch,
    Main Service Water Loop Demand Branch 1,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Pipe Adiabatic 2,        !- Component 1 Name
    Node 157,                !- Component 1 Inlet Node Name
    Node 162;                !- Component 1 Outlet Node Name

Branch,
    Main Service Water Loop Demand Branch 2,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Water Use Connections 1, !- Component 1 Name
    Node 166,                !- Component 1 Inlet Node Name
    Node 167;                !- Component 1 Outlet Node Name

Branch,
    Main Service Water Loop Demand Branch 3,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Water Use Connections 2, !- Component 1 Name
    Node 168,                !- Component 1 Inlet Node Name
    Node 169;                !- Component 1 Outlet Node Name

Branch,
    Main Service Water Loop Demand Branch 4,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Water Use Connections 3, !- Component 1 Name
    Node 170,                !- Component 1 Inlet Node Name
    Node 171;                !- Component 1 Outlet Node Name

Branch,
    Main Service Water Loop Demand Branch 5,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Water Use Connections 4, !- Component 1 Name
    Node 172,                !- Component 1 Inlet Node Name
    Node 173;                !- Component 1 Outlet Node Name

Branch,
    Main Service Water Loop Demand Branch 6,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Water Use Connections 5, !- Component 1 Name
    Node 174,                !- Component 1 Inlet Node Name
    Node 175;                !- Component 1 Outlet Node Name

Branch,
    Main Service Water Loop Demand Branch 7,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Water Use Connections 6, !- Component 1 Name
    Node 176,                !- Component 1 Inlet Node Name
    Node 177;                !- Component 1 Outlet Node Name

Branch,
    Main Service Water Loop Demand Branch 8,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Water Use Connections 7, !- Component 1 Name
    Node 178,                !- Component 1 Inlet Node Name
    Node 179;                !- Component 1 Outlet Node Name

Branch,
    Main Service Water Loop Demand Branch 9,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Water Use Connections 8, !- Component 1 Name
    Node 180,                !- Component 1 Inlet Node Name
    Node 181;                !- Component 1 Outlet Node Name

Branch,
    Main Service Water Loop Demand Branch 10,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Water Use Connections 9, !- Component 1 Name
    Node 182,                !- Component 1 Inlet Node Name
    Node 183;                !- Component 1 Outlet Node Name

Branch,
    Main Service Water Loop Demand Branch 11,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Water Use Connections 10,!- Component 1 Name
    Node 184,                !- Component 1 Inlet Node Name
    Node 185;                !- Component 1 Outlet Node Name

Branch,
    Main Service Water Loop Demand Branch 12,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Water Use Connections 11,!- Component 1 Name
    Node 186,                !- Component 1 Inlet Node Name
    Node 187;                !- Component 1 Outlet Node Name

Branch,
    Main Service Water Loop Demand Branch 13,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Water Use Connections 12,!- Component 1 Name
    Node 188,                !- Component 1 Inlet Node Name
    Node 189;                !- Component 1 Outlet Node Name

Branch,
    Main Service Water Loop Demand Branch 14,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Water Use Connections 13,!- Component 1 Name
    Node 190,                !- Component 1 Inlet Node Name
    Node 191;                !- Component 1 Outlet Node Name

Branch,
    Main Service Water Loop Demand Branch 15,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Water Use Connections 14,!- Component 1 Name
    Node 192,                !- Component 1 Inlet Node Name
    Node 193;                !- Component 1 Outlet Node Name

Branch,
    Main Service Water Loop Demand Branch 16,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Water Use Connections 15,!- Component 1 Name
    Node 194,                !- Component 1 Inlet Node Name
    Node 195;                !- Component 1 Outlet Node Name

Branch,
    Main Service Water Loop Demand Branch 17,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Water Use Connections 16,!- Component 1 Name
    Node 196,                !- Component 1 Inlet Node Name
    Node 197;                !- Component 1 Outlet Node Name

Branch,
    Main Service Water Loop Demand Branch 18,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Water Use Connections 17,!- Component 1 Name
    Node 198,                !- Component 1 Inlet Node Name
    Node 199;                !- Component 1 Outlet Node Name

Branch,
    Main Service Water Loop Demand Branch 19,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Water Use Connections 18,!- Component 1 Name
    Node 200,                !- Component 1 Inlet Node Name
    Node 201;                !- Component 1 Outlet Node Name

Branch,
    Main Service Water Loop Demand Branch 20,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Water Use Connections 19,!- Component 1 Name
    Node 202,                !- Component 1 Inlet Node Name
    Node 203;                !- Component 1 Outlet Node Name

Branch,
    Main Service Water Loop Demand Branch 21,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Water Use Connections 20,!- Component 1 Name
    Node 204,                !- Component 1 Inlet Node Name
    Node 205;                !- Component 1 Outlet Node Name

Branch,
    Main Service Water Loop Demand Branch 22,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Water Use Connections 21,!- Component 1 Name
    Node 206,                !- Component 1 Inlet Node Name
    Node 207;                !- Component 1 Outlet Node Name

Branch,
    Main Service Water Loop Demand Branch 23,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Water Use Connections 22,!- Component 1 Name
    Node 208,                !- Component 1 Inlet Node Name
    Node 209;                !- Component 1 Outlet Node Name

Branch,
    Main Service Water Loop Demand Branch 24,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Water Use Connections 23,!- Component 1 Name
    Node 210,                !- Component 1 Inlet Node Name
    Node 211;                !- Component 1 Outlet Node Name

Branch,
    Main Service Water Loop Demand Branch 25,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Water Use Connections 24,!- Component 1 Name
    Node 212,                !- Component 1 Inlet Node Name
    Node 213;                !- Component 1 Outlet Node Name

Branch,
    Main Service Water Loop Demand Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Main Service Water Loop Demand Bypass Pipe,  !- Component 1 Name
    Main Service Water Loop Demand Bypass Pipe Inlet Node,  !- Component 1 Inlet Node Name
    Main Service Water Loop Demand Bypass Pipe Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    Main Service Water Loop Demand Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Pipe Adiabatic 5,        !- Component 1 Name
    Node 165,                !- Component 1 Inlet Node Name
    Node 156;                !- Component 1 Outlet Node Name


!-   ===========  ALL OBJECTS IN CLASS: BRANCHLIST ===========

BranchList,
    Make-up air unit Supply Branches,  !- Name
    Make-up air unit Main Branch;  !- Branch 1 Name

BranchList,
    Sp-Office Sys-3 Flr-3 Sch-C HPlcmt-south ZN NECB System 3 PSZ Supply Branches,  !- Name
    Sp-Office Sys-3 Flr-3 Sch-C HPlcmt-south ZN NECB System 3 PSZ Main Branch;  !- Branch 1 Name

BranchList,
    Main Service Water Loop Supply Branches,  !- Name
    Main Service Water Loop Supply Inlet Branch,  !- Branch 1 Name
    Main Service Water Loop Supply Branch 1,  !- Branch 2 Name
    Main Service Water Loop Supply Branch 2,  !- Branch 3 Name
    Main Service Water Loop Supply Outlet Branch;  !- Branch 4 Name

BranchList,
    Main Service Water Loop Demand Branches,  !- Name
    Main Service Water Loop Demand Inlet Branch,  !- Branch 1 Name
    Main Service Water Loop Demand Branch 1,  !- Branch 2 Name
    Main Service Water Loop Demand Branch 2,  !- Branch 3 Name
    Main Service Water Loop Demand Branch 3,  !- Branch 4 Name
    Main Service Water Loop Demand Branch 4,  !- Branch 5 Name
    Main Service Water Loop Demand Branch 5,  !- Branch 6 Name
    Main Service Water Loop Demand Branch 6,  !- Branch 7 Name
    Main Service Water Loop Demand Branch 7,  !- Branch 8 Name
    Main Service Water Loop Demand Branch 8,  !- Branch 9 Name
    Main Service Water Loop Demand Branch 9,  !- Branch 10 Name
    Main Service Water Loop Demand Branch 10,  !- Branch 11 Name
    Main Service Water Loop Demand Branch 11,  !- Branch 12 Name
    Main Service Water Loop Demand Branch 12,  !- Branch 13 Name
    Main Service Water Loop Demand Branch 13,  !- Branch 14 Name
    Main Service Water Loop Demand Branch 14,  !- Branch 15 Name
    Main Service Water Loop Demand Branch 15,  !- Branch 16 Name
    Main Service Water Loop Demand Branch 16,  !- Branch 17 Name
    Main Service Water Loop Demand Branch 17,  !- Branch 18 Name
    Main Service Water Loop Demand Branch 18,  !- Branch 19 Name
    Main Service Water Loop Demand Branch 19,  !- Branch 20 Name
    Main Service Water Loop Demand Branch 20,  !- Branch 21 Name
    Main Service Water Loop Demand Branch 21,  !- Branch 22 Name
    Main Service Water Loop Demand Branch 22,  !- Branch 23 Name
    Main Service Water Loop Demand Branch 23,  !- Branch 24 Name
    Main Service Water Loop Demand Branch 24,  !- Branch 25 Name
    Main Service Water Loop Demand Branch 25,  !- Branch 26 Name
    Main Service Water Loop Demand Bypass Branch,  !- Branch 27 Name
    Main Service Water Loop Demand Outlet Branch;  !- Branch 28 Name


!-   ===========  ALL OBJECTS IN CLASS: CONNECTOR:SPLITTER ===========

Connector:Splitter,
    Main Service Water Loop Supply Splitter,  !- Name
    Main Service Water Loop Supply Inlet Branch,  !- Inlet Branch Name
    Main Service Water Loop Supply Branch 1,  !- Outlet Branch 1 Name
    Main Service Water Loop Supply Branch 2;  !- Outlet Branch 2 Name

Connector:Splitter,
    Main Service Water Loop Demand Splitter,  !- Name
    Main Service Water Loop Demand Inlet Branch,  !- Inlet Branch Name
    Main Service Water Loop Demand Branch 1,  !- Outlet Branch 1 Name
    Main Service Water Loop Demand Branch 2,  !- Outlet Branch 2 Name
    Main Service Water Loop Demand Branch 3,  !- Outlet Branch 3 Name
    Main Service Water Loop Demand Branch 4,  !- Outlet Branch 4 Name
    Main Service Water Loop Demand Branch 5,  !- Outlet Branch 5 Name
    Main Service Water Loop Demand Branch 6,  !- Outlet Branch 6 Name
    Main Service Water Loop Demand Branch 7,  !- Outlet Branch 7 Name
    Main Service Water Loop Demand Branch 8,  !- Outlet Branch 8 Name
    Main Service Water Loop Demand Branch 9,  !- Outlet Branch 9 Name
    Main Service Water Loop Demand Branch 10,  !- Outlet Branch 10 Name
    Main Service Water Loop Demand Branch 11,  !- Outlet Branch 11 Name
    Main Service Water Loop Demand Branch 12,  !- Outlet Branch 12 Name
    Main Service Water Loop Demand Branch 13,  !- Outlet Branch 13 Name
    Main Service Water Loop Demand Branch 14,  !- Outlet Branch 14 Name
    Main Service Water Loop Demand Branch 15,  !- Outlet Branch 15 Name
    Main Service Water Loop Demand Branch 16,  !- Outlet Branch 16 Name
    Main Service Water Loop Demand Branch 17,  !- Outlet Branch 17 Name
    Main Service Water Loop Demand Branch 18,  !- Outlet Branch 18 Name
    Main Service Water Loop Demand Branch 19,  !- Outlet Branch 19 Name
    Main Service Water Loop Demand Branch 20,  !- Outlet Branch 20 Name
    Main Service Water Loop Demand Branch 21,  !- Outlet Branch 21 Name
    Main Service Water Loop Demand Branch 22,  !- Outlet Branch 22 Name
    Main Service Water Loop Demand Branch 23,  !- Outlet Branch 23 Name
    Main Service Water Loop Demand Branch 24,  !- Outlet Branch 24 Name
    Main Service Water Loop Demand Branch 25,  !- Outlet Branch 25 Name
    Main Service Water Loop Demand Bypass Branch;  !- Outlet Branch 26 Name


!-   ===========  ALL OBJECTS IN CLASS: CONNECTOR:MIXER ===========

Connector:Mixer,
    Main Service Water Loop Supply Mixer,  !- Name
    Main Service Water Loop Supply Outlet Branch,  !- Outlet Branch Name
    Main Service Water Loop Supply Branch 1,  !- Inlet Branch 1 Name
    Main Service Water Loop Supply Branch 2;  !- Inlet Branch 2 Name

Connector:Mixer,
    Main Service Water Loop Demand Mixer,  !- Name
    Main Service Water Loop Demand Outlet Branch,  !- Outlet Branch Name
    Main Service Water Loop Demand Branch 1,  !- Inlet Branch 1 Name
    Main Service Water Loop Demand Branch 2,  !- Inlet Branch 2 Name
    Main Service Water Loop Demand Branch 3,  !- Inlet Branch 3 Name
    Main Service Water Loop Demand Branch 4,  !- Inlet Branch 4 Name
    Main Service Water Loop Demand Branch 5,  !- Inlet Branch 5 Name
    Main Service Water Loop Demand Branch 6,  !- Inlet Branch 6 Name
    Main Service Water Loop Demand Branch 7,  !- Inlet Branch 7 Name
    Main Service Water Loop Demand Branch 8,  !- Inlet Branch 8 Name
    Main Service Water Loop Demand Branch 9,  !- Inlet Branch 9 Name
    Main Service Water Loop Demand Branch 10,  !- Inlet Branch 10 Name
    Main Service Water Loop Demand Branch 11,  !- Inlet Branch 11 Name
    Main Service Water Loop Demand Branch 12,  !- Inlet Branch 12 Name
    Main Service Water Loop Demand Branch 13,  !- Inlet Branch 13 Name
    Main Service Water Loop Demand Branch 14,  !- Inlet Branch 14 Name
    Main Service Water Loop Demand Branch 15,  !- Inlet Branch 15 Name
    Main Service Water Loop Demand Branch 16,  !- Inlet Branch 16 Name
    Main Service Water Loop Demand Branch 17,  !- Inlet Branch 17 Name
    Main Service Water Loop Demand Branch 18,  !- Inlet Branch 18 Name
    Main Service Water Loop Demand Branch 19,  !- Inlet Branch 19 Name
    Main Service Water Loop Demand Branch 20,  !- Inlet Branch 20 Name
    Main Service Water Loop Demand Branch 21,  !- Inlet Branch 21 Name
    Main Service Water Loop Demand Branch 22,  !- Inlet Branch 22 Name
    Main Service Water Loop Demand Branch 23,  !- Inlet Branch 23 Name
    Main Service Water Loop Demand Branch 24,  !- Inlet Branch 24 Name
    Main Service Water Loop Demand Branch 25,  !- Inlet Branch 25 Name
    Main Service Water Loop Demand Bypass Branch;  !- Inlet Branch 26 Name


!-   ===========  ALL OBJECTS IN CLASS: CONNECTORLIST ===========

ConnectorList,
    Main Service Water Loop Supply Connector List,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    Main Service Water Loop Supply Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    Main Service Water Loop Supply Mixer;  !- Connector 2 Name

ConnectorList,
    Main Service Water Loop Demand Connector List,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    Main Service Water Loop Demand Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    Main Service Water Loop Demand Mixer;  !- Connector 2 Name


!-   ===========  ALL OBJECTS IN CLASS: NODELIST ===========

NodeList,
    Sp-G Corridor Sys-1 Flr-3 Sch-G HPlcmt-east ZN Inlet Node List,  !- Name
    Node 126,                !- Node 1 Name
    Node 127;                !- Node 2 Name

NodeList,
    Sp-G Corridor Sys-1 Flr-3 Sch-G HPlcmt-east ZN Exhaust Node List,  !- Name
    Node 125;                !- Node 1 Name

NodeList,
    Sp-G N1 Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN Inlet Node List,  !- Name
    Node 118,                !- Node 1 Name
    Node 119;                !- Node 2 Name

NodeList,
    Sp-G N1 Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN Exhaust Node List,  !- Name
    Node 117;                !- Node 1 Name

NodeList,
    Sp-G N2 Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN Inlet Node List,  !- Name
    Node 114,                !- Node 1 Name
    Node 115;                !- Node 2 Name

NodeList,
    Sp-G N2 Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN Exhaust Node List,  !- Name
    Node 113;                !- Node 1 Name

NodeList,
    Sp-G NE Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN Inlet Node List,  !- Name
    Node 122,                !- Node 1 Name
    Node 123;                !- Node 2 Name

NodeList,
    Sp-G NE Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN Exhaust Node List,  !- Name
    Node 121;                !- Node 1 Name

NodeList,
    Sp-G NW Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN Inlet Node List,  !- Name
    Node 110,                !- Node 1 Name
    Node 111;                !- Node 2 Name

NodeList,
    Sp-G NW Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN Exhaust Node List,  !- Name
    Node 109;                !- Node 1 Name

NodeList,
    Sp-G S1 Apartment Sys-1 Flr-3 Sch-G HPlcmt-south ZN Inlet Node List,  !- Name
    Node 130,                !- Node 1 Name
    Node 131;                !- Node 2 Name

NodeList,
    Sp-G S1 Apartment Sys-1 Flr-3 Sch-G HPlcmt-south ZN Exhaust Node List,  !- Name
    Node 129;                !- Node 1 Name

NodeList,
    Sp-G S2 Apartment Sys-1 Flr-3 Sch-G HPlcmt-south ZN Inlet Node List,  !- Name
    Node 134,                !- Node 1 Name
    Node 135;                !- Node 2 Name

NodeList,
    Sp-G S2 Apartment Sys-1 Flr-3 Sch-G HPlcmt-south ZN Exhaust Node List,  !- Name
    Node 133;                !- Node 1 Name

NodeList,
    Sp-G SW Apartment Sys-1 Flr-3 Sch-G HPlcmt-south ZN Inlet Node List,  !- Name
    Node 138,                !- Node 1 Name
    Node 139;                !- Node 2 Name

NodeList,
    Sp-G SW Apartment Sys-1 Flr-3 Sch-G HPlcmt-south ZN Exhaust Node List,  !- Name
    Node 137;                !- Node 1 Name

NodeList,
    Sp-M Corridor Sys-1 Flr-1 Sch-G HPlcmt-east ZN Inlet Node List,  !- Name
    Node 54,                 !- Node 1 Name
    Node 55;                 !- Node 2 Name

NodeList,
    Sp-M Corridor Sys-1 Flr-1 Sch-G HPlcmt-east ZN Exhaust Node List,  !- Name
    Node 53;                 !- Node 1 Name

NodeList,
    Sp-M N1 Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN Inlet Node List,  !- Name
    Node 46,                 !- Node 1 Name
    Node 47;                 !- Node 2 Name

NodeList,
    Sp-M N1 Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN Exhaust Node List,  !- Name
    Node 45;                 !- Node 1 Name

NodeList,
    Sp-M N2 Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN Inlet Node List,  !- Name
    Node 42,                 !- Node 1 Name
    Node 43;                 !- Node 2 Name

NodeList,
    Sp-M N2 Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN Exhaust Node List,  !- Name
    Node 41;                 !- Node 1 Name

NodeList,
    Sp-M NE Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN Inlet Node List,  !- Name
    Node 39,                 !- Node 1 Name
    Node 32;                 !- Node 2 Name

NodeList,
    Sp-M NE Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN Exhaust Node List,  !- Name
    Node 38;                 !- Node 1 Name

NodeList,
    Sp-M NW Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN Inlet Node List,  !- Name
    Node 50,                 !- Node 1 Name
    Node 51;                 !- Node 2 Name

NodeList,
    Sp-M NW Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN Exhaust Node List,  !- Name
    Node 49;                 !- Node 1 Name

NodeList,
    Sp-M S1 Apartment Sys-1 Flr-1 Sch-G HPlcmt-south ZN Inlet Node List,  !- Name
    Node 58,                 !- Node 1 Name
    Node 59;                 !- Node 2 Name

NodeList,
    Sp-M S1 Apartment Sys-1 Flr-1 Sch-G HPlcmt-south ZN Exhaust Node List,  !- Name
    Node 57;                 !- Node 1 Name

NodeList,
    Sp-M S2 Apartment Sys-1 Flr-1 Sch-G HPlcmt-south ZN Inlet Node List,  !- Name
    Node 66,                 !- Node 1 Name
    Node 67;                 !- Node 2 Name

NodeList,
    Sp-M S2 Apartment Sys-1 Flr-1 Sch-G HPlcmt-south ZN Exhaust Node List,  !- Name
    Node 65;                 !- Node 1 Name

NodeList,
    Sp-M SE Apartment Sys-1 Flr-1 Sch-G HPlcmt-south ZN Inlet Node List,  !- Name
    Node 62,                 !- Node 1 Name
    Node 63;                 !- Node 2 Name

NodeList,
    Sp-M SE Apartment Sys-1 Flr-1 Sch-G HPlcmt-south ZN Exhaust Node List,  !- Name
    Node 61;                 !- Node 1 Name

NodeList,
    Sp-M SW Apartment Sys-1 Flr-1 Sch-G HPlcmt-south ZN Inlet Node List,  !- Name
    Node 70,                 !- Node 1 Name
    Node 71;                 !- Node 2 Name

NodeList,
    Sp-M SW Apartment Sys-1 Flr-1 Sch-G HPlcmt-south ZN Exhaust Node List,  !- Name
    Node 69;                 !- Node 1 Name

NodeList,
    Sp-Office Sys-3 Flr-3 Sch-C HPlcmt-south ZN Inlet Node List,  !- Name
    Node 145;                !- Node 1 Name

NodeList,
    Sp-T Corridor Sys-1 Flr-2 Sch-G HPlcmt-west ZN Inlet Node List,  !- Name
    Node 90,                 !- Node 1 Name
    Node 91;                 !- Node 2 Name

NodeList,
    Sp-T Corridor Sys-1 Flr-2 Sch-G HPlcmt-west ZN Exhaust Node List,  !- Name
    Node 89;                 !- Node 1 Name

NodeList,
    Sp-T N1 Apartment Sys-1 Flr-2 Sch-G HPlcmt-north ZN Inlet Node List,  !- Name
    Node 78,                 !- Node 1 Name
    Node 79;                 !- Node 2 Name

NodeList,
    Sp-T N1 Apartment Sys-1 Flr-2 Sch-G HPlcmt-north ZN Exhaust Node List,  !- Name
    Node 77;                 !- Node 1 Name

NodeList,
    Sp-T N2 Apartment Sys-1 Flr-2 Sch-G HPlcmt-north ZN Inlet Node List,  !- Name
    Node 82,                 !- Node 1 Name
    Node 83;                 !- Node 2 Name

NodeList,
    Sp-T N2 Apartment Sys-1 Flr-2 Sch-G HPlcmt-north ZN Exhaust Node List,  !- Name
    Node 81;                 !- Node 1 Name

NodeList,
    Sp-T NE Apartment Sys-1 Flr-2 Sch-G HPlcmt-north ZN Inlet Node List,  !- Name
    Node 86,                 !- Node 1 Name
    Node 87;                 !- Node 2 Name

NodeList,
    Sp-T NE Apartment Sys-1 Flr-2 Sch-G HPlcmt-north ZN Exhaust Node List,  !- Name
    Node 85;                 !- Node 1 Name

NodeList,
    Sp-T NW Apartment Sys-1 Flr-2 Sch-G HPlcmt-north ZN Inlet Node List,  !- Name
    Node 74,                 !- Node 1 Name
    Node 75;                 !- Node 2 Name

NodeList,
    Sp-T NW Apartment Sys-1 Flr-2 Sch-G HPlcmt-north ZN Exhaust Node List,  !- Name
    Node 73;                 !- Node 1 Name

NodeList,
    Sp-T S1 Apartment Sys-1 Flr-2 Sch-G HPlcmt-south ZN Inlet Node List,  !- Name
    Node 94,                 !- Node 1 Name
    Node 95;                 !- Node 2 Name

NodeList,
    Sp-T S1 Apartment Sys-1 Flr-2 Sch-G HPlcmt-south ZN Exhaust Node List,  !- Name
    Node 93;                 !- Node 1 Name

NodeList,
    Sp-T S2 Apartment Sys-1 Flr-2 Sch-G HPlcmt-south ZN Inlet Node List,  !- Name
    Node 106,                !- Node 1 Name
    Node 107;                !- Node 2 Name

NodeList,
    Sp-T S2 Apartment Sys-1 Flr-2 Sch-G HPlcmt-south ZN Exhaust Node List,  !- Name
    Node 105;                !- Node 1 Name

NodeList,
    Sp-T SE Apartment Sys-1 Flr-2 Sch-G HPlcmt-south ZN Inlet Node List,  !- Name
    Node 102,                !- Node 1 Name
    Node 103;                !- Node 2 Name

NodeList,
    Sp-T SE Apartment Sys-1 Flr-2 Sch-G HPlcmt-south ZN Exhaust Node List,  !- Name
    Node 101;                !- Node 1 Name

NodeList,
    Sp-T SW Apartment Sys-1 Flr-2 Sch-G HPlcmt-south ZN Inlet Node List,  !- Name
    Node 98,                 !- Node 1 Name
    Node 99;                 !- Node 2 Name

NodeList,
    Sp-T SW Apartment Sys-1 Flr-2 Sch-G HPlcmt-south ZN Exhaust Node List,  !- Name
    Node 97;                 !- Node 1 Name

NodeList,
    Make-up air unit Supply Outlet Nodes,  !- Name
    Node 29;                 !- Node 1 Name

NodeList,
    Make-up air unit Demand Inlet Nodes,  !- Name
    Node 30;                 !- Node 1 Name

NodeList,
    Sp-Office Sys-3 Flr-3 Sch-C HPlcmt-south ZN NECB System 3 PSZ Supply Outlet Nodes,  !- Name
    Node 142;                !- Node 1 Name

NodeList,
    Sp-Office Sys-3 Flr-3 Sch-C HPlcmt-south ZN NECB System 3 PSZ Demand Inlet Nodes,  !- Name
    Node 143;                !- Node 1 Name


!-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:NODE ===========

OutdoorAir:Node,
    Model Outdoor Air Node;  !- Name


!-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:NODELIST ===========

OutdoorAir:NodeList,
    Sp-G Corridor Sys-1 Flr-3 Sch-G HPlcmt-east ZN PTAC OA Node;  !- Node or NodeList Name 1

OutdoorAir:NodeList,
    Sp-G N1 Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN PTAC OA Node;  !- Node or NodeList Name 1

OutdoorAir:NodeList,
    Sp-G N2 Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN PTAC OA Node;  !- Node or NodeList Name 1

OutdoorAir:NodeList,
    Sp-G NE Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN PTAC OA Node;  !- Node or NodeList Name 1

OutdoorAir:NodeList,
    Sp-G NW Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN PTAC OA Node;  !- Node or NodeList Name 1

OutdoorAir:NodeList,
    Sp-G S1 Apartment Sys-1 Flr-3 Sch-G HPlcmt-south ZN PTAC OA Node;  !- Node or NodeList Name 1

OutdoorAir:NodeList,
    Sp-G S2 Apartment Sys-1 Flr-3 Sch-G HPlcmt-south ZN PTAC OA Node;  !- Node or NodeList Name 1

OutdoorAir:NodeList,
    Sp-G SW Apartment Sys-1 Flr-3 Sch-G HPlcmt-south ZN PTAC OA Node;  !- Node or NodeList Name 1

OutdoorAir:NodeList,
    Sp-M Corridor Sys-1 Flr-1 Sch-G HPlcmt-east ZN PTAC OA Node;  !- Node or NodeList Name 1

OutdoorAir:NodeList,
    Sp-M N1 Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN PTAC OA Node;  !- Node or NodeList Name 1

OutdoorAir:NodeList,
    Sp-M N2 Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN PTAC OA Node;  !- Node or NodeList Name 1

OutdoorAir:NodeList,
    Sp-M NE Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN PTAC OA Node;  !- Node or NodeList Name 1

OutdoorAir:NodeList,
    Sp-M NW Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN PTAC OA Node;  !- Node or NodeList Name 1

OutdoorAir:NodeList,
    Sp-M S1 Apartment Sys-1 Flr-1 Sch-G HPlcmt-south ZN PTAC OA Node;  !- Node or NodeList Name 1

OutdoorAir:NodeList,
    Sp-M S2 Apartment Sys-1 Flr-1 Sch-G HPlcmt-south ZN PTAC OA Node;  !- Node or NodeList Name 1

OutdoorAir:NodeList,
    Sp-M SE Apartment Sys-1 Flr-1 Sch-G HPlcmt-south ZN PTAC OA Node;  !- Node or NodeList Name 1

OutdoorAir:NodeList,
    Sp-M SW Apartment Sys-1 Flr-1 Sch-G HPlcmt-south ZN PTAC OA Node;  !- Node or NodeList Name 1

OutdoorAir:NodeList,
    Sp-T Corridor Sys-1 Flr-2 Sch-G HPlcmt-west ZN PTAC OA Node;  !- Node or NodeList Name 1

OutdoorAir:NodeList,
    Sp-T N1 Apartment Sys-1 Flr-2 Sch-G HPlcmt-north ZN PTAC OA Node;  !- Node or NodeList Name 1

OutdoorAir:NodeList,
    Sp-T N2 Apartment Sys-1 Flr-2 Sch-G HPlcmt-north ZN PTAC OA Node;  !- Node or NodeList Name 1

OutdoorAir:NodeList,
    Sp-T NE Apartment Sys-1 Flr-2 Sch-G HPlcmt-north ZN PTAC OA Node;  !- Node or NodeList Name 1

OutdoorAir:NodeList,
    Sp-T NW Apartment Sys-1 Flr-2 Sch-G HPlcmt-north ZN PTAC OA Node;  !- Node or NodeList Name 1

OutdoorAir:NodeList,
    Sp-T S1 Apartment Sys-1 Flr-2 Sch-G HPlcmt-south ZN PTAC OA Node;  !- Node or NodeList Name 1

OutdoorAir:NodeList,
    Sp-T S2 Apartment Sys-1 Flr-2 Sch-G HPlcmt-south ZN PTAC OA Node;  !- Node or NodeList Name 1

OutdoorAir:NodeList,
    Sp-T SE Apartment Sys-1 Flr-2 Sch-G HPlcmt-south ZN PTAC OA Node;  !- Node or NodeList Name 1

OutdoorAir:NodeList,
    Sp-T SW Apartment Sys-1 Flr-2 Sch-G HPlcmt-south ZN PTAC OA Node;  !- Node or NodeList Name 1

OutdoorAir:NodeList,
    Node 33;                 !- Node or NodeList Name 1

OutdoorAir:NodeList,
    Node 146;                !- Node or NodeList Name 1


!-   ===========  ALL OBJECTS IN CLASS: PIPE:ADIABATIC ===========

Pipe:Adiabatic,
    Pipe Adiabatic 1,        !- Name
    Node 160,                !- Inlet Node Name
    Node 161;                !- Outlet Node Name

Pipe:Adiabatic,
    Pipe Adiabatic 3,        !- Name
    Node 163,                !- Inlet Node Name
    Node 153;                !- Outlet Node Name

Pipe:Adiabatic,
    Pipe Adiabatic 4,        !- Name
    Node 155,                !- Inlet Node Name
    Node 164;                !- Outlet Node Name

Pipe:Adiabatic,
    Pipe Adiabatic 2,        !- Name
    Node 157,                !- Inlet Node Name
    Node 162;                !- Outlet Node Name

Pipe:Adiabatic,
    Main Service Water Loop Demand Bypass Pipe,  !- Name
    Main Service Water Loop Demand Bypass Pipe Inlet Node,  !- Inlet Node Name
    Main Service Water Loop Demand Bypass Pipe Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
    Pipe Adiabatic 5,        !- Name
    Node 165,                !- Inlet Node Name
    Node 156;                !- Outlet Node Name


!-   ===========  ALL OBJECTS IN CLASS: PUMP:CONSTANTSPEED ===========

Pump:ConstantSpeed,
    Service Water Loop Pump, !- Name
    Node 152,                !- Inlet Node Name
    Node 158,                !- Outlet Node Name
    Autosize,                !- Design Flow Rate {m3/s}
    0.01,                    !- Design Pump Head {Pa}
    Autosize,                !- Design Power Consumption {W}
    0.7,                     !- Motor Efficiency
    0,                       !- Fraction of Motor Inefficiencies to Fluid Stream
    Intermittent,            !- Pump Control Type
    ,                        !- Pump Flow Rate Schedule Name
    ,                        !- Pump Curve Name
    ,                        !- Impeller Diameter {m}
    ,                        !- Rotational Speed {rev/min}
    ,                        !- Zone Name
    ,                        !- Skin Loss Radiative Fraction
    PowerPerFlowPerPressure, !- Design Power Sizing Method
    348701.1,                !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
    1.282051282;             !- Design Shaft Power per Unit Flow Rate per Unit Head {W/((m3/s)-Pa)}


!-   ===========  ALL OBJECTS IN CLASS: WATERHEATER:MIXED ===========

WaterHeater:Mixed,
    1150.0gal Electricity Water Heater - 1150kBtu/hr 1.0 Therm Eff,  !- Name
    4.35322355156533,        !- Tank Volume {m3}
    Service Water Loop Temp - 140F,  !- Setpoint Temperature Schedule Name
    2,                       !- Deadband Temperature Difference {deltaC}
    82.2222222222223,        !- Maximum Temperature Limit {C}
    Cycle,                   !- Heater Control Type
    337031.730698056,        !- Heater Maximum Capacity {W}
    ,                        !- Heater Minimum Capacity {W}
    0,                       !- Heater Ignition Minimum Flow Rate {m3/s}
    0,                       !- Heater Ignition Delay {s}
    Electricity,             !- Heater Fuel Type
    1,                       !- Heater Thermal Efficiency
    ,                        !- Part Load Factor Curve Name
    25.7169864076125,        !- Off Cycle Parasitic Fuel Consumption Rate {W}
    Electricity,             !- Off Cycle Parasitic Fuel Type
    0.8,                     !- Off Cycle Parasitic Heat Fraction to Tank
    25.7169864076125,        !- On Cycle Parasitic Fuel Consumption Rate {W}
    Electricity,             !- On Cycle Parasitic Fuel Type
    0,                       !- On Cycle Parasitic Heat Fraction to Tank
    Schedule,                !- Ambient Temperature Indicator
    Water Heater Ambient Temp Schedule - 70F,  !- Ambient Temperature Schedule Name
    ,                        !- Ambient Temperature Zone Name
    ,                        !- Ambient Temperature Outdoor Air Node Name
    9.09539344353052,        !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
    1,                       !- Off Cycle Loss Fraction to Zone
    9.09539344353052,        !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
    1,                       !- On Cycle Loss Fraction to Zone
    ,                        !- Peak Use Flow Rate {m3/s}
    ,                        !- Use Flow Rate Fraction Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Node 154,                !- Use Side Inlet Node Name
    Node 159,                !- Use Side Outlet Node Name
    1,                       !- Use Side Effectiveness
    ,                        !- Source Side Inlet Node Name
    ,                        !- Source Side Outlet Node Name
    1,                       !- Source Side Effectiveness
    Autosize,                !- Use Side Design Flow Rate {m3/s}
    Autosize,                !- Source Side Design Flow Rate {m3/s}
    1.5,                     !- Indirect Water Heating Recovery Time {hr}
    IndirectHeatPrimarySetpoint,  !- Source Side Flow Control Mode
    ,                        !- Indirect Alternate Setpoint Temperature Schedule Name
    General;                 !- End-Use Subcategory


!-   ===========  ALL OBJECTS IN CLASS: PLANTLOOP ===========

PlantLoop,
    Main Service Water Loop, !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    Main Service Water Loop Operation Schemes,  !- Plant Equipment Operation Scheme Name
    Node 153,                !- Loop Temperature Setpoint Node Name
    60,                      !- Maximum Loop Temperature {C}
    10,                      !- Minimum Loop Temperature {C}
    Autosize,                !- Maximum Loop Flow Rate {m3/s}
    0,                       !- Minimum Loop Flow Rate {m3/s}
    Autocalculate,           !- Plant Loop Volume {m3}
    Node 152,                !- Plant Side Inlet Node Name
    Node 153,                !- Plant Side Outlet Node Name
    Main Service Water Loop Supply Branches,  !- Plant Side Branch List Name
    Main Service Water Loop Supply Connector List,  !- Plant Side Connector List Name
    Node 155,                !- Demand Side Inlet Node Name
    Node 156,                !- Demand Side Outlet Node Name
    Main Service Water Loop Demand Branches,  !- Demand Side Branch List Name
    Main Service Water Loop Demand Connector List,  !- Demand Side Connector List Name
    Optimal,                 !- Load Distribution Scheme
    ,                        !- Availability Manager List Name
    SingleSetpoint;          !- Plant Loop Demand Calculation Scheme


!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTLIST ===========

PlantEquipmentList,
    Main Service Water Loop Heating Equipment List,  !- Name
    WaterHeater:Mixed,       !- Equipment 1 Object Type
    1150.0gal Electricity Water Heater - 1150kBtu/hr 1.0 Therm Eff;  !- Equipment 1 Name


!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTOPERATION:HEATINGLOAD ===========

PlantEquipmentOperation:HeatingLoad,
    Main Service Water Loop Heating Operation Scheme,  !- Name
    0,                       !- Load Range 1 Lower Limit {W}
    1000000000,              !- Load Range 1 Upper Limit {W}
    Main Service Water Loop Heating Equipment List;  !- Range 1 Equipment List Name


!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTOPERATIONSCHEMES ===========

PlantEquipmentOperationSchemes,
    Main Service Water Loop Operation Schemes,  !- Name
    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
    Main Service Water Loop Heating Operation Scheme,  !- Control Scheme 1 Name
    Always On Discrete;      !- Control Scheme 1 Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: AVAILABILITYMANAGER:SCHEDULED ===========

AvailabilityManager:Scheduled,
    Air Loop HVAC Outdoor Air System 1 Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name

AvailabilityManager:Scheduled,
    Sp-Office Sys-3 Flr-3 Sch-C HPlcmt-south ZN NECB System 3 PSZ Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name

AvailabilityManager:Scheduled,
    Air Loop HVAC Outdoor Air System 2 Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: AVAILABILITYMANAGER:NIGHTCYCLE ===========

AvailabilityManager:NightCycle,
    Availability Manager Night Cycle 1,  !- Name
    Always On Discrete,      !- Applicability Schedule Name
    Make-up air unit Occ Sch,!- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1,                       !- Thermostat Tolerance {deltaC}
    FixedRunTime,            !- Cycling Run Time Control Type
    3600;                    !- Cycling Run Time {s}


!-   ===========  ALL OBJECTS IN CLASS: AVAILABILITYMANAGERASSIGNMENTLIST ===========

AvailabilityManagerAssignmentList,
    Make-up air unit AvailabilityManagerAssignmentList,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    Availability Manager Night Cycle 1;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    Air Loop HVAC Outdoor Air System 1 Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    Air Loop HVAC Outdoor Air System 1 Availability Manager;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    Sp-Office Sys-3 Flr-3 Sch-C HPlcmt-south ZN NECB System 3 PSZAvailability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    Sp-Office Sys-3 Flr-3 Sch-C HPlcmt-south ZN NECB System 3 PSZ Availability Manager;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    Air Loop HVAC Outdoor Air System 2 Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    Air Loop HVAC Outdoor Air System 2 Availability Manager;  !- Availability Manager 1 Name


!-   ===========  ALL OBJECTS IN CLASS: SETPOINTMANAGER:SCHEDULED ===========

SetpointManager:Scheduled,
    Setpoint Manager Scheduled 1,  !- Name
    Temperature,             !- Control Variable
    Makeup-Air Unit Supply Air Temp,  !- Schedule Name
    Node 29;                 !- Setpoint Node or NodeList Name

SetpointManager:Scheduled,
    Service hot water setpoint manager,  !- Name
    Temperature,             !- Control Variable
    Service Water Loop Temp - 140F,  !- Schedule Name
    Node 153;                !- Setpoint Node or NodeList Name


!-   ===========  ALL OBJECTS IN CLASS: SETPOINTMANAGER:SINGLEZONE:REHEAT ===========

SetpointManager:SingleZone:Reheat,
    Setpoint Manager Single Zone Reheat 1,  !- Name
    Temperature,             !- Control Variable
    13,                      !- Minimum Supply Air Temperature {C}
    43,                      !- Maximum Supply Air Temperature {C}
    Sp-Office Sys-3 Flr-3 Sch-C HPlcmt-south ZN,  !- Control Zone Name
    Node 27,                 !- Zone Node Name
    Node 145,                !- Zone Inlet Node Name
    Node 142;                !- Setpoint Node or NodeList Name


!-   ===========  ALL OBJECTS IN CLASS: SETPOINTMANAGER:MIXEDAIR ===========

SetpointManager:MixedAir,
    Node 37 OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    Node 29,                 !- Reference Setpoint Node Name
    Node 35,                 !- Fan Inlet Node Name
    Node 29,                 !- Fan Outlet Node Name
    Node 37;                 !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 36 OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    Node 29,                 !- Reference Setpoint Node Name
    Node 35,                 !- Fan Inlet Node Name
    Node 29,                 !- Fan Outlet Node Name
    Node 36;                 !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 35 OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    Node 29,                 !- Reference Setpoint Node Name
    Node 35,                 !- Fan Inlet Node Name
    Node 29,                 !- Fan Outlet Node Name
    Node 35;                 !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 150 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 142,                !- Reference Setpoint Node Name
    Node 148,                !- Fan Inlet Node Name
    Node 142,                !- Fan Outlet Node Name
    Node 150;                !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 149 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 142,                !- Reference Setpoint Node Name
    Node 148,                !- Fan Inlet Node Name
    Node 142,                !- Fan Outlet Node Name
    Node 149;                !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 148 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 142,                !- Reference Setpoint Node Name
    Node 148,                !- Fan Inlet Node Name
    Node 142,                !- Fan Outlet Node Name
    Node 148;                !- Setpoint Node or NodeList Name


!-   ===========  ALL OBJECTS IN CLASS: WATERUSE:EQUIPMENT ===========

WaterUse:Equipment,
    G n1 apartment Service Water Use 0.06gal/min,  !- Name
    General,                 !- End-Use Subcategory
    3.95701431674116e-006,   !- Peak Flow Rate {m3/s}
    NECB-G-Service Water Heating,  !- Flow Rate Fraction Schedule Name
    Schedule Ruleset 5,      !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Sp-G N1 Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN,  !- Zone Name
    Schedule Ruleset 3,      !- Sensible Fraction Schedule Name
    Schedule Ruleset 4;      !- Latent Fraction Schedule Name

WaterUse:Equipment,
    G n2 apartment Service Water Use 0.06gal/min,  !- Name
    General,                 !- End-Use Subcategory
    3.95701431674116e-006,   !- Peak Flow Rate {m3/s}
    NECB-G-Service Water Heating,  !- Flow Rate Fraction Schedule Name
    Schedule Ruleset 8,      !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Sp-G N2 Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN,  !- Zone Name
    Schedule Ruleset 6,      !- Sensible Fraction Schedule Name
    Schedule Ruleset 7;      !- Latent Fraction Schedule Name

WaterUse:Equipment,
    G ne apartment Service Water Use 0.06gal/min,  !- Name
    General,                 !- End-Use Subcategory
    3.95701431674116e-006,   !- Peak Flow Rate {m3/s}
    NECB-G-Service Water Heating,  !- Flow Rate Fraction Schedule Name
    Schedule Ruleset 11,     !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Sp-G NE Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN,  !- Zone Name
    Schedule Ruleset 9,      !- Sensible Fraction Schedule Name
    Schedule Ruleset 10;     !- Latent Fraction Schedule Name

WaterUse:Equipment,
    G nw apartment Service Water Use 0.06gal/min,  !- Name
    General,                 !- End-Use Subcategory
    3.95701431674116e-006,   !- Peak Flow Rate {m3/s}
    NECB-G-Service Water Heating,  !- Flow Rate Fraction Schedule Name
    Schedule Ruleset 14,     !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Sp-G NW Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN,  !- Zone Name
    Schedule Ruleset 12,     !- Sensible Fraction Schedule Name
    Schedule Ruleset 13;     !- Latent Fraction Schedule Name

WaterUse:Equipment,
    G s1 apartment Service Water Use 0.06gal/min,  !- Name
    General,                 !- End-Use Subcategory
    3.95701431674116e-006,   !- Peak Flow Rate {m3/s}
    NECB-G-Service Water Heating,  !- Flow Rate Fraction Schedule Name
    Schedule Ruleset 17,     !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Sp-G S1 Apartment Sys-1 Flr-3 Sch-G HPlcmt-south ZN,  !- Zone Name
    Schedule Ruleset 15,     !- Sensible Fraction Schedule Name
    Schedule Ruleset 16;     !- Latent Fraction Schedule Name

WaterUse:Equipment,
    G s2 apartment Service Water Use 0.06gal/min,  !- Name
    General,                 !- End-Use Subcategory
    3.95701431674116e-006,   !- Peak Flow Rate {m3/s}
    NECB-G-Service Water Heating,  !- Flow Rate Fraction Schedule Name
    Schedule Ruleset 20,     !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Sp-G S2 Apartment Sys-1 Flr-3 Sch-G HPlcmt-south ZN,  !- Zone Name
    Schedule Ruleset 18,     !- Sensible Fraction Schedule Name
    Schedule Ruleset 19;     !- Latent Fraction Schedule Name

WaterUse:Equipment,
    G sw apartment Service Water Use 0.06gal/min,  !- Name
    General,                 !- End-Use Subcategory
    3.95701431674116e-006,   !- Peak Flow Rate {m3/s}
    NECB-G-Service Water Heating,  !- Flow Rate Fraction Schedule Name
    Schedule Ruleset 23,     !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Sp-G SW Apartment Sys-1 Flr-3 Sch-G HPlcmt-south ZN,  !- Zone Name
    Schedule Ruleset 21,     !- Sensible Fraction Schedule Name
    Schedule Ruleset 22;     !- Latent Fraction Schedule Name

WaterUse:Equipment,
    M n1 apartment Service Water Use 0.06gal/min,  !- Name
    General,                 !- End-Use Subcategory
    3.95701431674116e-006,   !- Peak Flow Rate {m3/s}
    NECB-G-Service Water Heating,  !- Flow Rate Fraction Schedule Name
    Schedule Ruleset 26,     !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Sp-M N1 Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN,  !- Zone Name
    Schedule Ruleset 24,     !- Sensible Fraction Schedule Name
    Schedule Ruleset 25;     !- Latent Fraction Schedule Name

WaterUse:Equipment,
    M n2 apartment Service Water Use 0.06gal/min,  !- Name
    General,                 !- End-Use Subcategory
    3.95701431674116e-006,   !- Peak Flow Rate {m3/s}
    NECB-G-Service Water Heating,  !- Flow Rate Fraction Schedule Name
    Schedule Ruleset 29,     !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Sp-M N2 Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN,  !- Zone Name
    Schedule Ruleset 27,     !- Sensible Fraction Schedule Name
    Schedule Ruleset 28;     !- Latent Fraction Schedule Name

WaterUse:Equipment,
    M ne apartment Service Water Use 0.06gal/min,  !- Name
    General,                 !- End-Use Subcategory
    3.95701431674116e-006,   !- Peak Flow Rate {m3/s}
    NECB-G-Service Water Heating,  !- Flow Rate Fraction Schedule Name
    Schedule Ruleset 32,     !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Sp-M NE Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN,  !- Zone Name
    Schedule Ruleset 30,     !- Sensible Fraction Schedule Name
    Schedule Ruleset 31;     !- Latent Fraction Schedule Name

WaterUse:Equipment,
    M nw apartment Service Water Use 0.06gal/min,  !- Name
    General,                 !- End-Use Subcategory
    3.95701431674116e-006,   !- Peak Flow Rate {m3/s}
    NECB-G-Service Water Heating,  !- Flow Rate Fraction Schedule Name
    Schedule Ruleset 35,     !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Sp-M NW Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN,  !- Zone Name
    Schedule Ruleset 33,     !- Sensible Fraction Schedule Name
    Schedule Ruleset 34;     !- Latent Fraction Schedule Name

WaterUse:Equipment,
    M s1 apartment Service Water Use 0.06gal/min,  !- Name
    General,                 !- End-Use Subcategory
    3.95701431674116e-006,   !- Peak Flow Rate {m3/s}
    NECB-G-Service Water Heating,  !- Flow Rate Fraction Schedule Name
    Schedule Ruleset 38,     !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Sp-M S1 Apartment Sys-1 Flr-1 Sch-G HPlcmt-south ZN,  !- Zone Name
    Schedule Ruleset 36,     !- Sensible Fraction Schedule Name
    Schedule Ruleset 37;     !- Latent Fraction Schedule Name

WaterUse:Equipment,
    M s2 apartment Service Water Use 0.06gal/min,  !- Name
    General,                 !- End-Use Subcategory
    3.95701431674116e-006,   !- Peak Flow Rate {m3/s}
    NECB-G-Service Water Heating,  !- Flow Rate Fraction Schedule Name
    Schedule Ruleset 41,     !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Sp-M S2 Apartment Sys-1 Flr-1 Sch-G HPlcmt-south ZN,  !- Zone Name
    Schedule Ruleset 39,     !- Sensible Fraction Schedule Name
    Schedule Ruleset 40;     !- Latent Fraction Schedule Name

WaterUse:Equipment,
    M se apartment Service Water Use 0.06gal/min,  !- Name
    General,                 !- End-Use Subcategory
    3.95701431674116e-006,   !- Peak Flow Rate {m3/s}
    NECB-G-Service Water Heating,  !- Flow Rate Fraction Schedule Name
    Schedule Ruleset 44,     !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Sp-M SE Apartment Sys-1 Flr-1 Sch-G HPlcmt-south ZN,  !- Zone Name
    Schedule Ruleset 42,     !- Sensible Fraction Schedule Name
    Schedule Ruleset 43;     !- Latent Fraction Schedule Name

WaterUse:Equipment,
    M sw apartment Service Water Use 0.06gal/min,  !- Name
    General,                 !- End-Use Subcategory
    3.95701431674116e-006,   !- Peak Flow Rate {m3/s}
    NECB-G-Service Water Heating,  !- Flow Rate Fraction Schedule Name
    Schedule Ruleset 47,     !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Sp-M SW Apartment Sys-1 Flr-1 Sch-G HPlcmt-south ZN,  !- Zone Name
    Schedule Ruleset 45,     !- Sensible Fraction Schedule Name
    Schedule Ruleset 46;     !- Latent Fraction Schedule Name

WaterUse:Equipment,
    T n1 apartment Service Water Use 0.06gal/min,  !- Name
    General,                 !- End-Use Subcategory
    3.95701431674116e-006,   !- Peak Flow Rate {m3/s}
    NECB-G-Service Water Heating,  !- Flow Rate Fraction Schedule Name
    Schedule Ruleset 50,     !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Sp-T N1 Apartment Sys-1 Flr-2 Sch-G HPlcmt-north ZN,  !- Zone Name
    Schedule Ruleset 48,     !- Sensible Fraction Schedule Name
    Schedule Ruleset 49;     !- Latent Fraction Schedule Name

WaterUse:Equipment,
    T n2 apartment Service Water Use 0.06gal/min,  !- Name
    General,                 !- End-Use Subcategory
    3.95701431674116e-006,   !- Peak Flow Rate {m3/s}
    NECB-G-Service Water Heating,  !- Flow Rate Fraction Schedule Name
    Schedule Ruleset 53,     !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Sp-T N2 Apartment Sys-1 Flr-2 Sch-G HPlcmt-north ZN,  !- Zone Name
    Schedule Ruleset 51,     !- Sensible Fraction Schedule Name
    Schedule Ruleset 52;     !- Latent Fraction Schedule Name

WaterUse:Equipment,
    T ne apartment Service Water Use 0.06gal/min,  !- Name
    General,                 !- End-Use Subcategory
    3.95701431674116e-006,   !- Peak Flow Rate {m3/s}
    NECB-G-Service Water Heating,  !- Flow Rate Fraction Schedule Name
    Schedule Ruleset 56,     !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Sp-T NE Apartment Sys-1 Flr-2 Sch-G HPlcmt-north ZN,  !- Zone Name
    Schedule Ruleset 54,     !- Sensible Fraction Schedule Name
    Schedule Ruleset 55;     !- Latent Fraction Schedule Name

WaterUse:Equipment,
    T nw apartment Service Water Use 0.06gal/min,  !- Name
    General,                 !- End-Use Subcategory
    3.95701431674116e-006,   !- Peak Flow Rate {m3/s}
    NECB-G-Service Water Heating,  !- Flow Rate Fraction Schedule Name
    Schedule Ruleset 59,     !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Sp-T NW Apartment Sys-1 Flr-2 Sch-G HPlcmt-north ZN,  !- Zone Name
    Schedule Ruleset 57,     !- Sensible Fraction Schedule Name
    Schedule Ruleset 58;     !- Latent Fraction Schedule Name

WaterUse:Equipment,
    T s1 apartment Service Water Use 0.06gal/min,  !- Name
    General,                 !- End-Use Subcategory
    3.95701431674116e-006,   !- Peak Flow Rate {m3/s}
    NECB-G-Service Water Heating,  !- Flow Rate Fraction Schedule Name
    Schedule Ruleset 62,     !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Sp-T S1 Apartment Sys-1 Flr-2 Sch-G HPlcmt-south ZN,  !- Zone Name
    Schedule Ruleset 60,     !- Sensible Fraction Schedule Name
    Schedule Ruleset 61;     !- Latent Fraction Schedule Name

WaterUse:Equipment,
    T s2 apartment Service Water Use 0.06gal/min,  !- Name
    General,                 !- End-Use Subcategory
    3.95701431674116e-006,   !- Peak Flow Rate {m3/s}
    NECB-G-Service Water Heating,  !- Flow Rate Fraction Schedule Name
    Schedule Ruleset 65,     !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Sp-T S2 Apartment Sys-1 Flr-2 Sch-G HPlcmt-south ZN,  !- Zone Name
    Schedule Ruleset 63,     !- Sensible Fraction Schedule Name
    Schedule Ruleset 64;     !- Latent Fraction Schedule Name

WaterUse:Equipment,
    T se apartment Service Water Use 0.06gal/min,  !- Name
    General,                 !- End-Use Subcategory
    3.95701431674116e-006,   !- Peak Flow Rate {m3/s}
    NECB-G-Service Water Heating,  !- Flow Rate Fraction Schedule Name
    Schedule Ruleset 68,     !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Sp-T SE Apartment Sys-1 Flr-2 Sch-G HPlcmt-south ZN,  !- Zone Name
    Schedule Ruleset 66,     !- Sensible Fraction Schedule Name
    Schedule Ruleset 67;     !- Latent Fraction Schedule Name

WaterUse:Equipment,
    T sw apartment Service Water Use 0.06gal/min,  !- Name
    General,                 !- End-Use Subcategory
    3.95701431674116e-006,   !- Peak Flow Rate {m3/s}
    NECB-G-Service Water Heating,  !- Flow Rate Fraction Schedule Name
    Schedule Ruleset 71,     !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Sp-T SW Apartment Sys-1 Flr-2 Sch-G HPlcmt-south ZN,  !- Zone Name
    Schedule Ruleset 69,     !- Sensible Fraction Schedule Name
    Schedule Ruleset 70;     !- Latent Fraction Schedule Name

WaterUse:Equipment,
    Office Service Water Use 0.07gal/min,  !- Name
    General,                 !- End-Use Subcategory
    4.28177010818041e-006,   !- Peak Flow Rate {m3/s}
    NECB-C-Service Water Heating,  !- Flow Rate Fraction Schedule Name
    Schedule Ruleset 74,     !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Sp-Office Sys-3 Flr-3 Sch-C HPlcmt-south ZN,  !- Zone Name
    Schedule Ruleset 72,     !- Sensible Fraction Schedule Name
    Schedule Ruleset 73;     !- Latent Fraction Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: WATERUSE:CONNECTIONS ===========

WaterUse:Connections,
    Water Use Connections 1, !- Name
    Node 166,                !- Inlet Node Name
    Node 167,                !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    G n1 apartment Service Water Use 0.06gal/min;  !- Water Use Equipment 1 Name

WaterUse:Connections,
    Water Use Connections 2, !- Name
    Node 168,                !- Inlet Node Name
    Node 169,                !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    G n2 apartment Service Water Use 0.06gal/min;  !- Water Use Equipment 1 Name

WaterUse:Connections,
    Water Use Connections 3, !- Name
    Node 170,                !- Inlet Node Name
    Node 171,                !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    G ne apartment Service Water Use 0.06gal/min;  !- Water Use Equipment 1 Name

WaterUse:Connections,
    Water Use Connections 4, !- Name
    Node 172,                !- Inlet Node Name
    Node 173,                !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    G nw apartment Service Water Use 0.06gal/min;  !- Water Use Equipment 1 Name

WaterUse:Connections,
    Water Use Connections 5, !- Name
    Node 174,                !- Inlet Node Name
    Node 175,                !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    G s1 apartment Service Water Use 0.06gal/min;  !- Water Use Equipment 1 Name

WaterUse:Connections,
    Water Use Connections 6, !- Name
    Node 176,                !- Inlet Node Name
    Node 177,                !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    G s2 apartment Service Water Use 0.06gal/min;  !- Water Use Equipment 1 Name

WaterUse:Connections,
    Water Use Connections 7, !- Name
    Node 178,                !- Inlet Node Name
    Node 179,                !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    G sw apartment Service Water Use 0.06gal/min;  !- Water Use Equipment 1 Name

WaterUse:Connections,
    Water Use Connections 8, !- Name
    Node 180,                !- Inlet Node Name
    Node 181,                !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    M n1 apartment Service Water Use 0.06gal/min;  !- Water Use Equipment 1 Name

WaterUse:Connections,
    Water Use Connections 9, !- Name
    Node 182,                !- Inlet Node Name
    Node 183,                !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    M n2 apartment Service Water Use 0.06gal/min;  !- Water Use Equipment 1 Name

WaterUse:Connections,
    Water Use Connections 10,!- Name
    Node 184,                !- Inlet Node Name
    Node 185,                !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    M ne apartment Service Water Use 0.06gal/min;  !- Water Use Equipment 1 Name

WaterUse:Connections,
    Water Use Connections 11,!- Name
    Node 186,                !- Inlet Node Name
    Node 187,                !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    M nw apartment Service Water Use 0.06gal/min;  !- Water Use Equipment 1 Name

WaterUse:Connections,
    Water Use Connections 12,!- Name
    Node 188,                !- Inlet Node Name
    Node 189,                !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    M s1 apartment Service Water Use 0.06gal/min;  !- Water Use Equipment 1 Name

WaterUse:Connections,
    Water Use Connections 13,!- Name
    Node 190,                !- Inlet Node Name
    Node 191,                !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    M s2 apartment Service Water Use 0.06gal/min;  !- Water Use Equipment 1 Name

WaterUse:Connections,
    Water Use Connections 14,!- Name
    Node 192,                !- Inlet Node Name
    Node 193,                !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    M se apartment Service Water Use 0.06gal/min;  !- Water Use Equipment 1 Name

WaterUse:Connections,
    Water Use Connections 15,!- Name
    Node 194,                !- Inlet Node Name
    Node 195,                !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    M sw apartment Service Water Use 0.06gal/min;  !- Water Use Equipment 1 Name

WaterUse:Connections,
    Water Use Connections 16,!- Name
    Node 196,                !- Inlet Node Name
    Node 197,                !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    T n1 apartment Service Water Use 0.06gal/min;  !- Water Use Equipment 1 Name

WaterUse:Connections,
    Water Use Connections 17,!- Name
    Node 198,                !- Inlet Node Name
    Node 199,                !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    T n2 apartment Service Water Use 0.06gal/min;  !- Water Use Equipment 1 Name

WaterUse:Connections,
    Water Use Connections 18,!- Name
    Node 200,                !- Inlet Node Name
    Node 201,                !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    T ne apartment Service Water Use 0.06gal/min;  !- Water Use Equipment 1 Name

WaterUse:Connections,
    Water Use Connections 19,!- Name
    Node 202,                !- Inlet Node Name
    Node 203,                !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    T nw apartment Service Water Use 0.06gal/min;  !- Water Use Equipment 1 Name

WaterUse:Connections,
    Water Use Connections 20,!- Name
    Node 204,                !- Inlet Node Name
    Node 205,                !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    T s1 apartment Service Water Use 0.06gal/min;  !- Water Use Equipment 1 Name

WaterUse:Connections,
    Water Use Connections 21,!- Name
    Node 206,                !- Inlet Node Name
    Node 207,                !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    T s2 apartment Service Water Use 0.06gal/min;  !- Water Use Equipment 1 Name

WaterUse:Connections,
    Water Use Connections 22,!- Name
    Node 208,                !- Inlet Node Name
    Node 209,                !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    T se apartment Service Water Use 0.06gal/min;  !- Water Use Equipment 1 Name

WaterUse:Connections,
    Water Use Connections 23,!- Name
    Node 210,                !- Inlet Node Name
    Node 211,                !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    T sw apartment Service Water Use 0.06gal/min;  !- Water Use Equipment 1 Name

WaterUse:Connections,
    Water Use Connections 24,!- Name
    Node 212,                !- Inlet Node Name
    Node 213,                !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Office Service Water Use 0.07gal/min;  !- Water Use Equipment 1 Name


!-   ===========  ALL OBJECTS IN CLASS: CURVE:QUADRATIC ===========

Curve:Quadratic,
    DXCOOL-NECB2011-REF-CAPFFLOW 16,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Quadratic,
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 16,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Quadratic,
    DXCOOL-NECB2011-REF-CAPFFLOW 14,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Quadratic,
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 14,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Quadratic,
    DXCOOL-NECB2011-REF-CAPFFLOW 13,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Quadratic,
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 13,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Quadratic,
    DXCOOL-NECB2011-REF-CAPFFLOW 15,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Quadratic,
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 15,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Quadratic,
    DXCOOL-NECB2011-REF-CAPFFLOW 12,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Quadratic,
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 12,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Quadratic,
    DXCOOL-NECB2011-REF-CAPFFLOW 17,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Quadratic,
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 17,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Quadratic,
    DXCOOL-NECB2011-REF-CAPFFLOW 18,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Quadratic,
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 18,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Quadratic,
    DXCOOL-NECB2011-REF-CAPFFLOW 19,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Quadratic,
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 19,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Quadratic,
    DXCOOL-NECB2011-REF-CAPFFLOW 24,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Quadratic,
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 24,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Quadratic,
    DXCOOL-NECB2011-REF-CAPFFLOW 22,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Quadratic,
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 22,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Quadratic,
    DXCOOL-NECB2011-REF-CAPFFLOW 21,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Quadratic,
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 21,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Quadratic,
    DXCOOL-NECB2011-REF-CAPFFLOW 11,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Quadratic,
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 11,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Quadratic,
    DXCOOL-NECB2011-REF-CAPFFLOW 23,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Quadratic,
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 23,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Quadratic,
    DXCOOL-NECB2011-REF-CAPFFLOW 25,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Quadratic,
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 25,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Quadratic,
    DXCOOL-NECB2011-REF-CAPFFLOW 27,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Quadratic,
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 27,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Quadratic,
    DXCOOL-NECB2011-REF-CAPFFLOW 26,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Quadratic,
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 26,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Quadratic,
    DXCOOL-NECB2011-REF-CAPFFLOW 1,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Quadratic,
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 1,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Quadratic,
    DXCOOL-NECB2011-REF-CAPFFLOW 6,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Quadratic,
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 6,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Quadratic,
    DXCOOL-NECB2011-REF-CAPFFLOW 3,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Quadratic,
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 3,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Quadratic,
    DXCOOL-NECB2011-REF-CAPFFLOW 4,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Quadratic,
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 4,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Quadratic,
    DXCOOL-NECB2011-REF-CAPFFLOW 5,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Quadratic,
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 5,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Quadratic,
    DXCOOL-NECB2011-REF-CAPFFLOW 2,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Quadratic,
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 2,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Quadratic,
    DXCOOL-NECB2011-REF-CAPFFLOW 7,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Quadratic,
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 7,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Quadratic,
    DXCOOL-NECB2011-REF-CAPFFLOW 10,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Quadratic,
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 10,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Quadratic,
    DXCOOL-NECB2011-REF-CAPFFLOW 9,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Quadratic,
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 9,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Quadratic,
    DXCOOL-NECB2011-REF-CAPFFLOW 8,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Quadratic,
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 8,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Quadratic,
    DXCOOL-NECB2011-REF-CAPFFLOW,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Quadratic,
    DXCOOL-NECB2011-REF-COOLEIRFFLOW,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Quadratic,
    DXCOOL-NECB2011-REF-CAPFFLOW 20,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Quadratic,
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 20,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 1,       !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 10,      !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 11,      !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 12,      !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 13,      !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 14,      !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 15,      !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 16,      !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 17,      !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 18,      !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 19,      !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 2,       !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 20,      !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 21,      !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 22,      !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 23,      !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 24,      !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 25,      !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 26,      !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 27,      !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 28,      !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 29,      !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 3,       !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 30,      !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 31,      !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 32,      !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 33,      !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 34,      !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 35,      !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 36,      !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 37,      !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 38,      !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 39,      !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 4,       !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 40,      !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 41,      !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 42,      !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 43,      !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 44,      !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 45,      !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 46,      !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 47,      !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 48,      !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 49,      !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 5,       !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 50,      !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 51,      !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 52,      !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 53,      !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 54,      !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 55,      !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 56,      !- Name
    1.1552,                  !- Coefficient1 Constant
    -0.1808,                 !- Coefficient2 x
    0.0256,                  !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 57,      !- Name
    0.85,                    !- Coefficient1 Constant
    0.15,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 6,       !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 7,       !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 8,       !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 9,       !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x


!-   ===========  ALL OBJECTS IN CLASS: CURVE:CUBIC ===========

Curve:Cubic,
    DXCOOL-NECB2011-REF-COOLPLFFPLR 16,  !- Name
    0.0277,                  !- Coefficient1 Constant
    4.9151,                  !- Coefficient2 x
    -8.184,                  !- Coefficient3 x**2
    4.2702,                  !- Coefficient4 x**3
    0.7,                     !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Cubic,
    DXCOOL-NECB2011-REF-COOLPLFFPLR 14,  !- Name
    0.0277,                  !- Coefficient1 Constant
    4.9151,                  !- Coefficient2 x
    -8.184,                  !- Coefficient3 x**2
    4.2702,                  !- Coefficient4 x**3
    0.7,                     !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Cubic,
    DXCOOL-NECB2011-REF-COOLPLFFPLR 13,  !- Name
    0.0277,                  !- Coefficient1 Constant
    4.9151,                  !- Coefficient2 x
    -8.184,                  !- Coefficient3 x**2
    4.2702,                  !- Coefficient4 x**3
    0.7,                     !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Cubic,
    DXCOOL-NECB2011-REF-COOLPLFFPLR 15,  !- Name
    0.0277,                  !- Coefficient1 Constant
    4.9151,                  !- Coefficient2 x
    -8.184,                  !- Coefficient3 x**2
    4.2702,                  !- Coefficient4 x**3
    0.7,                     !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Cubic,
    DXCOOL-NECB2011-REF-COOLPLFFPLR 12,  !- Name
    0.0277,                  !- Coefficient1 Constant
    4.9151,                  !- Coefficient2 x
    -8.184,                  !- Coefficient3 x**2
    4.2702,                  !- Coefficient4 x**3
    0.7,                     !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Cubic,
    DXCOOL-NECB2011-REF-COOLPLFFPLR 17,  !- Name
    0.0277,                  !- Coefficient1 Constant
    4.9151,                  !- Coefficient2 x
    -8.184,                  !- Coefficient3 x**2
    4.2702,                  !- Coefficient4 x**3
    0.7,                     !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Cubic,
    DXCOOL-NECB2011-REF-COOLPLFFPLR 18,  !- Name
    0.0277,                  !- Coefficient1 Constant
    4.9151,                  !- Coefficient2 x
    -8.184,                  !- Coefficient3 x**2
    4.2702,                  !- Coefficient4 x**3
    0.7,                     !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Cubic,
    DXCOOL-NECB2011-REF-COOLPLFFPLR 19,  !- Name
    0.0277,                  !- Coefficient1 Constant
    4.9151,                  !- Coefficient2 x
    -8.184,                  !- Coefficient3 x**2
    4.2702,                  !- Coefficient4 x**3
    0.7,                     !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Cubic,
    DXCOOL-NECB2011-REF-COOLPLFFPLR 24,  !- Name
    0.0277,                  !- Coefficient1 Constant
    4.9151,                  !- Coefficient2 x
    -8.184,                  !- Coefficient3 x**2
    4.2702,                  !- Coefficient4 x**3
    0.7,                     !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Cubic,
    DXCOOL-NECB2011-REF-COOLPLFFPLR 22,  !- Name
    0.0277,                  !- Coefficient1 Constant
    4.9151,                  !- Coefficient2 x
    -8.184,                  !- Coefficient3 x**2
    4.2702,                  !- Coefficient4 x**3
    0.7,                     !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Cubic,
    DXCOOL-NECB2011-REF-COOLPLFFPLR 21,  !- Name
    0.0277,                  !- Coefficient1 Constant
    4.9151,                  !- Coefficient2 x
    -8.184,                  !- Coefficient3 x**2
    4.2702,                  !- Coefficient4 x**3
    0.7,                     !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Cubic,
    DXCOOL-NECB2011-REF-COOLPLFFPLR 11,  !- Name
    0.0277,                  !- Coefficient1 Constant
    4.9151,                  !- Coefficient2 x
    -8.184,                  !- Coefficient3 x**2
    4.2702,                  !- Coefficient4 x**3
    0.7,                     !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Cubic,
    DXCOOL-NECB2011-REF-COOLPLFFPLR 23,  !- Name
    0.0277,                  !- Coefficient1 Constant
    4.9151,                  !- Coefficient2 x
    -8.184,                  !- Coefficient3 x**2
    4.2702,                  !- Coefficient4 x**3
    0.7,                     !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Cubic,
    DXCOOL-NECB2011-REF-COOLPLFFPLR 25,  !- Name
    0.0277,                  !- Coefficient1 Constant
    4.9151,                  !- Coefficient2 x
    -8.184,                  !- Coefficient3 x**2
    4.2702,                  !- Coefficient4 x**3
    0.7,                     !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Cubic,
    DXCOOL-NECB2011-REF-COOLPLFFPLR 27,  !- Name
    0.0277,                  !- Coefficient1 Constant
    4.9151,                  !- Coefficient2 x
    -8.184,                  !- Coefficient3 x**2
    4.2702,                  !- Coefficient4 x**3
    0.7,                     !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Cubic,
    DXCOOL-NECB2011-REF-COOLPLFFPLR 26,  !- Name
    0.0277,                  !- Coefficient1 Constant
    4.9151,                  !- Coefficient2 x
    -8.184,                  !- Coefficient3 x**2
    4.2702,                  !- Coefficient4 x**3
    0.7,                     !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Cubic,
    DXCOOL-NECB2011-REF-COOLPLFFPLR 1,  !- Name
    0.0277,                  !- Coefficient1 Constant
    4.9151,                  !- Coefficient2 x
    -8.184,                  !- Coefficient3 x**2
    4.2702,                  !- Coefficient4 x**3
    0.7,                     !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Cubic,
    DXCOOL-NECB2011-REF-COOLPLFFPLR 6,  !- Name
    0.0277,                  !- Coefficient1 Constant
    4.9151,                  !- Coefficient2 x
    -8.184,                  !- Coefficient3 x**2
    4.2702,                  !- Coefficient4 x**3
    0.7,                     !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Cubic,
    DXCOOL-NECB2011-REF-COOLPLFFPLR 3,  !- Name
    0.0277,                  !- Coefficient1 Constant
    4.9151,                  !- Coefficient2 x
    -8.184,                  !- Coefficient3 x**2
    4.2702,                  !- Coefficient4 x**3
    0.7,                     !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Cubic,
    DXCOOL-NECB2011-REF-COOLPLFFPLR 4,  !- Name
    0.0277,                  !- Coefficient1 Constant
    4.9151,                  !- Coefficient2 x
    -8.184,                  !- Coefficient3 x**2
    4.2702,                  !- Coefficient4 x**3
    0.7,                     !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Cubic,
    DXCOOL-NECB2011-REF-COOLPLFFPLR 5,  !- Name
    0.0277,                  !- Coefficient1 Constant
    4.9151,                  !- Coefficient2 x
    -8.184,                  !- Coefficient3 x**2
    4.2702,                  !- Coefficient4 x**3
    0.7,                     !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Cubic,
    DXCOOL-NECB2011-REF-COOLPLFFPLR 2,  !- Name
    0.0277,                  !- Coefficient1 Constant
    4.9151,                  !- Coefficient2 x
    -8.184,                  !- Coefficient3 x**2
    4.2702,                  !- Coefficient4 x**3
    0.7,                     !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Cubic,
    DXCOOL-NECB2011-REF-COOLPLFFPLR 7,  !- Name
    0.0277,                  !- Coefficient1 Constant
    4.9151,                  !- Coefficient2 x
    -8.184,                  !- Coefficient3 x**2
    4.2702,                  !- Coefficient4 x**3
    0.7,                     !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Cubic,
    DXCOOL-NECB2011-REF-COOLPLFFPLR 10,  !- Name
    0.0277,                  !- Coefficient1 Constant
    4.9151,                  !- Coefficient2 x
    -8.184,                  !- Coefficient3 x**2
    4.2702,                  !- Coefficient4 x**3
    0.7,                     !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Cubic,
    DXCOOL-NECB2011-REF-COOLPLFFPLR 9,  !- Name
    0.0277,                  !- Coefficient1 Constant
    4.9151,                  !- Coefficient2 x
    -8.184,                  !- Coefficient3 x**2
    4.2702,                  !- Coefficient4 x**3
    0.7,                     !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Cubic,
    DXCOOL-NECB2011-REF-COOLPLFFPLR 8,  !- Name
    0.0277,                  !- Coefficient1 Constant
    4.9151,                  !- Coefficient2 x
    -8.184,                  !- Coefficient3 x**2
    4.2702,                  !- Coefficient4 x**3
    0.7,                     !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Cubic,
    DXCOOL-NECB2011-REF-COOLPLFFPLR,  !- Name
    0.0277,                  !- Coefficient1 Constant
    4.9151,                  !- Coefficient2 x
    -8.184,                  !- Coefficient3 x**2
    4.2702,                  !- Coefficient4 x**3
    0.7,                     !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Cubic,
    DXCOOL-NECB2011-REF-COOLPLFFPLR 20,  !- Name
    0.0277,                  !- Coefficient1 Constant
    4.9151,                  !- Coefficient2 x
    -8.184,                  !- Coefficient3 x**2
    4.2702,                  !- Coefficient4 x**3
    0.7,                     !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Cubic,
    Curve Cubic 1,           !- Name
    0.0277,                  !- Coefficient1 Constant
    4.9151,                  !- Coefficient2 x
    -8.184,                  !- Coefficient3 x**2
    4.2702,                  !- Coefficient4 x**3
    0.7,                     !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Cubic,
    Curve Cubic 10,          !- Name
    0.0277,                  !- Coefficient1 Constant
    4.9151,                  !- Coefficient2 x
    -8.184,                  !- Coefficient3 x**2
    4.2702,                  !- Coefficient4 x**3
    0.7,                     !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Cubic,
    Curve Cubic 11,          !- Name
    0.0277,                  !- Coefficient1 Constant
    4.9151,                  !- Coefficient2 x
    -8.184,                  !- Coefficient3 x**2
    4.2702,                  !- Coefficient4 x**3
    0.7,                     !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Cubic,
    Curve Cubic 12,          !- Name
    0.0277,                  !- Coefficient1 Constant
    4.9151,                  !- Coefficient2 x
    -8.184,                  !- Coefficient3 x**2
    4.2702,                  !- Coefficient4 x**3
    0.7,                     !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Cubic,
    Curve Cubic 13,          !- Name
    0.0277,                  !- Coefficient1 Constant
    4.9151,                  !- Coefficient2 x
    -8.184,                  !- Coefficient3 x**2
    4.2702,                  !- Coefficient4 x**3
    0.7,                     !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Cubic,
    Curve Cubic 14,          !- Name
    0.0277,                  !- Coefficient1 Constant
    4.9151,                  !- Coefficient2 x
    -8.184,                  !- Coefficient3 x**2
    4.2702,                  !- Coefficient4 x**3
    0.7,                     !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Cubic,
    Curve Cubic 15,          !- Name
    0.0277,                  !- Coefficient1 Constant
    4.9151,                  !- Coefficient2 x
    -8.184,                  !- Coefficient3 x**2
    4.2702,                  !- Coefficient4 x**3
    0.7,                     !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Cubic,
    Curve Cubic 16,          !- Name
    0.0277,                  !- Coefficient1 Constant
    4.9151,                  !- Coefficient2 x
    -8.184,                  !- Coefficient3 x**2
    4.2702,                  !- Coefficient4 x**3
    0.7,                     !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Cubic,
    Curve Cubic 17,          !- Name
    0.0277,                  !- Coefficient1 Constant
    4.9151,                  !- Coefficient2 x
    -8.184,                  !- Coefficient3 x**2
    4.2702,                  !- Coefficient4 x**3
    0.7,                     !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Cubic,
    Curve Cubic 18,          !- Name
    0.0277,                  !- Coefficient1 Constant
    4.9151,                  !- Coefficient2 x
    -8.184,                  !- Coefficient3 x**2
    4.2702,                  !- Coefficient4 x**3
    0.7,                     !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Cubic,
    Curve Cubic 19,          !- Name
    0.0277,                  !- Coefficient1 Constant
    4.9151,                  !- Coefficient2 x
    -8.184,                  !- Coefficient3 x**2
    4.2702,                  !- Coefficient4 x**3
    0.7,                     !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Cubic,
    Curve Cubic 2,           !- Name
    0.0277,                  !- Coefficient1 Constant
    4.9151,                  !- Coefficient2 x
    -8.184,                  !- Coefficient3 x**2
    4.2702,                  !- Coefficient4 x**3
    0.7,                     !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Cubic,
    Curve Cubic 20,          !- Name
    0.0277,                  !- Coefficient1 Constant
    4.9151,                  !- Coefficient2 x
    -8.184,                  !- Coefficient3 x**2
    4.2702,                  !- Coefficient4 x**3
    0.7,                     !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Cubic,
    Curve Cubic 21,          !- Name
    0.0277,                  !- Coefficient1 Constant
    4.9151,                  !- Coefficient2 x
    -8.184,                  !- Coefficient3 x**2
    4.2702,                  !- Coefficient4 x**3
    0.7,                     !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Cubic,
    Curve Cubic 22,          !- Name
    0.0277,                  !- Coefficient1 Constant
    4.9151,                  !- Coefficient2 x
    -8.184,                  !- Coefficient3 x**2
    4.2702,                  !- Coefficient4 x**3
    0.7,                     !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Cubic,
    Curve Cubic 23,          !- Name
    0.0277,                  !- Coefficient1 Constant
    4.9151,                  !- Coefficient2 x
    -8.184,                  !- Coefficient3 x**2
    4.2702,                  !- Coefficient4 x**3
    0.7,                     !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Cubic,
    Curve Cubic 24,          !- Name
    0.0277,                  !- Coefficient1 Constant
    4.9151,                  !- Coefficient2 x
    -8.184,                  !- Coefficient3 x**2
    4.2702,                  !- Coefficient4 x**3
    0.7,                     !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Cubic,
    Curve Cubic 25,          !- Name
    0.0277,                  !- Coefficient1 Constant
    4.9151,                  !- Coefficient2 x
    -8.184,                  !- Coefficient3 x**2
    4.2702,                  !- Coefficient4 x**3
    0.7,                     !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Cubic,
    Curve Cubic 26,          !- Name
    0.0277,                  !- Coefficient1 Constant
    4.9151,                  !- Coefficient2 x
    -8.184,                  !- Coefficient3 x**2
    4.2702,                  !- Coefficient4 x**3
    0.7,                     !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Cubic,
    Curve Cubic 27,          !- Name
    0.0277,                  !- Coefficient1 Constant
    4.9151,                  !- Coefficient2 x
    -8.184,                  !- Coefficient3 x**2
    4.2702,                  !- Coefficient4 x**3
    0.7,                     !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Cubic,
    Curve Cubic 3,           !- Name
    0.0277,                  !- Coefficient1 Constant
    4.9151,                  !- Coefficient2 x
    -8.184,                  !- Coefficient3 x**2
    4.2702,                  !- Coefficient4 x**3
    0.7,                     !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Cubic,
    Curve Cubic 4,           !- Name
    0.0277,                  !- Coefficient1 Constant
    4.9151,                  !- Coefficient2 x
    -8.184,                  !- Coefficient3 x**2
    4.2702,                  !- Coefficient4 x**3
    0.7,                     !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Cubic,
    Curve Cubic 5,           !- Name
    0.0277,                  !- Coefficient1 Constant
    4.9151,                  !- Coefficient2 x
    -8.184,                  !- Coefficient3 x**2
    4.2702,                  !- Coefficient4 x**3
    0.7,                     !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Cubic,
    Curve Cubic 6,           !- Name
    0.0277,                  !- Coefficient1 Constant
    4.9151,                  !- Coefficient2 x
    -8.184,                  !- Coefficient3 x**2
    4.2702,                  !- Coefficient4 x**3
    0.7,                     !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Cubic,
    Curve Cubic 7,           !- Name
    0.0277,                  !- Coefficient1 Constant
    4.9151,                  !- Coefficient2 x
    -8.184,                  !- Coefficient3 x**2
    4.2702,                  !- Coefficient4 x**3
    0.7,                     !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Cubic,
    Curve Cubic 8,           !- Name
    0.0277,                  !- Coefficient1 Constant
    4.9151,                  !- Coefficient2 x
    -8.184,                  !- Coefficient3 x**2
    4.2702,                  !- Coefficient4 x**3
    0.7,                     !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Cubic,
    Curve Cubic 9,           !- Name
    0.0277,                  !- Coefficient1 Constant
    4.9151,                  !- Coefficient2 x
    -8.184,                  !- Coefficient3 x**2
    4.2702,                  !- Coefficient4 x**3
    0.7,                     !- Minimum Value of x
    1;                       !- Maximum Value of x


!-   ===========  ALL OBJECTS IN CLASS: CURVE:BIQUADRATIC ===========

Curve:Biquadratic,
    DXCOOL-NECB2011-REF-CAPFT 16,  !- Name
    0.867905,                !- Coefficient1 Constant
    0.0142459,               !- Coefficient2 x
    0.00055436,              !- Coefficient3 x**2
    -0.0075575,              !- Coefficient4 y
    3.3e-005,                !- Coefficient5 y**2
    -0.0001918,              !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

Curve:Biquadratic,
    DXCOOL-NECB2011-REF-COOLEIRFT 16,  !- Name
    0.116936,                !- Coefficient1 Constant
    0.0284933,               !- Coefficient2 x
    -0.0004112,              !- Coefficient3 x**2
    0.0214108,               !- Coefficient4 y
    0.00016103,              !- Coefficient5 y**2
    -0.0006791,              !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

Curve:Biquadratic,
    DXCOOL-NECB2011-REF-CAPFT 14,  !- Name
    0.867905,                !- Coefficient1 Constant
    0.0142459,               !- Coefficient2 x
    0.00055436,              !- Coefficient3 x**2
    -0.0075575,              !- Coefficient4 y
    3.3e-005,                !- Coefficient5 y**2
    -0.0001918,              !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

Curve:Biquadratic,
    DXCOOL-NECB2011-REF-COOLEIRFT 14,  !- Name
    0.116936,                !- Coefficient1 Constant
    0.0284933,               !- Coefficient2 x
    -0.0004112,              !- Coefficient3 x**2
    0.0214108,               !- Coefficient4 y
    0.00016103,              !- Coefficient5 y**2
    -0.0006791,              !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

Curve:Biquadratic,
    DXCOOL-NECB2011-REF-CAPFT 13,  !- Name
    0.867905,                !- Coefficient1 Constant
    0.0142459,               !- Coefficient2 x
    0.00055436,              !- Coefficient3 x**2
    -0.0075575,              !- Coefficient4 y
    3.3e-005,                !- Coefficient5 y**2
    -0.0001918,              !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

Curve:Biquadratic,
    DXCOOL-NECB2011-REF-COOLEIRFT 13,  !- Name
    0.116936,                !- Coefficient1 Constant
    0.0284933,               !- Coefficient2 x
    -0.0004112,              !- Coefficient3 x**2
    0.0214108,               !- Coefficient4 y
    0.00016103,              !- Coefficient5 y**2
    -0.0006791,              !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

Curve:Biquadratic,
    DXCOOL-NECB2011-REF-CAPFT 15,  !- Name
    0.867905,                !- Coefficient1 Constant
    0.0142459,               !- Coefficient2 x
    0.00055436,              !- Coefficient3 x**2
    -0.0075575,              !- Coefficient4 y
    3.3e-005,                !- Coefficient5 y**2
    -0.0001918,              !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

Curve:Biquadratic,
    DXCOOL-NECB2011-REF-COOLEIRFT 15,  !- Name
    0.116936,                !- Coefficient1 Constant
    0.0284933,               !- Coefficient2 x
    -0.0004112,              !- Coefficient3 x**2
    0.0214108,               !- Coefficient4 y
    0.00016103,              !- Coefficient5 y**2
    -0.0006791,              !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

Curve:Biquadratic,
    DXCOOL-NECB2011-REF-CAPFT 12,  !- Name
    0.867905,                !- Coefficient1 Constant
    0.0142459,               !- Coefficient2 x
    0.00055436,              !- Coefficient3 x**2
    -0.0075575,              !- Coefficient4 y
    3.3e-005,                !- Coefficient5 y**2
    -0.0001918,              !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

Curve:Biquadratic,
    DXCOOL-NECB2011-REF-COOLEIRFT 12,  !- Name
    0.116936,                !- Coefficient1 Constant
    0.0284933,               !- Coefficient2 x
    -0.0004112,              !- Coefficient3 x**2
    0.0214108,               !- Coefficient4 y
    0.00016103,              !- Coefficient5 y**2
    -0.0006791,              !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

Curve:Biquadratic,
    DXCOOL-NECB2011-REF-CAPFT 17,  !- Name
    0.867905,                !- Coefficient1 Constant
    0.0142459,               !- Coefficient2 x
    0.00055436,              !- Coefficient3 x**2
    -0.0075575,              !- Coefficient4 y
    3.3e-005,                !- Coefficient5 y**2
    -0.0001918,              !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

Curve:Biquadratic,
    DXCOOL-NECB2011-REF-COOLEIRFT 17,  !- Name
    0.116936,                !- Coefficient1 Constant
    0.0284933,               !- Coefficient2 x
    -0.0004112,              !- Coefficient3 x**2
    0.0214108,               !- Coefficient4 y
    0.00016103,              !- Coefficient5 y**2
    -0.0006791,              !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

Curve:Biquadratic,
    DXCOOL-NECB2011-REF-CAPFT 18,  !- Name
    0.867905,                !- Coefficient1 Constant
    0.0142459,               !- Coefficient2 x
    0.00055436,              !- Coefficient3 x**2
    -0.0075575,              !- Coefficient4 y
    3.3e-005,                !- Coefficient5 y**2
    -0.0001918,              !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

Curve:Biquadratic,
    DXCOOL-NECB2011-REF-COOLEIRFT 18,  !- Name
    0.116936,                !- Coefficient1 Constant
    0.0284933,               !- Coefficient2 x
    -0.0004112,              !- Coefficient3 x**2
    0.0214108,               !- Coefficient4 y
    0.00016103,              !- Coefficient5 y**2
    -0.0006791,              !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

Curve:Biquadratic,
    DXCOOL-NECB2011-REF-CAPFT 19,  !- Name
    0.867905,                !- Coefficient1 Constant
    0.0142459,               !- Coefficient2 x
    0.00055436,              !- Coefficient3 x**2
    -0.0075575,              !- Coefficient4 y
    3.3e-005,                !- Coefficient5 y**2
    -0.0001918,              !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

Curve:Biquadratic,
    DXCOOL-NECB2011-REF-COOLEIRFT 19,  !- Name
    0.116936,                !- Coefficient1 Constant
    0.0284933,               !- Coefficient2 x
    -0.0004112,              !- Coefficient3 x**2
    0.0214108,               !- Coefficient4 y
    0.00016103,              !- Coefficient5 y**2
    -0.0006791,              !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

Curve:Biquadratic,
    DXCOOL-NECB2011-REF-CAPFT 24,  !- Name
    0.867905,                !- Coefficient1 Constant
    0.0142459,               !- Coefficient2 x
    0.00055436,              !- Coefficient3 x**2
    -0.0075575,              !- Coefficient4 y
    3.3e-005,                !- Coefficient5 y**2
    -0.0001918,              !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

Curve:Biquadratic,
    DXCOOL-NECB2011-REF-COOLEIRFT 24,  !- Name
    0.116936,                !- Coefficient1 Constant
    0.0284933,               !- Coefficient2 x
    -0.0004112,              !- Coefficient3 x**2
    0.0214108,               !- Coefficient4 y
    0.00016103,              !- Coefficient5 y**2
    -0.0006791,              !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

Curve:Biquadratic,
    DXCOOL-NECB2011-REF-CAPFT 22,  !- Name
    0.867905,                !- Coefficient1 Constant
    0.0142459,               !- Coefficient2 x
    0.00055436,              !- Coefficient3 x**2
    -0.0075575,              !- Coefficient4 y
    3.3e-005,                !- Coefficient5 y**2
    -0.0001918,              !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

Curve:Biquadratic,
    DXCOOL-NECB2011-REF-COOLEIRFT 22,  !- Name
    0.116936,                !- Coefficient1 Constant
    0.0284933,               !- Coefficient2 x
    -0.0004112,              !- Coefficient3 x**2
    0.0214108,               !- Coefficient4 y
    0.00016103,              !- Coefficient5 y**2
    -0.0006791,              !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

Curve:Biquadratic,
    DXCOOL-NECB2011-REF-CAPFT 21,  !- Name
    0.867905,                !- Coefficient1 Constant
    0.0142459,               !- Coefficient2 x
    0.00055436,              !- Coefficient3 x**2
    -0.0075575,              !- Coefficient4 y
    3.3e-005,                !- Coefficient5 y**2
    -0.0001918,              !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

Curve:Biquadratic,
    DXCOOL-NECB2011-REF-COOLEIRFT 21,  !- Name
    0.116936,                !- Coefficient1 Constant
    0.0284933,               !- Coefficient2 x
    -0.0004112,              !- Coefficient3 x**2
    0.0214108,               !- Coefficient4 y
    0.00016103,              !- Coefficient5 y**2
    -0.0006791,              !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

Curve:Biquadratic,
    DXCOOL-NECB2011-REF-CAPFT 11,  !- Name
    0.867905,                !- Coefficient1 Constant
    0.0142459,               !- Coefficient2 x
    0.00055436,              !- Coefficient3 x**2
    -0.0075575,              !- Coefficient4 y
    3.3e-005,                !- Coefficient5 y**2
    -0.0001918,              !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

Curve:Biquadratic,
    DXCOOL-NECB2011-REF-COOLEIRFT 11,  !- Name
    0.116936,                !- Coefficient1 Constant
    0.0284933,               !- Coefficient2 x
    -0.0004112,              !- Coefficient3 x**2
    0.0214108,               !- Coefficient4 y
    0.00016103,              !- Coefficient5 y**2
    -0.0006791,              !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

Curve:Biquadratic,
    DXCOOL-NECB2011-REF-CAPFT 23,  !- Name
    0.867905,                !- Coefficient1 Constant
    0.0142459,               !- Coefficient2 x
    0.00055436,              !- Coefficient3 x**2
    -0.0075575,              !- Coefficient4 y
    3.3e-005,                !- Coefficient5 y**2
    -0.0001918,              !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

Curve:Biquadratic,
    DXCOOL-NECB2011-REF-COOLEIRFT 23,  !- Name
    0.116936,                !- Coefficient1 Constant
    0.0284933,               !- Coefficient2 x
    -0.0004112,              !- Coefficient3 x**2
    0.0214108,               !- Coefficient4 y
    0.00016103,              !- Coefficient5 y**2
    -0.0006791,              !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

Curve:Biquadratic,
    DXCOOL-NECB2011-REF-CAPFT 25,  !- Name
    0.867905,                !- Coefficient1 Constant
    0.0142459,               !- Coefficient2 x
    0.00055436,              !- Coefficient3 x**2
    -0.0075575,              !- Coefficient4 y
    3.3e-005,                !- Coefficient5 y**2
    -0.0001918,              !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

Curve:Biquadratic,
    DXCOOL-NECB2011-REF-COOLEIRFT 25,  !- Name
    0.116936,                !- Coefficient1 Constant
    0.0284933,               !- Coefficient2 x
    -0.0004112,              !- Coefficient3 x**2
    0.0214108,               !- Coefficient4 y
    0.00016103,              !- Coefficient5 y**2
    -0.0006791,              !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

Curve:Biquadratic,
    DXCOOL-NECB2011-REF-CAPFT 27,  !- Name
    0.867905,                !- Coefficient1 Constant
    0.0142459,               !- Coefficient2 x
    0.00055436,              !- Coefficient3 x**2
    -0.0075575,              !- Coefficient4 y
    3.3e-005,                !- Coefficient5 y**2
    -0.0001918,              !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

Curve:Biquadratic,
    DXCOOL-NECB2011-REF-COOLEIRFT 27,  !- Name
    0.116936,                !- Coefficient1 Constant
    0.0284933,               !- Coefficient2 x
    -0.0004112,              !- Coefficient3 x**2
    0.0214108,               !- Coefficient4 y
    0.00016103,              !- Coefficient5 y**2
    -0.0006791,              !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

Curve:Biquadratic,
    DXCOOL-NECB2011-REF-CAPFT 26,  !- Name
    0.867905,                !- Coefficient1 Constant
    0.0142459,               !- Coefficient2 x
    0.00055436,              !- Coefficient3 x**2
    -0.0075575,              !- Coefficient4 y
    3.3e-005,                !- Coefficient5 y**2
    -0.0001918,              !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

Curve:Biquadratic,
    DXCOOL-NECB2011-REF-COOLEIRFT 26,  !- Name
    0.116936,                !- Coefficient1 Constant
    0.0284933,               !- Coefficient2 x
    -0.0004112,              !- Coefficient3 x**2
    0.0214108,               !- Coefficient4 y
    0.00016103,              !- Coefficient5 y**2
    -0.0006791,              !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

Curve:Biquadratic,
    DXCOOL-NECB2011-REF-CAPFT 1,  !- Name
    0.867905,                !- Coefficient1 Constant
    0.0142459,               !- Coefficient2 x
    0.00055436,              !- Coefficient3 x**2
    -0.0075575,              !- Coefficient4 y
    3.3e-005,                !- Coefficient5 y**2
    -0.0001918,              !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

Curve:Biquadratic,
    DXCOOL-NECB2011-REF-COOLEIRFT 1,  !- Name
    0.116936,                !- Coefficient1 Constant
    0.0284933,               !- Coefficient2 x
    -0.0004112,              !- Coefficient3 x**2
    0.0214108,               !- Coefficient4 y
    0.00016103,              !- Coefficient5 y**2
    -0.0006791,              !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

Curve:Biquadratic,
    DXCOOL-NECB2011-REF-CAPFT 6,  !- Name
    0.867905,                !- Coefficient1 Constant
    0.0142459,               !- Coefficient2 x
    0.00055436,              !- Coefficient3 x**2
    -0.0075575,              !- Coefficient4 y
    3.3e-005,                !- Coefficient5 y**2
    -0.0001918,              !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

Curve:Biquadratic,
    DXCOOL-NECB2011-REF-COOLEIRFT 6,  !- Name
    0.116936,                !- Coefficient1 Constant
    0.0284933,               !- Coefficient2 x
    -0.0004112,              !- Coefficient3 x**2
    0.0214108,               !- Coefficient4 y
    0.00016103,              !- Coefficient5 y**2
    -0.0006791,              !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

Curve:Biquadratic,
    DXCOOL-NECB2011-REF-CAPFT 3,  !- Name
    0.867905,                !- Coefficient1 Constant
    0.0142459,               !- Coefficient2 x
    0.00055436,              !- Coefficient3 x**2
    -0.0075575,              !- Coefficient4 y
    3.3e-005,                !- Coefficient5 y**2
    -0.0001918,              !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

Curve:Biquadratic,
    DXCOOL-NECB2011-REF-COOLEIRFT 3,  !- Name
    0.116936,                !- Coefficient1 Constant
    0.0284933,               !- Coefficient2 x
    -0.0004112,              !- Coefficient3 x**2
    0.0214108,               !- Coefficient4 y
    0.00016103,              !- Coefficient5 y**2
    -0.0006791,              !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

Curve:Biquadratic,
    DXCOOL-NECB2011-REF-CAPFT 4,  !- Name
    0.867905,                !- Coefficient1 Constant
    0.0142459,               !- Coefficient2 x
    0.00055436,              !- Coefficient3 x**2
    -0.0075575,              !- Coefficient4 y
    3.3e-005,                !- Coefficient5 y**2
    -0.0001918,              !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

Curve:Biquadratic,
    DXCOOL-NECB2011-REF-COOLEIRFT 4,  !- Name
    0.116936,                !- Coefficient1 Constant
    0.0284933,               !- Coefficient2 x
    -0.0004112,              !- Coefficient3 x**2
    0.0214108,               !- Coefficient4 y
    0.00016103,              !- Coefficient5 y**2
    -0.0006791,              !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

Curve:Biquadratic,
    DXCOOL-NECB2011-REF-CAPFT 5,  !- Name
    0.867905,                !- Coefficient1 Constant
    0.0142459,               !- Coefficient2 x
    0.00055436,              !- Coefficient3 x**2
    -0.0075575,              !- Coefficient4 y
    3.3e-005,                !- Coefficient5 y**2
    -0.0001918,              !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

Curve:Biquadratic,
    DXCOOL-NECB2011-REF-COOLEIRFT 5,  !- Name
    0.116936,                !- Coefficient1 Constant
    0.0284933,               !- Coefficient2 x
    -0.0004112,              !- Coefficient3 x**2
    0.0214108,               !- Coefficient4 y
    0.00016103,              !- Coefficient5 y**2
    -0.0006791,              !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

Curve:Biquadratic,
    DXCOOL-NECB2011-REF-CAPFT 2,  !- Name
    0.867905,                !- Coefficient1 Constant
    0.0142459,               !- Coefficient2 x
    0.00055436,              !- Coefficient3 x**2
    -0.0075575,              !- Coefficient4 y
    3.3e-005,                !- Coefficient5 y**2
    -0.0001918,              !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

Curve:Biquadratic,
    DXCOOL-NECB2011-REF-COOLEIRFT 2,  !- Name
    0.116936,                !- Coefficient1 Constant
    0.0284933,               !- Coefficient2 x
    -0.0004112,              !- Coefficient3 x**2
    0.0214108,               !- Coefficient4 y
    0.00016103,              !- Coefficient5 y**2
    -0.0006791,              !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

Curve:Biquadratic,
    DXCOOL-NECB2011-REF-CAPFT 7,  !- Name
    0.867905,                !- Coefficient1 Constant
    0.0142459,               !- Coefficient2 x
    0.00055436,              !- Coefficient3 x**2
    -0.0075575,              !- Coefficient4 y
    3.3e-005,                !- Coefficient5 y**2
    -0.0001918,              !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

Curve:Biquadratic,
    DXCOOL-NECB2011-REF-COOLEIRFT 7,  !- Name
    0.116936,                !- Coefficient1 Constant
    0.0284933,               !- Coefficient2 x
    -0.0004112,              !- Coefficient3 x**2
    0.0214108,               !- Coefficient4 y
    0.00016103,              !- Coefficient5 y**2
    -0.0006791,              !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

Curve:Biquadratic,
    DXCOOL-NECB2011-REF-CAPFT 10,  !- Name
    0.867905,                !- Coefficient1 Constant
    0.0142459,               !- Coefficient2 x
    0.00055436,              !- Coefficient3 x**2
    -0.0075575,              !- Coefficient4 y
    3.3e-005,                !- Coefficient5 y**2
    -0.0001918,              !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

Curve:Biquadratic,
    DXCOOL-NECB2011-REF-COOLEIRFT 10,  !- Name
    0.116936,                !- Coefficient1 Constant
    0.0284933,               !- Coefficient2 x
    -0.0004112,              !- Coefficient3 x**2
    0.0214108,               !- Coefficient4 y
    0.00016103,              !- Coefficient5 y**2
    -0.0006791,              !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

Curve:Biquadratic,
    DXCOOL-NECB2011-REF-CAPFT 9,  !- Name
    0.867905,                !- Coefficient1 Constant
    0.0142459,               !- Coefficient2 x
    0.00055436,              !- Coefficient3 x**2
    -0.0075575,              !- Coefficient4 y
    3.3e-005,                !- Coefficient5 y**2
    -0.0001918,              !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

Curve:Biquadratic,
    DXCOOL-NECB2011-REF-COOLEIRFT 9,  !- Name
    0.116936,                !- Coefficient1 Constant
    0.0284933,               !- Coefficient2 x
    -0.0004112,              !- Coefficient3 x**2
    0.0214108,               !- Coefficient4 y
    0.00016103,              !- Coefficient5 y**2
    -0.0006791,              !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

Curve:Biquadratic,
    DXCOOL-NECB2011-REF-CAPFT 8,  !- Name
    0.867905,                !- Coefficient1 Constant
    0.0142459,               !- Coefficient2 x
    0.00055436,              !- Coefficient3 x**2
    -0.0075575,              !- Coefficient4 y
    3.3e-005,                !- Coefficient5 y**2
    -0.0001918,              !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

Curve:Biquadratic,
    DXCOOL-NECB2011-REF-COOLEIRFT 8,  !- Name
    0.116936,                !- Coefficient1 Constant
    0.0284933,               !- Coefficient2 x
    -0.0004112,              !- Coefficient3 x**2
    0.0214108,               !- Coefficient4 y
    0.00016103,              !- Coefficient5 y**2
    -0.0006791,              !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

Curve:Biquadratic,
    DXCOOL-NECB2011-REF-CAPFT,  !- Name
    0.867905,                !- Coefficient1 Constant
    0.0142459,               !- Coefficient2 x
    0.00055436,              !- Coefficient3 x**2
    -0.0075575,              !- Coefficient4 y
    3.3e-005,                !- Coefficient5 y**2
    -0.0001918,              !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

Curve:Biquadratic,
    DXCOOL-NECB2011-REF-COOLEIRFT,  !- Name
    0.116936,                !- Coefficient1 Constant
    0.0284933,               !- Coefficient2 x
    -0.0004112,              !- Coefficient3 x**2
    0.0214108,               !- Coefficient4 y
    0.00016103,              !- Coefficient5 y**2
    -0.0006791,              !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

Curve:Biquadratic,
    DXCOOL-NECB2011-REF-CAPFT 20,  !- Name
    0.867905,                !- Coefficient1 Constant
    0.0142459,               !- Coefficient2 x
    0.00055436,              !- Coefficient3 x**2
    -0.0075575,              !- Coefficient4 y
    3.3e-005,                !- Coefficient5 y**2
    -0.0001918,              !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

Curve:Biquadratic,
    DXCOOL-NECB2011-REF-COOLEIRFT 20,  !- Name
    0.116936,                !- Coefficient1 Constant
    0.0284933,               !- Coefficient2 x
    -0.0004112,              !- Coefficient3 x**2
    0.0214108,               !- Coefficient4 y
    0.00016103,              !- Coefficient5 y**2
    -0.0006791,              !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 1,     !- Name
    0.867905,                !- Coefficient1 Constant
    0.0142459,               !- Coefficient2 x
    0.000554364,             !- Coefficient3 x**2
    -0.00755748,             !- Coefficient4 y
    3.3048e-005,             !- Coefficient5 y**2
    -0.000191808,            !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 10,    !- Name
    0.116936,                !- Coefficient1 Constant
    0.0284933,               !- Coefficient2 x
    -0.000411156,            !- Coefficient3 x**2
    0.0214108,               !- Coefficient4 y
    0.000161028,             !- Coefficient5 y**2
    -0.000679104,            !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 11,    !- Name
    0.867905,                !- Coefficient1 Constant
    0.0142459,               !- Coefficient2 x
    0.000554364,             !- Coefficient3 x**2
    -0.00755748,             !- Coefficient4 y
    3.3048e-005,             !- Coefficient5 y**2
    -0.000191808,            !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 12,    !- Name
    0.116936,                !- Coefficient1 Constant
    0.0284933,               !- Coefficient2 x
    -0.000411156,            !- Coefficient3 x**2
    0.0214108,               !- Coefficient4 y
    0.000161028,             !- Coefficient5 y**2
    -0.000679104,            !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 13,    !- Name
    0.867905,                !- Coefficient1 Constant
    0.0142459,               !- Coefficient2 x
    0.000554364,             !- Coefficient3 x**2
    -0.00755748,             !- Coefficient4 y
    3.3048e-005,             !- Coefficient5 y**2
    -0.000191808,            !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 14,    !- Name
    0.116936,                !- Coefficient1 Constant
    0.0284933,               !- Coefficient2 x
    -0.000411156,            !- Coefficient3 x**2
    0.0214108,               !- Coefficient4 y
    0.000161028,             !- Coefficient5 y**2
    -0.000679104,            !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 15,    !- Name
    0.867905,                !- Coefficient1 Constant
    0.0142459,               !- Coefficient2 x
    0.000554364,             !- Coefficient3 x**2
    -0.00755748,             !- Coefficient4 y
    3.3048e-005,             !- Coefficient5 y**2
    -0.000191808,            !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 16,    !- Name
    0.116936,                !- Coefficient1 Constant
    0.0284933,               !- Coefficient2 x
    -0.000411156,            !- Coefficient3 x**2
    0.0214108,               !- Coefficient4 y
    0.000161028,             !- Coefficient5 y**2
    -0.000679104,            !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 17,    !- Name
    0.867905,                !- Coefficient1 Constant
    0.0142459,               !- Coefficient2 x
    0.000554364,             !- Coefficient3 x**2
    -0.00755748,             !- Coefficient4 y
    3.3048e-005,             !- Coefficient5 y**2
    -0.000191808,            !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 18,    !- Name
    0.116936,                !- Coefficient1 Constant
    0.0284933,               !- Coefficient2 x
    -0.000411156,            !- Coefficient3 x**2
    0.0214108,               !- Coefficient4 y
    0.000161028,             !- Coefficient5 y**2
    -0.000679104,            !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 19,    !- Name
    0.867905,                !- Coefficient1 Constant
    0.0142459,               !- Coefficient2 x
    0.000554364,             !- Coefficient3 x**2
    -0.00755748,             !- Coefficient4 y
    3.3048e-005,             !- Coefficient5 y**2
    -0.000191808,            !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 2,     !- Name
    0.116936,                !- Coefficient1 Constant
    0.0284933,               !- Coefficient2 x
    -0.000411156,            !- Coefficient3 x**2
    0.0214108,               !- Coefficient4 y
    0.000161028,             !- Coefficient5 y**2
    -0.000679104,            !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 20,    !- Name
    0.116936,                !- Coefficient1 Constant
    0.0284933,               !- Coefficient2 x
    -0.000411156,            !- Coefficient3 x**2
    0.0214108,               !- Coefficient4 y
    0.000161028,             !- Coefficient5 y**2
    -0.000679104,            !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 21,    !- Name
    0.867905,                !- Coefficient1 Constant
    0.0142459,               !- Coefficient2 x
    0.000554364,             !- Coefficient3 x**2
    -0.00755748,             !- Coefficient4 y
    3.3048e-005,             !- Coefficient5 y**2
    -0.000191808,            !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 22,    !- Name
    0.116936,                !- Coefficient1 Constant
    0.0284933,               !- Coefficient2 x
    -0.000411156,            !- Coefficient3 x**2
    0.0214108,               !- Coefficient4 y
    0.000161028,             !- Coefficient5 y**2
    -0.000679104,            !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 23,    !- Name
    0.867905,                !- Coefficient1 Constant
    0.0142459,               !- Coefficient2 x
    0.000554364,             !- Coefficient3 x**2
    -0.00755748,             !- Coefficient4 y
    3.3048e-005,             !- Coefficient5 y**2
    -0.000191808,            !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 24,    !- Name
    0.116936,                !- Coefficient1 Constant
    0.0284933,               !- Coefficient2 x
    -0.000411156,            !- Coefficient3 x**2
    0.0214108,               !- Coefficient4 y
    0.000161028,             !- Coefficient5 y**2
    -0.000679104,            !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 25,    !- Name
    0.867905,                !- Coefficient1 Constant
    0.0142459,               !- Coefficient2 x
    0.000554364,             !- Coefficient3 x**2
    -0.00755748,             !- Coefficient4 y
    3.3048e-005,             !- Coefficient5 y**2
    -0.000191808,            !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 26,    !- Name
    0.116936,                !- Coefficient1 Constant
    0.0284933,               !- Coefficient2 x
    -0.000411156,            !- Coefficient3 x**2
    0.0214108,               !- Coefficient4 y
    0.000161028,             !- Coefficient5 y**2
    -0.000679104,            !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 27,    !- Name
    0.867905,                !- Coefficient1 Constant
    0.0142459,               !- Coefficient2 x
    0.000554364,             !- Coefficient3 x**2
    -0.00755748,             !- Coefficient4 y
    3.3048e-005,             !- Coefficient5 y**2
    -0.000191808,            !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 28,    !- Name
    0.116936,                !- Coefficient1 Constant
    0.0284933,               !- Coefficient2 x
    -0.000411156,            !- Coefficient3 x**2
    0.0214108,               !- Coefficient4 y
    0.000161028,             !- Coefficient5 y**2
    -0.000679104,            !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 29,    !- Name
    0.867905,                !- Coefficient1 Constant
    0.0142459,               !- Coefficient2 x
    0.000554364,             !- Coefficient3 x**2
    -0.00755748,             !- Coefficient4 y
    3.3048e-005,             !- Coefficient5 y**2
    -0.000191808,            !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 3,     !- Name
    0.867905,                !- Coefficient1 Constant
    0.0142459,               !- Coefficient2 x
    0.000554364,             !- Coefficient3 x**2
    -0.00755748,             !- Coefficient4 y
    3.3048e-005,             !- Coefficient5 y**2
    -0.000191808,            !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 30,    !- Name
    0.116936,                !- Coefficient1 Constant
    0.0284933,               !- Coefficient2 x
    -0.000411156,            !- Coefficient3 x**2
    0.0214108,               !- Coefficient4 y
    0.000161028,             !- Coefficient5 y**2
    -0.000679104,            !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 31,    !- Name
    0.867905,                !- Coefficient1 Constant
    0.0142459,               !- Coefficient2 x
    0.000554364,             !- Coefficient3 x**2
    -0.00755748,             !- Coefficient4 y
    3.3048e-005,             !- Coefficient5 y**2
    -0.000191808,            !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 32,    !- Name
    0.116936,                !- Coefficient1 Constant
    0.0284933,               !- Coefficient2 x
    -0.000411156,            !- Coefficient3 x**2
    0.0214108,               !- Coefficient4 y
    0.000161028,             !- Coefficient5 y**2
    -0.000679104,            !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 33,    !- Name
    0.867905,                !- Coefficient1 Constant
    0.0142459,               !- Coefficient2 x
    0.000554364,             !- Coefficient3 x**2
    -0.00755748,             !- Coefficient4 y
    3.3048e-005,             !- Coefficient5 y**2
    -0.000191808,            !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 34,    !- Name
    0.116936,                !- Coefficient1 Constant
    0.0284933,               !- Coefficient2 x
    -0.000411156,            !- Coefficient3 x**2
    0.0214108,               !- Coefficient4 y
    0.000161028,             !- Coefficient5 y**2
    -0.000679104,            !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 35,    !- Name
    0.867905,                !- Coefficient1 Constant
    0.0142459,               !- Coefficient2 x
    0.000554364,             !- Coefficient3 x**2
    -0.00755748,             !- Coefficient4 y
    3.3048e-005,             !- Coefficient5 y**2
    -0.000191808,            !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 36,    !- Name
    0.116936,                !- Coefficient1 Constant
    0.0284933,               !- Coefficient2 x
    -0.000411156,            !- Coefficient3 x**2
    0.0214108,               !- Coefficient4 y
    0.000161028,             !- Coefficient5 y**2
    -0.000679104,            !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 37,    !- Name
    0.867905,                !- Coefficient1 Constant
    0.0142459,               !- Coefficient2 x
    0.000554364,             !- Coefficient3 x**2
    -0.00755748,             !- Coefficient4 y
    3.3048e-005,             !- Coefficient5 y**2
    -0.000191808,            !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 38,    !- Name
    0.116936,                !- Coefficient1 Constant
    0.0284933,               !- Coefficient2 x
    -0.000411156,            !- Coefficient3 x**2
    0.0214108,               !- Coefficient4 y
    0.000161028,             !- Coefficient5 y**2
    -0.000679104,            !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 39,    !- Name
    0.867905,                !- Coefficient1 Constant
    0.0142459,               !- Coefficient2 x
    0.000554364,             !- Coefficient3 x**2
    -0.00755748,             !- Coefficient4 y
    3.3048e-005,             !- Coefficient5 y**2
    -0.000191808,            !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 4,     !- Name
    0.116936,                !- Coefficient1 Constant
    0.0284933,               !- Coefficient2 x
    -0.000411156,            !- Coefficient3 x**2
    0.0214108,               !- Coefficient4 y
    0.000161028,             !- Coefficient5 y**2
    -0.000679104,            !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 40,    !- Name
    0.116936,                !- Coefficient1 Constant
    0.0284933,               !- Coefficient2 x
    -0.000411156,            !- Coefficient3 x**2
    0.0214108,               !- Coefficient4 y
    0.000161028,             !- Coefficient5 y**2
    -0.000679104,            !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 41,    !- Name
    0.867905,                !- Coefficient1 Constant
    0.0142459,               !- Coefficient2 x
    0.000554364,             !- Coefficient3 x**2
    -0.00755748,             !- Coefficient4 y
    3.3048e-005,             !- Coefficient5 y**2
    -0.000191808,            !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 42,    !- Name
    0.116936,                !- Coefficient1 Constant
    0.0284933,               !- Coefficient2 x
    -0.000411156,            !- Coefficient3 x**2
    0.0214108,               !- Coefficient4 y
    0.000161028,             !- Coefficient5 y**2
    -0.000679104,            !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 43,    !- Name
    0.867905,                !- Coefficient1 Constant
    0.0142459,               !- Coefficient2 x
    0.000554364,             !- Coefficient3 x**2
    -0.00755748,             !- Coefficient4 y
    3.3048e-005,             !- Coefficient5 y**2
    -0.000191808,            !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 44,    !- Name
    0.116936,                !- Coefficient1 Constant
    0.0284933,               !- Coefficient2 x
    -0.000411156,            !- Coefficient3 x**2
    0.0214108,               !- Coefficient4 y
    0.000161028,             !- Coefficient5 y**2
    -0.000679104,            !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 45,    !- Name
    0.867905,                !- Coefficient1 Constant
    0.0142459,               !- Coefficient2 x
    0.000554364,             !- Coefficient3 x**2
    -0.00755748,             !- Coefficient4 y
    3.3048e-005,             !- Coefficient5 y**2
    -0.000191808,            !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 46,    !- Name
    0.116936,                !- Coefficient1 Constant
    0.0284933,               !- Coefficient2 x
    -0.000411156,            !- Coefficient3 x**2
    0.0214108,               !- Coefficient4 y
    0.000161028,             !- Coefficient5 y**2
    -0.000679104,            !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 47,    !- Name
    0.867905,                !- Coefficient1 Constant
    0.0142459,               !- Coefficient2 x
    0.000554364,             !- Coefficient3 x**2
    -0.00755748,             !- Coefficient4 y
    3.3048e-005,             !- Coefficient5 y**2
    -0.000191808,            !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 48,    !- Name
    0.116936,                !- Coefficient1 Constant
    0.0284933,               !- Coefficient2 x
    -0.000411156,            !- Coefficient3 x**2
    0.0214108,               !- Coefficient4 y
    0.000161028,             !- Coefficient5 y**2
    -0.000679104,            !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 49,    !- Name
    0.867905,                !- Coefficient1 Constant
    0.0142459,               !- Coefficient2 x
    0.000554364,             !- Coefficient3 x**2
    -0.00755748,             !- Coefficient4 y
    3.3048e-005,             !- Coefficient5 y**2
    -0.000191808,            !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 5,     !- Name
    0.867905,                !- Coefficient1 Constant
    0.0142459,               !- Coefficient2 x
    0.000554364,             !- Coefficient3 x**2
    -0.00755748,             !- Coefficient4 y
    3.3048e-005,             !- Coefficient5 y**2
    -0.000191808,            !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 50,    !- Name
    0.116936,                !- Coefficient1 Constant
    0.0284933,               !- Coefficient2 x
    -0.000411156,            !- Coefficient3 x**2
    0.0214108,               !- Coefficient4 y
    0.000161028,             !- Coefficient5 y**2
    -0.000679104,            !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 51,    !- Name
    0.867905,                !- Coefficient1 Constant
    0.0142459,               !- Coefficient2 x
    0.000554364,             !- Coefficient3 x**2
    -0.00755748,             !- Coefficient4 y
    3.3048e-005,             !- Coefficient5 y**2
    -0.000191808,            !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 52,    !- Name
    0.116936,                !- Coefficient1 Constant
    0.0284933,               !- Coefficient2 x
    -0.000411156,            !- Coefficient3 x**2
    0.0214108,               !- Coefficient4 y
    0.000161028,             !- Coefficient5 y**2
    -0.000679104,            !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 53,    !- Name
    0.867905,                !- Coefficient1 Constant
    0.0142459,               !- Coefficient2 x
    0.000554364,             !- Coefficient3 x**2
    -0.00755748,             !- Coefficient4 y
    3.3048e-005,             !- Coefficient5 y**2
    -0.000191808,            !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 54,    !- Name
    0.116936,                !- Coefficient1 Constant
    0.0284933,               !- Coefficient2 x
    -0.000411156,            !- Coefficient3 x**2
    0.0214108,               !- Coefficient4 y
    0.000161028,             !- Coefficient5 y**2
    -0.000679104,            !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 55,    !- Name
    0.942587793,             !- Coefficient1 Constant
    0.009543347,             !- Coefficient2 x
    0.00068377,              !- Coefficient3 x**2
    -0.011042676,            !- Coefficient4 y
    5.249e-006,              !- Coefficient5 y**2
    -9.72e-006,              !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 56,    !- Name
    0.342414409,             !- Coefficient1 Constant
    0.034885008,             !- Coefficient2 x
    -0.0006237,              !- Coefficient3 x**2
    0.004977216,             !- Coefficient4 y
    0.000437951,             !- Coefficient5 y**2
    -0.000728028,            !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 6,     !- Name
    0.116936,                !- Coefficient1 Constant
    0.0284933,               !- Coefficient2 x
    -0.000411156,            !- Coefficient3 x**2
    0.0214108,               !- Coefficient4 y
    0.000161028,             !- Coefficient5 y**2
    -0.000679104,            !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 7,     !- Name
    0.867905,                !- Coefficient1 Constant
    0.0142459,               !- Coefficient2 x
    0.000554364,             !- Coefficient3 x**2
    -0.00755748,             !- Coefficient4 y
    3.3048e-005,             !- Coefficient5 y**2
    -0.000191808,            !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 8,     !- Name
    0.116936,                !- Coefficient1 Constant
    0.0284933,               !- Coefficient2 x
    -0.000411156,            !- Coefficient3 x**2
    0.0214108,               !- Coefficient4 y
    0.000161028,             !- Coefficient5 y**2
    -0.000679104,            !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 9,     !- Name
    0.867905,                !- Coefficient1 Constant
    0.0142459,               !- Coefficient2 x
    0.000554364,             !- Coefficient3 x**2
    -0.00755748,             !- Coefficient4 y
    3.3048e-005,             !- Coefficient5 y**2
    -0.000191808,            !- Coefficient6 x*y
    13,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    46;                      !- Maximum Value of y


!-   ===========  ALL OBJECTS IN CLASS: LIFECYCLECOST:PARAMETERS ===========

LifeCycleCost:Parameters,
    {f220e74b-faf3-4a80-981c-c2c843202ec7},  !- Name
    EndOfYear,               !- Discounting Convention
    ConstantDollar,          !- Inflation Approach
    0.03,                    !- Real Discount Rate
    ,                        !- Nominal Discount Rate
    ,                        !- Inflation
    ,                        !- Base Date Month
    2011,                    !- Base Date Year
    ,                        !- Service Date Month
    2011,                    !- Service Date Year
    25,                      !- Length of Study Period in Years
    ,                        !- Tax rate
    None;                    !- Depreciation Method


!-   ===========  ALL OBJECTS IN CLASS: LIFECYCLECOST:NONRECURRINGCOST ===========

LifeCycleCost:NonrecurringCost,
    Default Cost,            !- Name
    Construction,            !- Category
    0,                       !- Cost
    ServicePeriod;           !- Start of Costs


!-   ===========  ALL OBJECTS IN CLASS: LIFECYCLECOST:USEPRICEESCALATION ===========

LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Electricity,  !- LCC Price Escalation Name
    Electricity,             !- Resource
    2011,                    !- Escalation Start Year
    January,                 !- Escalation Start Month
    0.9838,                  !- Year 1 Escalation
    0.9730,                  !- Year 2 Escalation
    0.9632,                  !- Year 3 Escalation
    0.9611,                  !- Year 4 Escalation
    0.9571,                  !- Year 5 Escalation
    0.9553,                  !- Year 6 Escalation
    0.9539,                  !- Year 7 Escalation
    0.9521,                  !- Year 8 Escalation
    0.9546,                  !- Year 9 Escalation
    0.9550,                  !- Year 10 Escalation
    0.9553,                  !- Year 11 Escalation
    0.9564,                  !- Year 12 Escalation
    0.9575,                  !- Year 13 Escalation
    0.9596,                  !- Year 14 Escalation
    0.9618,                  !- Year 15 Escalation
    0.9614,                  !- Year 16 Escalation
    0.9618,                  !- Year 17 Escalation
    0.9618,                  !- Year 18 Escalation
    0.9593,                  !- Year 19 Escalation
    0.9589,                  !- Year 20 Escalation
    0.9607,                  !- Year 21 Escalation
    0.9625,                  !- Year 22 Escalation
    0.9650,                  !- Year 23 Escalation
    0.9708,                  !- Year 24 Escalation
    0.9751,                  !- Year 25 Escalation
    0.9762,                  !- Year 26 Escalation
    0.9766,                  !- Year 27 Escalation
    0.9766,                  !- Year 28 Escalation
    0.9769,                  !- Year 29 Escalation
    0.9773;                  !- Year 30 Escalation

LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Distillate Oil,  !- LCC Price Escalation Name
    FuelOil#1,               !- Resource
    2011,                    !- Escalation Start Year
    January,                 !- Escalation Start Month
    0.9714,                  !- Year 1 Escalation
    0.9730,                  !- Year 2 Escalation
    0.9942,                  !- Year 3 Escalation
    1.0164,                  !- Year 4 Escalation
    1.0541,                  !- Year 5 Escalation
    1.0928,                  !- Year 6 Escalation
    1.1267,                  !- Year 7 Escalation
    1.1580,                  !- Year 8 Escalation
    1.1792,                  !- Year 9 Escalation
    1.1967,                  !- Year 10 Escalation
    1.2200,                  !- Year 11 Escalation
    1.2333,                  !- Year 12 Escalation
    1.2566,                  !- Year 13 Escalation
    1.2709,                  !- Year 14 Escalation
    1.2826,                  !- Year 15 Escalation
    1.2985,                  !- Year 16 Escalation
    1.3102,                  !- Year 17 Escalation
    1.3250,                  !- Year 18 Escalation
    1.3261,                  !- Year 19 Escalation
    1.3282,                  !- Year 20 Escalation
    1.3324,                  !- Year 21 Escalation
    1.3356,                  !- Year 22 Escalation
    1.3431,                  !- Year 23 Escalation
    1.3510,                  !- Year 24 Escalation
    1.3568,                  !- Year 25 Escalation
    1.3606,                  !- Year 26 Escalation
    1.3637,                  !- Year 27 Escalation
    1.3674,                  !- Year 28 Escalation
    1.3706,                  !- Year 29 Escalation
    1.3743;                  !- Year 30 Escalation

LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Residual Oil,  !- LCC Price Escalation Name
    FuelOil#2,               !- Resource
    2011,                    !- Escalation Start Year
    January,                 !- Escalation Start Month
    0.8469,                  !- Year 1 Escalation
    0.8257,                  !- Year 2 Escalation
    0.8681,                  !- Year 3 Escalation
    0.8988,                  !- Year 4 Escalation
    0.9289,                  !- Year 5 Escalation
    0.9604,                  !- Year 6 Escalation
    0.9897,                  !- Year 7 Escalation
    1.0075,                  !- Year 8 Escalation
    1.0314,                  !- Year 9 Escalation
    1.0554,                  !- Year 10 Escalation
    1.0861,                  !- Year 11 Escalation
    1.1278,                  !- Year 12 Escalation
    1.1497,                  !- Year 13 Escalation
    1.1620,                  !- Year 14 Escalation
    1.1743,                  !- Year 15 Escalation
    1.1852,                  !- Year 16 Escalation
    1.1948,                  !- Year 17 Escalation
    1.2037,                  !- Year 18 Escalation
    1.2071,                  !- Year 19 Escalation
    1.2119,                  !- Year 20 Escalation
    1.2139,                  !- Year 21 Escalation
    1.2194,                  !- Year 22 Escalation
    1.2276,                  !- Year 23 Escalation
    1.2365,                  !- Year 24 Escalation
    1.2420,                  !- Year 25 Escalation
    1.2461,                  !- Year 26 Escalation
    1.2509,                  !- Year 27 Escalation
    1.2550,                  !- Year 28 Escalation
    1.2591,                  !- Year 29 Escalation
    1.2638;                  !- Year 30 Escalation

LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Natural gas,  !- LCC Price Escalation Name
    NaturalGas,              !- Resource
    2011,                    !- Escalation Start Year
    January,                 !- Escalation Start Month
    0.9823,                  !- Year 1 Escalation
    0.9557,                  !- Year 2 Escalation
    0.9279,                  !- Year 3 Escalation
    0.9257,                  !- Year 4 Escalation
    0.9346,                  !- Year 5 Escalation
    0.9412,                  !- Year 6 Escalation
    0.9512,                  !- Year 7 Escalation
    0.9645,                  !- Year 8 Escalation
    0.9856,                  !- Year 9 Escalation
    1.0067,                  !- Year 10 Escalation
    1.0222,                  !- Year 11 Escalation
    1.0410,                  !- Year 12 Escalation
    1.0610,                  !- Year 13 Escalation
    1.0787,                  !- Year 14 Escalation
    1.0942,                  !- Year 15 Escalation
    1.1098,                  !- Year 16 Escalation
    1.1220,                  !- Year 17 Escalation
    1.1308,                  !- Year 18 Escalation
    1.1386,                  !- Year 19 Escalation
    1.1486,                  !- Year 20 Escalation
    1.1619,                  !- Year 21 Escalation
    1.1763,                  !- Year 22 Escalation
    1.1918,                  !- Year 23 Escalation
    1.2118,                  !- Year 24 Escalation
    1.2284,                  !- Year 25 Escalation
    1.2439,                  !- Year 26 Escalation
    1.2605,                  !- Year 27 Escalation
    1.2772,                  !- Year 28 Escalation
    1.2938,                  !- Year 29 Escalation
    1.3115;                  !- Year 30 Escalation

LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Coal,  !- LCC Price Escalation Name
    Coal,                    !- Resource
    2011,                    !- Escalation Start Year
    January,                 !- Escalation Start Month
    0.9970,                  !- Year 1 Escalation
    1.0089,                  !- Year 2 Escalation
    1.0089,                  !- Year 3 Escalation
    0.9941,                  !- Year 4 Escalation
    0.9941,                  !- Year 5 Escalation
    1.0000,                  !- Year 6 Escalation
    1.0030,                  !- Year 7 Escalation
    1.0059,                  !- Year 8 Escalation
    1.0089,                  !- Year 9 Escalation
    1.0119,                  !- Year 10 Escalation
    1.0148,                  !- Year 11 Escalation
    1.0178,                  !- Year 12 Escalation
    1.0208,                  !- Year 13 Escalation
    1.0267,                  !- Year 14 Escalation
    1.0297,                  !- Year 15 Escalation
    1.0356,                  !- Year 16 Escalation
    1.0415,                  !- Year 17 Escalation
    1.0534,                  !- Year 18 Escalation
    1.0564,                  !- Year 19 Escalation
    1.0593,                  !- Year 20 Escalation
    1.0653,                  !- Year 21 Escalation
    1.0712,                  !- Year 22 Escalation
    1.0742,                  !- Year 23 Escalation
    1.0801,                  !- Year 24 Escalation
    1.0831,                  !- Year 25 Escalation
    1.0831,                  !- Year 26 Escalation
    1.0861,                  !- Year 27 Escalation
    1.0890,                  !- Year 28 Escalation
    1.0920,                  !- Year 29 Escalation
    1.0950;                  !- Year 30 Escalation


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:VARIABLEDICTIONARY ===========

Output:VariableDictionary,
    IDF,                     !- Key Field
    Unsorted;                !- Sort Option


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:TABLE:SUMMARYREPORTS ===========

Output:Table:SummaryReports,
    AllSummary;              !- Report 1 Name


!-   ===========  ALL OBJECTS IN CLASS: OUTPUTCONTROL:TABLE:STYLE ===========

OutputControl:Table:Style,
    HTML;                    !- Column Separator


!-   ===========  ALL OBJECTS IN CLASS: OUTPUTCONTROL:REPORTINGTOLERANCES ===========

OutputControl:ReportingTolerances,
    1,                       !- Tolerance for Time Heating Setpoint Not Met {deltaC}
    1;                       !- Tolerance for Time Cooling Setpoint Not Met {deltaC}


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:METER:METERFILEONLY ===========

Output:Meter:MeterFileOnly,
    HeatingCoils:EnergyTransfer,  !- Key Name
    Hourly;                  !- Reporting Frequency

Output:Meter:MeterFileOnly,
    CoolingCoils:EnergyTransfer,  !- Key Name
    Hourly;                  !- Reporting Frequency


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:SQLITE ===========

Output:SQLite,
    SimpleAndTabular;        !- Option Type

