!-Generator IDFEditor 1.50
!-Option SortedOrder

!-NOTE: All comments with '!-' are ignored by the IDFEditor and are generated automatically.
!-      Use '!' comments if they need to be retained when using the IDFEditor.


!-   ===========  ALL OBJECTS IN CLASS: VERSION ===========

Version,
    8.9;                     !- Version Identifier


!-   ===========  ALL OBJECTS IN CLASS: SIMULATIONCONTROL ===========

SimulationControl,
    Yes,                     !- Do Zone Sizing Calculation
    Yes,                     !- Do System Sizing Calculation
    Yes,                     !- Do Plant Sizing Calculation
    No,                      !- Run Simulation for Sizing Periods
    Yes;                     !- Run Simulation for Weather File Run Periods


!-   ===========  ALL OBJECTS IN CLASS: BUILDING ===========

Building,
    NECB 2011-PrimarySchool-NECB HDD Method-CAN_PQ_Montreal.Intl.AP.716270_CWEC.epw created: 2017-06-30 15:40:21 +0000,  !- Name
    0,                       !- North Axis {deg}
    City,                    !- Terrain
    0.04,                    !- Loads Convergence Tolerance Value
    0.2,                     !- Temperature Convergence Tolerance Value {deltaC}
    FullInteriorAndExterior, !- Solar Distribution
    25,                      !- Maximum Number of Warmup Days
    6;                       !- Minimum Number of Warmup Days


!-   ===========  ALL OBJECTS IN CLASS: SHADOWCALCULATION ===========

ShadowCalculation,
    AverageOverDaysInFrequency,  !- Calculation Method
    15000,                   !- Calculation Frequency
    15000;                   !- Maximum Figures in Shadow Overlap Calculations


!-   ===========  ALL OBJECTS IN CLASS: SURFACECONVECTIONALGORITHM:INSIDE ===========

SurfaceConvectionAlgorithm:Inside,
    TARP;                    !- Algorithm


!-   ===========  ALL OBJECTS IN CLASS: SURFACECONVECTIONALGORITHM:OUTSIDE ===========

SurfaceConvectionAlgorithm:Outside,
    TARP;                    !- Algorithm


!-   ===========  ALL OBJECTS IN CLASS: HEATBALANCEALGORITHM ===========

HeatBalanceAlgorithm,
    ConductionTransferFunction,  !- Algorithm
    200;                     !- Surface Temperature Upper Limit {C}


!-   ===========  ALL OBJECTS IN CLASS: TIMESTEP ===========

Timestep,
    6;                       !- Number of Timesteps per Hour


!-   ===========  ALL OBJECTS IN CLASS: CONVERGENCELIMITS ===========

ConvergenceLimits,
    2,                       !- Minimum System Timestep {minutes}
    25;                      !- Maximum HVAC Iterations


!-   ===========  ALL OBJECTS IN CLASS: SITE:LOCATION ===========

Site:Location,
    Montreal-Trudeau Intl AP,!- Name
    45.471,                  !- Latitude {deg}
    -73.741,                 !- Longitude {deg}
    -5,                      !- Time Zone {hr}
    36;                      !- Elevation {m}


!-   ===========  ALL OBJECTS IN CLASS: SIZINGPERIOD:DESIGNDAY ===========

SizingPeriod:DesignDay,
    Montreal Int'l Ann Clg .4% Condns DB=>MWB,  !- Name
    7,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    30,                      !- Maximum Dry-Bulb Temperature {C}
    9.3,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    22.1,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    100893,                  !- Barometric Pressure {Pa}
    4.9,                     !- Wind Speed {m/s}
    220,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau,               !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    0.465,                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    1.966;                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}

SizingPeriod:DesignDay,
    Montreal Int'l Ann Clg .4% Condns WB=>MDB,  !- Name
    7,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    28.1,                    !- Maximum Dry-Bulb Temperature {C}
    9.3,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    23.2,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    100893,                  !- Barometric Pressure {Pa}
    4.9,                     !- Wind Speed {m/s}
    220,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau,               !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    0.465,                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    1.966;                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}

SizingPeriod:DesignDay,
    Montreal Int'l Ann Htg 99.6% Condns DB,  !- Name
    1,                       !- Month
    21,                      !- Day of Month
    WinterDesignDay,         !- Day Type
    -23.7,                   !- Maximum Dry-Bulb Temperature {C}
    0,                       !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    -23.7,                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    100893,                  !- Barometric Pressure {Pa}
    3.9,                     !- Wind Speed {m/s}
    260,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0;                       !- Sky Clearness


!-   ===========  ALL OBJECTS IN CLASS: RUNPERIOD ===========

RunPeriod,
    Run Period 1,            !- Name
    1,                       !- Begin Month
    1,                       !- Begin Day of Month
    12,                      !- End Month
    31,                      !- End Day of Month
    Sunday,                  !- Day of Week for Start Day
    No,                      !- Use Weather File Holidays and Special Days
    No,                      !- Use Weather File Daylight Saving Period
    No,                      !- Apply Weekend Holiday Rule
    Yes,                     !- Use Weather File Rain Indicators
    Yes,                     !- Use Weather File Snow Indicators
    1;                       !- Number of Times Runperiod to be Repeated


!-   ===========  ALL OBJECTS IN CLASS: SITE:GROUNDTEMPERATURE:BUILDINGSURFACE ===========

Site:GroundTemperature:BuildingSurface,
    19.527,                  !- January Ground Temperature {C}
    19.502,                  !- February Ground Temperature {C}
    19.536,                  !- March Ground Temperature {C}
    19.598,                  !- April Ground Temperature {C}
    20.002,                  !- May Ground Temperature {C}
    21.64,                   !- June Ground Temperature {C}
    22.225,                  !- July Ground Temperature {C}
    22.375,                  !- August Ground Temperature {C}
    21.449,                  !- September Ground Temperature {C}
    20.121,                  !- October Ground Temperature {C}
    19.802,                  !- November Ground Temperature {C}
    19.633;                  !- December Ground Temperature {C}


!-   ===========  ALL OBJECTS IN CLASS: SITE:WATERMAINSTEMPERATURE ===========

Site:WaterMainsTemperature,
    Correlation,             !- Calculation Method
    ,                        !- Temperature Schedule Name
    6.25,                    !- Annual Average Outdoor Air Temperature {C}
    30.2;                    !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULETYPELIMITS ===========

ScheduleTypeLimits,
    Sp-Bath_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Temperature,             !- Name
    ,                        !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous,              !- Numeric Type
    temperature;             !- Unit Type

ScheduleTypeLimits,
    Fractional,              !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Continuous;              !- Numeric Type

ScheduleTypeLimits,
    Sp-Cafeteria_ZN_1_FLR_1 Sys-3 Flr-1 Sch-C HPlcmt-north ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Sp-Computer_Class_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Sp-Corner_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Sp-Corner_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Sp-Corner_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Sp-Corner_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Sp-Corner_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Sp-Corner_Class_2_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Sp-Corridor_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Sp-Corridor_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Sp-Corridor_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Sp-Gym_ZN_1_FLR_1 Sys-3 Flr-1 Sch-B HPlcmt-east ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Sp-Kitchen_ZN_1_FLR_1 Sys-3 Flr-1 Sch-B HPlcmt-east ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Sp-Library_Media_Center_ZN_1_FLR_1 Sys-3 Flr-1 Sch-C HPlcmt-east ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Sp-Lobby_ZN_1_FLR_1 Sys-3 Flr-1 Sch-C HPlcmt-south ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Sp-Main_Corridor_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Sp-Mech_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-core ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Sp-Mult_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Sp-Mult_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Sp-Mult_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Sp-Mult_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Sp-Mult_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Sp-Mult_Class_2_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Sp-Offices_ZN_1_FLR_1 Sys-3 Flr-1 Sch-A HPlcmt-east ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    ActivityLevel,           !- Name
    0,                       !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous,              !- Numeric Type
    activitylevel;           !- Unit Type

ScheduleTypeLimits,
    Any Number;              !- Name

ScheduleTypeLimits,
    OnOff,                   !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Discrete,                !- Numeric Type
    availability;            !- Unit Type

ScheduleTypeLimits,
    Temperature Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    100,                     !- Upper Limit Value
    Continuous,              !- Numeric Type
    temperature;             !- Unit Type

ScheduleTypeLimits,
    Temperature Schedule Type Limits 1,  !- Name
    0,                       !- Lower Limit Value
    100,                     !- Upper Limit Value
    Continuous,              !- Numeric Type
    temperature;             !- Unit Type

ScheduleTypeLimits,
    Velocity,                !- Name
    0,                       !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous,              !- Numeric Type
    velocity;                !- Unit Type


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:DAY:INTERVAL ===========

Schedule:Day:Interval,
    NECB-D-Thermostat Setpoint-Heating Sun|Hol Day,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    18;                      !- Value Until Time 1

Schedule:Day:Interval,
    NECB-D-Thermostat Setpoint-Heating Default|Wkdy Day,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1 {hh:mm}
    18,                      !- Value Until Time 1
    08:00,                   !- Time 2 {hh:mm}
    20,                      !- Value Until Time 2
    23:00,                   !- Time 3 {hh:mm}
    22,                      !- Value Until Time 3
    24:00,                   !- Time 4 {hh:mm}
    18;                      !- Value Until Time 4

Schedule:Day:Interval,
    NECB-D-Thermostat Setpoint-Heating Sat Day,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    18;                      !- Value Until Time 1

Schedule:Day:Interval,
    NECB-D-Thermostat Setpoint-Heating Default,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1 {hh:mm}
    18,                      !- Value Until Time 1
    08:00,                   !- Time 2 {hh:mm}
    20,                      !- Value Until Time 2
    23:00,                   !- Time 3 {hh:mm}
    22,                      !- Value Until Time 3
    24:00,                   !- Time 4 {hh:mm}
    18;                      !- Value Until Time 4

Schedule:Day:Interval,
    NECB-D-Thermostat Setpoint-Cooling Sun|Hol Day,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    35;                      !- Value Until Time 1

Schedule:Day:Interval,
    NECB-D-Thermostat Setpoint-Cooling Default|Wkdy Day,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1 {hh:mm}
    35,                      !- Value Until Time 1
    23:00,                   !- Time 2 {hh:mm}
    24,                      !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    35;                      !- Value Until Time 3

Schedule:Day:Interval,
    NECB-D-Thermostat Setpoint-Cooling Sat Day,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    35;                      !- Value Until Time 1

Schedule:Day:Interval,
    NECB-D-Thermostat Setpoint-Cooling Default,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1 {hh:mm}
    35,                      !- Value Until Time 1
    23:00,                   !- Time 2 {hh:mm}
    24,                      !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    35;                      !- Value Until Time 3

Schedule:Day:Interval,
    Sp-Bath_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Sunday,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Sp-Bath_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Monday,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    09:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    18:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    19:00,                   !- Time 3 {hh:mm}
    0,                       !- Value Until Time 3
    22:00,                   !- Time 4 {hh:mm}
    1,                       !- Value Until Time 4
    24:00,                   !- Time 5 {hh:mm}
    0;                       !- Value Until Time 5

Schedule:Day:Interval,
    Sp-Bath_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Tuesday,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    09:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    18:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    19:00,                   !- Time 3 {hh:mm}
    0,                       !- Value Until Time 3
    22:00,                   !- Time 4 {hh:mm}
    1,                       !- Value Until Time 4
    24:00,                   !- Time 5 {hh:mm}
    0;                       !- Value Until Time 5

Schedule:Day:Interval,
    Sp-Bath_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Wednesday,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    09:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    18:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    19:00,                   !- Time 3 {hh:mm}
    0,                       !- Value Until Time 3
    22:00,                   !- Time 4 {hh:mm}
    1,                       !- Value Until Time 4
    24:00,                   !- Time 5 {hh:mm}
    0;                       !- Value Until Time 5

Schedule:Day:Interval,
    Sp-Bath_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Thursday,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    09:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    18:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    19:00,                   !- Time 3 {hh:mm}
    0,                       !- Value Until Time 3
    22:00,                   !- Time 4 {hh:mm}
    1,                       !- Value Until Time 4
    24:00,                   !- Time 5 {hh:mm}
    0;                       !- Value Until Time 5

Schedule:Day:Interval,
    Sp-Bath_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Friday,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    09:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    18:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    19:00,                   !- Time 3 {hh:mm}
    0,                       !- Value Until Time 3
    22:00,                   !- Time 4 {hh:mm}
    1,                       !- Value Until Time 4
    24:00,                   !- Time 5 {hh:mm}
    0;                       !- Value Until Time 5

Schedule:Day:Interval,
    Sp-Bath_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Saturday,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Sp-Bath_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Default,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    Sp-Bath_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Summer Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    Sp-Bath_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Winter Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    NECB-C-Thermostat Setpoint-Heating Sun|Hol Day,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    09:00,                   !- Time 1 {hh:mm}
    18,                      !- Value Until Time 1
    10:00,                   !- Time 2 {hh:mm}
    20,                      !- Value Until Time 2
    19:00,                   !- Time 3 {hh:mm}
    22,                      !- Value Until Time 3
    24:00,                   !- Time 4 {hh:mm}
    18;                      !- Value Until Time 4

Schedule:Day:Interval,
    NECB-C-Thermostat Setpoint-Heating Default|Wkdy Day,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1 {hh:mm}
    18,                      !- Value Until Time 1
    08:00,                   !- Time 2 {hh:mm}
    20,                      !- Value Until Time 2
    21:00,                   !- Time 3 {hh:mm}
    22,                      !- Value Until Time 3
    24:00,                   !- Time 4 {hh:mm}
    18;                      !- Value Until Time 4

Schedule:Day:Interval,
    NECB-C-Thermostat Setpoint-Heating Sat Day,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1 {hh:mm}
    18,                      !- Value Until Time 1
    08:00,                   !- Time 2 {hh:mm}
    20,                      !- Value Until Time 2
    21:00,                   !- Time 3 {hh:mm}
    22,                      !- Value Until Time 3
    24:00,                   !- Time 4 {hh:mm}
    18;                      !- Value Until Time 4

Schedule:Day:Interval,
    NECB-C-Thermostat Setpoint-Heating Default,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1 {hh:mm}
    18,                      !- Value Until Time 1
    08:00,                   !- Time 2 {hh:mm}
    20,                      !- Value Until Time 2
    21:00,                   !- Time 3 {hh:mm}
    22,                      !- Value Until Time 3
    24:00,                   !- Time 4 {hh:mm}
    18;                      !- Value Until Time 4

Schedule:Day:Interval,
    NECB-C-Thermostat Setpoint-Cooling Sun|Hol Day,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    09:00,                   !- Time 1 {hh:mm}
    35,                      !- Value Until Time 1
    19:00,                   !- Time 2 {hh:mm}
    24,                      !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    35;                      !- Value Until Time 3

Schedule:Day:Interval,
    NECB-C-Thermostat Setpoint-Cooling Default|Wkdy Day,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1 {hh:mm}
    35,                      !- Value Until Time 1
    21:00,                   !- Time 2 {hh:mm}
    24,                      !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    35;                      !- Value Until Time 3

Schedule:Day:Interval,
    NECB-C-Thermostat Setpoint-Cooling Sat Day,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1 {hh:mm}
    35,                      !- Value Until Time 1
    21:00,                   !- Time 2 {hh:mm}
    24,                      !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    35;                      !- Value Until Time 3

Schedule:Day:Interval,
    NECB-C-Thermostat Setpoint-Cooling Default,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1 {hh:mm}
    35,                      !- Value Until Time 1
    21:00,                   !- Time 2 {hh:mm}
    24,                      !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    35;                      !- Value Until Time 3

Schedule:Day:Interval,
    Sp-Cafeteria_ZN_1_FLR_1 Sys-3 Flr-1 Sch-C HPlcmt-north ZN NECB System 3 PSZ Occ Sch Sunday,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    11:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    19:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0;                       !- Value Until Time 3

Schedule:Day:Interval,
    Sp-Cafeteria_ZN_1_FLR_1 Sys-3 Flr-1 Sch-C HPlcmt-north ZN NECB System 3 PSZ Occ Sch Monday,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    09:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    21:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0;                       !- Value Until Time 3

Schedule:Day:Interval,
    Sp-Cafeteria_ZN_1_FLR_1 Sys-3 Flr-1 Sch-C HPlcmt-north ZN NECB System 3 PSZ Occ Sch Tuesday,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    09:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    21:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0;                       !- Value Until Time 3

Schedule:Day:Interval,
    Sp-Cafeteria_ZN_1_FLR_1 Sys-3 Flr-1 Sch-C HPlcmt-north ZN NECB System 3 PSZ Occ Sch Wednesday,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    09:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    21:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0;                       !- Value Until Time 3

Schedule:Day:Interval,
    Sp-Cafeteria_ZN_1_FLR_1 Sys-3 Flr-1 Sch-C HPlcmt-north ZN NECB System 3 PSZ Occ Sch Thursday,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    09:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    21:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0;                       !- Value Until Time 3

Schedule:Day:Interval,
    Sp-Cafeteria_ZN_1_FLR_1 Sys-3 Flr-1 Sch-C HPlcmt-north ZN NECB System 3 PSZ Occ Sch Friday,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    09:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    21:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0;                       !- Value Until Time 3

Schedule:Day:Interval,
    Sp-Cafeteria_ZN_1_FLR_1 Sys-3 Flr-1 Sch-C HPlcmt-north ZN NECB System 3 PSZ Occ Sch Saturday,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    09:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    21:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0;                       !- Value Until Time 3

Schedule:Day:Interval,
    Sp-Cafeteria_ZN_1_FLR_1 Sys-3 Flr-1 Sch-C HPlcmt-north ZN NECB System 3 PSZ Occ Sch Default,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    Sp-Cafeteria_ZN_1_FLR_1 Sys-3 Flr-1 Sch-C HPlcmt-north ZN NECB System 3 PSZ Occ Sch Summer Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    Sp-Cafeteria_ZN_1_FLR_1 Sys-3 Flr-1 Sch-C HPlcmt-north ZN NECB System 3 PSZ Occ Sch Winter Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    Sp-Computer_Class_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Sunday,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Sp-Computer_Class_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Monday,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    09:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    18:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    19:00,                   !- Time 3 {hh:mm}
    0,                       !- Value Until Time 3
    22:00,                   !- Time 4 {hh:mm}
    1,                       !- Value Until Time 4
    24:00,                   !- Time 5 {hh:mm}
    0;                       !- Value Until Time 5

Schedule:Day:Interval,
    Sp-Computer_Class_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Tuesday,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    09:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    18:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    19:00,                   !- Time 3 {hh:mm}
    0,                       !- Value Until Time 3
    22:00,                   !- Time 4 {hh:mm}
    1,                       !- Value Until Time 4
    24:00,                   !- Time 5 {hh:mm}
    0;                       !- Value Until Time 5

Schedule:Day:Interval,
    Sp-Computer_Class_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Wednesday,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    09:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    18:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    19:00,                   !- Time 3 {hh:mm}
    0,                       !- Value Until Time 3
    22:00,                   !- Time 4 {hh:mm}
    1,                       !- Value Until Time 4
    24:00,                   !- Time 5 {hh:mm}
    0;                       !- Value Until Time 5

Schedule:Day:Interval,
    Sp-Computer_Class_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Thursday,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    09:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    18:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    19:00,                   !- Time 3 {hh:mm}
    0,                       !- Value Until Time 3
    22:00,                   !- Time 4 {hh:mm}
    1,                       !- Value Until Time 4
    24:00,                   !- Time 5 {hh:mm}
    0;                       !- Value Until Time 5

Schedule:Day:Interval,
    Sp-Computer_Class_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Friday,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    09:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    18:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    19:00,                   !- Time 3 {hh:mm}
    0,                       !- Value Until Time 3
    22:00,                   !- Time 4 {hh:mm}
    1,                       !- Value Until Time 4
    24:00,                   !- Time 5 {hh:mm}
    0;                       !- Value Until Time 5

Schedule:Day:Interval,
    Sp-Computer_Class_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Saturday,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Sp-Computer_Class_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Default,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    Sp-Computer_Class_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Summer Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    Sp-Computer_Class_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Winter Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    Sp-Corner_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Sunday,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Sp-Corner_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Monday,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    09:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    18:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    19:00,                   !- Time 3 {hh:mm}
    0,                       !- Value Until Time 3
    22:00,                   !- Time 4 {hh:mm}
    1,                       !- Value Until Time 4
    24:00,                   !- Time 5 {hh:mm}
    0;                       !- Value Until Time 5

Schedule:Day:Interval,
    Sp-Corner_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Tuesday,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    09:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    18:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    19:00,                   !- Time 3 {hh:mm}
    0,                       !- Value Until Time 3
    22:00,                   !- Time 4 {hh:mm}
    1,                       !- Value Until Time 4
    24:00,                   !- Time 5 {hh:mm}
    0;                       !- Value Until Time 5

Schedule:Day:Interval,
    Sp-Corner_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Wednesday,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    09:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    18:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    19:00,                   !- Time 3 {hh:mm}
    0,                       !- Value Until Time 3
    22:00,                   !- Time 4 {hh:mm}
    1,                       !- Value Until Time 4
    24:00,                   !- Time 5 {hh:mm}
    0;                       !- Value Until Time 5

Schedule:Day:Interval,
    Sp-Corner_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Thursday,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    09:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    18:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    19:00,                   !- Time 3 {hh:mm}
    0,                       !- Value Until Time 3
    22:00,                   !- Time 4 {hh:mm}
    1,                       !- Value Until Time 4
    24:00,                   !- Time 5 {hh:mm}
    0;                       !- Value Until Time 5

Schedule:Day:Interval,
    Sp-Corner_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Friday,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    09:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    18:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    19:00,                   !- Time 3 {hh:mm}
    0,                       !- Value Until Time 3
    22:00,                   !- Time 4 {hh:mm}
    1,                       !- Value Until Time 4
    24:00,                   !- Time 5 {hh:mm}
    0;                       !- Value Until Time 5

Schedule:Day:Interval,
    Sp-Corner_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Saturday,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Sp-Corner_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Default,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    Sp-Corner_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Summer Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    Sp-Corner_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Winter Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    Sp-Corner_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Sunday,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Sp-Corner_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Monday,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    09:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    18:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    19:00,                   !- Time 3 {hh:mm}
    0,                       !- Value Until Time 3
    22:00,                   !- Time 4 {hh:mm}
    1,                       !- Value Until Time 4
    24:00,                   !- Time 5 {hh:mm}
    0;                       !- Value Until Time 5

Schedule:Day:Interval,
    Sp-Corner_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Tuesday,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    09:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    18:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    19:00,                   !- Time 3 {hh:mm}
    0,                       !- Value Until Time 3
    22:00,                   !- Time 4 {hh:mm}
    1,                       !- Value Until Time 4
    24:00,                   !- Time 5 {hh:mm}
    0;                       !- Value Until Time 5

Schedule:Day:Interval,
    Sp-Corner_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Wednesday,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    09:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    18:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    19:00,                   !- Time 3 {hh:mm}
    0,                       !- Value Until Time 3
    22:00,                   !- Time 4 {hh:mm}
    1,                       !- Value Until Time 4
    24:00,                   !- Time 5 {hh:mm}
    0;                       !- Value Until Time 5

Schedule:Day:Interval,
    Sp-Corner_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Thursday,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    09:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    18:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    19:00,                   !- Time 3 {hh:mm}
    0,                       !- Value Until Time 3
    22:00,                   !- Time 4 {hh:mm}
    1,                       !- Value Until Time 4
    24:00,                   !- Time 5 {hh:mm}
    0;                       !- Value Until Time 5

Schedule:Day:Interval,
    Sp-Corner_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Friday,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    09:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    18:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    19:00,                   !- Time 3 {hh:mm}
    0,                       !- Value Until Time 3
    22:00,                   !- Time 4 {hh:mm}
    1,                       !- Value Until Time 4
    24:00,                   !- Time 5 {hh:mm}
    0;                       !- Value Until Time 5

Schedule:Day:Interval,
    Sp-Corner_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Saturday,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Sp-Corner_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Default,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    Sp-Corner_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Summer Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    Sp-Corner_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Winter Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    Sp-Corner_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Sunday,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Sp-Corner_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Monday,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    09:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    18:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    19:00,                   !- Time 3 {hh:mm}
    0,                       !- Value Until Time 3
    22:00,                   !- Time 4 {hh:mm}
    1,                       !- Value Until Time 4
    24:00,                   !- Time 5 {hh:mm}
    0;                       !- Value Until Time 5

Schedule:Day:Interval,
    Sp-Corner_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Tuesday,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    09:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    18:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    19:00,                   !- Time 3 {hh:mm}
    0,                       !- Value Until Time 3
    22:00,                   !- Time 4 {hh:mm}
    1,                       !- Value Until Time 4
    24:00,                   !- Time 5 {hh:mm}
    0;                       !- Value Until Time 5

Schedule:Day:Interval,
    Sp-Corner_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Wednesday,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    09:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    18:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    19:00,                   !- Time 3 {hh:mm}
    0,                       !- Value Until Time 3
    22:00,                   !- Time 4 {hh:mm}
    1,                       !- Value Until Time 4
    24:00,                   !- Time 5 {hh:mm}
    0;                       !- Value Until Time 5

Schedule:Day:Interval,
    Sp-Corner_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Thursday,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    09:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    18:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    19:00,                   !- Time 3 {hh:mm}
    0,                       !- Value Until Time 3
    22:00,                   !- Time 4 {hh:mm}
    1,                       !- Value Until Time 4
    24:00,                   !- Time 5 {hh:mm}
    0;                       !- Value Until Time 5

Schedule:Day:Interval,
    Sp-Corner_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Friday,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    09:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    18:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    19:00,                   !- Time 3 {hh:mm}
    0,                       !- Value Until Time 3
    22:00,                   !- Time 4 {hh:mm}
    1,                       !- Value Until Time 4
    24:00,                   !- Time 5 {hh:mm}
    0;                       !- Value Until Time 5

Schedule:Day:Interval,
    Sp-Corner_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Saturday,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Sp-Corner_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Default,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    Sp-Corner_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Summer Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    Sp-Corner_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Winter Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    Sp-Corner_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Sunday,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Sp-Corner_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Monday,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    09:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    18:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    19:00,                   !- Time 3 {hh:mm}
    0,                       !- Value Until Time 3
    22:00,                   !- Time 4 {hh:mm}
    1,                       !- Value Until Time 4
    24:00,                   !- Time 5 {hh:mm}
    0;                       !- Value Until Time 5

Schedule:Day:Interval,
    Sp-Corner_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Tuesday,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    09:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    18:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    19:00,                   !- Time 3 {hh:mm}
    0,                       !- Value Until Time 3
    22:00,                   !- Time 4 {hh:mm}
    1,                       !- Value Until Time 4
    24:00,                   !- Time 5 {hh:mm}
    0;                       !- Value Until Time 5

Schedule:Day:Interval,
    Sp-Corner_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Wednesday,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    09:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    18:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    19:00,                   !- Time 3 {hh:mm}
    0,                       !- Value Until Time 3
    22:00,                   !- Time 4 {hh:mm}
    1,                       !- Value Until Time 4
    24:00,                   !- Time 5 {hh:mm}
    0;                       !- Value Until Time 5

Schedule:Day:Interval,
    Sp-Corner_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Thursday,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    09:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    18:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    19:00,                   !- Time 3 {hh:mm}
    0,                       !- Value Until Time 3
    22:00,                   !- Time 4 {hh:mm}
    1,                       !- Value Until Time 4
    24:00,                   !- Time 5 {hh:mm}
    0;                       !- Value Until Time 5

Schedule:Day:Interval,
    Sp-Corner_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Friday,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    09:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    18:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    19:00,                   !- Time 3 {hh:mm}
    0,                       !- Value Until Time 3
    22:00,                   !- Time 4 {hh:mm}
    1,                       !- Value Until Time 4
    24:00,                   !- Time 5 {hh:mm}
    0;                       !- Value Until Time 5

Schedule:Day:Interval,
    Sp-Corner_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Saturday,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Sp-Corner_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Default,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    Sp-Corner_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Summer Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    Sp-Corner_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Winter Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    Sp-Corner_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Sunday,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Sp-Corner_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Monday,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    09:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    18:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    19:00,                   !- Time 3 {hh:mm}
    0,                       !- Value Until Time 3
    22:00,                   !- Time 4 {hh:mm}
    1,                       !- Value Until Time 4
    24:00,                   !- Time 5 {hh:mm}
    0;                       !- Value Until Time 5

Schedule:Day:Interval,
    Sp-Corner_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Tuesday,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    09:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    18:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    19:00,                   !- Time 3 {hh:mm}
    0,                       !- Value Until Time 3
    22:00,                   !- Time 4 {hh:mm}
    1,                       !- Value Until Time 4
    24:00,                   !- Time 5 {hh:mm}
    0;                       !- Value Until Time 5

Schedule:Day:Interval,
    Sp-Corner_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Wednesday,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    09:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    18:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    19:00,                   !- Time 3 {hh:mm}
    0,                       !- Value Until Time 3
    22:00,                   !- Time 4 {hh:mm}
    1,                       !- Value Until Time 4
    24:00,                   !- Time 5 {hh:mm}
    0;                       !- Value Until Time 5

Schedule:Day:Interval,
    Sp-Corner_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Thursday,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    09:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    18:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    19:00,                   !- Time 3 {hh:mm}
    0,                       !- Value Until Time 3
    22:00,                   !- Time 4 {hh:mm}
    1,                       !- Value Until Time 4
    24:00,                   !- Time 5 {hh:mm}
    0;                       !- Value Until Time 5

Schedule:Day:Interval,
    Sp-Corner_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Friday,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    09:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    18:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    19:00,                   !- Time 3 {hh:mm}
    0,                       !- Value Until Time 3
    22:00,                   !- Time 4 {hh:mm}
    1,                       !- Value Until Time 4
    24:00,                   !- Time 5 {hh:mm}
    0;                       !- Value Until Time 5

Schedule:Day:Interval,
    Sp-Corner_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Saturday,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Sp-Corner_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Default,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    Sp-Corner_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Summer Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    Sp-Corner_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Winter Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    Sp-Corner_Class_2_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Sunday,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Sp-Corner_Class_2_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Monday,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    09:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    18:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    19:00,                   !- Time 3 {hh:mm}
    0,                       !- Value Until Time 3
    22:00,                   !- Time 4 {hh:mm}
    1,                       !- Value Until Time 4
    24:00,                   !- Time 5 {hh:mm}
    0;                       !- Value Until Time 5

Schedule:Day:Interval,
    Sp-Corner_Class_2_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Tuesday,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    09:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    18:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    19:00,                   !- Time 3 {hh:mm}
    0,                       !- Value Until Time 3
    22:00,                   !- Time 4 {hh:mm}
    1,                       !- Value Until Time 4
    24:00,                   !- Time 5 {hh:mm}
    0;                       !- Value Until Time 5

Schedule:Day:Interval,
    Sp-Corner_Class_2_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Wednesday,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    09:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    18:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    19:00,                   !- Time 3 {hh:mm}
    0,                       !- Value Until Time 3
    22:00,                   !- Time 4 {hh:mm}
    1,                       !- Value Until Time 4
    24:00,                   !- Time 5 {hh:mm}
    0;                       !- Value Until Time 5

Schedule:Day:Interval,
    Sp-Corner_Class_2_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Thursday,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    09:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    18:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    19:00,                   !- Time 3 {hh:mm}
    0,                       !- Value Until Time 3
    22:00,                   !- Time 4 {hh:mm}
    1,                       !- Value Until Time 4
    24:00,                   !- Time 5 {hh:mm}
    0;                       !- Value Until Time 5

Schedule:Day:Interval,
    Sp-Corner_Class_2_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Friday,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    09:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    18:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    19:00,                   !- Time 3 {hh:mm}
    0,                       !- Value Until Time 3
    22:00,                   !- Time 4 {hh:mm}
    1,                       !- Value Until Time 4
    24:00,                   !- Time 5 {hh:mm}
    0;                       !- Value Until Time 5

Schedule:Day:Interval,
    Sp-Corner_Class_2_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Saturday,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Sp-Corner_Class_2_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Default,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    Sp-Corner_Class_2_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Summer Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    Sp-Corner_Class_2_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Winter Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    Sp-Corridor_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Sunday,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Sp-Corridor_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Monday,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    09:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    18:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    19:00,                   !- Time 3 {hh:mm}
    0,                       !- Value Until Time 3
    22:00,                   !- Time 4 {hh:mm}
    1,                       !- Value Until Time 4
    24:00,                   !- Time 5 {hh:mm}
    0;                       !- Value Until Time 5

Schedule:Day:Interval,
    Sp-Corridor_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Tuesday,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    09:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    18:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    19:00,                   !- Time 3 {hh:mm}
    0,                       !- Value Until Time 3
    22:00,                   !- Time 4 {hh:mm}
    1,                       !- Value Until Time 4
    24:00,                   !- Time 5 {hh:mm}
    0;                       !- Value Until Time 5

Schedule:Day:Interval,
    Sp-Corridor_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Wednesday,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    09:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    18:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    19:00,                   !- Time 3 {hh:mm}
    0,                       !- Value Until Time 3
    22:00,                   !- Time 4 {hh:mm}
    1,                       !- Value Until Time 4
    24:00,                   !- Time 5 {hh:mm}
    0;                       !- Value Until Time 5

Schedule:Day:Interval,
    Sp-Corridor_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Thursday,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    09:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    18:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    19:00,                   !- Time 3 {hh:mm}
    0,                       !- Value Until Time 3
    22:00,                   !- Time 4 {hh:mm}
    1,                       !- Value Until Time 4
    24:00,                   !- Time 5 {hh:mm}
    0;                       !- Value Until Time 5

Schedule:Day:Interval,
    Sp-Corridor_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Friday,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    09:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    18:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    19:00,                   !- Time 3 {hh:mm}
    0,                       !- Value Until Time 3
    22:00,                   !- Time 4 {hh:mm}
    1,                       !- Value Until Time 4
    24:00,                   !- Time 5 {hh:mm}
    0;                       !- Value Until Time 5

Schedule:Day:Interval,
    Sp-Corridor_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Saturday,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Sp-Corridor_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Default,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    Sp-Corridor_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Summer Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    Sp-Corridor_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Winter Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    Sp-Corridor_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Sunday,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Sp-Corridor_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Monday,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    09:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    18:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    19:00,                   !- Time 3 {hh:mm}
    0,                       !- Value Until Time 3
    22:00,                   !- Time 4 {hh:mm}
    1,                       !- Value Until Time 4
    24:00,                   !- Time 5 {hh:mm}
    0;                       !- Value Until Time 5

Schedule:Day:Interval,
    Sp-Corridor_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Tuesday,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    09:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    18:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    19:00,                   !- Time 3 {hh:mm}
    0,                       !- Value Until Time 3
    22:00,                   !- Time 4 {hh:mm}
    1,                       !- Value Until Time 4
    24:00,                   !- Time 5 {hh:mm}
    0;                       !- Value Until Time 5

Schedule:Day:Interval,
    Sp-Corridor_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Wednesday,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    09:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    18:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    19:00,                   !- Time 3 {hh:mm}
    0,                       !- Value Until Time 3
    22:00,                   !- Time 4 {hh:mm}
    1,                       !- Value Until Time 4
    24:00,                   !- Time 5 {hh:mm}
    0;                       !- Value Until Time 5

Schedule:Day:Interval,
    Sp-Corridor_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Thursday,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    09:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    18:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    19:00,                   !- Time 3 {hh:mm}
    0,                       !- Value Until Time 3
    22:00,                   !- Time 4 {hh:mm}
    1,                       !- Value Until Time 4
    24:00,                   !- Time 5 {hh:mm}
    0;                       !- Value Until Time 5

Schedule:Day:Interval,
    Sp-Corridor_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Friday,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    09:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    18:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    19:00,                   !- Time 3 {hh:mm}
    0,                       !- Value Until Time 3
    22:00,                   !- Time 4 {hh:mm}
    1,                       !- Value Until Time 4
    24:00,                   !- Time 5 {hh:mm}
    0;                       !- Value Until Time 5

Schedule:Day:Interval,
    Sp-Corridor_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Saturday,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Sp-Corridor_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Default,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    Sp-Corridor_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Summer Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    Sp-Corridor_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Winter Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    Sp-Corridor_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Sunday,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Sp-Corridor_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Monday,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    09:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    18:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    19:00,                   !- Time 3 {hh:mm}
    0,                       !- Value Until Time 3
    22:00,                   !- Time 4 {hh:mm}
    1,                       !- Value Until Time 4
    24:00,                   !- Time 5 {hh:mm}
    0;                       !- Value Until Time 5

Schedule:Day:Interval,
    Sp-Corridor_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Tuesday,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    09:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    18:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    19:00,                   !- Time 3 {hh:mm}
    0,                       !- Value Until Time 3
    22:00,                   !- Time 4 {hh:mm}
    1,                       !- Value Until Time 4
    24:00,                   !- Time 5 {hh:mm}
    0;                       !- Value Until Time 5

Schedule:Day:Interval,
    Sp-Corridor_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Wednesday,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    09:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    18:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    19:00,                   !- Time 3 {hh:mm}
    0,                       !- Value Until Time 3
    22:00,                   !- Time 4 {hh:mm}
    1,                       !- Value Until Time 4
    24:00,                   !- Time 5 {hh:mm}
    0;                       !- Value Until Time 5

Schedule:Day:Interval,
    Sp-Corridor_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Thursday,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    09:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    18:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    19:00,                   !- Time 3 {hh:mm}
    0,                       !- Value Until Time 3
    22:00,                   !- Time 4 {hh:mm}
    1,                       !- Value Until Time 4
    24:00,                   !- Time 5 {hh:mm}
    0;                       !- Value Until Time 5

Schedule:Day:Interval,
    Sp-Corridor_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Friday,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    09:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    18:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    19:00,                   !- Time 3 {hh:mm}
    0,                       !- Value Until Time 3
    22:00,                   !- Time 4 {hh:mm}
    1,                       !- Value Until Time 4
    24:00,                   !- Time 5 {hh:mm}
    0;                       !- Value Until Time 5

Schedule:Day:Interval,
    Sp-Corridor_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Saturday,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Sp-Corridor_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Default,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    Sp-Corridor_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Summer Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    Sp-Corridor_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Winter Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    NECB-B-Thermostat Setpoint-Heating Sun|Hol Day,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    18,                      !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    22,                      !- Value Until Time 2
    09:00,                   !- Time 3 {hh:mm}
    18,                      !- Value Until Time 3
    10:00,                   !- Time 4 {hh:mm}
    20,                      !- Value Until Time 4
    23:00,                   !- Time 5 {hh:mm}
    22,                      !- Value Until Time 5
    24:00,                   !- Time 6 {hh:mm}
    18;                      !- Value Until Time 6

Schedule:Day:Interval,
    NECB-B-Thermostat Setpoint-Heating Default|Wkdy Day,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    02:00,                   !- Time 1 {hh:mm}
    22,                      !- Value Until Time 1
    08:00,                   !- Time 2 {hh:mm}
    18,                      !- Value Until Time 2
    09:00,                   !- Time 3 {hh:mm}
    20,                      !- Value Until Time 3
    24:00,                   !- Time 4 {hh:mm}
    22;                      !- Value Until Time 4

Schedule:Day:Interval,
    NECB-B-Thermostat Setpoint-Heating Sat Day,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    02:00,                   !- Time 1 {hh:mm}
    22,                      !- Value Until Time 1
    08:00,                   !- Time 2 {hh:mm}
    18,                      !- Value Until Time 2
    09:00,                   !- Time 3 {hh:mm}
    20,                      !- Value Until Time 3
    24:00,                   !- Time 4 {hh:mm}
    22;                      !- Value Until Time 4

Schedule:Day:Interval,
    NECB-B-Thermostat Setpoint-Heating Default,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    02:00,                   !- Time 1 {hh:mm}
    22,                      !- Value Until Time 1
    08:00,                   !- Time 2 {hh:mm}
    18,                      !- Value Until Time 2
    09:00,                   !- Time 3 {hh:mm}
    20,                      !- Value Until Time 3
    24:00,                   !- Time 4 {hh:mm}
    22;                      !- Value Until Time 4

Schedule:Day:Interval,
    NECB-B-Thermostat Setpoint-Cooling Sun|Hol Day,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    09:00,                   !- Time 1 {hh:mm}
    35,                      !- Value Until Time 1
    23:00,                   !- Time 2 {hh:mm}
    24,                      !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    35;                      !- Value Until Time 3

Schedule:Day:Interval,
    NECB-B-Thermostat Setpoint-Cooling Default|Wkdy Day,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    24,                      !- Value Until Time 1
    08:00,                   !- Time 2 {hh:mm}
    35,                      !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    24;                      !- Value Until Time 3

Schedule:Day:Interval,
    NECB-B-Thermostat Setpoint-Cooling Sat Day,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    24,                      !- Value Until Time 1
    08:00,                   !- Time 2 {hh:mm}
    35,                      !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    24;                      !- Value Until Time 3

Schedule:Day:Interval,
    NECB-B-Thermostat Setpoint-Cooling Default,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    24,                      !- Value Until Time 1
    08:00,                   !- Time 2 {hh:mm}
    35,                      !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    24;                      !- Value Until Time 3

Schedule:Day:Interval,
    Sp-Gym_ZN_1_FLR_1 Sys-3 Flr-1 Sch-B HPlcmt-east ZN NECB System 3 PSZ Occ Sch Sunday,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    11:00,                   !- Time 3 {hh:mm}
    0,                       !- Value Until Time 3
    23:00,                   !- Time 4 {hh:mm}
    1,                       !- Value Until Time 4
    24:00,                   !- Time 5 {hh:mm}
    0;                       !- Value Until Time 5

Schedule:Day:Interval,
    Sp-Gym_ZN_1_FLR_1 Sys-3 Flr-1 Sch-B HPlcmt-east ZN NECB System 3 PSZ Occ Sch Monday,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    1,                       !- Value Until Time 1
    10:00,                   !- Time 2 {hh:mm}
    0,                       !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    1;                       !- Value Until Time 3

Schedule:Day:Interval,
    Sp-Gym_ZN_1_FLR_1 Sys-3 Flr-1 Sch-B HPlcmt-east ZN NECB System 3 PSZ Occ Sch Tuesday,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    1,                       !- Value Until Time 1
    10:00,                   !- Time 2 {hh:mm}
    0,                       !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    1;                       !- Value Until Time 3

Schedule:Day:Interval,
    Sp-Gym_ZN_1_FLR_1 Sys-3 Flr-1 Sch-B HPlcmt-east ZN NECB System 3 PSZ Occ Sch Wednesday,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    1,                       !- Value Until Time 1
    10:00,                   !- Time 2 {hh:mm}
    0,                       !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    1;                       !- Value Until Time 3

Schedule:Day:Interval,
    Sp-Gym_ZN_1_FLR_1 Sys-3 Flr-1 Sch-B HPlcmt-east ZN NECB System 3 PSZ Occ Sch Thursday,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    1,                       !- Value Until Time 1
    10:00,                   !- Time 2 {hh:mm}
    0,                       !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    1;                       !- Value Until Time 3

Schedule:Day:Interval,
    Sp-Gym_ZN_1_FLR_1 Sys-3 Flr-1 Sch-B HPlcmt-east ZN NECB System 3 PSZ Occ Sch Friday,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    1,                       !- Value Until Time 1
    10:00,                   !- Time 2 {hh:mm}
    0,                       !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    1;                       !- Value Until Time 3

Schedule:Day:Interval,
    Sp-Gym_ZN_1_FLR_1 Sys-3 Flr-1 Sch-B HPlcmt-east ZN NECB System 3 PSZ Occ Sch Saturday,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    02:00,                   !- Time 1 {hh:mm}
    1,                       !- Value Until Time 1
    10:00,                   !- Time 2 {hh:mm}
    0,                       !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    1;                       !- Value Until Time 3

Schedule:Day:Interval,
    Sp-Gym_ZN_1_FLR_1 Sys-3 Flr-1 Sch-B HPlcmt-east ZN NECB System 3 PSZ Occ Sch Default,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    Sp-Gym_ZN_1_FLR_1 Sys-3 Flr-1 Sch-B HPlcmt-east ZN NECB System 3 PSZ Occ Sch Summer Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    Sp-Gym_ZN_1_FLR_1 Sys-3 Flr-1 Sch-B HPlcmt-east ZN NECB System 3 PSZ Occ Sch Winter Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    Sp-Kitchen_ZN_1_FLR_1 Sys-3 Flr-1 Sch-B HPlcmt-east ZN NECB System 3 PSZ Occ Sch Sunday,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    11:00,                   !- Time 3 {hh:mm}
    0,                       !- Value Until Time 3
    23:00,                   !- Time 4 {hh:mm}
    1,                       !- Value Until Time 4
    24:00,                   !- Time 5 {hh:mm}
    0;                       !- Value Until Time 5

Schedule:Day:Interval,
    Sp-Kitchen_ZN_1_FLR_1 Sys-3 Flr-1 Sch-B HPlcmt-east ZN NECB System 3 PSZ Occ Sch Monday,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    1,                       !- Value Until Time 1
    10:00,                   !- Time 2 {hh:mm}
    0,                       !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    1;                       !- Value Until Time 3

Schedule:Day:Interval,
    Sp-Kitchen_ZN_1_FLR_1 Sys-3 Flr-1 Sch-B HPlcmt-east ZN NECB System 3 PSZ Occ Sch Tuesday,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    1,                       !- Value Until Time 1
    10:00,                   !- Time 2 {hh:mm}
    0,                       !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    1;                       !- Value Until Time 3

Schedule:Day:Interval,
    Sp-Kitchen_ZN_1_FLR_1 Sys-3 Flr-1 Sch-B HPlcmt-east ZN NECB System 3 PSZ Occ Sch Wednesday,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    1,                       !- Value Until Time 1
    10:00,                   !- Time 2 {hh:mm}
    0,                       !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    1;                       !- Value Until Time 3

Schedule:Day:Interval,
    Sp-Kitchen_ZN_1_FLR_1 Sys-3 Flr-1 Sch-B HPlcmt-east ZN NECB System 3 PSZ Occ Sch Thursday,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    1,                       !- Value Until Time 1
    10:00,                   !- Time 2 {hh:mm}
    0,                       !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    1;                       !- Value Until Time 3

Schedule:Day:Interval,
    Sp-Kitchen_ZN_1_FLR_1 Sys-3 Flr-1 Sch-B HPlcmt-east ZN NECB System 3 PSZ Occ Sch Friday,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    1,                       !- Value Until Time 1
    10:00,                   !- Time 2 {hh:mm}
    0,                       !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    1;                       !- Value Until Time 3

Schedule:Day:Interval,
    Sp-Kitchen_ZN_1_FLR_1 Sys-3 Flr-1 Sch-B HPlcmt-east ZN NECB System 3 PSZ Occ Sch Saturday,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    02:00,                   !- Time 1 {hh:mm}
    1,                       !- Value Until Time 1
    10:00,                   !- Time 2 {hh:mm}
    0,                       !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    1;                       !- Value Until Time 3

Schedule:Day:Interval,
    Sp-Kitchen_ZN_1_FLR_1 Sys-3 Flr-1 Sch-B HPlcmt-east ZN NECB System 3 PSZ Occ Sch Default,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    Sp-Kitchen_ZN_1_FLR_1 Sys-3 Flr-1 Sch-B HPlcmt-east ZN NECB System 3 PSZ Occ Sch Summer Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    Sp-Kitchen_ZN_1_FLR_1 Sys-3 Flr-1 Sch-B HPlcmt-east ZN NECB System 3 PSZ Occ Sch Winter Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    Sp-Library_Media_Center_ZN_1_FLR_1 Sys-3 Flr-1 Sch-C HPlcmt-east ZN NECB System 3 PSZ Occ Sch Sunday,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    11:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    19:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0;                       !- Value Until Time 3

Schedule:Day:Interval,
    Sp-Library_Media_Center_ZN_1_FLR_1 Sys-3 Flr-1 Sch-C HPlcmt-east ZN NECB System 3 PSZ Occ Sch Monday,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    09:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    21:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0;                       !- Value Until Time 3

Schedule:Day:Interval,
    Sp-Library_Media_Center_ZN_1_FLR_1 Sys-3 Flr-1 Sch-C HPlcmt-east ZN NECB System 3 PSZ Occ Sch Tuesday,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    09:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    21:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0;                       !- Value Until Time 3

Schedule:Day:Interval,
    Sp-Library_Media_Center_ZN_1_FLR_1 Sys-3 Flr-1 Sch-C HPlcmt-east ZN NECB System 3 PSZ Occ Sch Wednesday,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    09:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    21:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0;                       !- Value Until Time 3

Schedule:Day:Interval,
    Sp-Library_Media_Center_ZN_1_FLR_1 Sys-3 Flr-1 Sch-C HPlcmt-east ZN NECB System 3 PSZ Occ Sch Thursday,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    09:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    21:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0;                       !- Value Until Time 3

Schedule:Day:Interval,
    Sp-Library_Media_Center_ZN_1_FLR_1 Sys-3 Flr-1 Sch-C HPlcmt-east ZN NECB System 3 PSZ Occ Sch Friday,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    09:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    21:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0;                       !- Value Until Time 3

Schedule:Day:Interval,
    Sp-Library_Media_Center_ZN_1_FLR_1 Sys-3 Flr-1 Sch-C HPlcmt-east ZN NECB System 3 PSZ Occ Sch Saturday,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    09:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    21:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0;                       !- Value Until Time 3

Schedule:Day:Interval,
    Sp-Library_Media_Center_ZN_1_FLR_1 Sys-3 Flr-1 Sch-C HPlcmt-east ZN NECB System 3 PSZ Occ Sch Default,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    Sp-Library_Media_Center_ZN_1_FLR_1 Sys-3 Flr-1 Sch-C HPlcmt-east ZN NECB System 3 PSZ Occ Sch Summer Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    Sp-Library_Media_Center_ZN_1_FLR_1 Sys-3 Flr-1 Sch-C HPlcmt-east ZN NECB System 3 PSZ Occ Sch Winter Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    Sp-Lobby_ZN_1_FLR_1 Sys-3 Flr-1 Sch-C HPlcmt-south ZN NECB System 3 PSZ Occ Sch Sunday,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    11:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    19:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0;                       !- Value Until Time 3

Schedule:Day:Interval,
    Sp-Lobby_ZN_1_FLR_1 Sys-3 Flr-1 Sch-C HPlcmt-south ZN NECB System 3 PSZ Occ Sch Monday,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    09:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    21:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0;                       !- Value Until Time 3

Schedule:Day:Interval,
    Sp-Lobby_ZN_1_FLR_1 Sys-3 Flr-1 Sch-C HPlcmt-south ZN NECB System 3 PSZ Occ Sch Tuesday,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    09:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    21:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0;                       !- Value Until Time 3

Schedule:Day:Interval,
    Sp-Lobby_ZN_1_FLR_1 Sys-3 Flr-1 Sch-C HPlcmt-south ZN NECB System 3 PSZ Occ Sch Wednesday,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    09:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    21:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0;                       !- Value Until Time 3

Schedule:Day:Interval,
    Sp-Lobby_ZN_1_FLR_1 Sys-3 Flr-1 Sch-C HPlcmt-south ZN NECB System 3 PSZ Occ Sch Thursday,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    09:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    21:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0;                       !- Value Until Time 3

Schedule:Day:Interval,
    Sp-Lobby_ZN_1_FLR_1 Sys-3 Flr-1 Sch-C HPlcmt-south ZN NECB System 3 PSZ Occ Sch Friday,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    09:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    21:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0;                       !- Value Until Time 3

Schedule:Day:Interval,
    Sp-Lobby_ZN_1_FLR_1 Sys-3 Flr-1 Sch-C HPlcmt-south ZN NECB System 3 PSZ Occ Sch Saturday,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    09:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    21:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0;                       !- Value Until Time 3

Schedule:Day:Interval,
    Sp-Lobby_ZN_1_FLR_1 Sys-3 Flr-1 Sch-C HPlcmt-south ZN NECB System 3 PSZ Occ Sch Default,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    Sp-Lobby_ZN_1_FLR_1 Sys-3 Flr-1 Sch-C HPlcmt-south ZN NECB System 3 PSZ Occ Sch Summer Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    Sp-Lobby_ZN_1_FLR_1 Sys-3 Flr-1 Sch-C HPlcmt-south ZN NECB System 3 PSZ Occ Sch Winter Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    Sp-Main_Corridor_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Sunday,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Sp-Main_Corridor_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Monday,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    09:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    18:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    19:00,                   !- Time 3 {hh:mm}
    0,                       !- Value Until Time 3
    22:00,                   !- Time 4 {hh:mm}
    1,                       !- Value Until Time 4
    24:00,                   !- Time 5 {hh:mm}
    0;                       !- Value Until Time 5

Schedule:Day:Interval,
    Sp-Main_Corridor_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Tuesday,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    09:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    18:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    19:00,                   !- Time 3 {hh:mm}
    0,                       !- Value Until Time 3
    22:00,                   !- Time 4 {hh:mm}
    1,                       !- Value Until Time 4
    24:00,                   !- Time 5 {hh:mm}
    0;                       !- Value Until Time 5

Schedule:Day:Interval,
    Sp-Main_Corridor_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Wednesday,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    09:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    18:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    19:00,                   !- Time 3 {hh:mm}
    0,                       !- Value Until Time 3
    22:00,                   !- Time 4 {hh:mm}
    1,                       !- Value Until Time 4
    24:00,                   !- Time 5 {hh:mm}
    0;                       !- Value Until Time 5

Schedule:Day:Interval,
    Sp-Main_Corridor_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Thursday,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    09:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    18:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    19:00,                   !- Time 3 {hh:mm}
    0,                       !- Value Until Time 3
    22:00,                   !- Time 4 {hh:mm}
    1,                       !- Value Until Time 4
    24:00,                   !- Time 5 {hh:mm}
    0;                       !- Value Until Time 5

Schedule:Day:Interval,
    Sp-Main_Corridor_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Friday,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    09:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    18:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    19:00,                   !- Time 3 {hh:mm}
    0,                       !- Value Until Time 3
    22:00,                   !- Time 4 {hh:mm}
    1,                       !- Value Until Time 4
    24:00,                   !- Time 5 {hh:mm}
    0;                       !- Value Until Time 5

Schedule:Day:Interval,
    Sp-Main_Corridor_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Saturday,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Sp-Main_Corridor_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Default,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    Sp-Main_Corridor_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Summer Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    Sp-Main_Corridor_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Winter Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    Sp-Mech_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-core ZN NECB System 3 PSZ Occ Sch Sunday,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Sp-Mech_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-core ZN NECB System 3 PSZ Occ Sch Monday,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    09:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    18:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    19:00,                   !- Time 3 {hh:mm}
    0,                       !- Value Until Time 3
    22:00,                   !- Time 4 {hh:mm}
    1,                       !- Value Until Time 4
    24:00,                   !- Time 5 {hh:mm}
    0;                       !- Value Until Time 5

Schedule:Day:Interval,
    Sp-Mech_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-core ZN NECB System 3 PSZ Occ Sch Tuesday,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    09:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    18:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    19:00,                   !- Time 3 {hh:mm}
    0,                       !- Value Until Time 3
    22:00,                   !- Time 4 {hh:mm}
    1,                       !- Value Until Time 4
    24:00,                   !- Time 5 {hh:mm}
    0;                       !- Value Until Time 5

Schedule:Day:Interval,
    Sp-Mech_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-core ZN NECB System 3 PSZ Occ Sch Wednesday,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    09:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    18:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    19:00,                   !- Time 3 {hh:mm}
    0,                       !- Value Until Time 3
    22:00,                   !- Time 4 {hh:mm}
    1,                       !- Value Until Time 4
    24:00,                   !- Time 5 {hh:mm}
    0;                       !- Value Until Time 5

Schedule:Day:Interval,
    Sp-Mech_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-core ZN NECB System 3 PSZ Occ Sch Thursday,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    09:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    18:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    19:00,                   !- Time 3 {hh:mm}
    0,                       !- Value Until Time 3
    22:00,                   !- Time 4 {hh:mm}
    1,                       !- Value Until Time 4
    24:00,                   !- Time 5 {hh:mm}
    0;                       !- Value Until Time 5

Schedule:Day:Interval,
    Sp-Mech_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-core ZN NECB System 3 PSZ Occ Sch Friday,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    09:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    18:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    19:00,                   !- Time 3 {hh:mm}
    0,                       !- Value Until Time 3
    22:00,                   !- Time 4 {hh:mm}
    1,                       !- Value Until Time 4
    24:00,                   !- Time 5 {hh:mm}
    0;                       !- Value Until Time 5

Schedule:Day:Interval,
    Sp-Mech_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-core ZN NECB System 3 PSZ Occ Sch Saturday,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Sp-Mech_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-core ZN NECB System 3 PSZ Occ Sch Default,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    Sp-Mech_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-core ZN NECB System 3 PSZ Occ Sch Summer Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    Sp-Mech_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-core ZN NECB System 3 PSZ Occ Sch Winter Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    Sp-Mult_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Sunday,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Sp-Mult_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Monday,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    09:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    18:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    19:00,                   !- Time 3 {hh:mm}
    0,                       !- Value Until Time 3
    22:00,                   !- Time 4 {hh:mm}
    1,                       !- Value Until Time 4
    24:00,                   !- Time 5 {hh:mm}
    0;                       !- Value Until Time 5

Schedule:Day:Interval,
    Sp-Mult_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Tuesday,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    09:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    18:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    19:00,                   !- Time 3 {hh:mm}
    0,                       !- Value Until Time 3
    22:00,                   !- Time 4 {hh:mm}
    1,                       !- Value Until Time 4
    24:00,                   !- Time 5 {hh:mm}
    0;                       !- Value Until Time 5

Schedule:Day:Interval,
    Sp-Mult_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Wednesday,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    09:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    18:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    19:00,                   !- Time 3 {hh:mm}
    0,                       !- Value Until Time 3
    22:00,                   !- Time 4 {hh:mm}
    1,                       !- Value Until Time 4
    24:00,                   !- Time 5 {hh:mm}
    0;                       !- Value Until Time 5

Schedule:Day:Interval,
    Sp-Mult_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Thursday,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    09:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    18:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    19:00,                   !- Time 3 {hh:mm}
    0,                       !- Value Until Time 3
    22:00,                   !- Time 4 {hh:mm}
    1,                       !- Value Until Time 4
    24:00,                   !- Time 5 {hh:mm}
    0;                       !- Value Until Time 5

Schedule:Day:Interval,
    Sp-Mult_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Friday,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    09:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    18:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    19:00,                   !- Time 3 {hh:mm}
    0,                       !- Value Until Time 3
    22:00,                   !- Time 4 {hh:mm}
    1,                       !- Value Until Time 4
    24:00,                   !- Time 5 {hh:mm}
    0;                       !- Value Until Time 5

Schedule:Day:Interval,
    Sp-Mult_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Saturday,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Sp-Mult_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Default,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    Sp-Mult_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Summer Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    Sp-Mult_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Winter Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    Sp-Mult_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Sunday,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Sp-Mult_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Monday,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    09:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    18:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    19:00,                   !- Time 3 {hh:mm}
    0,                       !- Value Until Time 3
    22:00,                   !- Time 4 {hh:mm}
    1,                       !- Value Until Time 4
    24:00,                   !- Time 5 {hh:mm}
    0;                       !- Value Until Time 5

Schedule:Day:Interval,
    Sp-Mult_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Tuesday,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    09:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    18:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    19:00,                   !- Time 3 {hh:mm}
    0,                       !- Value Until Time 3
    22:00,                   !- Time 4 {hh:mm}
    1,                       !- Value Until Time 4
    24:00,                   !- Time 5 {hh:mm}
    0;                       !- Value Until Time 5

Schedule:Day:Interval,
    Sp-Mult_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Wednesday,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    09:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    18:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    19:00,                   !- Time 3 {hh:mm}
    0,                       !- Value Until Time 3
    22:00,                   !- Time 4 {hh:mm}
    1,                       !- Value Until Time 4
    24:00,                   !- Time 5 {hh:mm}
    0;                       !- Value Until Time 5

Schedule:Day:Interval,
    Sp-Mult_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Thursday,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    09:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    18:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    19:00,                   !- Time 3 {hh:mm}
    0,                       !- Value Until Time 3
    22:00,                   !- Time 4 {hh:mm}
    1,                       !- Value Until Time 4
    24:00,                   !- Time 5 {hh:mm}
    0;                       !- Value Until Time 5

Schedule:Day:Interval,
    Sp-Mult_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Friday,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    09:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    18:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    19:00,                   !- Time 3 {hh:mm}
    0,                       !- Value Until Time 3
    22:00,                   !- Time 4 {hh:mm}
    1,                       !- Value Until Time 4
    24:00,                   !- Time 5 {hh:mm}
    0;                       !- Value Until Time 5

Schedule:Day:Interval,
    Sp-Mult_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Saturday,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Sp-Mult_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Default,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    Sp-Mult_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Summer Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    Sp-Mult_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Winter Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    Sp-Mult_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Sunday,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Sp-Mult_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Monday,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    09:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    18:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    19:00,                   !- Time 3 {hh:mm}
    0,                       !- Value Until Time 3
    22:00,                   !- Time 4 {hh:mm}
    1,                       !- Value Until Time 4
    24:00,                   !- Time 5 {hh:mm}
    0;                       !- Value Until Time 5

Schedule:Day:Interval,
    Sp-Mult_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Tuesday,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    09:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    18:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    19:00,                   !- Time 3 {hh:mm}
    0,                       !- Value Until Time 3
    22:00,                   !- Time 4 {hh:mm}
    1,                       !- Value Until Time 4
    24:00,                   !- Time 5 {hh:mm}
    0;                       !- Value Until Time 5

Schedule:Day:Interval,
    Sp-Mult_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Wednesday,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    09:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    18:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    19:00,                   !- Time 3 {hh:mm}
    0,                       !- Value Until Time 3
    22:00,                   !- Time 4 {hh:mm}
    1,                       !- Value Until Time 4
    24:00,                   !- Time 5 {hh:mm}
    0;                       !- Value Until Time 5

Schedule:Day:Interval,
    Sp-Mult_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Thursday,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    09:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    18:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    19:00,                   !- Time 3 {hh:mm}
    0,                       !- Value Until Time 3
    22:00,                   !- Time 4 {hh:mm}
    1,                       !- Value Until Time 4
    24:00,                   !- Time 5 {hh:mm}
    0;                       !- Value Until Time 5

Schedule:Day:Interval,
    Sp-Mult_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Friday,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    09:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    18:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    19:00,                   !- Time 3 {hh:mm}
    0,                       !- Value Until Time 3
    22:00,                   !- Time 4 {hh:mm}
    1,                       !- Value Until Time 4
    24:00,                   !- Time 5 {hh:mm}
    0;                       !- Value Until Time 5

Schedule:Day:Interval,
    Sp-Mult_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Saturday,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Sp-Mult_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Default,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    Sp-Mult_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Summer Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    Sp-Mult_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Winter Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    Sp-Mult_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Sunday,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Sp-Mult_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Monday,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    09:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    18:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    19:00,                   !- Time 3 {hh:mm}
    0,                       !- Value Until Time 3
    22:00,                   !- Time 4 {hh:mm}
    1,                       !- Value Until Time 4
    24:00,                   !- Time 5 {hh:mm}
    0;                       !- Value Until Time 5

Schedule:Day:Interval,
    Sp-Mult_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Tuesday,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    09:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    18:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    19:00,                   !- Time 3 {hh:mm}
    0,                       !- Value Until Time 3
    22:00,                   !- Time 4 {hh:mm}
    1,                       !- Value Until Time 4
    24:00,                   !- Time 5 {hh:mm}
    0;                       !- Value Until Time 5

Schedule:Day:Interval,
    Sp-Mult_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Wednesday,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    09:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    18:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    19:00,                   !- Time 3 {hh:mm}
    0,                       !- Value Until Time 3
    22:00,                   !- Time 4 {hh:mm}
    1,                       !- Value Until Time 4
    24:00,                   !- Time 5 {hh:mm}
    0;                       !- Value Until Time 5

Schedule:Day:Interval,
    Sp-Mult_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Thursday,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    09:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    18:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    19:00,                   !- Time 3 {hh:mm}
    0,                       !- Value Until Time 3
    22:00,                   !- Time 4 {hh:mm}
    1,                       !- Value Until Time 4
    24:00,                   !- Time 5 {hh:mm}
    0;                       !- Value Until Time 5

Schedule:Day:Interval,
    Sp-Mult_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Friday,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    09:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    18:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    19:00,                   !- Time 3 {hh:mm}
    0,                       !- Value Until Time 3
    22:00,                   !- Time 4 {hh:mm}
    1,                       !- Value Until Time 4
    24:00,                   !- Time 5 {hh:mm}
    0;                       !- Value Until Time 5

Schedule:Day:Interval,
    Sp-Mult_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Saturday,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Sp-Mult_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Default,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    Sp-Mult_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Summer Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    Sp-Mult_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Winter Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    Sp-Mult_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Sunday,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Sp-Mult_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Monday,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    09:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    18:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    19:00,                   !- Time 3 {hh:mm}
    0,                       !- Value Until Time 3
    22:00,                   !- Time 4 {hh:mm}
    1,                       !- Value Until Time 4
    24:00,                   !- Time 5 {hh:mm}
    0;                       !- Value Until Time 5

Schedule:Day:Interval,
    Sp-Mult_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Tuesday,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    09:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    18:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    19:00,                   !- Time 3 {hh:mm}
    0,                       !- Value Until Time 3
    22:00,                   !- Time 4 {hh:mm}
    1,                       !- Value Until Time 4
    24:00,                   !- Time 5 {hh:mm}
    0;                       !- Value Until Time 5

Schedule:Day:Interval,
    Sp-Mult_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Wednesday,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    09:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    18:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    19:00,                   !- Time 3 {hh:mm}
    0,                       !- Value Until Time 3
    22:00,                   !- Time 4 {hh:mm}
    1,                       !- Value Until Time 4
    24:00,                   !- Time 5 {hh:mm}
    0;                       !- Value Until Time 5

Schedule:Day:Interval,
    Sp-Mult_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Thursday,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    09:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    18:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    19:00,                   !- Time 3 {hh:mm}
    0,                       !- Value Until Time 3
    22:00,                   !- Time 4 {hh:mm}
    1,                       !- Value Until Time 4
    24:00,                   !- Time 5 {hh:mm}
    0;                       !- Value Until Time 5

Schedule:Day:Interval,
    Sp-Mult_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Friday,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    09:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    18:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    19:00,                   !- Time 3 {hh:mm}
    0,                       !- Value Until Time 3
    22:00,                   !- Time 4 {hh:mm}
    1,                       !- Value Until Time 4
    24:00,                   !- Time 5 {hh:mm}
    0;                       !- Value Until Time 5

Schedule:Day:Interval,
    Sp-Mult_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Saturday,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Sp-Mult_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Default,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    Sp-Mult_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Summer Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    Sp-Mult_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Winter Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    Sp-Mult_Class_2_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Sunday,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Sp-Mult_Class_2_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Monday,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    09:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    18:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    19:00,                   !- Time 3 {hh:mm}
    0,                       !- Value Until Time 3
    22:00,                   !- Time 4 {hh:mm}
    1,                       !- Value Until Time 4
    24:00,                   !- Time 5 {hh:mm}
    0;                       !- Value Until Time 5

Schedule:Day:Interval,
    Sp-Mult_Class_2_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Tuesday,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    09:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    18:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    19:00,                   !- Time 3 {hh:mm}
    0,                       !- Value Until Time 3
    22:00,                   !- Time 4 {hh:mm}
    1,                       !- Value Until Time 4
    24:00,                   !- Time 5 {hh:mm}
    0;                       !- Value Until Time 5

Schedule:Day:Interval,
    Sp-Mult_Class_2_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Wednesday,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    09:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    18:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    19:00,                   !- Time 3 {hh:mm}
    0,                       !- Value Until Time 3
    22:00,                   !- Time 4 {hh:mm}
    1,                       !- Value Until Time 4
    24:00,                   !- Time 5 {hh:mm}
    0;                       !- Value Until Time 5

Schedule:Day:Interval,
    Sp-Mult_Class_2_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Thursday,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    09:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    18:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    19:00,                   !- Time 3 {hh:mm}
    0,                       !- Value Until Time 3
    22:00,                   !- Time 4 {hh:mm}
    1,                       !- Value Until Time 4
    24:00,                   !- Time 5 {hh:mm}
    0;                       !- Value Until Time 5

Schedule:Day:Interval,
    Sp-Mult_Class_2_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Friday,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    09:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    18:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    19:00,                   !- Time 3 {hh:mm}
    0,                       !- Value Until Time 3
    22:00,                   !- Time 4 {hh:mm}
    1,                       !- Value Until Time 4
    24:00,                   !- Time 5 {hh:mm}
    0;                       !- Value Until Time 5

Schedule:Day:Interval,
    Sp-Mult_Class_2_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Saturday,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Sp-Mult_Class_2_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Default,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    Sp-Mult_Class_2_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Summer Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    Sp-Mult_Class_2_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Winter Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    NECB-A-Thermostat Setpoint-Heating Sun|Hol Day,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    18;                      !- Value Until Time 1

Schedule:Day:Interval,
    NECB-A-Thermostat Setpoint-Heating Default|Wkdy Day,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    18,                      !- Value Until Time 1
    07:00,                   !- Time 2 {hh:mm}
    20,                      !- Value Until Time 2
    21:00,                   !- Time 3 {hh:mm}
    22,                      !- Value Until Time 3
    24:00,                   !- Time 4 {hh:mm}
    18;                      !- Value Until Time 4

Schedule:Day:Interval,
    NECB-A-Thermostat Setpoint-Heating Sat Day,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    18;                      !- Value Until Time 1

Schedule:Day:Interval,
    NECB-A-Thermostat Setpoint-Heating Default,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    18,                      !- Value Until Time 1
    07:00,                   !- Time 2 {hh:mm}
    20,                      !- Value Until Time 2
    21:00,                   !- Time 3 {hh:mm}
    22,                      !- Value Until Time 3
    24:00,                   !- Time 4 {hh:mm}
    18;                      !- Value Until Time 4

Schedule:Day:Interval,
    NECB-A-Thermostat Setpoint-Cooling Sun|Hol Day,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    35;                      !- Value Until Time 1

Schedule:Day:Interval,
    NECB-A-Thermostat Setpoint-Cooling Default|Wkdy Day,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    35,                      !- Value Until Time 1
    21:00,                   !- Time 2 {hh:mm}
    24,                      !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    35;                      !- Value Until Time 3

Schedule:Day:Interval,
    NECB-A-Thermostat Setpoint-Cooling Sat Day,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    35;                      !- Value Until Time 1

Schedule:Day:Interval,
    NECB-A-Thermostat Setpoint-Cooling Default,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    35,                      !- Value Until Time 1
    21:00,                   !- Time 2 {hh:mm}
    24,                      !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    35;                      !- Value Until Time 3

Schedule:Day:Interval,
    Sp-Offices_ZN_1_FLR_1 Sys-3 Flr-1 Sch-A HPlcmt-east ZN NECB System 3 PSZ Occ Sch Sunday,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Sp-Offices_ZN_1_FLR_1 Sys-3 Flr-1 Sch-A HPlcmt-east ZN NECB System 3 PSZ Occ Sch Monday,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    19:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0;                       !- Value Until Time 3

Schedule:Day:Interval,
    Sp-Offices_ZN_1_FLR_1 Sys-3 Flr-1 Sch-A HPlcmt-east ZN NECB System 3 PSZ Occ Sch Tuesday,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    19:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0;                       !- Value Until Time 3

Schedule:Day:Interval,
    Sp-Offices_ZN_1_FLR_1 Sys-3 Flr-1 Sch-A HPlcmt-east ZN NECB System 3 PSZ Occ Sch Wednesday,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    19:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0;                       !- Value Until Time 3

Schedule:Day:Interval,
    Sp-Offices_ZN_1_FLR_1 Sys-3 Flr-1 Sch-A HPlcmt-east ZN NECB System 3 PSZ Occ Sch Thursday,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    19:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0;                       !- Value Until Time 3

Schedule:Day:Interval,
    Sp-Offices_ZN_1_FLR_1 Sys-3 Flr-1 Sch-A HPlcmt-east ZN NECB System 3 PSZ Occ Sch Friday,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    19:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0;                       !- Value Until Time 3

Schedule:Day:Interval,
    Sp-Offices_ZN_1_FLR_1 Sys-3 Flr-1 Sch-A HPlcmt-east ZN NECB System 3 PSZ Occ Sch Saturday,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Sp-Offices_ZN_1_FLR_1 Sys-3 Flr-1 Sch-A HPlcmt-east ZN NECB System 3 PSZ Occ Sch Default,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    Sp-Offices_ZN_1_FLR_1 Sys-3 Flr-1 Sch-A HPlcmt-east ZN NECB System 3 PSZ Occ Sch Summer Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    Sp-Offices_ZN_1_FLR_1 Sys-3 Flr-1 Sch-A HPlcmt-east ZN NECB System 3 PSZ Occ Sch Winter Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    Air Velocity Schedule Default,  !- Name
    Velocity,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.2;                     !- Value Until Time 1

Schedule:Day:Interval,
    Always On Default,       !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    Clothing Schedule Default Winter Clothes,  !- Name
    Any Number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    Clothing Schedule Summer Clothes,  !- Name
    Any Number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.5;                     !- Value Until Time 1

Schedule:Day:Interval,
    Economizer Max OA Fraction 100 pct Default,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    NECB-A-Electric-Equipment Default,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1 {hh:mm}
    0.2,                     !- Value Until Time 1
    08:00,                   !- Time 2 {hh:mm}
    0.3,                     !- Value Until Time 2
    09:00,                   !- Time 3 {hh:mm}
    0.8,                     !- Value Until Time 3
    18:00,                   !- Time 4 {hh:mm}
    0.9,                     !- Value Until Time 4
    19:00,                   !- Time 5 {hh:mm}
    0.5,                     !- Value Until Time 5
    21:00,                   !- Time 6 {hh:mm}
    0.3,                     !- Value Until Time 6
    24:00,                   !- Time 7 {hh:mm}
    0.2;                     !- Value Until Time 7

Schedule:Day:Interval,
    NECB-A-Electric-Equipment Default|Wkdy Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1 {hh:mm}
    0.2,                     !- Value Until Time 1
    08:00,                   !- Time 2 {hh:mm}
    0.3,                     !- Value Until Time 2
    09:00,                   !- Time 3 {hh:mm}
    0.8,                     !- Value Until Time 3
    18:00,                   !- Time 4 {hh:mm}
    0.9,                     !- Value Until Time 4
    19:00,                   !- Time 5 {hh:mm}
    0.5,                     !- Value Until Time 5
    21:00,                   !- Time 6 {hh:mm}
    0.3,                     !- Value Until Time 6
    24:00,                   !- Time 7 {hh:mm}
    0.2;                     !- Value Until Time 7

Schedule:Day:Interval,
    NECB-A-Electric-Equipment Sat Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.2;                     !- Value Until Time 1

Schedule:Day:Interval,
    NECB-A-Electric-Equipment Sun|Hol Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.2;                     !- Value Until Time 1

Schedule:Day:Interval,
    NECB-A-Lighting Default, !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1 {hh:mm}
    0.05,                    !- Value Until Time 1
    08:00,                   !- Time 2 {hh:mm}
    0.3,                     !- Value Until Time 2
    09:00,                   !- Time 3 {hh:mm}
    0.8,                     !- Value Until Time 3
    17:00,                   !- Time 4 {hh:mm}
    0.9,                     !- Value Until Time 4
    18:00,                   !- Time 5 {hh:mm}
    0.8,                     !- Value Until Time 5
    19:00,                   !- Time 6 {hh:mm}
    0.5,                     !- Value Until Time 6
    21:00,                   !- Time 7 {hh:mm}
    0.3,                     !- Value Until Time 7
    23:00,                   !- Time 8 {hh:mm}
    0.1,                     !- Value Until Time 8
    24:00,                   !- Time 9 {hh:mm}
    0.05;                    !- Value Until Time 9

Schedule:Day:Interval,
    NECB-A-Lighting Default|Wkdy Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1 {hh:mm}
    0.05,                    !- Value Until Time 1
    08:00,                   !- Time 2 {hh:mm}
    0.3,                     !- Value Until Time 2
    09:00,                   !- Time 3 {hh:mm}
    0.8,                     !- Value Until Time 3
    17:00,                   !- Time 4 {hh:mm}
    0.9,                     !- Value Until Time 4
    18:00,                   !- Time 5 {hh:mm}
    0.8,                     !- Value Until Time 5
    19:00,                   !- Time 6 {hh:mm}
    0.5,                     !- Value Until Time 6
    21:00,                   !- Time 7 {hh:mm}
    0.3,                     !- Value Until Time 7
    23:00,                   !- Time 8 {hh:mm}
    0.1,                     !- Value Until Time 8
    24:00,                   !- Time 9 {hh:mm}
    0.05;                    !- Value Until Time 9

Schedule:Day:Interval,
    NECB-A-Lighting Sat Day, !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.05;                    !- Value Until Time 1

Schedule:Day:Interval,
    NECB-A-Lighting Sun|Hol Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.05;                    !- Value Until Time 1

Schedule:Day:Interval,
    NECB-A-Occupancy Default,!- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    08:00,                   !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    09:00,                   !- Time 3 {hh:mm}
    0.7,                     !- Value Until Time 3
    12:00,                   !- Time 4 {hh:mm}
    0.9,                     !- Value Until Time 4
    14:00,                   !- Time 5 {hh:mm}
    0.5,                     !- Value Until Time 5
    17:00,                   !- Time 6 {hh:mm}
    0.9,                     !- Value Until Time 6
    18:00,                   !- Time 7 {hh:mm}
    0.7,                     !- Value Until Time 7
    19:00,                   !- Time 8 {hh:mm}
    0.3,                     !- Value Until Time 8
    23:00,                   !- Time 9 {hh:mm}
    0.1,                     !- Value Until Time 9
    24:00,                   !- Time 10 {hh:mm}
    0;                       !- Value Until Time 10

Schedule:Day:Interval,
    NECB-A-Occupancy Default|Wkdy Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    08:00,                   !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    09:00,                   !- Time 3 {hh:mm}
    0.7,                     !- Value Until Time 3
    12:00,                   !- Time 4 {hh:mm}
    0.9,                     !- Value Until Time 4
    14:00,                   !- Time 5 {hh:mm}
    0.5,                     !- Value Until Time 5
    17:00,                   !- Time 6 {hh:mm}
    0.9,                     !- Value Until Time 6
    18:00,                   !- Time 7 {hh:mm}
    0.7,                     !- Value Until Time 7
    19:00,                   !- Time 8 {hh:mm}
    0.3,                     !- Value Until Time 8
    23:00,                   !- Time 9 {hh:mm}
    0.1,                     !- Value Until Time 9
    24:00,                   !- Time 10 {hh:mm}
    0;                       !- Value Until Time 10

Schedule:Day:Interval,
    NECB-A-Occupancy Sat Day,!- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    NECB-A-Occupancy Sun|Hol Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    NECB-A-Service Water Heating Default,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1 {hh:mm}
    0.05,                    !- Value Until Time 1
    08:00,                   !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    10:00,                   !- Time 3 {hh:mm}
    0.5,                     !- Value Until Time 3
    16:00,                   !- Time 4 {hh:mm}
    0.9,                     !- Value Until Time 4
    17:00,                   !- Time 5 {hh:mm}
    0.7,                     !- Value Until Time 5
    18:00,                   !- Time 6 {hh:mm}
    0.5,                     !- Value Until Time 6
    19:00,                   !- Time 7 {hh:mm}
    0.3,                     !- Value Until Time 7
    22:00,                   !- Time 8 {hh:mm}
    0.2,                     !- Value Until Time 8
    24:00,                   !- Time 9 {hh:mm}
    0.05;                    !- Value Until Time 9

Schedule:Day:Interval,
    NECB-A-Service Water Heating Default|Wkdy Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1 {hh:mm}
    0.05,                    !- Value Until Time 1
    08:00,                   !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    10:00,                   !- Time 3 {hh:mm}
    0.5,                     !- Value Until Time 3
    16:00,                   !- Time 4 {hh:mm}
    0.9,                     !- Value Until Time 4
    17:00,                   !- Time 5 {hh:mm}
    0.7,                     !- Value Until Time 5
    18:00,                   !- Time 6 {hh:mm}
    0.5,                     !- Value Until Time 6
    19:00,                   !- Time 7 {hh:mm}
    0.3,                     !- Value Until Time 7
    22:00,                   !- Time 8 {hh:mm}
    0.2,                     !- Value Until Time 8
    24:00,                   !- Time 9 {hh:mm}
    0.05;                    !- Value Until Time 9

Schedule:Day:Interval,
    NECB-A-Service Water Heating Sat Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.05;                    !- Value Until Time 1

Schedule:Day:Interval,
    NECB-A-Service Water Heating Sun|Hol Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.05;                    !- Value Until Time 1

Schedule:Day:Interval,
    NECB-Activity Default,   !- Name
    ActivityLevel,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    130;                     !- Value Until Time 1

Schedule:Day:Interval,
    NECB-Activity Summer Design Day,  !- Name
    ActivityLevel,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    130;                     !- Value Until Time 1

Schedule:Day:Interval,
    NECB-Activity Winter Design Day,  !- Name
    ActivityLevel,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    130;                     !- Value Until Time 1

Schedule:Day:Interval,
    NECB-B-Electric-Equipment Default,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.9,                     !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.5,                     !- Value Until Time 2
    09:00,                   !- Time 3 {hh:mm}
    0.1,                     !- Value Until Time 3
    10:00,                   !- Time 4 {hh:mm}
    0.5,                     !- Value Until Time 4
    11:00,                   !- Time 5 {hh:mm}
    0.7,                     !- Value Until Time 5
    24:00,                   !- Time 6 {hh:mm}
    0.9;                     !- Value Until Time 6

Schedule:Day:Interval,
    NECB-B-Electric-Equipment Default|Wkdy Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.9,                     !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.5,                     !- Value Until Time 2
    09:00,                   !- Time 3 {hh:mm}
    0.1,                     !- Value Until Time 3
    10:00,                   !- Time 4 {hh:mm}
    0.5,                     !- Value Until Time 4
    11:00,                   !- Time 5 {hh:mm}
    0.7,                     !- Value Until Time 5
    24:00,                   !- Time 6 {hh:mm}
    0.9;                     !- Value Until Time 6

Schedule:Day:Interval,
    NECB-B-Electric-Equipment Sat Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.9,                     !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.5,                     !- Value Until Time 2
    09:00,                   !- Time 3 {hh:mm}
    0.1,                     !- Value Until Time 3
    10:00,                   !- Time 4 {hh:mm}
    0.5,                     !- Value Until Time 4
    11:00,                   !- Time 5 {hh:mm}
    0.7,                     !- Value Until Time 5
    24:00,                   !- Time 6 {hh:mm}
    0.9;                     !- Value Until Time 6

Schedule:Day:Interval,
    NECB-B-Electric-Equipment Sun|Hol Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    02:00,                   !- Time 1 {hh:mm}
    0.5,                     !- Value Until Time 1
    10:00,                   !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    11:00,                   !- Time 3 {hh:mm}
    0.5,                     !- Value Until Time 3
    23:00,                   !- Time 4 {hh:mm}
    0.9,                     !- Value Until Time 4
    24:00,                   !- Time 5 {hh:mm}
    0.5;                     !- Value Until Time 5

Schedule:Day:Interval,
    NECB-B-Lighting Default, !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.9,                     !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.5,                     !- Value Until Time 2
    09:00,                   !- Time 3 {hh:mm}
    0.1,                     !- Value Until Time 3
    10:00,                   !- Time 4 {hh:mm}
    0.5,                     !- Value Until Time 4
    11:00,                   !- Time 5 {hh:mm}
    0.7,                     !- Value Until Time 5
    24:00,                   !- Time 6 {hh:mm}
    0.9;                     !- Value Until Time 6

Schedule:Day:Interval,
    NECB-B-Lighting Default|Wkdy Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.9,                     !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.5,                     !- Value Until Time 2
    09:00,                   !- Time 3 {hh:mm}
    0.1,                     !- Value Until Time 3
    10:00,                   !- Time 4 {hh:mm}
    0.5,                     !- Value Until Time 4
    11:00,                   !- Time 5 {hh:mm}
    0.7,                     !- Value Until Time 5
    24:00,                   !- Time 6 {hh:mm}
    0.9;                     !- Value Until Time 6

Schedule:Day:Interval,
    NECB-B-Lighting Sat Day, !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.9,                     !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.5,                     !- Value Until Time 2
    09:00,                   !- Time 3 {hh:mm}
    0.1,                     !- Value Until Time 3
    10:00,                   !- Time 4 {hh:mm}
    0.5,                     !- Value Until Time 4
    11:00,                   !- Time 5 {hh:mm}
    0.7,                     !- Value Until Time 5
    24:00,                   !- Time 6 {hh:mm}
    0.9;                     !- Value Until Time 6

Schedule:Day:Interval,
    NECB-B-Lighting Sun|Hol Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    02:00,                   !- Time 1 {hh:mm}
    0.5,                     !- Value Until Time 1
    10:00,                   !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    11:00,                   !- Time 3 {hh:mm}
    0.5,                     !- Value Until Time 3
    23:00,                   !- Time 4 {hh:mm}
    0.9,                     !- Value Until Time 4
    24:00,                   !- Time 5 {hh:mm}
    0.5;                     !- Value Until Time 5

Schedule:Day:Interval,
    NECB-B-Occupancy Default,!- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.3,                     !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    09:00,                   !- Time 3 {hh:mm}
    0,                       !- Value Until Time 3
    10:00,                   !- Time 4 {hh:mm}
    0.1,                     !- Value Until Time 4
    11:00,                   !- Time 5 {hh:mm}
    0.2,                     !- Value Until Time 5
    12:00,                   !- Time 6 {hh:mm}
    0.5,                     !- Value Until Time 6
    13:00,                   !- Time 7 {hh:mm}
    0.9,                     !- Value Until Time 7
    14:00,                   !- Time 8 {hh:mm}
    0.8,                     !- Value Until Time 8
    15:00,                   !- Time 9 {hh:mm}
    0.5,                     !- Value Until Time 9
    17:00,                   !- Time 10 {hh:mm}
    0.2,                     !- Value Until Time 10
    18:00,                   !- Time 11 {hh:mm}
    0.3,                     !- Value Until Time 11
    19:00,                   !- Time 12 {hh:mm}
    0.6,                     !- Value Until Time 12
    22:00,                   !- Time 13 {hh:mm}
    0.9,                     !- Value Until Time 13
    23:00,                   !- Time 14 {hh:mm}
    0.6,                     !- Value Until Time 14
    24:00,                   !- Time 15 {hh:mm}
    0.4;                     !- Value Until Time 15

Schedule:Day:Interval,
    NECB-B-Occupancy Default|Wkdy Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.3,                     !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    09:00,                   !- Time 3 {hh:mm}
    0,                       !- Value Until Time 3
    10:00,                   !- Time 4 {hh:mm}
    0.1,                     !- Value Until Time 4
    11:00,                   !- Time 5 {hh:mm}
    0.2,                     !- Value Until Time 5
    12:00,                   !- Time 6 {hh:mm}
    0.5,                     !- Value Until Time 6
    13:00,                   !- Time 7 {hh:mm}
    0.9,                     !- Value Until Time 7
    14:00,                   !- Time 8 {hh:mm}
    0.8,                     !- Value Until Time 8
    15:00,                   !- Time 9 {hh:mm}
    0.5,                     !- Value Until Time 9
    17:00,                   !- Time 10 {hh:mm}
    0.2,                     !- Value Until Time 10
    18:00,                   !- Time 11 {hh:mm}
    0.3,                     !- Value Until Time 11
    19:00,                   !- Time 12 {hh:mm}
    0.6,                     !- Value Until Time 12
    22:00,                   !- Time 13 {hh:mm}
    0.9,                     !- Value Until Time 13
    23:00,                   !- Time 14 {hh:mm}
    0.6,                     !- Value Until Time 14
    24:00,                   !- Time 15 {hh:mm}
    0.4;                     !- Value Until Time 15

Schedule:Day:Interval,
    NECB-B-Occupancy Sat Day,!- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.5,                     !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.3,                     !- Value Until Time 2
    09:00,                   !- Time 3 {hh:mm}
    0,                       !- Value Until Time 3
    10:00,                   !- Time 4 {hh:mm}
    0.1,                     !- Value Until Time 4
    11:00,                   !- Time 5 {hh:mm}
    0.2,                     !- Value Until Time 5
    12:00,                   !- Time 6 {hh:mm}
    0.5,                     !- Value Until Time 6
    13:00,                   !- Time 7 {hh:mm}
    0.9,                     !- Value Until Time 7
    14:00,                   !- Time 8 {hh:mm}
    0.8,                     !- Value Until Time 8
    15:00,                   !- Time 9 {hh:mm}
    0.5,                     !- Value Until Time 9
    17:00,                   !- Time 10 {hh:mm}
    0.2,                     !- Value Until Time 10
    18:00,                   !- Time 11 {hh:mm}
    0.3,                     !- Value Until Time 11
    19:00,                   !- Time 12 {hh:mm}
    0.6,                     !- Value Until Time 12
    22:00,                   !- Time 13 {hh:mm}
    0.9,                     !- Value Until Time 13
    24:00,                   !- Time 14 {hh:mm}
    0.6;                     !- Value Until Time 14

Schedule:Day:Interval,
    NECB-B-Occupancy Sun|Hol Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.1,                     !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.3,                     !- Value Until Time 2
    10:00,                   !- Time 3 {hh:mm}
    0,                       !- Value Until Time 3
    11:00,                   !- Time 4 {hh:mm}
    0.1,                     !- Value Until Time 4
    12:00,                   !- Time 5 {hh:mm}
    0.4,                     !- Value Until Time 5
    14:00,                   !- Time 6 {hh:mm}
    0.5,                     !- Value Until Time 6
    15:00,                   !- Time 7 {hh:mm}
    0.4,                     !- Value Until Time 7
    18:00,                   !- Time 8 {hh:mm}
    0.2,                     !- Value Until Time 8
    19:00,                   !- Time 9 {hh:mm}
    0.5,                     !- Value Until Time 9
    21:00,                   !- Time 10 {hh:mm}
    0.7,                     !- Value Until Time 10
    22:00,                   !- Time 11 {hh:mm}
    0.5,                     !- Value Until Time 11
    23:00,                   !- Time 12 {hh:mm}
    0.3,                     !- Value Until Time 12
    24:00,                   !- Time 13 {hh:mm}
    0.1;                     !- Value Until Time 13

Schedule:Day:Interval,
    NECB-B-Service Water Heating Default,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.6,                     !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.5,                     !- Value Until Time 2
    09:00,                   !- Time 3 {hh:mm}
    0.05,                    !- Value Until Time 3
    11:00,                   !- Time 4 {hh:mm}
    0.7,                     !- Value Until Time 4
    12:00,                   !- Time 5 {hh:mm}
    0.4,                     !- Value Until Time 5
    13:00,                   !- Time 6 {hh:mm}
    0.5,                     !- Value Until Time 6
    15:00,                   !- Time 7 {hh:mm}
    0.6,                     !- Value Until Time 7
    16:00,                   !- Time 8 {hh:mm}
    0.4,                     !- Value Until Time 8
    18:00,                   !- Time 9 {hh:mm}
    0.3,                     !- Value Until Time 9
    19:00,                   !- Time 10 {hh:mm}
    0.4,                     !- Value Until Time 10
    20:00,                   !- Time 11 {hh:mm}
    0.5,                     !- Value Until Time 11
    22:00,                   !- Time 12 {hh:mm}
    0.8,                     !- Value Until Time 12
    24:00,                   !- Time 13 {hh:mm}
    0.9;                     !- Value Until Time 13

Schedule:Day:Interval,
    NECB-B-Service Water Heating Default|Wkdy Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.6,                     !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.5,                     !- Value Until Time 2
    09:00,                   !- Time 3 {hh:mm}
    0.05,                    !- Value Until Time 3
    11:00,                   !- Time 4 {hh:mm}
    0.7,                     !- Value Until Time 4
    12:00,                   !- Time 5 {hh:mm}
    0.4,                     !- Value Until Time 5
    13:00,                   !- Time 6 {hh:mm}
    0.5,                     !- Value Until Time 6
    15:00,                   !- Time 7 {hh:mm}
    0.6,                     !- Value Until Time 7
    16:00,                   !- Time 8 {hh:mm}
    0.4,                     !- Value Until Time 8
    18:00,                   !- Time 9 {hh:mm}
    0.3,                     !- Value Until Time 9
    19:00,                   !- Time 10 {hh:mm}
    0.4,                     !- Value Until Time 10
    20:00,                   !- Time 11 {hh:mm}
    0.5,                     !- Value Until Time 11
    22:00,                   !- Time 12 {hh:mm}
    0.8,                     !- Value Until Time 12
    24:00,                   !- Time 13 {hh:mm}
    0.9;                     !- Value Until Time 13

Schedule:Day:Interval,
    NECB-B-Service Water Heating Sat Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.7,                     !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.6,                     !- Value Until Time 2
    09:00,                   !- Time 3 {hh:mm}
    0.05,                    !- Value Until Time 3
    11:00,                   !- Time 4 {hh:mm}
    0.7,                     !- Value Until Time 4
    12:00,                   !- Time 5 {hh:mm}
    0.4,                     !- Value Until Time 5
    13:00,                   !- Time 6 {hh:mm}
    0.5,                     !- Value Until Time 6
    15:00,                   !- Time 7 {hh:mm}
    0.6,                     !- Value Until Time 7
    16:00,                   !- Time 8 {hh:mm}
    0.4,                     !- Value Until Time 8
    18:00,                   !- Time 9 {hh:mm}
    0.3,                     !- Value Until Time 9
    19:00,                   !- Time 10 {hh:mm}
    0.4,                     !- Value Until Time 10
    20:00,                   !- Time 11 {hh:mm}
    0.5,                     !- Value Until Time 11
    22:00,                   !- Time 12 {hh:mm}
    0.8,                     !- Value Until Time 12
    24:00,                   !- Time 13 {hh:mm}
    0.9;                     !- Value Until Time 13

Schedule:Day:Interval,
    NECB-B-Service Water Heating Sun|Hol Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.5,                     !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.6,                     !- Value Until Time 2
    09:00,                   !- Time 3 {hh:mm}
    0.05,                    !- Value Until Time 3
    11:00,                   !- Time 4 {hh:mm}
    0.7,                     !- Value Until Time 4
    12:00,                   !- Time 5 {hh:mm}
    0.4,                     !- Value Until Time 5
    13:00,                   !- Time 6 {hh:mm}
    0.5,                     !- Value Until Time 6
    15:00,                   !- Time 7 {hh:mm}
    0.6,                     !- Value Until Time 7
    16:00,                   !- Time 8 {hh:mm}
    0.4,                     !- Value Until Time 8
    18:00,                   !- Time 9 {hh:mm}
    0.3,                     !- Value Until Time 9
    19:00,                   !- Time 10 {hh:mm}
    0.4,                     !- Value Until Time 10
    20:00,                   !- Time 11 {hh:mm}
    0.5,                     !- Value Until Time 11
    22:00,                   !- Time 12 {hh:mm}
    0.8,                     !- Value Until Time 12
    24:00,                   !- Time 13 {hh:mm}
    0.5;                     !- Value Until Time 13

Schedule:Day:Interval,
    NECB-C-Electric-Equipment Default,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1 {hh:mm}
    0.05,                    !- Value Until Time 1
    09:00,                   !- Time 2 {hh:mm}
    0.5,                     !- Value Until Time 2
    19:00,                   !- Time 3 {hh:mm}
    0.9,                     !- Value Until Time 3
    20:00,                   !- Time 4 {hh:mm}
    0.6,                     !- Value Until Time 4
    21:00,                   !- Time 5 {hh:mm}
    0.5,                     !- Value Until Time 5
    24:00,                   !- Time 6 {hh:mm}
    0.05;                    !- Value Until Time 6

Schedule:Day:Interval,
    NECB-C-Electric-Equipment Default|Wkdy Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1 {hh:mm}
    0.05,                    !- Value Until Time 1
    09:00,                   !- Time 2 {hh:mm}
    0.5,                     !- Value Until Time 2
    19:00,                   !- Time 3 {hh:mm}
    0.9,                     !- Value Until Time 3
    20:00,                   !- Time 4 {hh:mm}
    0.6,                     !- Value Until Time 4
    21:00,                   !- Time 5 {hh:mm}
    0.5,                     !- Value Until Time 5
    24:00,                   !- Time 6 {hh:mm}
    0.05;                    !- Value Until Time 6

Schedule:Day:Interval,
    NECB-C-Electric-Equipment Sat Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1 {hh:mm}
    0.05,                    !- Value Until Time 1
    09:00,                   !- Time 2 {hh:mm}
    0.5,                     !- Value Until Time 2
    19:00,                   !- Time 3 {hh:mm}
    0.9,                     !- Value Until Time 3
    20:00,                   !- Time 4 {hh:mm}
    0.6,                     !- Value Until Time 4
    21:00,                   !- Time 5 {hh:mm}
    0.5,                     !- Value Until Time 5
    24:00,                   !- Time 6 {hh:mm}
    0.05;                    !- Value Until Time 6

Schedule:Day:Interval,
    NECB-C-Electric-Equipment Sun|Hol Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    10:00,                   !- Time 1 {hh:mm}
    0.05,                    !- Value Until Time 1
    11:00,                   !- Time 2 {hh:mm}
    0.5,                     !- Value Until Time 2
    18:00,                   !- Time 3 {hh:mm}
    0.9,                     !- Value Until Time 3
    19:00,                   !- Time 4 {hh:mm}
    0.6,                     !- Value Until Time 4
    24:00,                   !- Time 5 {hh:mm}
    0.05;                    !- Value Until Time 5

Schedule:Day:Interval,
    NECB-C-Lighting Default, !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1 {hh:mm}
    0.05,                    !- Value Until Time 1
    09:00,                   !- Time 2 {hh:mm}
    0.5,                     !- Value Until Time 2
    19:00,                   !- Time 3 {hh:mm}
    0.9,                     !- Value Until Time 3
    20:00,                   !- Time 4 {hh:mm}
    0.6,                     !- Value Until Time 4
    21:00,                   !- Time 5 {hh:mm}
    0.5,                     !- Value Until Time 5
    24:00,                   !- Time 6 {hh:mm}
    0.05;                    !- Value Until Time 6

Schedule:Day:Interval,
    NECB-C-Lighting Default|Wkdy Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1 {hh:mm}
    0.05,                    !- Value Until Time 1
    09:00,                   !- Time 2 {hh:mm}
    0.5,                     !- Value Until Time 2
    19:00,                   !- Time 3 {hh:mm}
    0.9,                     !- Value Until Time 3
    20:00,                   !- Time 4 {hh:mm}
    0.6,                     !- Value Until Time 4
    21:00,                   !- Time 5 {hh:mm}
    0.5,                     !- Value Until Time 5
    24:00,                   !- Time 6 {hh:mm}
    0.05;                    !- Value Until Time 6

Schedule:Day:Interval,
    NECB-C-Lighting Sat Day, !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1 {hh:mm}
    0.05,                    !- Value Until Time 1
    09:00,                   !- Time 2 {hh:mm}
    0.5,                     !- Value Until Time 2
    19:00,                   !- Time 3 {hh:mm}
    0.9,                     !- Value Until Time 3
    20:00,                   !- Time 4 {hh:mm}
    0.6,                     !- Value Until Time 4
    21:00,                   !- Time 5 {hh:mm}
    0.5,                     !- Value Until Time 5
    24:00,                   !- Time 6 {hh:mm}
    0.05;                    !- Value Until Time 6

Schedule:Day:Interval,
    NECB-C-Lighting Sun|Hol Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    10:00,                   !- Time 1 {hh:mm}
    0.05,                    !- Value Until Time 1
    11:00,                   !- Time 2 {hh:mm}
    0.5,                     !- Value Until Time 2
    18:00,                   !- Time 3 {hh:mm}
    0.9,                     !- Value Until Time 3
    19:00,                   !- Time 4 {hh:mm}
    0.6,                     !- Value Until Time 4
    24:00,                   !- Time 5 {hh:mm}
    0.05;                    !- Value Until Time 5

Schedule:Day:Interval,
    NECB-C-Occupancy Default,!- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    09:00,                   !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    10:00,                   !- Time 3 {hh:mm}
    0.2,                     !- Value Until Time 3
    12:00,                   !- Time 4 {hh:mm}
    0.5,                     !- Value Until Time 4
    16:00,                   !- Time 5 {hh:mm}
    0.7,                     !- Value Until Time 5
    17:00,                   !- Time 6 {hh:mm}
    0.8,                     !- Value Until Time 6
    18:00,                   !- Time 7 {hh:mm}
    0.7,                     !- Value Until Time 7
    19:00,                   !- Time 8 {hh:mm}
    0.5,                     !- Value Until Time 8
    21:00,                   !- Time 9 {hh:mm}
    0.3,                     !- Value Until Time 9
    24:00,                   !- Time 10 {hh:mm}
    0;                       !- Value Until Time 10

Schedule:Day:Interval,
    NECB-C-Occupancy Default|Wkdy Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    09:00,                   !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    10:00,                   !- Time 3 {hh:mm}
    0.2,                     !- Value Until Time 3
    12:00,                   !- Time 4 {hh:mm}
    0.5,                     !- Value Until Time 4
    16:00,                   !- Time 5 {hh:mm}
    0.7,                     !- Value Until Time 5
    17:00,                   !- Time 6 {hh:mm}
    0.8,                     !- Value Until Time 6
    18:00,                   !- Time 7 {hh:mm}
    0.7,                     !- Value Until Time 7
    19:00,                   !- Time 8 {hh:mm}
    0.5,                     !- Value Until Time 8
    21:00,                   !- Time 9 {hh:mm}
    0.3,                     !- Value Until Time 9
    24:00,                   !- Time 10 {hh:mm}
    0;                       !- Value Until Time 10

Schedule:Day:Interval,
    NECB-C-Occupancy Sat Day,!- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    09:00,                   !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    10:00,                   !- Time 3 {hh:mm}
    0.2,                     !- Value Until Time 3
    11:00,                   !- Time 4 {hh:mm}
    0.5,                     !- Value Until Time 4
    12:00,                   !- Time 5 {hh:mm}
    0.6,                     !- Value Until Time 5
    13:00,                   !- Time 6 {hh:mm}
    0.8,                     !- Value Until Time 6
    16:00,                   !- Time 7 {hh:mm}
    0.9,                     !- Value Until Time 7
    17:00,                   !- Time 8 {hh:mm}
    0.8,                     !- Value Until Time 8
    18:00,                   !- Time 9 {hh:mm}
    0.7,                     !- Value Until Time 9
    19:00,                   !- Time 10 {hh:mm}
    0.5,                     !- Value Until Time 10
    21:00,                   !- Time 11 {hh:mm}
    0.2,                     !- Value Until Time 11
    24:00,                   !- Time 12 {hh:mm}
    0;                       !- Value Until Time 12

Schedule:Day:Interval,
    NECB-C-Occupancy Sun|Hol Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    10:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    11:00,                   !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    13:00,                   !- Time 3 {hh:mm}
    0.2,                     !- Value Until Time 3
    18:00,                   !- Time 4 {hh:mm}
    0.4,                     !- Value Until Time 4
    19:00,                   !- Time 5 {hh:mm}
    0.2,                     !- Value Until Time 5
    24:00,                   !- Time 6 {hh:mm}
    0;                       !- Value Until Time 6

Schedule:Day:Interval,
    NECB-C-Service Water Heating Default,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1 {hh:mm}
    0.05,                    !- Value Until Time 1
    09:00,                   !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    10:00,                   !- Time 3 {hh:mm}
    0.2,                     !- Value Until Time 3
    11:00,                   !- Time 4 {hh:mm}
    0.3,                     !- Value Until Time 4
    12:00,                   !- Time 5 {hh:mm}
    0.4,                     !- Value Until Time 5
    16:00,                   !- Time 6 {hh:mm}
    0.8,                     !- Value Until Time 6
    17:00,                   !- Time 7 {hh:mm}
    0.6,                     !- Value Until Time 7
    18:00,                   !- Time 8 {hh:mm}
    0.4,                     !- Value Until Time 8
    19:00,                   !- Time 9 {hh:mm}
    0.3,                     !- Value Until Time 9
    21:00,                   !- Time 10 {hh:mm}
    0.2,                     !- Value Until Time 10
    24:00,                   !- Time 11 {hh:mm}
    0.05;                    !- Value Until Time 11

Schedule:Day:Interval,
    NECB-C-Service Water Heating Default|Wkdy Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1 {hh:mm}
    0.05,                    !- Value Until Time 1
    09:00,                   !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    10:00,                   !- Time 3 {hh:mm}
    0.2,                     !- Value Until Time 3
    11:00,                   !- Time 4 {hh:mm}
    0.3,                     !- Value Until Time 4
    12:00,                   !- Time 5 {hh:mm}
    0.4,                     !- Value Until Time 5
    16:00,                   !- Time 6 {hh:mm}
    0.8,                     !- Value Until Time 6
    17:00,                   !- Time 7 {hh:mm}
    0.6,                     !- Value Until Time 7
    18:00,                   !- Time 8 {hh:mm}
    0.4,                     !- Value Until Time 8
    19:00,                   !- Time 9 {hh:mm}
    0.3,                     !- Value Until Time 9
    21:00,                   !- Time 10 {hh:mm}
    0.2,                     !- Value Until Time 10
    24:00,                   !- Time 11 {hh:mm}
    0.05;                    !- Value Until Time 11

Schedule:Day:Interval,
    NECB-C-Service Water Heating Sat Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1 {hh:mm}
    0.05,                    !- Value Until Time 1
    09:00,                   !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    10:00,                   !- Time 3 {hh:mm}
    0.2,                     !- Value Until Time 3
    11:00,                   !- Time 4 {hh:mm}
    0.3,                     !- Value Until Time 4
    12:00,                   !- Time 5 {hh:mm}
    0.5,                     !- Value Until Time 5
    16:00,                   !- Time 6 {hh:mm}
    0.9,                     !- Value Until Time 6
    17:00,                   !- Time 7 {hh:mm}
    0.7,                     !- Value Until Time 7
    18:00,                   !- Time 8 {hh:mm}
    0.5,                     !- Value Until Time 8
    19:00,                   !- Time 9 {hh:mm}
    0.3,                     !- Value Until Time 9
    21:00,                   !- Time 10 {hh:mm}
    0.2,                     !- Value Until Time 10
    24:00,                   !- Time 11 {hh:mm}
    0.05;                    !- Value Until Time 11

Schedule:Day:Interval,
    NECB-C-Service Water Heating Sun|Hol Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    10:00,                   !- Time 1 {hh:mm}
    0.05,                    !- Value Until Time 1
    11:00,                   !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    12:00,                   !- Time 3 {hh:mm}
    0.2,                     !- Value Until Time 3
    13:00,                   !- Time 4 {hh:mm}
    0.4,                     !- Value Until Time 4
    15:00,                   !- Time 5 {hh:mm}
    0.8,                     !- Value Until Time 5
    16:00,                   !- Time 6 {hh:mm}
    0.6,                     !- Value Until Time 6
    17:00,                   !- Time 7 {hh:mm}
    0.4,                     !- Value Until Time 7
    18:00,                   !- Time 8 {hh:mm}
    0.3,                     !- Value Until Time 8
    19:00,                   !- Time 9 {hh:mm}
    0.2,                     !- Value Until Time 9
    24:00,                   !- Time 10 {hh:mm}
    0.05;                    !- Value Until Time 10

Schedule:Day:Interval,
    NECB-D-Electric-Equipment Default,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1 {hh:mm}
    0.05,                    !- Value Until Time 1
    09:00,                   !- Time 2 {hh:mm}
    0.3,                     !- Value Until Time 2
    16:00,                   !- Time 3 {hh:mm}
    0.9,                     !- Value Until Time 3
    17:00,                   !- Time 4 {hh:mm}
    0.7,                     !- Value Until Time 4
    19:00,                   !- Time 5 {hh:mm}
    0.5,                     !- Value Until Time 5
    22:00,                   !- Time 6 {hh:mm}
    0.7,                     !- Value Until Time 6
    23:00,                   !- Time 7 {hh:mm}
    0.3,                     !- Value Until Time 7
    24:00,                   !- Time 8 {hh:mm}
    0.05;                    !- Value Until Time 8

Schedule:Day:Interval,
    NECB-D-Electric-Equipment Default|Wkdy Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1 {hh:mm}
    0.05,                    !- Value Until Time 1
    09:00,                   !- Time 2 {hh:mm}
    0.3,                     !- Value Until Time 2
    16:00,                   !- Time 3 {hh:mm}
    0.9,                     !- Value Until Time 3
    17:00,                   !- Time 4 {hh:mm}
    0.7,                     !- Value Until Time 4
    19:00,                   !- Time 5 {hh:mm}
    0.5,                     !- Value Until Time 5
    22:00,                   !- Time 6 {hh:mm}
    0.7,                     !- Value Until Time 6
    23:00,                   !- Time 7 {hh:mm}
    0.3,                     !- Value Until Time 7
    24:00,                   !- Time 8 {hh:mm}
    0.05;                    !- Value Until Time 8

Schedule:Day:Interval,
    NECB-D-Electric-Equipment Sat Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.05;                    !- Value Until Time 1

Schedule:Day:Interval,
    NECB-D-Electric-Equipment Sun|Hol Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.05;                    !- Value Until Time 1

Schedule:Day:Interval,
    NECB-D-Lighting Default, !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1 {hh:mm}
    0.05,                    !- Value Until Time 1
    09:00,                   !- Time 2 {hh:mm}
    0.3,                     !- Value Until Time 2
    16:00,                   !- Time 3 {hh:mm}
    0.9,                     !- Value Until Time 3
    17:00,                   !- Time 4 {hh:mm}
    0.7,                     !- Value Until Time 4
    19:00,                   !- Time 5 {hh:mm}
    0.5,                     !- Value Until Time 5
    22:00,                   !- Time 6 {hh:mm}
    0.7,                     !- Value Until Time 6
    23:00,                   !- Time 7 {hh:mm}
    0.3,                     !- Value Until Time 7
    24:00,                   !- Time 8 {hh:mm}
    0.05;                    !- Value Until Time 8

Schedule:Day:Interval,
    NECB-D-Lighting Default|Wkdy Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1 {hh:mm}
    0.05,                    !- Value Until Time 1
    09:00,                   !- Time 2 {hh:mm}
    0.3,                     !- Value Until Time 2
    16:00,                   !- Time 3 {hh:mm}
    0.9,                     !- Value Until Time 3
    17:00,                   !- Time 4 {hh:mm}
    0.7,                     !- Value Until Time 4
    19:00,                   !- Time 5 {hh:mm}
    0.5,                     !- Value Until Time 5
    22:00,                   !- Time 6 {hh:mm}
    0.7,                     !- Value Until Time 6
    23:00,                   !- Time 7 {hh:mm}
    0.3,                     !- Value Until Time 7
    24:00,                   !- Time 8 {hh:mm}
    0.05;                    !- Value Until Time 8

Schedule:Day:Interval,
    NECB-D-Lighting Sat Day, !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.05;                    !- Value Until Time 1

Schedule:Day:Interval,
    NECB-D-Lighting Sun|Hol Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.05;                    !- Value Until Time 1

Schedule:Day:Interval,
    NECB-D-Occupancy Default,!- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    09:00,                   !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    12:00,                   !- Time 3 {hh:mm}
    0.9,                     !- Value Until Time 3
    16:00,                   !- Time 4 {hh:mm}
    0.8,                     !- Value Until Time 4
    17:00,                   !- Time 5 {hh:mm}
    0.5,                     !- Value Until Time 5
    18:00,                   !- Time 6 {hh:mm}
    0.2,                     !- Value Until Time 6
    19:00,                   !- Time 7 {hh:mm}
    0.1,                     !- Value Until Time 7
    22:00,                   !- Time 8 {hh:mm}
    0.3,                     !- Value Until Time 8
    23:00,                   !- Time 9 {hh:mm}
    0.1,                     !- Value Until Time 9
    24:00,                   !- Time 10 {hh:mm}
    0;                       !- Value Until Time 10

Schedule:Day:Interval,
    NECB-D-Occupancy Default|Wkdy Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    09:00,                   !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    12:00,                   !- Time 3 {hh:mm}
    0.9,                     !- Value Until Time 3
    16:00,                   !- Time 4 {hh:mm}
    0.8,                     !- Value Until Time 4
    17:00,                   !- Time 5 {hh:mm}
    0.5,                     !- Value Until Time 5
    18:00,                   !- Time 6 {hh:mm}
    0.2,                     !- Value Until Time 6
    19:00,                   !- Time 7 {hh:mm}
    0.1,                     !- Value Until Time 7
    22:00,                   !- Time 8 {hh:mm}
    0.3,                     !- Value Until Time 8
    23:00,                   !- Time 9 {hh:mm}
    0.1,                     !- Value Until Time 9
    24:00,                   !- Time 10 {hh:mm}
    0;                       !- Value Until Time 10

Schedule:Day:Interval,
    NECB-D-Occupancy Sat Day,!- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    NECB-D-Occupancy Sun|Hol Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    NECB-D-Service Water Heating Default,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1 {hh:mm}
    0.05,                    !- Value Until Time 1
    10:00,                   !- Time 2 {hh:mm}
    0.5,                     !- Value Until Time 2
    16:00,                   !- Time 3 {hh:mm}
    0.9,                     !- Value Until Time 3
    17:00,                   !- Time 4 {hh:mm}
    0.7,                     !- Value Until Time 4
    18:00,                   !- Time 5 {hh:mm}
    0.3,                     !- Value Until Time 5
    21:00,                   !- Time 6 {hh:mm}
    0.5,                     !- Value Until Time 6
    22:00,                   !- Time 7 {hh:mm}
    0.3,                     !- Value Until Time 7
    24:00,                   !- Time 8 {hh:mm}
    0.05;                    !- Value Until Time 8

Schedule:Day:Interval,
    NECB-D-Service Water Heating Default|Wkdy Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1 {hh:mm}
    0.05,                    !- Value Until Time 1
    10:00,                   !- Time 2 {hh:mm}
    0.5,                     !- Value Until Time 2
    16:00,                   !- Time 3 {hh:mm}
    0.9,                     !- Value Until Time 3
    17:00,                   !- Time 4 {hh:mm}
    0.7,                     !- Value Until Time 4
    18:00,                   !- Time 5 {hh:mm}
    0.3,                     !- Value Until Time 5
    21:00,                   !- Time 6 {hh:mm}
    0.5,                     !- Value Until Time 6
    22:00,                   !- Time 7 {hh:mm}
    0.3,                     !- Value Until Time 7
    24:00,                   !- Time 8 {hh:mm}
    0.05;                    !- Value Until Time 8

Schedule:Day:Interval,
    NECB-D-Service Water Heating Sat Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.05;                    !- Value Until Time 1

Schedule:Day:Interval,
    NECB-D-Service Water Heating Sun|Hol Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.05;                    !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 1,          !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 10,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    60;                      !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 100,        !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 101,        !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 102,        !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 103,        !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 104,        !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 105,        !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 106,        !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 107,        !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 108,        !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 11,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.2;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 12,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.05;                    !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 13,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    60;                      !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 14,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.2;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 15,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.05;                    !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 16,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    60;                      !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 17,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.2;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 18,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.05;                    !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 19,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    60;                      !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 2,          !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 20,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.2;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 21,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.05;                    !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 22,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    60;                      !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 23,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.2;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 24,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.05;                    !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 25,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    60;                      !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 26,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.2;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 27,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.05;                    !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 28,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    60;                      !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 29,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.2;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 3,          !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    22;                      !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 30,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.05;                    !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 31,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    60;                      !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 32,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.2;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 33,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.05;                    !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 34,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    60;                      !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 35,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.2;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 36,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.05;                    !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 37,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    60;                      !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 38,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.2;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 39,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.05;                    !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 4,          !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    60;                      !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 40,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    60;                      !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 41,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.2;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 42,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.05;                    !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 43,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    60;                      !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 44,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.2;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 45,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.05;                    !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 46,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    60;                      !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 47,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.2;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 48,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.05;                    !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 49,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    60;                      !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 5,          !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.2;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 50,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.2;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 51,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.05;                    !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 52,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    60;                      !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 53,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.2;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 54,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.05;                    !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 55,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    60;                      !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 56,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.2;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 57,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.05;                    !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 58,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    60;                      !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 59,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 6,          !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.05;                    !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 60,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 61,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 62,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 63,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 64,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 65,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 66,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 67,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 68,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 69,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 7,          !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    60;                      !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 70,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 71,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 72,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 73,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 74,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 75,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 76,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 77,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 78,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 79,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 8,          !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.2;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 80,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 81,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 82,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 83,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 84,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 85,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 86,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 87,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 88,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 89,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 9,          !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.05;                    !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 90,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 91,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 92,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 93,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 94,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 95,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 96,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 97,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 98,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 99,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Service Water Loop Temp - 140F Default,  !- Name
    Temperature Schedule Type Limits,  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    60.0000000000001;        !- Value Until Time 1

Schedule:Day:Interval,
    Water Heater Ambient Temp Schedule - 70F Default,  !- Name
    Temperature Schedule Type Limits 1,  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    21.1111111111111;        !- Value Until Time 1

Schedule:Day:Interval,
    Work Efficiency Schedule Default,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:WEEK:DAILY ===========

Schedule:Week:Daily,
    Schedule:Week:Daily {5b0b62cc-1b49-44c1-9d1d-8cb65763108f},  !- Name
    NECB-D-Thermostat Setpoint-Heating Sun|Hol Day,  !- Sunday Schedule:Day Name
    NECB-D-Thermostat Setpoint-Heating Default|Wkdy Day,  !- Monday Schedule:Day Name
    NECB-D-Thermostat Setpoint-Heating Default|Wkdy Day,  !- Tuesday Schedule:Day Name
    NECB-D-Thermostat Setpoint-Heating Default|Wkdy Day,  !- Wednesday Schedule:Day Name
    NECB-D-Thermostat Setpoint-Heating Default|Wkdy Day,  !- Thursday Schedule:Day Name
    NECB-D-Thermostat Setpoint-Heating Default|Wkdy Day,  !- Friday Schedule:Day Name
    NECB-D-Thermostat Setpoint-Heating Sat Day,  !- Saturday Schedule:Day Name
    NECB-D-Thermostat Setpoint-Heating Default,  !- Holiday Schedule:Day Name
    NECB-D-Thermostat Setpoint-Heating Default,  !- SummerDesignDay Schedule:Day Name
    NECB-D-Thermostat Setpoint-Heating Default,  !- WinterDesignDay Schedule:Day Name
    NECB-D-Thermostat Setpoint-Heating Default,  !- CustomDay1 Schedule:Day Name
    NECB-D-Thermostat Setpoint-Heating Default;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {ac2dd292-5c0b-49c0-905b-364e11bdf5c4},  !- Name
    NECB-D-Thermostat Setpoint-Cooling Sun|Hol Day,  !- Sunday Schedule:Day Name
    NECB-D-Thermostat Setpoint-Cooling Default|Wkdy Day,  !- Monday Schedule:Day Name
    NECB-D-Thermostat Setpoint-Cooling Default|Wkdy Day,  !- Tuesday Schedule:Day Name
    NECB-D-Thermostat Setpoint-Cooling Default|Wkdy Day,  !- Wednesday Schedule:Day Name
    NECB-D-Thermostat Setpoint-Cooling Default|Wkdy Day,  !- Thursday Schedule:Day Name
    NECB-D-Thermostat Setpoint-Cooling Default|Wkdy Day,  !- Friday Schedule:Day Name
    NECB-D-Thermostat Setpoint-Cooling Sat Day,  !- Saturday Schedule:Day Name
    NECB-D-Thermostat Setpoint-Cooling Default,  !- Holiday Schedule:Day Name
    NECB-D-Thermostat Setpoint-Cooling Default,  !- SummerDesignDay Schedule:Day Name
    NECB-D-Thermostat Setpoint-Cooling Default,  !- WinterDesignDay Schedule:Day Name
    NECB-D-Thermostat Setpoint-Cooling Default,  !- CustomDay1 Schedule:Day Name
    NECB-D-Thermostat Setpoint-Cooling Default;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {c5f583c0-937b-475a-a227-708d966ee6af},  !- Name
    Sp-Bath_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Sunday,  !- Sunday Schedule:Day Name
    Sp-Bath_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Monday,  !- Monday Schedule:Day Name
    Sp-Bath_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Tuesday,  !- Tuesday Schedule:Day Name
    Sp-Bath_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Wednesday,  !- Wednesday Schedule:Day Name
    Sp-Bath_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Thursday,  !- Thursday Schedule:Day Name
    Sp-Bath_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Friday,  !- Friday Schedule:Day Name
    Sp-Bath_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Saturday,  !- Saturday Schedule:Day Name
    Sp-Bath_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Default,  !- Holiday Schedule:Day Name
    Sp-Bath_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Sp-Bath_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Sp-Bath_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Default,  !- CustomDay1 Schedule:Day Name
    Sp-Bath_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Default;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {3cc557a5-ac49-461e-b5b7-d70cd202cce4},  !- Name
    NECB-C-Thermostat Setpoint-Heating Sun|Hol Day,  !- Sunday Schedule:Day Name
    NECB-C-Thermostat Setpoint-Heating Default|Wkdy Day,  !- Monday Schedule:Day Name
    NECB-C-Thermostat Setpoint-Heating Default|Wkdy Day,  !- Tuesday Schedule:Day Name
    NECB-C-Thermostat Setpoint-Heating Default|Wkdy Day,  !- Wednesday Schedule:Day Name
    NECB-C-Thermostat Setpoint-Heating Default|Wkdy Day,  !- Thursday Schedule:Day Name
    NECB-C-Thermostat Setpoint-Heating Default|Wkdy Day,  !- Friday Schedule:Day Name
    NECB-C-Thermostat Setpoint-Heating Sat Day,  !- Saturday Schedule:Day Name
    NECB-C-Thermostat Setpoint-Heating Default,  !- Holiday Schedule:Day Name
    NECB-C-Thermostat Setpoint-Heating Default,  !- SummerDesignDay Schedule:Day Name
    NECB-C-Thermostat Setpoint-Heating Default,  !- WinterDesignDay Schedule:Day Name
    NECB-C-Thermostat Setpoint-Heating Default,  !- CustomDay1 Schedule:Day Name
    NECB-C-Thermostat Setpoint-Heating Default;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {0129810d-1cb8-4812-843b-5d226afeecfb},  !- Name
    NECB-C-Thermostat Setpoint-Cooling Sun|Hol Day,  !- Sunday Schedule:Day Name
    NECB-C-Thermostat Setpoint-Cooling Default|Wkdy Day,  !- Monday Schedule:Day Name
    NECB-C-Thermostat Setpoint-Cooling Default|Wkdy Day,  !- Tuesday Schedule:Day Name
    NECB-C-Thermostat Setpoint-Cooling Default|Wkdy Day,  !- Wednesday Schedule:Day Name
    NECB-C-Thermostat Setpoint-Cooling Default|Wkdy Day,  !- Thursday Schedule:Day Name
    NECB-C-Thermostat Setpoint-Cooling Default|Wkdy Day,  !- Friday Schedule:Day Name
    NECB-C-Thermostat Setpoint-Cooling Sat Day,  !- Saturday Schedule:Day Name
    NECB-C-Thermostat Setpoint-Cooling Default,  !- Holiday Schedule:Day Name
    NECB-C-Thermostat Setpoint-Cooling Default,  !- SummerDesignDay Schedule:Day Name
    NECB-C-Thermostat Setpoint-Cooling Default,  !- WinterDesignDay Schedule:Day Name
    NECB-C-Thermostat Setpoint-Cooling Default,  !- CustomDay1 Schedule:Day Name
    NECB-C-Thermostat Setpoint-Cooling Default;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {553bfcf3-a823-43ca-8f51-548b78e36cd9},  !- Name
    Sp-Cafeteria_ZN_1_FLR_1 Sys-3 Flr-1 Sch-C HPlcmt-north ZN NECB System 3 PSZ Occ Sch Sunday,  !- Sunday Schedule:Day Name
    Sp-Cafeteria_ZN_1_FLR_1 Sys-3 Flr-1 Sch-C HPlcmt-north ZN NECB System 3 PSZ Occ Sch Monday,  !- Monday Schedule:Day Name
    Sp-Cafeteria_ZN_1_FLR_1 Sys-3 Flr-1 Sch-C HPlcmt-north ZN NECB System 3 PSZ Occ Sch Tuesday,  !- Tuesday Schedule:Day Name
    Sp-Cafeteria_ZN_1_FLR_1 Sys-3 Flr-1 Sch-C HPlcmt-north ZN NECB System 3 PSZ Occ Sch Wednesday,  !- Wednesday Schedule:Day Name
    Sp-Cafeteria_ZN_1_FLR_1 Sys-3 Flr-1 Sch-C HPlcmt-north ZN NECB System 3 PSZ Occ Sch Thursday,  !- Thursday Schedule:Day Name
    Sp-Cafeteria_ZN_1_FLR_1 Sys-3 Flr-1 Sch-C HPlcmt-north ZN NECB System 3 PSZ Occ Sch Friday,  !- Friday Schedule:Day Name
    Sp-Cafeteria_ZN_1_FLR_1 Sys-3 Flr-1 Sch-C HPlcmt-north ZN NECB System 3 PSZ Occ Sch Saturday,  !- Saturday Schedule:Day Name
    Sp-Cafeteria_ZN_1_FLR_1 Sys-3 Flr-1 Sch-C HPlcmt-north ZN NECB System 3 PSZ Occ Sch Default,  !- Holiday Schedule:Day Name
    Sp-Cafeteria_ZN_1_FLR_1 Sys-3 Flr-1 Sch-C HPlcmt-north ZN NECB System 3 PSZ Occ Sch Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Sp-Cafeteria_ZN_1_FLR_1 Sys-3 Flr-1 Sch-C HPlcmt-north ZN NECB System 3 PSZ Occ Sch Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Sp-Cafeteria_ZN_1_FLR_1 Sys-3 Flr-1 Sch-C HPlcmt-north ZN NECB System 3 PSZ Occ Sch Default,  !- CustomDay1 Schedule:Day Name
    Sp-Cafeteria_ZN_1_FLR_1 Sys-3 Flr-1 Sch-C HPlcmt-north ZN NECB System 3 PSZ Occ Sch Default;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {785a5968-3180-48f7-a4e6-47bce0d4bd11},  !- Name
    Sp-Computer_Class_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Sunday,  !- Sunday Schedule:Day Name
    Sp-Computer_Class_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Monday,  !- Monday Schedule:Day Name
    Sp-Computer_Class_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Tuesday,  !- Tuesday Schedule:Day Name
    Sp-Computer_Class_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Wednesday,  !- Wednesday Schedule:Day Name
    Sp-Computer_Class_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Thursday,  !- Thursday Schedule:Day Name
    Sp-Computer_Class_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Friday,  !- Friday Schedule:Day Name
    Sp-Computer_Class_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Saturday,  !- Saturday Schedule:Day Name
    Sp-Computer_Class_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Default,  !- Holiday Schedule:Day Name
    Sp-Computer_Class_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Sp-Computer_Class_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Sp-Computer_Class_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Default,  !- CustomDay1 Schedule:Day Name
    Sp-Computer_Class_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Default;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {c3acea98-8add-4c93-af0b-cb8f16703e7d},  !- Name
    Sp-Corner_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Sunday,  !- Sunday Schedule:Day Name
    Sp-Corner_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Monday,  !- Monday Schedule:Day Name
    Sp-Corner_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Tuesday,  !- Tuesday Schedule:Day Name
    Sp-Corner_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Wednesday,  !- Wednesday Schedule:Day Name
    Sp-Corner_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Thursday,  !- Thursday Schedule:Day Name
    Sp-Corner_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Friday,  !- Friday Schedule:Day Name
    Sp-Corner_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Saturday,  !- Saturday Schedule:Day Name
    Sp-Corner_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Default,  !- Holiday Schedule:Day Name
    Sp-Corner_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Sp-Corner_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Sp-Corner_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Default,  !- CustomDay1 Schedule:Day Name
    Sp-Corner_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Default;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {f97eed43-b539-4101-aece-0ff15a8051cd},  !- Name
    Sp-Corner_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Sunday,  !- Sunday Schedule:Day Name
    Sp-Corner_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Monday,  !- Monday Schedule:Day Name
    Sp-Corner_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Tuesday,  !- Tuesday Schedule:Day Name
    Sp-Corner_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Wednesday,  !- Wednesday Schedule:Day Name
    Sp-Corner_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Thursday,  !- Thursday Schedule:Day Name
    Sp-Corner_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Friday,  !- Friday Schedule:Day Name
    Sp-Corner_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Saturday,  !- Saturday Schedule:Day Name
    Sp-Corner_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Default,  !- Holiday Schedule:Day Name
    Sp-Corner_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Sp-Corner_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Sp-Corner_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Default,  !- CustomDay1 Schedule:Day Name
    Sp-Corner_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Default;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {1d7f630c-f363-429c-8f26-b9046400d456},  !- Name
    Sp-Corner_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Sunday,  !- Sunday Schedule:Day Name
    Sp-Corner_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Monday,  !- Monday Schedule:Day Name
    Sp-Corner_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Tuesday,  !- Tuesday Schedule:Day Name
    Sp-Corner_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Wednesday,  !- Wednesday Schedule:Day Name
    Sp-Corner_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Thursday,  !- Thursday Schedule:Day Name
    Sp-Corner_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Friday,  !- Friday Schedule:Day Name
    Sp-Corner_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Saturday,  !- Saturday Schedule:Day Name
    Sp-Corner_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Default,  !- Holiday Schedule:Day Name
    Sp-Corner_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Sp-Corner_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Sp-Corner_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Default,  !- CustomDay1 Schedule:Day Name
    Sp-Corner_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Default;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {11967015-0fc5-44ca-8ee1-a9c4cecd0b7b},  !- Name
    Sp-Corner_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Sunday,  !- Sunday Schedule:Day Name
    Sp-Corner_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Monday,  !- Monday Schedule:Day Name
    Sp-Corner_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Tuesday,  !- Tuesday Schedule:Day Name
    Sp-Corner_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Wednesday,  !- Wednesday Schedule:Day Name
    Sp-Corner_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Thursday,  !- Thursday Schedule:Day Name
    Sp-Corner_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Friday,  !- Friday Schedule:Day Name
    Sp-Corner_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Saturday,  !- Saturday Schedule:Day Name
    Sp-Corner_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Default,  !- Holiday Schedule:Day Name
    Sp-Corner_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Sp-Corner_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Sp-Corner_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Default,  !- CustomDay1 Schedule:Day Name
    Sp-Corner_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Default;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {5d2e6a9d-f231-4cf4-acec-0b7cd26373bb},  !- Name
    Sp-Corner_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Sunday,  !- Sunday Schedule:Day Name
    Sp-Corner_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Monday,  !- Monday Schedule:Day Name
    Sp-Corner_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Tuesday,  !- Tuesday Schedule:Day Name
    Sp-Corner_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Wednesday,  !- Wednesday Schedule:Day Name
    Sp-Corner_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Thursday,  !- Thursday Schedule:Day Name
    Sp-Corner_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Friday,  !- Friday Schedule:Day Name
    Sp-Corner_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Saturday,  !- Saturday Schedule:Day Name
    Sp-Corner_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Default,  !- Holiday Schedule:Day Name
    Sp-Corner_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Sp-Corner_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Sp-Corner_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Default,  !- CustomDay1 Schedule:Day Name
    Sp-Corner_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Default;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {154e6ed1-16c0-4712-b14b-94d1ecf82e39},  !- Name
    Sp-Corner_Class_2_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Sunday,  !- Sunday Schedule:Day Name
    Sp-Corner_Class_2_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Monday,  !- Monday Schedule:Day Name
    Sp-Corner_Class_2_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Tuesday,  !- Tuesday Schedule:Day Name
    Sp-Corner_Class_2_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Wednesday,  !- Wednesday Schedule:Day Name
    Sp-Corner_Class_2_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Thursday,  !- Thursday Schedule:Day Name
    Sp-Corner_Class_2_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Friday,  !- Friday Schedule:Day Name
    Sp-Corner_Class_2_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Saturday,  !- Saturday Schedule:Day Name
    Sp-Corner_Class_2_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Default,  !- Holiday Schedule:Day Name
    Sp-Corner_Class_2_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Sp-Corner_Class_2_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Sp-Corner_Class_2_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Default,  !- CustomDay1 Schedule:Day Name
    Sp-Corner_Class_2_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Default;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {07f91417-9fa9-4dd0-9c34-96be6a5fc3aa},  !- Name
    Sp-Corridor_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Sunday,  !- Sunday Schedule:Day Name
    Sp-Corridor_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Monday,  !- Monday Schedule:Day Name
    Sp-Corridor_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Tuesday,  !- Tuesday Schedule:Day Name
    Sp-Corridor_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Wednesday,  !- Wednesday Schedule:Day Name
    Sp-Corridor_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Thursday,  !- Thursday Schedule:Day Name
    Sp-Corridor_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Friday,  !- Friday Schedule:Day Name
    Sp-Corridor_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Saturday,  !- Saturday Schedule:Day Name
    Sp-Corridor_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Default,  !- Holiday Schedule:Day Name
    Sp-Corridor_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Sp-Corridor_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Sp-Corridor_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Default,  !- CustomDay1 Schedule:Day Name
    Sp-Corridor_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Default;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {e132a1b6-7fd2-498e-bdf8-bceed0ccc76b},  !- Name
    Sp-Corridor_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Sunday,  !- Sunday Schedule:Day Name
    Sp-Corridor_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Monday,  !- Monday Schedule:Day Name
    Sp-Corridor_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Tuesday,  !- Tuesday Schedule:Day Name
    Sp-Corridor_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Wednesday,  !- Wednesday Schedule:Day Name
    Sp-Corridor_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Thursday,  !- Thursday Schedule:Day Name
    Sp-Corridor_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Friday,  !- Friday Schedule:Day Name
    Sp-Corridor_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Saturday,  !- Saturday Schedule:Day Name
    Sp-Corridor_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Default,  !- Holiday Schedule:Day Name
    Sp-Corridor_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Sp-Corridor_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Sp-Corridor_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Default,  !- CustomDay1 Schedule:Day Name
    Sp-Corridor_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Default;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {11b3d4c1-e06c-40ac-9844-1c5b3ded9d4f},  !- Name
    Sp-Corridor_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Sunday,  !- Sunday Schedule:Day Name
    Sp-Corridor_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Monday,  !- Monday Schedule:Day Name
    Sp-Corridor_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Tuesday,  !- Tuesday Schedule:Day Name
    Sp-Corridor_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Wednesday,  !- Wednesday Schedule:Day Name
    Sp-Corridor_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Thursday,  !- Thursday Schedule:Day Name
    Sp-Corridor_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Friday,  !- Friday Schedule:Day Name
    Sp-Corridor_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Saturday,  !- Saturday Schedule:Day Name
    Sp-Corridor_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Default,  !- Holiday Schedule:Day Name
    Sp-Corridor_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Sp-Corridor_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Sp-Corridor_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Default,  !- CustomDay1 Schedule:Day Name
    Sp-Corridor_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Default;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {e2a532f8-31e5-4095-ae45-f2770ddb8f74},  !- Name
    NECB-B-Thermostat Setpoint-Heating Sun|Hol Day,  !- Sunday Schedule:Day Name
    NECB-B-Thermostat Setpoint-Heating Default|Wkdy Day,  !- Monday Schedule:Day Name
    NECB-B-Thermostat Setpoint-Heating Default|Wkdy Day,  !- Tuesday Schedule:Day Name
    NECB-B-Thermostat Setpoint-Heating Default|Wkdy Day,  !- Wednesday Schedule:Day Name
    NECB-B-Thermostat Setpoint-Heating Default|Wkdy Day,  !- Thursday Schedule:Day Name
    NECB-B-Thermostat Setpoint-Heating Default|Wkdy Day,  !- Friday Schedule:Day Name
    NECB-B-Thermostat Setpoint-Heating Sat Day,  !- Saturday Schedule:Day Name
    NECB-B-Thermostat Setpoint-Heating Default,  !- Holiday Schedule:Day Name
    NECB-B-Thermostat Setpoint-Heating Default,  !- SummerDesignDay Schedule:Day Name
    NECB-B-Thermostat Setpoint-Heating Default,  !- WinterDesignDay Schedule:Day Name
    NECB-B-Thermostat Setpoint-Heating Default,  !- CustomDay1 Schedule:Day Name
    NECB-B-Thermostat Setpoint-Heating Default;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {db14641f-c13f-40c0-8141-d7a07491a6ba},  !- Name
    NECB-B-Thermostat Setpoint-Cooling Sun|Hol Day,  !- Sunday Schedule:Day Name
    NECB-B-Thermostat Setpoint-Cooling Default|Wkdy Day,  !- Monday Schedule:Day Name
    NECB-B-Thermostat Setpoint-Cooling Default|Wkdy Day,  !- Tuesday Schedule:Day Name
    NECB-B-Thermostat Setpoint-Cooling Default|Wkdy Day,  !- Wednesday Schedule:Day Name
    NECB-B-Thermostat Setpoint-Cooling Default|Wkdy Day,  !- Thursday Schedule:Day Name
    NECB-B-Thermostat Setpoint-Cooling Default|Wkdy Day,  !- Friday Schedule:Day Name
    NECB-B-Thermostat Setpoint-Cooling Sat Day,  !- Saturday Schedule:Day Name
    NECB-B-Thermostat Setpoint-Cooling Default,  !- Holiday Schedule:Day Name
    NECB-B-Thermostat Setpoint-Cooling Default,  !- SummerDesignDay Schedule:Day Name
    NECB-B-Thermostat Setpoint-Cooling Default,  !- WinterDesignDay Schedule:Day Name
    NECB-B-Thermostat Setpoint-Cooling Default,  !- CustomDay1 Schedule:Day Name
    NECB-B-Thermostat Setpoint-Cooling Default;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {3af2afd1-c7ff-4ca2-8a67-af68a751e0c2},  !- Name
    Sp-Gym_ZN_1_FLR_1 Sys-3 Flr-1 Sch-B HPlcmt-east ZN NECB System 3 PSZ Occ Sch Sunday,  !- Sunday Schedule:Day Name
    Sp-Gym_ZN_1_FLR_1 Sys-3 Flr-1 Sch-B HPlcmt-east ZN NECB System 3 PSZ Occ Sch Monday,  !- Monday Schedule:Day Name
    Sp-Gym_ZN_1_FLR_1 Sys-3 Flr-1 Sch-B HPlcmt-east ZN NECB System 3 PSZ Occ Sch Tuesday,  !- Tuesday Schedule:Day Name
    Sp-Gym_ZN_1_FLR_1 Sys-3 Flr-1 Sch-B HPlcmt-east ZN NECB System 3 PSZ Occ Sch Wednesday,  !- Wednesday Schedule:Day Name
    Sp-Gym_ZN_1_FLR_1 Sys-3 Flr-1 Sch-B HPlcmt-east ZN NECB System 3 PSZ Occ Sch Thursday,  !- Thursday Schedule:Day Name
    Sp-Gym_ZN_1_FLR_1 Sys-3 Flr-1 Sch-B HPlcmt-east ZN NECB System 3 PSZ Occ Sch Friday,  !- Friday Schedule:Day Name
    Sp-Gym_ZN_1_FLR_1 Sys-3 Flr-1 Sch-B HPlcmt-east ZN NECB System 3 PSZ Occ Sch Saturday,  !- Saturday Schedule:Day Name
    Sp-Gym_ZN_1_FLR_1 Sys-3 Flr-1 Sch-B HPlcmt-east ZN NECB System 3 PSZ Occ Sch Default,  !- Holiday Schedule:Day Name
    Sp-Gym_ZN_1_FLR_1 Sys-3 Flr-1 Sch-B HPlcmt-east ZN NECB System 3 PSZ Occ Sch Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Sp-Gym_ZN_1_FLR_1 Sys-3 Flr-1 Sch-B HPlcmt-east ZN NECB System 3 PSZ Occ Sch Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Sp-Gym_ZN_1_FLR_1 Sys-3 Flr-1 Sch-B HPlcmt-east ZN NECB System 3 PSZ Occ Sch Default,  !- CustomDay1 Schedule:Day Name
    Sp-Gym_ZN_1_FLR_1 Sys-3 Flr-1 Sch-B HPlcmt-east ZN NECB System 3 PSZ Occ Sch Default;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {f315afd0-7e71-442f-8bf5-2f9c15166a14},  !- Name
    Sp-Kitchen_ZN_1_FLR_1 Sys-3 Flr-1 Sch-B HPlcmt-east ZN NECB System 3 PSZ Occ Sch Sunday,  !- Sunday Schedule:Day Name
    Sp-Kitchen_ZN_1_FLR_1 Sys-3 Flr-1 Sch-B HPlcmt-east ZN NECB System 3 PSZ Occ Sch Monday,  !- Monday Schedule:Day Name
    Sp-Kitchen_ZN_1_FLR_1 Sys-3 Flr-1 Sch-B HPlcmt-east ZN NECB System 3 PSZ Occ Sch Tuesday,  !- Tuesday Schedule:Day Name
    Sp-Kitchen_ZN_1_FLR_1 Sys-3 Flr-1 Sch-B HPlcmt-east ZN NECB System 3 PSZ Occ Sch Wednesday,  !- Wednesday Schedule:Day Name
    Sp-Kitchen_ZN_1_FLR_1 Sys-3 Flr-1 Sch-B HPlcmt-east ZN NECB System 3 PSZ Occ Sch Thursday,  !- Thursday Schedule:Day Name
    Sp-Kitchen_ZN_1_FLR_1 Sys-3 Flr-1 Sch-B HPlcmt-east ZN NECB System 3 PSZ Occ Sch Friday,  !- Friday Schedule:Day Name
    Sp-Kitchen_ZN_1_FLR_1 Sys-3 Flr-1 Sch-B HPlcmt-east ZN NECB System 3 PSZ Occ Sch Saturday,  !- Saturday Schedule:Day Name
    Sp-Kitchen_ZN_1_FLR_1 Sys-3 Flr-1 Sch-B HPlcmt-east ZN NECB System 3 PSZ Occ Sch Default,  !- Holiday Schedule:Day Name
    Sp-Kitchen_ZN_1_FLR_1 Sys-3 Flr-1 Sch-B HPlcmt-east ZN NECB System 3 PSZ Occ Sch Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Sp-Kitchen_ZN_1_FLR_1 Sys-3 Flr-1 Sch-B HPlcmt-east ZN NECB System 3 PSZ Occ Sch Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Sp-Kitchen_ZN_1_FLR_1 Sys-3 Flr-1 Sch-B HPlcmt-east ZN NECB System 3 PSZ Occ Sch Default,  !- CustomDay1 Schedule:Day Name
    Sp-Kitchen_ZN_1_FLR_1 Sys-3 Flr-1 Sch-B HPlcmt-east ZN NECB System 3 PSZ Occ Sch Default;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {6ca51b9c-02af-4fd5-85d5-4e136487a58a},  !- Name
    Sp-Library_Media_Center_ZN_1_FLR_1 Sys-3 Flr-1 Sch-C HPlcmt-east ZN NECB System 3 PSZ Occ Sch Sunday,  !- Sunday Schedule:Day Name
    Sp-Library_Media_Center_ZN_1_FLR_1 Sys-3 Flr-1 Sch-C HPlcmt-east ZN NECB System 3 PSZ Occ Sch Monday,  !- Monday Schedule:Day Name
    Sp-Library_Media_Center_ZN_1_FLR_1 Sys-3 Flr-1 Sch-C HPlcmt-east ZN NECB System 3 PSZ Occ Sch Tuesday,  !- Tuesday Schedule:Day Name
    Sp-Library_Media_Center_ZN_1_FLR_1 Sys-3 Flr-1 Sch-C HPlcmt-east ZN NECB System 3 PSZ Occ Sch Wednesday,  !- Wednesday Schedule:Day Name
    Sp-Library_Media_Center_ZN_1_FLR_1 Sys-3 Flr-1 Sch-C HPlcmt-east ZN NECB System 3 PSZ Occ Sch Thursday,  !- Thursday Schedule:Day Name
    Sp-Library_Media_Center_ZN_1_FLR_1 Sys-3 Flr-1 Sch-C HPlcmt-east ZN NECB System 3 PSZ Occ Sch Friday,  !- Friday Schedule:Day Name
    Sp-Library_Media_Center_ZN_1_FLR_1 Sys-3 Flr-1 Sch-C HPlcmt-east ZN NECB System 3 PSZ Occ Sch Saturday,  !- Saturday Schedule:Day Name
    Sp-Library_Media_Center_ZN_1_FLR_1 Sys-3 Flr-1 Sch-C HPlcmt-east ZN NECB System 3 PSZ Occ Sch Default,  !- Holiday Schedule:Day Name
    Sp-Library_Media_Center_ZN_1_FLR_1 Sys-3 Flr-1 Sch-C HPlcmt-east ZN NECB System 3 PSZ Occ Sch Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Sp-Library_Media_Center_ZN_1_FLR_1 Sys-3 Flr-1 Sch-C HPlcmt-east ZN NECB System 3 PSZ Occ Sch Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Sp-Library_Media_Center_ZN_1_FLR_1 Sys-3 Flr-1 Sch-C HPlcmt-east ZN NECB System 3 PSZ Occ Sch Default,  !- CustomDay1 Schedule:Day Name
    Sp-Library_Media_Center_ZN_1_FLR_1 Sys-3 Flr-1 Sch-C HPlcmt-east ZN NECB System 3 PSZ Occ Sch Default;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {cf453f7e-993e-4b90-ae4b-9a1c6e9656eb},  !- Name
    Sp-Lobby_ZN_1_FLR_1 Sys-3 Flr-1 Sch-C HPlcmt-south ZN NECB System 3 PSZ Occ Sch Sunday,  !- Sunday Schedule:Day Name
    Sp-Lobby_ZN_1_FLR_1 Sys-3 Flr-1 Sch-C HPlcmt-south ZN NECB System 3 PSZ Occ Sch Monday,  !- Monday Schedule:Day Name
    Sp-Lobby_ZN_1_FLR_1 Sys-3 Flr-1 Sch-C HPlcmt-south ZN NECB System 3 PSZ Occ Sch Tuesday,  !- Tuesday Schedule:Day Name
    Sp-Lobby_ZN_1_FLR_1 Sys-3 Flr-1 Sch-C HPlcmt-south ZN NECB System 3 PSZ Occ Sch Wednesday,  !- Wednesday Schedule:Day Name
    Sp-Lobby_ZN_1_FLR_1 Sys-3 Flr-1 Sch-C HPlcmt-south ZN NECB System 3 PSZ Occ Sch Thursday,  !- Thursday Schedule:Day Name
    Sp-Lobby_ZN_1_FLR_1 Sys-3 Flr-1 Sch-C HPlcmt-south ZN NECB System 3 PSZ Occ Sch Friday,  !- Friday Schedule:Day Name
    Sp-Lobby_ZN_1_FLR_1 Sys-3 Flr-1 Sch-C HPlcmt-south ZN NECB System 3 PSZ Occ Sch Saturday,  !- Saturday Schedule:Day Name
    Sp-Lobby_ZN_1_FLR_1 Sys-3 Flr-1 Sch-C HPlcmt-south ZN NECB System 3 PSZ Occ Sch Default,  !- Holiday Schedule:Day Name
    Sp-Lobby_ZN_1_FLR_1 Sys-3 Flr-1 Sch-C HPlcmt-south ZN NECB System 3 PSZ Occ Sch Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Sp-Lobby_ZN_1_FLR_1 Sys-3 Flr-1 Sch-C HPlcmt-south ZN NECB System 3 PSZ Occ Sch Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Sp-Lobby_ZN_1_FLR_1 Sys-3 Flr-1 Sch-C HPlcmt-south ZN NECB System 3 PSZ Occ Sch Default,  !- CustomDay1 Schedule:Day Name
    Sp-Lobby_ZN_1_FLR_1 Sys-3 Flr-1 Sch-C HPlcmt-south ZN NECB System 3 PSZ Occ Sch Default;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {aa150d5b-04c7-4885-971c-e2913ff12d3a},  !- Name
    Sp-Main_Corridor_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Sunday,  !- Sunday Schedule:Day Name
    Sp-Main_Corridor_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Monday,  !- Monday Schedule:Day Name
    Sp-Main_Corridor_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Tuesday,  !- Tuesday Schedule:Day Name
    Sp-Main_Corridor_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Wednesday,  !- Wednesday Schedule:Day Name
    Sp-Main_Corridor_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Thursday,  !- Thursday Schedule:Day Name
    Sp-Main_Corridor_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Friday,  !- Friday Schedule:Day Name
    Sp-Main_Corridor_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Saturday,  !- Saturday Schedule:Day Name
    Sp-Main_Corridor_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Default,  !- Holiday Schedule:Day Name
    Sp-Main_Corridor_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Sp-Main_Corridor_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Sp-Main_Corridor_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Default,  !- CustomDay1 Schedule:Day Name
    Sp-Main_Corridor_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Default;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {9ec5dcf6-67e6-4092-8cc0-128df0c71b2d},  !- Name
    Sp-Mech_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-core ZN NECB System 3 PSZ Occ Sch Sunday,  !- Sunday Schedule:Day Name
    Sp-Mech_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-core ZN NECB System 3 PSZ Occ Sch Monday,  !- Monday Schedule:Day Name
    Sp-Mech_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-core ZN NECB System 3 PSZ Occ Sch Tuesday,  !- Tuesday Schedule:Day Name
    Sp-Mech_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-core ZN NECB System 3 PSZ Occ Sch Wednesday,  !- Wednesday Schedule:Day Name
    Sp-Mech_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-core ZN NECB System 3 PSZ Occ Sch Thursday,  !- Thursday Schedule:Day Name
    Sp-Mech_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-core ZN NECB System 3 PSZ Occ Sch Friday,  !- Friday Schedule:Day Name
    Sp-Mech_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-core ZN NECB System 3 PSZ Occ Sch Saturday,  !- Saturday Schedule:Day Name
    Sp-Mech_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-core ZN NECB System 3 PSZ Occ Sch Default,  !- Holiday Schedule:Day Name
    Sp-Mech_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-core ZN NECB System 3 PSZ Occ Sch Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Sp-Mech_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-core ZN NECB System 3 PSZ Occ Sch Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Sp-Mech_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-core ZN NECB System 3 PSZ Occ Sch Default,  !- CustomDay1 Schedule:Day Name
    Sp-Mech_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-core ZN NECB System 3 PSZ Occ Sch Default;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {4b3fd502-a893-427b-80c5-f8d0cbf3f7dd},  !- Name
    Sp-Mult_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Sunday,  !- Sunday Schedule:Day Name
    Sp-Mult_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Monday,  !- Monday Schedule:Day Name
    Sp-Mult_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Tuesday,  !- Tuesday Schedule:Day Name
    Sp-Mult_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Wednesday,  !- Wednesday Schedule:Day Name
    Sp-Mult_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Thursday,  !- Thursday Schedule:Day Name
    Sp-Mult_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Friday,  !- Friday Schedule:Day Name
    Sp-Mult_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Saturday,  !- Saturday Schedule:Day Name
    Sp-Mult_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Default,  !- Holiday Schedule:Day Name
    Sp-Mult_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Sp-Mult_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Sp-Mult_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Default,  !- CustomDay1 Schedule:Day Name
    Sp-Mult_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Default;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {2fa38304-c61f-46ea-8ae2-a7332319975e},  !- Name
    Sp-Mult_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Sunday,  !- Sunday Schedule:Day Name
    Sp-Mult_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Monday,  !- Monday Schedule:Day Name
    Sp-Mult_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Tuesday,  !- Tuesday Schedule:Day Name
    Sp-Mult_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Wednesday,  !- Wednesday Schedule:Day Name
    Sp-Mult_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Thursday,  !- Thursday Schedule:Day Name
    Sp-Mult_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Friday,  !- Friday Schedule:Day Name
    Sp-Mult_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Saturday,  !- Saturday Schedule:Day Name
    Sp-Mult_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Default,  !- Holiday Schedule:Day Name
    Sp-Mult_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Sp-Mult_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Sp-Mult_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Default,  !- CustomDay1 Schedule:Day Name
    Sp-Mult_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Default;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {5ef60fd2-d41c-4824-b61a-4ae0591cf818},  !- Name
    Sp-Mult_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Sunday,  !- Sunday Schedule:Day Name
    Sp-Mult_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Monday,  !- Monday Schedule:Day Name
    Sp-Mult_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Tuesday,  !- Tuesday Schedule:Day Name
    Sp-Mult_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Wednesday,  !- Wednesday Schedule:Day Name
    Sp-Mult_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Thursday,  !- Thursday Schedule:Day Name
    Sp-Mult_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Friday,  !- Friday Schedule:Day Name
    Sp-Mult_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Saturday,  !- Saturday Schedule:Day Name
    Sp-Mult_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Default,  !- Holiday Schedule:Day Name
    Sp-Mult_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Sp-Mult_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Sp-Mult_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Default,  !- CustomDay1 Schedule:Day Name
    Sp-Mult_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Default;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {9cbe7930-33ff-4a44-a676-735fead9e3b2},  !- Name
    Sp-Mult_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Sunday,  !- Sunday Schedule:Day Name
    Sp-Mult_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Monday,  !- Monday Schedule:Day Name
    Sp-Mult_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Tuesday,  !- Tuesday Schedule:Day Name
    Sp-Mult_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Wednesday,  !- Wednesday Schedule:Day Name
    Sp-Mult_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Thursday,  !- Thursday Schedule:Day Name
    Sp-Mult_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Friday,  !- Friday Schedule:Day Name
    Sp-Mult_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Saturday,  !- Saturday Schedule:Day Name
    Sp-Mult_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Default,  !- Holiday Schedule:Day Name
    Sp-Mult_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Sp-Mult_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Sp-Mult_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Default,  !- CustomDay1 Schedule:Day Name
    Sp-Mult_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Default;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {56f99129-a9f3-4794-b979-94b802f7b802},  !- Name
    Sp-Mult_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Sunday,  !- Sunday Schedule:Day Name
    Sp-Mult_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Monday,  !- Monday Schedule:Day Name
    Sp-Mult_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Tuesday,  !- Tuesday Schedule:Day Name
    Sp-Mult_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Wednesday,  !- Wednesday Schedule:Day Name
    Sp-Mult_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Thursday,  !- Thursday Schedule:Day Name
    Sp-Mult_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Friday,  !- Friday Schedule:Day Name
    Sp-Mult_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Saturday,  !- Saturday Schedule:Day Name
    Sp-Mult_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Default,  !- Holiday Schedule:Day Name
    Sp-Mult_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Sp-Mult_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Sp-Mult_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Default,  !- CustomDay1 Schedule:Day Name
    Sp-Mult_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Default;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {8f966a3a-ffc8-45a9-bcf1-aa2e9c63c9c4},  !- Name
    Sp-Mult_Class_2_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Sunday,  !- Sunday Schedule:Day Name
    Sp-Mult_Class_2_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Monday,  !- Monday Schedule:Day Name
    Sp-Mult_Class_2_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Tuesday,  !- Tuesday Schedule:Day Name
    Sp-Mult_Class_2_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Wednesday,  !- Wednesday Schedule:Day Name
    Sp-Mult_Class_2_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Thursday,  !- Thursday Schedule:Day Name
    Sp-Mult_Class_2_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Friday,  !- Friday Schedule:Day Name
    Sp-Mult_Class_2_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Saturday,  !- Saturday Schedule:Day Name
    Sp-Mult_Class_2_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Default,  !- Holiday Schedule:Day Name
    Sp-Mult_Class_2_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Sp-Mult_Class_2_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Sp-Mult_Class_2_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Default,  !- CustomDay1 Schedule:Day Name
    Sp-Mult_Class_2_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Default;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {d70e9489-3a62-43ae-83fc-14a643978f0a},  !- Name
    NECB-A-Thermostat Setpoint-Heating Sun|Hol Day,  !- Sunday Schedule:Day Name
    NECB-A-Thermostat Setpoint-Heating Default|Wkdy Day,  !- Monday Schedule:Day Name
    NECB-A-Thermostat Setpoint-Heating Default|Wkdy Day,  !- Tuesday Schedule:Day Name
    NECB-A-Thermostat Setpoint-Heating Default|Wkdy Day,  !- Wednesday Schedule:Day Name
    NECB-A-Thermostat Setpoint-Heating Default|Wkdy Day,  !- Thursday Schedule:Day Name
    NECB-A-Thermostat Setpoint-Heating Default|Wkdy Day,  !- Friday Schedule:Day Name
    NECB-A-Thermostat Setpoint-Heating Sat Day,  !- Saturday Schedule:Day Name
    NECB-A-Thermostat Setpoint-Heating Default,  !- Holiday Schedule:Day Name
    NECB-A-Thermostat Setpoint-Heating Default,  !- SummerDesignDay Schedule:Day Name
    NECB-A-Thermostat Setpoint-Heating Default,  !- WinterDesignDay Schedule:Day Name
    NECB-A-Thermostat Setpoint-Heating Default,  !- CustomDay1 Schedule:Day Name
    NECB-A-Thermostat Setpoint-Heating Default;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {45c567e3-eafc-4c6f-8aea-d72b180da2db},  !- Name
    NECB-A-Thermostat Setpoint-Cooling Sun|Hol Day,  !- Sunday Schedule:Day Name
    NECB-A-Thermostat Setpoint-Cooling Default|Wkdy Day,  !- Monday Schedule:Day Name
    NECB-A-Thermostat Setpoint-Cooling Default|Wkdy Day,  !- Tuesday Schedule:Day Name
    NECB-A-Thermostat Setpoint-Cooling Default|Wkdy Day,  !- Wednesday Schedule:Day Name
    NECB-A-Thermostat Setpoint-Cooling Default|Wkdy Day,  !- Thursday Schedule:Day Name
    NECB-A-Thermostat Setpoint-Cooling Default|Wkdy Day,  !- Friday Schedule:Day Name
    NECB-A-Thermostat Setpoint-Cooling Sat Day,  !- Saturday Schedule:Day Name
    NECB-A-Thermostat Setpoint-Cooling Default,  !- Holiday Schedule:Day Name
    NECB-A-Thermostat Setpoint-Cooling Default,  !- SummerDesignDay Schedule:Day Name
    NECB-A-Thermostat Setpoint-Cooling Default,  !- WinterDesignDay Schedule:Day Name
    NECB-A-Thermostat Setpoint-Cooling Default,  !- CustomDay1 Schedule:Day Name
    NECB-A-Thermostat Setpoint-Cooling Default;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {6fd3df4e-3ef0-4089-a38f-a6c100187430},  !- Name
    Sp-Offices_ZN_1_FLR_1 Sys-3 Flr-1 Sch-A HPlcmt-east ZN NECB System 3 PSZ Occ Sch Sunday,  !- Sunday Schedule:Day Name
    Sp-Offices_ZN_1_FLR_1 Sys-3 Flr-1 Sch-A HPlcmt-east ZN NECB System 3 PSZ Occ Sch Monday,  !- Monday Schedule:Day Name
    Sp-Offices_ZN_1_FLR_1 Sys-3 Flr-1 Sch-A HPlcmt-east ZN NECB System 3 PSZ Occ Sch Tuesday,  !- Tuesday Schedule:Day Name
    Sp-Offices_ZN_1_FLR_1 Sys-3 Flr-1 Sch-A HPlcmt-east ZN NECB System 3 PSZ Occ Sch Wednesday,  !- Wednesday Schedule:Day Name
    Sp-Offices_ZN_1_FLR_1 Sys-3 Flr-1 Sch-A HPlcmt-east ZN NECB System 3 PSZ Occ Sch Thursday,  !- Thursday Schedule:Day Name
    Sp-Offices_ZN_1_FLR_1 Sys-3 Flr-1 Sch-A HPlcmt-east ZN NECB System 3 PSZ Occ Sch Friday,  !- Friday Schedule:Day Name
    Sp-Offices_ZN_1_FLR_1 Sys-3 Flr-1 Sch-A HPlcmt-east ZN NECB System 3 PSZ Occ Sch Saturday,  !- Saturday Schedule:Day Name
    Sp-Offices_ZN_1_FLR_1 Sys-3 Flr-1 Sch-A HPlcmt-east ZN NECB System 3 PSZ Occ Sch Default,  !- Holiday Schedule:Day Name
    Sp-Offices_ZN_1_FLR_1 Sys-3 Flr-1 Sch-A HPlcmt-east ZN NECB System 3 PSZ Occ Sch Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Sp-Offices_ZN_1_FLR_1 Sys-3 Flr-1 Sch-A HPlcmt-east ZN NECB System 3 PSZ Occ Sch Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Sp-Offices_ZN_1_FLR_1 Sys-3 Flr-1 Sch-A HPlcmt-east ZN NECB System 3 PSZ Occ Sch Default,  !- CustomDay1 Schedule:Day Name
    Sp-Offices_ZN_1_FLR_1 Sys-3 Flr-1 Sch-A HPlcmt-east ZN NECB System 3 PSZ Occ Sch Default;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {489f2f17-f0ef-4acd-a8f0-4eb584271267},  !- Name
    Air Velocity Schedule Default,  !- Sunday Schedule:Day Name
    Air Velocity Schedule Default,  !- Monday Schedule:Day Name
    Air Velocity Schedule Default,  !- Tuesday Schedule:Day Name
    Air Velocity Schedule Default,  !- Wednesday Schedule:Day Name
    Air Velocity Schedule Default,  !- Thursday Schedule:Day Name
    Air Velocity Schedule Default,  !- Friday Schedule:Day Name
    Air Velocity Schedule Default,  !- Saturday Schedule:Day Name
    Air Velocity Schedule Default,  !- Holiday Schedule:Day Name
    Air Velocity Schedule Default,  !- SummerDesignDay Schedule:Day Name
    Air Velocity Schedule Default,  !- WinterDesignDay Schedule:Day Name
    Air Velocity Schedule Default,  !- CustomDay1 Schedule:Day Name
    Air Velocity Schedule Default;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {8caca86e-043b-48b4-8b41-b697e8795910},  !- Name
    Always On Default,       !- Sunday Schedule:Day Name
    Always On Default,       !- Monday Schedule:Day Name
    Always On Default,       !- Tuesday Schedule:Day Name
    Always On Default,       !- Wednesday Schedule:Day Name
    Always On Default,       !- Thursday Schedule:Day Name
    Always On Default,       !- Friday Schedule:Day Name
    Always On Default,       !- Saturday Schedule:Day Name
    Always On Default,       !- Holiday Schedule:Day Name
    Always On Default,       !- SummerDesignDay Schedule:Day Name
    Always On Default,       !- WinterDesignDay Schedule:Day Name
    Always On Default,       !- CustomDay1 Schedule:Day Name
    Always On Default;       !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {886bd8f0-abb7-4142-ad3b-df5e2fd1575a},  !- Name
    Clothing Schedule Default Winter Clothes,  !- Sunday Schedule:Day Name
    Clothing Schedule Default Winter Clothes,  !- Monday Schedule:Day Name
    Clothing Schedule Default Winter Clothes,  !- Tuesday Schedule:Day Name
    Clothing Schedule Default Winter Clothes,  !- Wednesday Schedule:Day Name
    Clothing Schedule Default Winter Clothes,  !- Thursday Schedule:Day Name
    Clothing Schedule Default Winter Clothes,  !- Friday Schedule:Day Name
    Clothing Schedule Default Winter Clothes,  !- Saturday Schedule:Day Name
    Clothing Schedule Default Winter Clothes,  !- Holiday Schedule:Day Name
    Clothing Schedule Default Winter Clothes,  !- SummerDesignDay Schedule:Day Name
    Clothing Schedule Default Winter Clothes,  !- WinterDesignDay Schedule:Day Name
    Clothing Schedule Default Winter Clothes,  !- CustomDay1 Schedule:Day Name
    Clothing Schedule Default Winter Clothes;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {9edc42bf-1472-4d88-990c-3623eca224fd},  !- Name
    Economizer Max OA Fraction 100 pct Default,  !- Sunday Schedule:Day Name
    Economizer Max OA Fraction 100 pct Default,  !- Monday Schedule:Day Name
    Economizer Max OA Fraction 100 pct Default,  !- Tuesday Schedule:Day Name
    Economizer Max OA Fraction 100 pct Default,  !- Wednesday Schedule:Day Name
    Economizer Max OA Fraction 100 pct Default,  !- Thursday Schedule:Day Name
    Economizer Max OA Fraction 100 pct Default,  !- Friday Schedule:Day Name
    Economizer Max OA Fraction 100 pct Default,  !- Saturday Schedule:Day Name
    Economizer Max OA Fraction 100 pct Default,  !- Holiday Schedule:Day Name
    Economizer Max OA Fraction 100 pct Default,  !- SummerDesignDay Schedule:Day Name
    Economizer Max OA Fraction 100 pct Default,  !- WinterDesignDay Schedule:Day Name
    Economizer Max OA Fraction 100 pct Default,  !- CustomDay1 Schedule:Day Name
    Economizer Max OA Fraction 100 pct Default;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {33338343-9395-42c1-9e57-80991e36705a},  !- Name
    NECB-A-Electric-Equipment Sun|Hol Day,  !- Sunday Schedule:Day Name
    NECB-A-Electric-Equipment Default|Wkdy Day,  !- Monday Schedule:Day Name
    NECB-A-Electric-Equipment Default|Wkdy Day,  !- Tuesday Schedule:Day Name
    NECB-A-Electric-Equipment Default|Wkdy Day,  !- Wednesday Schedule:Day Name
    NECB-A-Electric-Equipment Default|Wkdy Day,  !- Thursday Schedule:Day Name
    NECB-A-Electric-Equipment Default|Wkdy Day,  !- Friday Schedule:Day Name
    NECB-A-Electric-Equipment Sat Day,  !- Saturday Schedule:Day Name
    NECB-A-Electric-Equipment Default,  !- Holiday Schedule:Day Name
    NECB-A-Electric-Equipment Default,  !- SummerDesignDay Schedule:Day Name
    NECB-A-Electric-Equipment Default,  !- WinterDesignDay Schedule:Day Name
    NECB-A-Electric-Equipment Default,  !- CustomDay1 Schedule:Day Name
    NECB-A-Electric-Equipment Default;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {7615abb4-aa16-41fb-a735-7bd5703abfb5},  !- Name
    NECB-A-Lighting Sun|Hol Day,  !- Sunday Schedule:Day Name
    NECB-A-Lighting Default|Wkdy Day,  !- Monday Schedule:Day Name
    NECB-A-Lighting Default|Wkdy Day,  !- Tuesday Schedule:Day Name
    NECB-A-Lighting Default|Wkdy Day,  !- Wednesday Schedule:Day Name
    NECB-A-Lighting Default|Wkdy Day,  !- Thursday Schedule:Day Name
    NECB-A-Lighting Default|Wkdy Day,  !- Friday Schedule:Day Name
    NECB-A-Lighting Sat Day, !- Saturday Schedule:Day Name
    NECB-A-Lighting Default, !- Holiday Schedule:Day Name
    NECB-A-Lighting Default, !- SummerDesignDay Schedule:Day Name
    NECB-A-Lighting Default, !- WinterDesignDay Schedule:Day Name
    NECB-A-Lighting Default, !- CustomDay1 Schedule:Day Name
    NECB-A-Lighting Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {ae16f196-8b52-44c0-bfcf-fcd82541194f},  !- Name
    NECB-A-Occupancy Sun|Hol Day,  !- Sunday Schedule:Day Name
    NECB-A-Occupancy Default|Wkdy Day,  !- Monday Schedule:Day Name
    NECB-A-Occupancy Default|Wkdy Day,  !- Tuesday Schedule:Day Name
    NECB-A-Occupancy Default|Wkdy Day,  !- Wednesday Schedule:Day Name
    NECB-A-Occupancy Default|Wkdy Day,  !- Thursday Schedule:Day Name
    NECB-A-Occupancy Default|Wkdy Day,  !- Friday Schedule:Day Name
    NECB-A-Occupancy Sat Day,!- Saturday Schedule:Day Name
    NECB-A-Occupancy Default,!- Holiday Schedule:Day Name
    NECB-A-Occupancy Default,!- SummerDesignDay Schedule:Day Name
    NECB-A-Occupancy Default,!- WinterDesignDay Schedule:Day Name
    NECB-A-Occupancy Default,!- CustomDay1 Schedule:Day Name
    NECB-A-Occupancy Default;!- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {e0f55959-ca80-45b0-9c86-0748404b0196},  !- Name
    NECB-A-Service Water Heating Sun|Hol Day,  !- Sunday Schedule:Day Name
    NECB-A-Service Water Heating Default|Wkdy Day,  !- Monday Schedule:Day Name
    NECB-A-Service Water Heating Default|Wkdy Day,  !- Tuesday Schedule:Day Name
    NECB-A-Service Water Heating Default|Wkdy Day,  !- Wednesday Schedule:Day Name
    NECB-A-Service Water Heating Default|Wkdy Day,  !- Thursday Schedule:Day Name
    NECB-A-Service Water Heating Default|Wkdy Day,  !- Friday Schedule:Day Name
    NECB-A-Service Water Heating Sat Day,  !- Saturday Schedule:Day Name
    NECB-A-Service Water Heating Default,  !- Holiday Schedule:Day Name
    NECB-A-Service Water Heating Default,  !- SummerDesignDay Schedule:Day Name
    NECB-A-Service Water Heating Default,  !- WinterDesignDay Schedule:Day Name
    NECB-A-Service Water Heating Default,  !- CustomDay1 Schedule:Day Name
    NECB-A-Service Water Heating Default;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {db312c8c-426c-4e09-a2b7-517804a0fcd4},  !- Name
    NECB-Activity Default,   !- Sunday Schedule:Day Name
    NECB-Activity Default,   !- Monday Schedule:Day Name
    NECB-Activity Default,   !- Tuesday Schedule:Day Name
    NECB-Activity Default,   !- Wednesday Schedule:Day Name
    NECB-Activity Default,   !- Thursday Schedule:Day Name
    NECB-Activity Default,   !- Friday Schedule:Day Name
    NECB-Activity Default,   !- Saturday Schedule:Day Name
    NECB-Activity Default,   !- Holiday Schedule:Day Name
    NECB-Activity Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    NECB-Activity Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    NECB-Activity Default,   !- CustomDay1 Schedule:Day Name
    NECB-Activity Default;   !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {37d16679-5f16-4e5f-823a-93549205a0f6},  !- Name
    NECB-B-Electric-Equipment Sun|Hol Day,  !- Sunday Schedule:Day Name
    NECB-B-Electric-Equipment Default|Wkdy Day,  !- Monday Schedule:Day Name
    NECB-B-Electric-Equipment Default|Wkdy Day,  !- Tuesday Schedule:Day Name
    NECB-B-Electric-Equipment Default|Wkdy Day,  !- Wednesday Schedule:Day Name
    NECB-B-Electric-Equipment Default|Wkdy Day,  !- Thursday Schedule:Day Name
    NECB-B-Electric-Equipment Default|Wkdy Day,  !- Friday Schedule:Day Name
    NECB-B-Electric-Equipment Sat Day,  !- Saturday Schedule:Day Name
    NECB-B-Electric-Equipment Default,  !- Holiday Schedule:Day Name
    NECB-B-Electric-Equipment Default,  !- SummerDesignDay Schedule:Day Name
    NECB-B-Electric-Equipment Default,  !- WinterDesignDay Schedule:Day Name
    NECB-B-Electric-Equipment Default,  !- CustomDay1 Schedule:Day Name
    NECB-B-Electric-Equipment Default;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {9096af85-6cc5-4c6e-bfe2-a39fdd0dced3},  !- Name
    NECB-B-Lighting Sun|Hol Day,  !- Sunday Schedule:Day Name
    NECB-B-Lighting Default|Wkdy Day,  !- Monday Schedule:Day Name
    NECB-B-Lighting Default|Wkdy Day,  !- Tuesday Schedule:Day Name
    NECB-B-Lighting Default|Wkdy Day,  !- Wednesday Schedule:Day Name
    NECB-B-Lighting Default|Wkdy Day,  !- Thursday Schedule:Day Name
    NECB-B-Lighting Default|Wkdy Day,  !- Friday Schedule:Day Name
    NECB-B-Lighting Sat Day, !- Saturday Schedule:Day Name
    NECB-B-Lighting Default, !- Holiday Schedule:Day Name
    NECB-B-Lighting Default, !- SummerDesignDay Schedule:Day Name
    NECB-B-Lighting Default, !- WinterDesignDay Schedule:Day Name
    NECB-B-Lighting Default, !- CustomDay1 Schedule:Day Name
    NECB-B-Lighting Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {461ed712-60ba-44e3-a039-505f5837f42a},  !- Name
    NECB-B-Occupancy Sun|Hol Day,  !- Sunday Schedule:Day Name
    NECB-B-Occupancy Default|Wkdy Day,  !- Monday Schedule:Day Name
    NECB-B-Occupancy Default|Wkdy Day,  !- Tuesday Schedule:Day Name
    NECB-B-Occupancy Default|Wkdy Day,  !- Wednesday Schedule:Day Name
    NECB-B-Occupancy Default|Wkdy Day,  !- Thursday Schedule:Day Name
    NECB-B-Occupancy Default|Wkdy Day,  !- Friday Schedule:Day Name
    NECB-B-Occupancy Sat Day,!- Saturday Schedule:Day Name
    NECB-B-Occupancy Default,!- Holiday Schedule:Day Name
    NECB-B-Occupancy Default,!- SummerDesignDay Schedule:Day Name
    NECB-B-Occupancy Default,!- WinterDesignDay Schedule:Day Name
    NECB-B-Occupancy Default,!- CustomDay1 Schedule:Day Name
    NECB-B-Occupancy Default;!- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {26fbe0aa-e924-4f1d-8faa-068c1393eafb},  !- Name
    NECB-B-Service Water Heating Sun|Hol Day,  !- Sunday Schedule:Day Name
    NECB-B-Service Water Heating Default|Wkdy Day,  !- Monday Schedule:Day Name
    NECB-B-Service Water Heating Default|Wkdy Day,  !- Tuesday Schedule:Day Name
    NECB-B-Service Water Heating Default|Wkdy Day,  !- Wednesday Schedule:Day Name
    NECB-B-Service Water Heating Default|Wkdy Day,  !- Thursday Schedule:Day Name
    NECB-B-Service Water Heating Default|Wkdy Day,  !- Friday Schedule:Day Name
    NECB-B-Service Water Heating Sat Day,  !- Saturday Schedule:Day Name
    NECB-B-Service Water Heating Default,  !- Holiday Schedule:Day Name
    NECB-B-Service Water Heating Default,  !- SummerDesignDay Schedule:Day Name
    NECB-B-Service Water Heating Default,  !- WinterDesignDay Schedule:Day Name
    NECB-B-Service Water Heating Default,  !- CustomDay1 Schedule:Day Name
    NECB-B-Service Water Heating Default;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {a6f97836-67ea-4e02-b345-17056b08dc1a},  !- Name
    NECB-C-Electric-Equipment Sun|Hol Day,  !- Sunday Schedule:Day Name
    NECB-C-Electric-Equipment Default|Wkdy Day,  !- Monday Schedule:Day Name
    NECB-C-Electric-Equipment Default|Wkdy Day,  !- Tuesday Schedule:Day Name
    NECB-C-Electric-Equipment Default|Wkdy Day,  !- Wednesday Schedule:Day Name
    NECB-C-Electric-Equipment Default|Wkdy Day,  !- Thursday Schedule:Day Name
    NECB-C-Electric-Equipment Default|Wkdy Day,  !- Friday Schedule:Day Name
    NECB-C-Electric-Equipment Sat Day,  !- Saturday Schedule:Day Name
    NECB-C-Electric-Equipment Default,  !- Holiday Schedule:Day Name
    NECB-C-Electric-Equipment Default,  !- SummerDesignDay Schedule:Day Name
    NECB-C-Electric-Equipment Default,  !- WinterDesignDay Schedule:Day Name
    NECB-C-Electric-Equipment Default,  !- CustomDay1 Schedule:Day Name
    NECB-C-Electric-Equipment Default;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {5c8e137c-7f1e-48ce-bf71-886bc1842352},  !- Name
    NECB-C-Lighting Sun|Hol Day,  !- Sunday Schedule:Day Name
    NECB-C-Lighting Default|Wkdy Day,  !- Monday Schedule:Day Name
    NECB-C-Lighting Default|Wkdy Day,  !- Tuesday Schedule:Day Name
    NECB-C-Lighting Default|Wkdy Day,  !- Wednesday Schedule:Day Name
    NECB-C-Lighting Default|Wkdy Day,  !- Thursday Schedule:Day Name
    NECB-C-Lighting Default|Wkdy Day,  !- Friday Schedule:Day Name
    NECB-C-Lighting Sat Day, !- Saturday Schedule:Day Name
    NECB-C-Lighting Default, !- Holiday Schedule:Day Name
    NECB-C-Lighting Default, !- SummerDesignDay Schedule:Day Name
    NECB-C-Lighting Default, !- WinterDesignDay Schedule:Day Name
    NECB-C-Lighting Default, !- CustomDay1 Schedule:Day Name
    NECB-C-Lighting Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {8233e252-c33d-4b33-9ffc-8e7ad52c3876},  !- Name
    NECB-C-Occupancy Sun|Hol Day,  !- Sunday Schedule:Day Name
    NECB-C-Occupancy Default|Wkdy Day,  !- Monday Schedule:Day Name
    NECB-C-Occupancy Default|Wkdy Day,  !- Tuesday Schedule:Day Name
    NECB-C-Occupancy Default|Wkdy Day,  !- Wednesday Schedule:Day Name
    NECB-C-Occupancy Default|Wkdy Day,  !- Thursday Schedule:Day Name
    NECB-C-Occupancy Default|Wkdy Day,  !- Friday Schedule:Day Name
    NECB-C-Occupancy Sat Day,!- Saturday Schedule:Day Name
    NECB-C-Occupancy Default,!- Holiday Schedule:Day Name
    NECB-C-Occupancy Default,!- SummerDesignDay Schedule:Day Name
    NECB-C-Occupancy Default,!- WinterDesignDay Schedule:Day Name
    NECB-C-Occupancy Default,!- CustomDay1 Schedule:Day Name
    NECB-C-Occupancy Default;!- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {820ac911-4506-4cf7-b507-0f457f80ad68},  !- Name
    NECB-C-Service Water Heating Sun|Hol Day,  !- Sunday Schedule:Day Name
    NECB-C-Service Water Heating Default|Wkdy Day,  !- Monday Schedule:Day Name
    NECB-C-Service Water Heating Default|Wkdy Day,  !- Tuesday Schedule:Day Name
    NECB-C-Service Water Heating Default|Wkdy Day,  !- Wednesday Schedule:Day Name
    NECB-C-Service Water Heating Default|Wkdy Day,  !- Thursday Schedule:Day Name
    NECB-C-Service Water Heating Default|Wkdy Day,  !- Friday Schedule:Day Name
    NECB-C-Service Water Heating Sat Day,  !- Saturday Schedule:Day Name
    NECB-C-Service Water Heating Default,  !- Holiday Schedule:Day Name
    NECB-C-Service Water Heating Default,  !- SummerDesignDay Schedule:Day Name
    NECB-C-Service Water Heating Default,  !- WinterDesignDay Schedule:Day Name
    NECB-C-Service Water Heating Default,  !- CustomDay1 Schedule:Day Name
    NECB-C-Service Water Heating Default;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {a9a6da10-e4e1-4f66-9bbd-342966adc359},  !- Name
    NECB-D-Electric-Equipment Sun|Hol Day,  !- Sunday Schedule:Day Name
    NECB-D-Electric-Equipment Default|Wkdy Day,  !- Monday Schedule:Day Name
    NECB-D-Electric-Equipment Default|Wkdy Day,  !- Tuesday Schedule:Day Name
    NECB-D-Electric-Equipment Default|Wkdy Day,  !- Wednesday Schedule:Day Name
    NECB-D-Electric-Equipment Default|Wkdy Day,  !- Thursday Schedule:Day Name
    NECB-D-Electric-Equipment Default|Wkdy Day,  !- Friday Schedule:Day Name
    NECB-D-Electric-Equipment Sat Day,  !- Saturday Schedule:Day Name
    NECB-D-Electric-Equipment Default,  !- Holiday Schedule:Day Name
    NECB-D-Electric-Equipment Default,  !- SummerDesignDay Schedule:Day Name
    NECB-D-Electric-Equipment Default,  !- WinterDesignDay Schedule:Day Name
    NECB-D-Electric-Equipment Default,  !- CustomDay1 Schedule:Day Name
    NECB-D-Electric-Equipment Default;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {bda1f14f-b0b4-42e4-9a5d-b79de6e3fcbc},  !- Name
    NECB-D-Lighting Sun|Hol Day,  !- Sunday Schedule:Day Name
    NECB-D-Lighting Default|Wkdy Day,  !- Monday Schedule:Day Name
    NECB-D-Lighting Default|Wkdy Day,  !- Tuesday Schedule:Day Name
    NECB-D-Lighting Default|Wkdy Day,  !- Wednesday Schedule:Day Name
    NECB-D-Lighting Default|Wkdy Day,  !- Thursday Schedule:Day Name
    NECB-D-Lighting Default|Wkdy Day,  !- Friday Schedule:Day Name
    NECB-D-Lighting Sat Day, !- Saturday Schedule:Day Name
    NECB-D-Lighting Default, !- Holiday Schedule:Day Name
    NECB-D-Lighting Default, !- SummerDesignDay Schedule:Day Name
    NECB-D-Lighting Default, !- WinterDesignDay Schedule:Day Name
    NECB-D-Lighting Default, !- CustomDay1 Schedule:Day Name
    NECB-D-Lighting Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {d440811a-e649-42db-9d35-7eb42caca2a9},  !- Name
    NECB-D-Occupancy Sun|Hol Day,  !- Sunday Schedule:Day Name
    NECB-D-Occupancy Default|Wkdy Day,  !- Monday Schedule:Day Name
    NECB-D-Occupancy Default|Wkdy Day,  !- Tuesday Schedule:Day Name
    NECB-D-Occupancy Default|Wkdy Day,  !- Wednesday Schedule:Day Name
    NECB-D-Occupancy Default|Wkdy Day,  !- Thursday Schedule:Day Name
    NECB-D-Occupancy Default|Wkdy Day,  !- Friday Schedule:Day Name
    NECB-D-Occupancy Sat Day,!- Saturday Schedule:Day Name
    NECB-D-Occupancy Default,!- Holiday Schedule:Day Name
    NECB-D-Occupancy Default,!- SummerDesignDay Schedule:Day Name
    NECB-D-Occupancy Default,!- WinterDesignDay Schedule:Day Name
    NECB-D-Occupancy Default,!- CustomDay1 Schedule:Day Name
    NECB-D-Occupancy Default;!- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {56162dca-ddfb-4a3b-92ff-40d8a390fd6e},  !- Name
    NECB-D-Service Water Heating Sun|Hol Day,  !- Sunday Schedule:Day Name
    NECB-D-Service Water Heating Default|Wkdy Day,  !- Monday Schedule:Day Name
    NECB-D-Service Water Heating Default|Wkdy Day,  !- Tuesday Schedule:Day Name
    NECB-D-Service Water Heating Default|Wkdy Day,  !- Wednesday Schedule:Day Name
    NECB-D-Service Water Heating Default|Wkdy Day,  !- Thursday Schedule:Day Name
    NECB-D-Service Water Heating Default|Wkdy Day,  !- Friday Schedule:Day Name
    NECB-D-Service Water Heating Sat Day,  !- Saturday Schedule:Day Name
    NECB-D-Service Water Heating Default,  !- Holiday Schedule:Day Name
    NECB-D-Service Water Heating Default,  !- SummerDesignDay Schedule:Day Name
    NECB-D-Service Water Heating Default,  !- WinterDesignDay Schedule:Day Name
    NECB-D-Service Water Heating Default,  !- CustomDay1 Schedule:Day Name
    NECB-D-Service Water Heating Default;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {ef162b3a-b15a-4a13-82c7-266818fc974e},  !- Name
    Schedule Day 3,          !- Sunday Schedule:Day Name
    Schedule Day 3,          !- Monday Schedule:Day Name
    Schedule Day 3,          !- Tuesday Schedule:Day Name
    Schedule Day 3,          !- Wednesday Schedule:Day Name
    Schedule Day 3,          !- Thursday Schedule:Day Name
    Schedule Day 3,          !- Friday Schedule:Day Name
    Schedule Day 3,          !- Saturday Schedule:Day Name
    Schedule Day 3,          !- Holiday Schedule:Day Name
    Schedule Day 3,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 3,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 3,          !- CustomDay1 Schedule:Day Name
    Schedule Day 3;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {024b1e46-87ed-4dd4-9300-e407476e220a},  !- Name
    Schedule Day 12,         !- Sunday Schedule:Day Name
    Schedule Day 12,         !- Monday Schedule:Day Name
    Schedule Day 12,         !- Tuesday Schedule:Day Name
    Schedule Day 12,         !- Wednesday Schedule:Day Name
    Schedule Day 12,         !- Thursday Schedule:Day Name
    Schedule Day 12,         !- Friday Schedule:Day Name
    Schedule Day 12,         !- Saturday Schedule:Day Name
    Schedule Day 12,         !- Holiday Schedule:Day Name
    Schedule Day 12,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 12,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 12,         !- CustomDay1 Schedule:Day Name
    Schedule Day 12;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {e98eb5cd-b059-43c0-92ce-2d767a825826},  !- Name
    Schedule Day 13,         !- Sunday Schedule:Day Name
    Schedule Day 13,         !- Monday Schedule:Day Name
    Schedule Day 13,         !- Tuesday Schedule:Day Name
    Schedule Day 13,         !- Wednesday Schedule:Day Name
    Schedule Day 13,         !- Thursday Schedule:Day Name
    Schedule Day 13,         !- Friday Schedule:Day Name
    Schedule Day 13,         !- Saturday Schedule:Day Name
    Schedule Day 13,         !- Holiday Schedule:Day Name
    Schedule Day 13,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 13,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 13,         !- CustomDay1 Schedule:Day Name
    Schedule Day 13;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {6c976ff9-87a2-4b8e-8f57-8dad32bf4b12},  !- Name
    Schedule Day 14,         !- Sunday Schedule:Day Name
    Schedule Day 14,         !- Monday Schedule:Day Name
    Schedule Day 14,         !- Tuesday Schedule:Day Name
    Schedule Day 14,         !- Wednesday Schedule:Day Name
    Schedule Day 14,         !- Thursday Schedule:Day Name
    Schedule Day 14,         !- Friday Schedule:Day Name
    Schedule Day 14,         !- Saturday Schedule:Day Name
    Schedule Day 14,         !- Holiday Schedule:Day Name
    Schedule Day 14,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 14,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 14,         !- CustomDay1 Schedule:Day Name
    Schedule Day 14;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {8d42c298-6c2d-48af-8699-7f8085708ff3},  !- Name
    Schedule Day 15,         !- Sunday Schedule:Day Name
    Schedule Day 15,         !- Monday Schedule:Day Name
    Schedule Day 15,         !- Tuesday Schedule:Day Name
    Schedule Day 15,         !- Wednesday Schedule:Day Name
    Schedule Day 15,         !- Thursday Schedule:Day Name
    Schedule Day 15,         !- Friday Schedule:Day Name
    Schedule Day 15,         !- Saturday Schedule:Day Name
    Schedule Day 15,         !- Holiday Schedule:Day Name
    Schedule Day 15,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 15,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 15,         !- CustomDay1 Schedule:Day Name
    Schedule Day 15;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {36616c58-fc17-4856-b4e0-2cdad32742b4},  !- Name
    Schedule Day 16,         !- Sunday Schedule:Day Name
    Schedule Day 16,         !- Monday Schedule:Day Name
    Schedule Day 16,         !- Tuesday Schedule:Day Name
    Schedule Day 16,         !- Wednesday Schedule:Day Name
    Schedule Day 16,         !- Thursday Schedule:Day Name
    Schedule Day 16,         !- Friday Schedule:Day Name
    Schedule Day 16,         !- Saturday Schedule:Day Name
    Schedule Day 16,         !- Holiday Schedule:Day Name
    Schedule Day 16,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 16,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 16,         !- CustomDay1 Schedule:Day Name
    Schedule Day 16;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {82f013ff-4b74-49b3-b8c7-786ba9329828},  !- Name
    Schedule Day 17,         !- Sunday Schedule:Day Name
    Schedule Day 17,         !- Monday Schedule:Day Name
    Schedule Day 17,         !- Tuesday Schedule:Day Name
    Schedule Day 17,         !- Wednesday Schedule:Day Name
    Schedule Day 17,         !- Thursday Schedule:Day Name
    Schedule Day 17,         !- Friday Schedule:Day Name
    Schedule Day 17,         !- Saturday Schedule:Day Name
    Schedule Day 17,         !- Holiday Schedule:Day Name
    Schedule Day 17,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 17,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 17,         !- CustomDay1 Schedule:Day Name
    Schedule Day 17;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {a87c57d2-58e3-415c-8dd4-b97d3a965663},  !- Name
    Schedule Day 18,         !- Sunday Schedule:Day Name
    Schedule Day 18,         !- Monday Schedule:Day Name
    Schedule Day 18,         !- Tuesday Schedule:Day Name
    Schedule Day 18,         !- Wednesday Schedule:Day Name
    Schedule Day 18,         !- Thursday Schedule:Day Name
    Schedule Day 18,         !- Friday Schedule:Day Name
    Schedule Day 18,         !- Saturday Schedule:Day Name
    Schedule Day 18,         !- Holiday Schedule:Day Name
    Schedule Day 18,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 18,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 18,         !- CustomDay1 Schedule:Day Name
    Schedule Day 18;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {7e8a923c-9927-400c-85a0-9e647be294d2},  !- Name
    Schedule Day 19,         !- Sunday Schedule:Day Name
    Schedule Day 19,         !- Monday Schedule:Day Name
    Schedule Day 19,         !- Tuesday Schedule:Day Name
    Schedule Day 19,         !- Wednesday Schedule:Day Name
    Schedule Day 19,         !- Thursday Schedule:Day Name
    Schedule Day 19,         !- Friday Schedule:Day Name
    Schedule Day 19,         !- Saturday Schedule:Day Name
    Schedule Day 19,         !- Holiday Schedule:Day Name
    Schedule Day 19,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 19,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 19,         !- CustomDay1 Schedule:Day Name
    Schedule Day 19;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {06008f95-cf86-456c-b09a-faf2ae2b1feb},  !- Name
    Schedule Day 20,         !- Sunday Schedule:Day Name
    Schedule Day 20,         !- Monday Schedule:Day Name
    Schedule Day 20,         !- Tuesday Schedule:Day Name
    Schedule Day 20,         !- Wednesday Schedule:Day Name
    Schedule Day 20,         !- Thursday Schedule:Day Name
    Schedule Day 20,         !- Friday Schedule:Day Name
    Schedule Day 20,         !- Saturday Schedule:Day Name
    Schedule Day 20,         !- Holiday Schedule:Day Name
    Schedule Day 20,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 20,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 20,         !- CustomDay1 Schedule:Day Name
    Schedule Day 20;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {41775a17-1cc6-45a6-bb7e-d05d6d224658},  !- Name
    Schedule Day 21,         !- Sunday Schedule:Day Name
    Schedule Day 21,         !- Monday Schedule:Day Name
    Schedule Day 21,         !- Tuesday Schedule:Day Name
    Schedule Day 21,         !- Wednesday Schedule:Day Name
    Schedule Day 21,         !- Thursday Schedule:Day Name
    Schedule Day 21,         !- Friday Schedule:Day Name
    Schedule Day 21,         !- Saturday Schedule:Day Name
    Schedule Day 21,         !- Holiday Schedule:Day Name
    Schedule Day 21,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 21,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 21,         !- CustomDay1 Schedule:Day Name
    Schedule Day 21;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {f90a2f06-d73f-4bf4-90a8-5e1c4086c188},  !- Name
    Schedule Day 4,          !- Sunday Schedule:Day Name
    Schedule Day 4,          !- Monday Schedule:Day Name
    Schedule Day 4,          !- Tuesday Schedule:Day Name
    Schedule Day 4,          !- Wednesday Schedule:Day Name
    Schedule Day 4,          !- Thursday Schedule:Day Name
    Schedule Day 4,          !- Friday Schedule:Day Name
    Schedule Day 4,          !- Saturday Schedule:Day Name
    Schedule Day 4,          !- Holiday Schedule:Day Name
    Schedule Day 4,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 4,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 4,          !- CustomDay1 Schedule:Day Name
    Schedule Day 4;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {7be53db6-1caf-4882-986b-8d03d89a6d32},  !- Name
    Schedule Day 22,         !- Sunday Schedule:Day Name
    Schedule Day 22,         !- Monday Schedule:Day Name
    Schedule Day 22,         !- Tuesday Schedule:Day Name
    Schedule Day 22,         !- Wednesday Schedule:Day Name
    Schedule Day 22,         !- Thursday Schedule:Day Name
    Schedule Day 22,         !- Friday Schedule:Day Name
    Schedule Day 22,         !- Saturday Schedule:Day Name
    Schedule Day 22,         !- Holiday Schedule:Day Name
    Schedule Day 22,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 22,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 22,         !- CustomDay1 Schedule:Day Name
    Schedule Day 22;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {16bf63eb-b569-4ed1-96af-9013af242a0e},  !- Name
    Schedule Day 23,         !- Sunday Schedule:Day Name
    Schedule Day 23,         !- Monday Schedule:Day Name
    Schedule Day 23,         !- Tuesday Schedule:Day Name
    Schedule Day 23,         !- Wednesday Schedule:Day Name
    Schedule Day 23,         !- Thursday Schedule:Day Name
    Schedule Day 23,         !- Friday Schedule:Day Name
    Schedule Day 23,         !- Saturday Schedule:Day Name
    Schedule Day 23,         !- Holiday Schedule:Day Name
    Schedule Day 23,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 23,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 23,         !- CustomDay1 Schedule:Day Name
    Schedule Day 23;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {4a7cf213-2748-4979-aab7-a361569894fe},  !- Name
    Schedule Day 24,         !- Sunday Schedule:Day Name
    Schedule Day 24,         !- Monday Schedule:Day Name
    Schedule Day 24,         !- Tuesday Schedule:Day Name
    Schedule Day 24,         !- Wednesday Schedule:Day Name
    Schedule Day 24,         !- Thursday Schedule:Day Name
    Schedule Day 24,         !- Friday Schedule:Day Name
    Schedule Day 24,         !- Saturday Schedule:Day Name
    Schedule Day 24,         !- Holiday Schedule:Day Name
    Schedule Day 24,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 24,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 24,         !- CustomDay1 Schedule:Day Name
    Schedule Day 24;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {be0316ff-8a7d-4b4b-9947-93cd3c851abc},  !- Name
    Schedule Day 25,         !- Sunday Schedule:Day Name
    Schedule Day 25,         !- Monday Schedule:Day Name
    Schedule Day 25,         !- Tuesday Schedule:Day Name
    Schedule Day 25,         !- Wednesday Schedule:Day Name
    Schedule Day 25,         !- Thursday Schedule:Day Name
    Schedule Day 25,         !- Friday Schedule:Day Name
    Schedule Day 25,         !- Saturday Schedule:Day Name
    Schedule Day 25,         !- Holiday Schedule:Day Name
    Schedule Day 25,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 25,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 25,         !- CustomDay1 Schedule:Day Name
    Schedule Day 25;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {134edb9e-44a1-446f-bf26-3439a584dbb8},  !- Name
    Schedule Day 26,         !- Sunday Schedule:Day Name
    Schedule Day 26,         !- Monday Schedule:Day Name
    Schedule Day 26,         !- Tuesday Schedule:Day Name
    Schedule Day 26,         !- Wednesday Schedule:Day Name
    Schedule Day 26,         !- Thursday Schedule:Day Name
    Schedule Day 26,         !- Friday Schedule:Day Name
    Schedule Day 26,         !- Saturday Schedule:Day Name
    Schedule Day 26,         !- Holiday Schedule:Day Name
    Schedule Day 26,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 26,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 26,         !- CustomDay1 Schedule:Day Name
    Schedule Day 26;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {dbc398c1-f62d-4e8c-84da-f05464a2fc7f},  !- Name
    Schedule Day 27,         !- Sunday Schedule:Day Name
    Schedule Day 27,         !- Monday Schedule:Day Name
    Schedule Day 27,         !- Tuesday Schedule:Day Name
    Schedule Day 27,         !- Wednesday Schedule:Day Name
    Schedule Day 27,         !- Thursday Schedule:Day Name
    Schedule Day 27,         !- Friday Schedule:Day Name
    Schedule Day 27,         !- Saturday Schedule:Day Name
    Schedule Day 27,         !- Holiday Schedule:Day Name
    Schedule Day 27,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 27,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 27,         !- CustomDay1 Schedule:Day Name
    Schedule Day 27;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {15dff9da-7982-43dc-b79c-ebaae8fe1e85},  !- Name
    Schedule Day 28,         !- Sunday Schedule:Day Name
    Schedule Day 28,         !- Monday Schedule:Day Name
    Schedule Day 28,         !- Tuesday Schedule:Day Name
    Schedule Day 28,         !- Wednesday Schedule:Day Name
    Schedule Day 28,         !- Thursday Schedule:Day Name
    Schedule Day 28,         !- Friday Schedule:Day Name
    Schedule Day 28,         !- Saturday Schedule:Day Name
    Schedule Day 28,         !- Holiday Schedule:Day Name
    Schedule Day 28,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 28,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 28,         !- CustomDay1 Schedule:Day Name
    Schedule Day 28;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {9ee96713-50d7-467c-9f7d-5348a7621a50},  !- Name
    Schedule Day 29,         !- Sunday Schedule:Day Name
    Schedule Day 29,         !- Monday Schedule:Day Name
    Schedule Day 29,         !- Tuesday Schedule:Day Name
    Schedule Day 29,         !- Wednesday Schedule:Day Name
    Schedule Day 29,         !- Thursday Schedule:Day Name
    Schedule Day 29,         !- Friday Schedule:Day Name
    Schedule Day 29,         !- Saturday Schedule:Day Name
    Schedule Day 29,         !- Holiday Schedule:Day Name
    Schedule Day 29,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 29,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 29,         !- CustomDay1 Schedule:Day Name
    Schedule Day 29;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {066b94d7-0dd9-46ee-803f-0cc10237472a},  !- Name
    Schedule Day 30,         !- Sunday Schedule:Day Name
    Schedule Day 30,         !- Monday Schedule:Day Name
    Schedule Day 30,         !- Tuesday Schedule:Day Name
    Schedule Day 30,         !- Wednesday Schedule:Day Name
    Schedule Day 30,         !- Thursday Schedule:Day Name
    Schedule Day 30,         !- Friday Schedule:Day Name
    Schedule Day 30,         !- Saturday Schedule:Day Name
    Schedule Day 30,         !- Holiday Schedule:Day Name
    Schedule Day 30,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 30,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 30,         !- CustomDay1 Schedule:Day Name
    Schedule Day 30;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {90c6fabc-d068-447d-b8d6-c8b177f87aa3},  !- Name
    Schedule Day 31,         !- Sunday Schedule:Day Name
    Schedule Day 31,         !- Monday Schedule:Day Name
    Schedule Day 31,         !- Tuesday Schedule:Day Name
    Schedule Day 31,         !- Wednesday Schedule:Day Name
    Schedule Day 31,         !- Thursday Schedule:Day Name
    Schedule Day 31,         !- Friday Schedule:Day Name
    Schedule Day 31,         !- Saturday Schedule:Day Name
    Schedule Day 31,         !- Holiday Schedule:Day Name
    Schedule Day 31,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 31,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 31,         !- CustomDay1 Schedule:Day Name
    Schedule Day 31;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {0ade455d-5fc5-4e5a-b178-99d1fc543473},  !- Name
    Schedule Day 5,          !- Sunday Schedule:Day Name
    Schedule Day 5,          !- Monday Schedule:Day Name
    Schedule Day 5,          !- Tuesday Schedule:Day Name
    Schedule Day 5,          !- Wednesday Schedule:Day Name
    Schedule Day 5,          !- Thursday Schedule:Day Name
    Schedule Day 5,          !- Friday Schedule:Day Name
    Schedule Day 5,          !- Saturday Schedule:Day Name
    Schedule Day 5,          !- Holiday Schedule:Day Name
    Schedule Day 5,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 5,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 5,          !- CustomDay1 Schedule:Day Name
    Schedule Day 5;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {fcd833e8-0ab8-48f0-b507-80b7db073613},  !- Name
    Schedule Day 32,         !- Sunday Schedule:Day Name
    Schedule Day 32,         !- Monday Schedule:Day Name
    Schedule Day 32,         !- Tuesday Schedule:Day Name
    Schedule Day 32,         !- Wednesday Schedule:Day Name
    Schedule Day 32,         !- Thursday Schedule:Day Name
    Schedule Day 32,         !- Friday Schedule:Day Name
    Schedule Day 32,         !- Saturday Schedule:Day Name
    Schedule Day 32,         !- Holiday Schedule:Day Name
    Schedule Day 32,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 32,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 32,         !- CustomDay1 Schedule:Day Name
    Schedule Day 32;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {81487c6b-f1e2-4f70-a292-c4e3542d8730},  !- Name
    Schedule Day 33,         !- Sunday Schedule:Day Name
    Schedule Day 33,         !- Monday Schedule:Day Name
    Schedule Day 33,         !- Tuesday Schedule:Day Name
    Schedule Day 33,         !- Wednesday Schedule:Day Name
    Schedule Day 33,         !- Thursday Schedule:Day Name
    Schedule Day 33,         !- Friday Schedule:Day Name
    Schedule Day 33,         !- Saturday Schedule:Day Name
    Schedule Day 33,         !- Holiday Schedule:Day Name
    Schedule Day 33,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 33,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 33,         !- CustomDay1 Schedule:Day Name
    Schedule Day 33;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {7af70a07-25f3-40d8-873a-43523c7ec6d3},  !- Name
    Schedule Day 34,         !- Sunday Schedule:Day Name
    Schedule Day 34,         !- Monday Schedule:Day Name
    Schedule Day 34,         !- Tuesday Schedule:Day Name
    Schedule Day 34,         !- Wednesday Schedule:Day Name
    Schedule Day 34,         !- Thursday Schedule:Day Name
    Schedule Day 34,         !- Friday Schedule:Day Name
    Schedule Day 34,         !- Saturday Schedule:Day Name
    Schedule Day 34,         !- Holiday Schedule:Day Name
    Schedule Day 34,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 34,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 34,         !- CustomDay1 Schedule:Day Name
    Schedule Day 34;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {8196e224-2317-4916-8e4a-7db8b7d83a46},  !- Name
    Schedule Day 35,         !- Sunday Schedule:Day Name
    Schedule Day 35,         !- Monday Schedule:Day Name
    Schedule Day 35,         !- Tuesday Schedule:Day Name
    Schedule Day 35,         !- Wednesday Schedule:Day Name
    Schedule Day 35,         !- Thursday Schedule:Day Name
    Schedule Day 35,         !- Friday Schedule:Day Name
    Schedule Day 35,         !- Saturday Schedule:Day Name
    Schedule Day 35,         !- Holiday Schedule:Day Name
    Schedule Day 35,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 35,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 35,         !- CustomDay1 Schedule:Day Name
    Schedule Day 35;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {59be6241-1d6b-48cd-9606-5fb8b2092f64},  !- Name
    Schedule Day 36,         !- Sunday Schedule:Day Name
    Schedule Day 36,         !- Monday Schedule:Day Name
    Schedule Day 36,         !- Tuesday Schedule:Day Name
    Schedule Day 36,         !- Wednesday Schedule:Day Name
    Schedule Day 36,         !- Thursday Schedule:Day Name
    Schedule Day 36,         !- Friday Schedule:Day Name
    Schedule Day 36,         !- Saturday Schedule:Day Name
    Schedule Day 36,         !- Holiday Schedule:Day Name
    Schedule Day 36,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 36,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 36,         !- CustomDay1 Schedule:Day Name
    Schedule Day 36;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {a7d463b3-311f-4450-831b-856c1c394883},  !- Name
    Schedule Day 37,         !- Sunday Schedule:Day Name
    Schedule Day 37,         !- Monday Schedule:Day Name
    Schedule Day 37,         !- Tuesday Schedule:Day Name
    Schedule Day 37,         !- Wednesday Schedule:Day Name
    Schedule Day 37,         !- Thursday Schedule:Day Name
    Schedule Day 37,         !- Friday Schedule:Day Name
    Schedule Day 37,         !- Saturday Schedule:Day Name
    Schedule Day 37,         !- Holiday Schedule:Day Name
    Schedule Day 37,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 37,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 37,         !- CustomDay1 Schedule:Day Name
    Schedule Day 37;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {85810910-2596-48c6-bec1-f80823a4c1f5},  !- Name
    Schedule Day 38,         !- Sunday Schedule:Day Name
    Schedule Day 38,         !- Monday Schedule:Day Name
    Schedule Day 38,         !- Tuesday Schedule:Day Name
    Schedule Day 38,         !- Wednesday Schedule:Day Name
    Schedule Day 38,         !- Thursday Schedule:Day Name
    Schedule Day 38,         !- Friday Schedule:Day Name
    Schedule Day 38,         !- Saturday Schedule:Day Name
    Schedule Day 38,         !- Holiday Schedule:Day Name
    Schedule Day 38,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 38,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 38,         !- CustomDay1 Schedule:Day Name
    Schedule Day 38;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {68e2d1ad-6cd9-48f4-94a9-959c94e66a65},  !- Name
    Schedule Day 39,         !- Sunday Schedule:Day Name
    Schedule Day 39,         !- Monday Schedule:Day Name
    Schedule Day 39,         !- Tuesday Schedule:Day Name
    Schedule Day 39,         !- Wednesday Schedule:Day Name
    Schedule Day 39,         !- Thursday Schedule:Day Name
    Schedule Day 39,         !- Friday Schedule:Day Name
    Schedule Day 39,         !- Saturday Schedule:Day Name
    Schedule Day 39,         !- Holiday Schedule:Day Name
    Schedule Day 39,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 39,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 39,         !- CustomDay1 Schedule:Day Name
    Schedule Day 39;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {f827b1cb-3b8d-43c6-9443-f93cb1c40855},  !- Name
    Schedule Day 40,         !- Sunday Schedule:Day Name
    Schedule Day 40,         !- Monday Schedule:Day Name
    Schedule Day 40,         !- Tuesday Schedule:Day Name
    Schedule Day 40,         !- Wednesday Schedule:Day Name
    Schedule Day 40,         !- Thursday Schedule:Day Name
    Schedule Day 40,         !- Friday Schedule:Day Name
    Schedule Day 40,         !- Saturday Schedule:Day Name
    Schedule Day 40,         !- Holiday Schedule:Day Name
    Schedule Day 40,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 40,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 40,         !- CustomDay1 Schedule:Day Name
    Schedule Day 40;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {674d124c-a55f-45e9-ac12-fe8ca8cb3b36},  !- Name
    Schedule Day 41,         !- Sunday Schedule:Day Name
    Schedule Day 41,         !- Monday Schedule:Day Name
    Schedule Day 41,         !- Tuesday Schedule:Day Name
    Schedule Day 41,         !- Wednesday Schedule:Day Name
    Schedule Day 41,         !- Thursday Schedule:Day Name
    Schedule Day 41,         !- Friday Schedule:Day Name
    Schedule Day 41,         !- Saturday Schedule:Day Name
    Schedule Day 41,         !- Holiday Schedule:Day Name
    Schedule Day 41,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 41,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 41,         !- CustomDay1 Schedule:Day Name
    Schedule Day 41;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {403b7f08-0dd5-4d35-b220-732385251bcf},  !- Name
    Schedule Day 6,          !- Sunday Schedule:Day Name
    Schedule Day 6,          !- Monday Schedule:Day Name
    Schedule Day 6,          !- Tuesday Schedule:Day Name
    Schedule Day 6,          !- Wednesday Schedule:Day Name
    Schedule Day 6,          !- Thursday Schedule:Day Name
    Schedule Day 6,          !- Friday Schedule:Day Name
    Schedule Day 6,          !- Saturday Schedule:Day Name
    Schedule Day 6,          !- Holiday Schedule:Day Name
    Schedule Day 6,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 6,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 6,          !- CustomDay1 Schedule:Day Name
    Schedule Day 6;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {7d3f2f22-f49a-4a71-a67a-1c089caa4909},  !- Name
    Schedule Day 42,         !- Sunday Schedule:Day Name
    Schedule Day 42,         !- Monday Schedule:Day Name
    Schedule Day 42,         !- Tuesday Schedule:Day Name
    Schedule Day 42,         !- Wednesday Schedule:Day Name
    Schedule Day 42,         !- Thursday Schedule:Day Name
    Schedule Day 42,         !- Friday Schedule:Day Name
    Schedule Day 42,         !- Saturday Schedule:Day Name
    Schedule Day 42,         !- Holiday Schedule:Day Name
    Schedule Day 42,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 42,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 42,         !- CustomDay1 Schedule:Day Name
    Schedule Day 42;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {53616316-c5a2-4668-b68c-9359cdf7ea7d},  !- Name
    Schedule Day 43,         !- Sunday Schedule:Day Name
    Schedule Day 43,         !- Monday Schedule:Day Name
    Schedule Day 43,         !- Tuesday Schedule:Day Name
    Schedule Day 43,         !- Wednesday Schedule:Day Name
    Schedule Day 43,         !- Thursday Schedule:Day Name
    Schedule Day 43,         !- Friday Schedule:Day Name
    Schedule Day 43,         !- Saturday Schedule:Day Name
    Schedule Day 43,         !- Holiday Schedule:Day Name
    Schedule Day 43,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 43,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 43,         !- CustomDay1 Schedule:Day Name
    Schedule Day 43;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {5f749b8d-5084-460b-8598-6179c76bea98},  !- Name
    Schedule Day 44,         !- Sunday Schedule:Day Name
    Schedule Day 44,         !- Monday Schedule:Day Name
    Schedule Day 44,         !- Tuesday Schedule:Day Name
    Schedule Day 44,         !- Wednesday Schedule:Day Name
    Schedule Day 44,         !- Thursday Schedule:Day Name
    Schedule Day 44,         !- Friday Schedule:Day Name
    Schedule Day 44,         !- Saturday Schedule:Day Name
    Schedule Day 44,         !- Holiday Schedule:Day Name
    Schedule Day 44,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 44,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 44,         !- CustomDay1 Schedule:Day Name
    Schedule Day 44;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {ca4b07cc-a6b1-4fee-a665-e22c7e901b25},  !- Name
    Schedule Day 45,         !- Sunday Schedule:Day Name
    Schedule Day 45,         !- Monday Schedule:Day Name
    Schedule Day 45,         !- Tuesday Schedule:Day Name
    Schedule Day 45,         !- Wednesday Schedule:Day Name
    Schedule Day 45,         !- Thursday Schedule:Day Name
    Schedule Day 45,         !- Friday Schedule:Day Name
    Schedule Day 45,         !- Saturday Schedule:Day Name
    Schedule Day 45,         !- Holiday Schedule:Day Name
    Schedule Day 45,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 45,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 45,         !- CustomDay1 Schedule:Day Name
    Schedule Day 45;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {0bc9494a-1240-4a56-8de7-305a77378bef},  !- Name
    Schedule Day 46,         !- Sunday Schedule:Day Name
    Schedule Day 46,         !- Monday Schedule:Day Name
    Schedule Day 46,         !- Tuesday Schedule:Day Name
    Schedule Day 46,         !- Wednesday Schedule:Day Name
    Schedule Day 46,         !- Thursday Schedule:Day Name
    Schedule Day 46,         !- Friday Schedule:Day Name
    Schedule Day 46,         !- Saturday Schedule:Day Name
    Schedule Day 46,         !- Holiday Schedule:Day Name
    Schedule Day 46,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 46,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 46,         !- CustomDay1 Schedule:Day Name
    Schedule Day 46;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {612b801f-2895-434c-9f37-45b0f4ee6139},  !- Name
    Schedule Day 47,         !- Sunday Schedule:Day Name
    Schedule Day 47,         !- Monday Schedule:Day Name
    Schedule Day 47,         !- Tuesday Schedule:Day Name
    Schedule Day 47,         !- Wednesday Schedule:Day Name
    Schedule Day 47,         !- Thursday Schedule:Day Name
    Schedule Day 47,         !- Friday Schedule:Day Name
    Schedule Day 47,         !- Saturday Schedule:Day Name
    Schedule Day 47,         !- Holiday Schedule:Day Name
    Schedule Day 47,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 47,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 47,         !- CustomDay1 Schedule:Day Name
    Schedule Day 47;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {fee8989b-a7d3-4d8a-832e-fbec8a270a9d},  !- Name
    Schedule Day 48,         !- Sunday Schedule:Day Name
    Schedule Day 48,         !- Monday Schedule:Day Name
    Schedule Day 48,         !- Tuesday Schedule:Day Name
    Schedule Day 48,         !- Wednesday Schedule:Day Name
    Schedule Day 48,         !- Thursday Schedule:Day Name
    Schedule Day 48,         !- Friday Schedule:Day Name
    Schedule Day 48,         !- Saturday Schedule:Day Name
    Schedule Day 48,         !- Holiday Schedule:Day Name
    Schedule Day 48,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 48,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 48,         !- CustomDay1 Schedule:Day Name
    Schedule Day 48;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {7cacc630-9b1a-4a12-a235-10a1cf6c9d30},  !- Name
    Schedule Day 49,         !- Sunday Schedule:Day Name
    Schedule Day 49,         !- Monday Schedule:Day Name
    Schedule Day 49,         !- Tuesday Schedule:Day Name
    Schedule Day 49,         !- Wednesday Schedule:Day Name
    Schedule Day 49,         !- Thursday Schedule:Day Name
    Schedule Day 49,         !- Friday Schedule:Day Name
    Schedule Day 49,         !- Saturday Schedule:Day Name
    Schedule Day 49,         !- Holiday Schedule:Day Name
    Schedule Day 49,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 49,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 49,         !- CustomDay1 Schedule:Day Name
    Schedule Day 49;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {972229fb-e6ef-40ab-bd7c-67e213b7b79b},  !- Name
    Schedule Day 50,         !- Sunday Schedule:Day Name
    Schedule Day 50,         !- Monday Schedule:Day Name
    Schedule Day 50,         !- Tuesday Schedule:Day Name
    Schedule Day 50,         !- Wednesday Schedule:Day Name
    Schedule Day 50,         !- Thursday Schedule:Day Name
    Schedule Day 50,         !- Friday Schedule:Day Name
    Schedule Day 50,         !- Saturday Schedule:Day Name
    Schedule Day 50,         !- Holiday Schedule:Day Name
    Schedule Day 50,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 50,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 50,         !- CustomDay1 Schedule:Day Name
    Schedule Day 50;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {3a2e5496-7375-4b3e-bf15-f8e9bb186f31},  !- Name
    Schedule Day 51,         !- Sunday Schedule:Day Name
    Schedule Day 51,         !- Monday Schedule:Day Name
    Schedule Day 51,         !- Tuesday Schedule:Day Name
    Schedule Day 51,         !- Wednesday Schedule:Day Name
    Schedule Day 51,         !- Thursday Schedule:Day Name
    Schedule Day 51,         !- Friday Schedule:Day Name
    Schedule Day 51,         !- Saturday Schedule:Day Name
    Schedule Day 51,         !- Holiday Schedule:Day Name
    Schedule Day 51,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 51,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 51,         !- CustomDay1 Schedule:Day Name
    Schedule Day 51;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {34bf65dd-ab6e-4a6b-a887-08a978499a00},  !- Name
    Schedule Day 7,          !- Sunday Schedule:Day Name
    Schedule Day 7,          !- Monday Schedule:Day Name
    Schedule Day 7,          !- Tuesday Schedule:Day Name
    Schedule Day 7,          !- Wednesday Schedule:Day Name
    Schedule Day 7,          !- Thursday Schedule:Day Name
    Schedule Day 7,          !- Friday Schedule:Day Name
    Schedule Day 7,          !- Saturday Schedule:Day Name
    Schedule Day 7,          !- Holiday Schedule:Day Name
    Schedule Day 7,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 7,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 7,          !- CustomDay1 Schedule:Day Name
    Schedule Day 7;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {54587711-121b-46fd-95c3-049ebd47538c},  !- Name
    Schedule Day 52,         !- Sunday Schedule:Day Name
    Schedule Day 52,         !- Monday Schedule:Day Name
    Schedule Day 52,         !- Tuesday Schedule:Day Name
    Schedule Day 52,         !- Wednesday Schedule:Day Name
    Schedule Day 52,         !- Thursday Schedule:Day Name
    Schedule Day 52,         !- Friday Schedule:Day Name
    Schedule Day 52,         !- Saturday Schedule:Day Name
    Schedule Day 52,         !- Holiday Schedule:Day Name
    Schedule Day 52,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 52,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 52,         !- CustomDay1 Schedule:Day Name
    Schedule Day 52;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {9ba7d828-f48f-4af9-a1b8-f0465493fb49},  !- Name
    Schedule Day 53,         !- Sunday Schedule:Day Name
    Schedule Day 53,         !- Monday Schedule:Day Name
    Schedule Day 53,         !- Tuesday Schedule:Day Name
    Schedule Day 53,         !- Wednesday Schedule:Day Name
    Schedule Day 53,         !- Thursday Schedule:Day Name
    Schedule Day 53,         !- Friday Schedule:Day Name
    Schedule Day 53,         !- Saturday Schedule:Day Name
    Schedule Day 53,         !- Holiday Schedule:Day Name
    Schedule Day 53,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 53,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 53,         !- CustomDay1 Schedule:Day Name
    Schedule Day 53;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {60b10379-287a-4025-8624-aec359fa87d9},  !- Name
    Schedule Day 54,         !- Sunday Schedule:Day Name
    Schedule Day 54,         !- Monday Schedule:Day Name
    Schedule Day 54,         !- Tuesday Schedule:Day Name
    Schedule Day 54,         !- Wednesday Schedule:Day Name
    Schedule Day 54,         !- Thursday Schedule:Day Name
    Schedule Day 54,         !- Friday Schedule:Day Name
    Schedule Day 54,         !- Saturday Schedule:Day Name
    Schedule Day 54,         !- Holiday Schedule:Day Name
    Schedule Day 54,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 54,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 54,         !- CustomDay1 Schedule:Day Name
    Schedule Day 54;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {ad7a0463-88c0-4f75-ab39-cfe06437bbab},  !- Name
    Schedule Day 55,         !- Sunday Schedule:Day Name
    Schedule Day 55,         !- Monday Schedule:Day Name
    Schedule Day 55,         !- Tuesday Schedule:Day Name
    Schedule Day 55,         !- Wednesday Schedule:Day Name
    Schedule Day 55,         !- Thursday Schedule:Day Name
    Schedule Day 55,         !- Friday Schedule:Day Name
    Schedule Day 55,         !- Saturday Schedule:Day Name
    Schedule Day 55,         !- Holiday Schedule:Day Name
    Schedule Day 55,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 55,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 55,         !- CustomDay1 Schedule:Day Name
    Schedule Day 55;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {91cab634-083c-4988-a0b4-0ae6736aad2b},  !- Name
    Schedule Day 56,         !- Sunday Schedule:Day Name
    Schedule Day 56,         !- Monday Schedule:Day Name
    Schedule Day 56,         !- Tuesday Schedule:Day Name
    Schedule Day 56,         !- Wednesday Schedule:Day Name
    Schedule Day 56,         !- Thursday Schedule:Day Name
    Schedule Day 56,         !- Friday Schedule:Day Name
    Schedule Day 56,         !- Saturday Schedule:Day Name
    Schedule Day 56,         !- Holiday Schedule:Day Name
    Schedule Day 56,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 56,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 56,         !- CustomDay1 Schedule:Day Name
    Schedule Day 56;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {90258fed-aab1-4350-8db0-70cdd561462a},  !- Name
    Schedule Day 57,         !- Sunday Schedule:Day Name
    Schedule Day 57,         !- Monday Schedule:Day Name
    Schedule Day 57,         !- Tuesday Schedule:Day Name
    Schedule Day 57,         !- Wednesday Schedule:Day Name
    Schedule Day 57,         !- Thursday Schedule:Day Name
    Schedule Day 57,         !- Friday Schedule:Day Name
    Schedule Day 57,         !- Saturday Schedule:Day Name
    Schedule Day 57,         !- Holiday Schedule:Day Name
    Schedule Day 57,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 57,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 57,         !- CustomDay1 Schedule:Day Name
    Schedule Day 57;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {5cba9a76-7925-4cc1-b04a-6230d99fb85d},  !- Name
    Schedule Day 58,         !- Sunday Schedule:Day Name
    Schedule Day 58,         !- Monday Schedule:Day Name
    Schedule Day 58,         !- Tuesday Schedule:Day Name
    Schedule Day 58,         !- Wednesday Schedule:Day Name
    Schedule Day 58,         !- Thursday Schedule:Day Name
    Schedule Day 58,         !- Friday Schedule:Day Name
    Schedule Day 58,         !- Saturday Schedule:Day Name
    Schedule Day 58,         !- Holiday Schedule:Day Name
    Schedule Day 58,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 58,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 58,         !- CustomDay1 Schedule:Day Name
    Schedule Day 58;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {64faaee7-cb3f-4264-8076-503ff62c74e4},  !- Name
    Schedule Day 8,          !- Sunday Schedule:Day Name
    Schedule Day 8,          !- Monday Schedule:Day Name
    Schedule Day 8,          !- Tuesday Schedule:Day Name
    Schedule Day 8,          !- Wednesday Schedule:Day Name
    Schedule Day 8,          !- Thursday Schedule:Day Name
    Schedule Day 8,          !- Friday Schedule:Day Name
    Schedule Day 8,          !- Saturday Schedule:Day Name
    Schedule Day 8,          !- Holiday Schedule:Day Name
    Schedule Day 8,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 8,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 8,          !- CustomDay1 Schedule:Day Name
    Schedule Day 8;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {98becdb4-71f4-4147-af77-3cb6041c0655},  !- Name
    Schedule Day 9,          !- Sunday Schedule:Day Name
    Schedule Day 9,          !- Monday Schedule:Day Name
    Schedule Day 9,          !- Tuesday Schedule:Day Name
    Schedule Day 9,          !- Wednesday Schedule:Day Name
    Schedule Day 9,          !- Thursday Schedule:Day Name
    Schedule Day 9,          !- Friday Schedule:Day Name
    Schedule Day 9,          !- Saturday Schedule:Day Name
    Schedule Day 9,          !- Holiday Schedule:Day Name
    Schedule Day 9,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 9,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 9,          !- CustomDay1 Schedule:Day Name
    Schedule Day 9;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {59a2024c-f806-49c4-982e-42bc0ec4b98d},  !- Name
    Schedule Day 10,         !- Sunday Schedule:Day Name
    Schedule Day 10,         !- Monday Schedule:Day Name
    Schedule Day 10,         !- Tuesday Schedule:Day Name
    Schedule Day 10,         !- Wednesday Schedule:Day Name
    Schedule Day 10,         !- Thursday Schedule:Day Name
    Schedule Day 10,         !- Friday Schedule:Day Name
    Schedule Day 10,         !- Saturday Schedule:Day Name
    Schedule Day 10,         !- Holiday Schedule:Day Name
    Schedule Day 10,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 10,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 10,         !- CustomDay1 Schedule:Day Name
    Schedule Day 10;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {bc04bebf-48d7-4bce-962c-ca0446c392bd},  !- Name
    Schedule Day 11,         !- Sunday Schedule:Day Name
    Schedule Day 11,         !- Monday Schedule:Day Name
    Schedule Day 11,         !- Tuesday Schedule:Day Name
    Schedule Day 11,         !- Wednesday Schedule:Day Name
    Schedule Day 11,         !- Thursday Schedule:Day Name
    Schedule Day 11,         !- Friday Schedule:Day Name
    Schedule Day 11,         !- Saturday Schedule:Day Name
    Schedule Day 11,         !- Holiday Schedule:Day Name
    Schedule Day 11,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 11,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 11,         !- CustomDay1 Schedule:Day Name
    Schedule Day 11;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {6240d5d7-c41a-4c25-a4cc-98fe016d291c},  !- Name
    Service Water Loop Temp - 140F Default,  !- Sunday Schedule:Day Name
    Service Water Loop Temp - 140F Default,  !- Monday Schedule:Day Name
    Service Water Loop Temp - 140F Default,  !- Tuesday Schedule:Day Name
    Service Water Loop Temp - 140F Default,  !- Wednesday Schedule:Day Name
    Service Water Loop Temp - 140F Default,  !- Thursday Schedule:Day Name
    Service Water Loop Temp - 140F Default,  !- Friday Schedule:Day Name
    Service Water Loop Temp - 140F Default,  !- Saturday Schedule:Day Name
    Service Water Loop Temp - 140F Default,  !- Holiday Schedule:Day Name
    Service Water Loop Temp - 140F Default,  !- SummerDesignDay Schedule:Day Name
    Service Water Loop Temp - 140F Default,  !- WinterDesignDay Schedule:Day Name
    Service Water Loop Temp - 140F Default,  !- CustomDay1 Schedule:Day Name
    Service Water Loop Temp - 140F Default;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {10b6d899-a0b8-4bff-a616-483c93b77daa},  !- Name
    Water Heater Ambient Temp Schedule - 70F Default,  !- Sunday Schedule:Day Name
    Water Heater Ambient Temp Schedule - 70F Default,  !- Monday Schedule:Day Name
    Water Heater Ambient Temp Schedule - 70F Default,  !- Tuesday Schedule:Day Name
    Water Heater Ambient Temp Schedule - 70F Default,  !- Wednesday Schedule:Day Name
    Water Heater Ambient Temp Schedule - 70F Default,  !- Thursday Schedule:Day Name
    Water Heater Ambient Temp Schedule - 70F Default,  !- Friday Schedule:Day Name
    Water Heater Ambient Temp Schedule - 70F Default,  !- Saturday Schedule:Day Name
    Water Heater Ambient Temp Schedule - 70F Default,  !- Holiday Schedule:Day Name
    Water Heater Ambient Temp Schedule - 70F Default,  !- SummerDesignDay Schedule:Day Name
    Water Heater Ambient Temp Schedule - 70F Default,  !- WinterDesignDay Schedule:Day Name
    Water Heater Ambient Temp Schedule - 70F Default,  !- CustomDay1 Schedule:Day Name
    Water Heater Ambient Temp Schedule - 70F Default;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {adc46beb-5f26-4a2a-943b-d94f95575bda},  !- Name
    Work Efficiency Schedule Default,  !- Sunday Schedule:Day Name
    Work Efficiency Schedule Default,  !- Monday Schedule:Day Name
    Work Efficiency Schedule Default,  !- Tuesday Schedule:Day Name
    Work Efficiency Schedule Default,  !- Wednesday Schedule:Day Name
    Work Efficiency Schedule Default,  !- Thursday Schedule:Day Name
    Work Efficiency Schedule Default,  !- Friday Schedule:Day Name
    Work Efficiency Schedule Default,  !- Saturday Schedule:Day Name
    Work Efficiency Schedule Default,  !- Holiday Schedule:Day Name
    Work Efficiency Schedule Default,  !- SummerDesignDay Schedule:Day Name
    Work Efficiency Schedule Default,  !- WinterDesignDay Schedule:Day Name
    Work Efficiency Schedule Default,  !- CustomDay1 Schedule:Day Name
    Work Efficiency Schedule Default;  !- CustomDay2 Schedule:Day Name


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:YEAR ===========

Schedule:Year,
    NECB-D-Thermostat Setpoint-Heating,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Schedule:Week:Daily {5b0b62cc-1b49-44c1-9d1d-8cb65763108f},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    NECB-D-Thermostat Setpoint-Cooling,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Schedule:Week:Daily {ac2dd292-5c0b-49c0-905b-364e11bdf5c4},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Sp-Bath_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch,  !- Name
    Fractional,              !- Schedule Type Limits Name
    Schedule:Week:Daily {c5f583c0-937b-475a-a227-708d966ee6af},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    NECB-C-Thermostat Setpoint-Heating,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Schedule:Week:Daily {3cc557a5-ac49-461e-b5b7-d70cd202cce4},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    NECB-C-Thermostat Setpoint-Cooling,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Schedule:Week:Daily {0129810d-1cb8-4812-843b-5d226afeecfb},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Sp-Cafeteria_ZN_1_FLR_1 Sys-3 Flr-1 Sch-C HPlcmt-north ZN NECB System 3 PSZ Occ Sch,  !- Name
    Fractional,              !- Schedule Type Limits Name
    Schedule:Week:Daily {553bfcf3-a823-43ca-8f51-548b78e36cd9},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Sp-Computer_Class_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch,  !- Name
    Fractional,              !- Schedule Type Limits Name
    Schedule:Week:Daily {785a5968-3180-48f7-a4e6-47bce0d4bd11},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Sp-Corner_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch,  !- Name
    Fractional,              !- Schedule Type Limits Name
    Schedule:Week:Daily {c3acea98-8add-4c93-af0b-cb8f16703e7d},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Sp-Corner_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch,  !- Name
    Fractional,              !- Schedule Type Limits Name
    Schedule:Week:Daily {f97eed43-b539-4101-aece-0ff15a8051cd},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Sp-Corner_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch,  !- Name
    Fractional,              !- Schedule Type Limits Name
    Schedule:Week:Daily {1d7f630c-f363-429c-8f26-b9046400d456},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Sp-Corner_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch,  !- Name
    Fractional,              !- Schedule Type Limits Name
    Schedule:Week:Daily {11967015-0fc5-44ca-8ee1-a9c4cecd0b7b},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Sp-Corner_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch,  !- Name
    Fractional,              !- Schedule Type Limits Name
    Schedule:Week:Daily {5d2e6a9d-f231-4cf4-acec-0b7cd26373bb},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Sp-Corner_Class_2_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch,  !- Name
    Fractional,              !- Schedule Type Limits Name
    Schedule:Week:Daily {154e6ed1-16c0-4712-b14b-94d1ecf82e39},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Sp-Corridor_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch,  !- Name
    Fractional,              !- Schedule Type Limits Name
    Schedule:Week:Daily {07f91417-9fa9-4dd0-9c34-96be6a5fc3aa},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Sp-Corridor_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch,  !- Name
    Fractional,              !- Schedule Type Limits Name
    Schedule:Week:Daily {e132a1b6-7fd2-498e-bdf8-bceed0ccc76b},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Sp-Corridor_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch,  !- Name
    Fractional,              !- Schedule Type Limits Name
    Schedule:Week:Daily {11b3d4c1-e06c-40ac-9844-1c5b3ded9d4f},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    NECB-B-Thermostat Setpoint-Heating,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Schedule:Week:Daily {e2a532f8-31e5-4095-ae45-f2770ddb8f74},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    NECB-B-Thermostat Setpoint-Cooling,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Schedule:Week:Daily {db14641f-c13f-40c0-8141-d7a07491a6ba},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Sp-Gym_ZN_1_FLR_1 Sys-3 Flr-1 Sch-B HPlcmt-east ZN NECB System 3 PSZ Occ Sch,  !- Name
    Fractional,              !- Schedule Type Limits Name
    Schedule:Week:Daily {3af2afd1-c7ff-4ca2-8a67-af68a751e0c2},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Sp-Kitchen_ZN_1_FLR_1 Sys-3 Flr-1 Sch-B HPlcmt-east ZN NECB System 3 PSZ Occ Sch,  !- Name
    Fractional,              !- Schedule Type Limits Name
    Schedule:Week:Daily {f315afd0-7e71-442f-8bf5-2f9c15166a14},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Sp-Library_Media_Center_ZN_1_FLR_1 Sys-3 Flr-1 Sch-C HPlcmt-east ZN NECB System 3 PSZ Occ Sch,  !- Name
    Fractional,              !- Schedule Type Limits Name
    Schedule:Week:Daily {6ca51b9c-02af-4fd5-85d5-4e136487a58a},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Sp-Lobby_ZN_1_FLR_1 Sys-3 Flr-1 Sch-C HPlcmt-south ZN NECB System 3 PSZ Occ Sch,  !- Name
    Fractional,              !- Schedule Type Limits Name
    Schedule:Week:Daily {cf453f7e-993e-4b90-ae4b-9a1c6e9656eb},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Sp-Main_Corridor_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch,  !- Name
    Fractional,              !- Schedule Type Limits Name
    Schedule:Week:Daily {aa150d5b-04c7-4885-971c-e2913ff12d3a},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Sp-Mech_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-core ZN NECB System 3 PSZ Occ Sch,  !- Name
    Fractional,              !- Schedule Type Limits Name
    Schedule:Week:Daily {9ec5dcf6-67e6-4092-8cc0-128df0c71b2d},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Sp-Mult_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch,  !- Name
    Fractional,              !- Schedule Type Limits Name
    Schedule:Week:Daily {4b3fd502-a893-427b-80c5-f8d0cbf3f7dd},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Sp-Mult_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch,  !- Name
    Fractional,              !- Schedule Type Limits Name
    Schedule:Week:Daily {2fa38304-c61f-46ea-8ae2-a7332319975e},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Sp-Mult_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch,  !- Name
    Fractional,              !- Schedule Type Limits Name
    Schedule:Week:Daily {5ef60fd2-d41c-4824-b61a-4ae0591cf818},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Sp-Mult_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch,  !- Name
    Fractional,              !- Schedule Type Limits Name
    Schedule:Week:Daily {9cbe7930-33ff-4a44-a676-735fead9e3b2},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Sp-Mult_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch,  !- Name
    Fractional,              !- Schedule Type Limits Name
    Schedule:Week:Daily {56f99129-a9f3-4794-b979-94b802f7b802},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Sp-Mult_Class_2_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch,  !- Name
    Fractional,              !- Schedule Type Limits Name
    Schedule:Week:Daily {8f966a3a-ffc8-45a9-bcf1-aa2e9c63c9c4},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    NECB-A-Thermostat Setpoint-Heating,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Schedule:Week:Daily {d70e9489-3a62-43ae-83fc-14a643978f0a},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    NECB-A-Thermostat Setpoint-Cooling,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Schedule:Week:Daily {45c567e3-eafc-4c6f-8aea-d72b180da2db},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Sp-Offices_ZN_1_FLR_1 Sys-3 Flr-1 Sch-A HPlcmt-east ZN NECB System 3 PSZ Occ Sch,  !- Name
    Fractional,              !- Schedule Type Limits Name
    Schedule:Week:Daily {6fd3df4e-3ef0-4089-a38f-a6c100187430},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Air Velocity Schedule,   !- Name
    Velocity,                !- Schedule Type Limits Name
    Schedule:Week:Daily {489f2f17-f0ef-4acd-a8f0-4eb584271267},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Always On,               !- Name
    Fractional,              !- Schedule Type Limits Name
    Schedule:Week:Daily {8caca86e-043b-48b4-8b41-b697e8795910},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Clothing Schedule,       !- Name
    Any Number,              !- Schedule Type Limits Name
    Schedule:Week:Daily {886bd8f0-abb7-4142-ad3b-df5e2fd1575a},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Economizer Max OA Fraction 100 pct,  !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {9edc42bf-1472-4d88-990c-3623eca224fd},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    NECB-A-Electric-Equipment,  !- Name
    Fractional,              !- Schedule Type Limits Name
    Schedule:Week:Daily {33338343-9395-42c1-9e57-80991e36705a},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    NECB-A-Lighting,         !- Name
    Fractional,              !- Schedule Type Limits Name
    Schedule:Week:Daily {7615abb4-aa16-41fb-a735-7bd5703abfb5},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    NECB-A-Occupancy,        !- Name
    Fractional,              !- Schedule Type Limits Name
    Schedule:Week:Daily {ae16f196-8b52-44c0-bfcf-fcd82541194f},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    NECB-A-Service Water Heating,  !- Name
    Fractional,              !- Schedule Type Limits Name
    Schedule:Week:Daily {e0f55959-ca80-45b0-9c86-0748404b0196},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    NECB-Activity,           !- Name
    ActivityLevel,           !- Schedule Type Limits Name
    Schedule:Week:Daily {db312c8c-426c-4e09-a2b7-517804a0fcd4},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    NECB-B-Electric-Equipment,  !- Name
    Fractional,              !- Schedule Type Limits Name
    Schedule:Week:Daily {37d16679-5f16-4e5f-823a-93549205a0f6},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
