    NECB-C-Thermostat Setpoint-Cooling Default|Wkdy Day,  !- Thursday Schedule:Day Name
    NECB-C-Thermostat Setpoint-Cooling Default|Wkdy Day,  !- Friday Schedule:Day Name
    NECB-C-Thermostat Setpoint-Cooling Sat Day,  !- Saturday Schedule:Day Name
    NECB-C-Thermostat Setpoint-Cooling Default,  !- Holiday Schedule:Day Name
    NECB-C-Thermostat Setpoint-Cooling Default,  !- SummerDesignDay Schedule:Day Name
    NECB-C-Thermostat Setpoint-Cooling Default,  !- WinterDesignDay Schedule:Day Name
    NECB-C-Thermostat Setpoint-Cooling Default,  !- CustomDay1 Schedule:Day Name
    NECB-C-Thermostat Setpoint-Cooling Default;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {90892532-e7d5-44e0-9f59-2cb6aa42ef2d},  !- Name
    Sp-Auditorium_ZN_1_FLR_1 Sys-3 Flr-2 Sch-C HPlcmt-north ZN NECB System 3 PSZ Occ Sch Sunday,  !- Sunday Schedule:Day Name
    Sp-Auditorium_ZN_1_FLR_1 Sys-3 Flr-2 Sch-C HPlcmt-north ZN NECB System 3 PSZ Occ Sch Monday,  !- Monday Schedule:Day Name
    Sp-Auditorium_ZN_1_FLR_1 Sys-3 Flr-2 Sch-C HPlcmt-north ZN NECB System 3 PSZ Occ Sch Tuesday,  !- Tuesday Schedule:Day Name
    Sp-Auditorium_ZN_1_FLR_1 Sys-3 Flr-2 Sch-C HPlcmt-north ZN NECB System 3 PSZ Occ Sch Wednesday,  !- Wednesday Schedule:Day Name
    Sp-Auditorium_ZN_1_FLR_1 Sys-3 Flr-2 Sch-C HPlcmt-north ZN NECB System 3 PSZ Occ Sch Thursday,  !- Thursday Schedule:Day Name
    Sp-Auditorium_ZN_1_FLR_1 Sys-3 Flr-2 Sch-C HPlcmt-north ZN NECB System 3 PSZ Occ Sch Friday,  !- Friday Schedule:Day Name
    Sp-Auditorium_ZN_1_FLR_1 Sys-3 Flr-2 Sch-C HPlcmt-north ZN NECB System 3 PSZ Occ Sch Saturday,  !- Saturday Schedule:Day Name
    Sp-Auditorium_ZN_1_FLR_1 Sys-3 Flr-2 Sch-C HPlcmt-north ZN NECB System 3 PSZ Occ Sch Default,  !- Holiday Schedule:Day Name
    Sp-Auditorium_ZN_1_FLR_1 Sys-3 Flr-2 Sch-C HPlcmt-north ZN NECB System 3 PSZ Occ Sch Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Sp-Auditorium_ZN_1_FLR_1 Sys-3 Flr-2 Sch-C HPlcmt-north ZN NECB System 3 PSZ Occ Sch Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Sp-Auditorium_ZN_1_FLR_1 Sys-3 Flr-2 Sch-C HPlcmt-north ZN NECB System 3 PSZ Occ Sch Default,  !- CustomDay1 Schedule:Day Name
    Sp-Auditorium_ZN_1_FLR_1 Sys-3 Flr-2 Sch-C HPlcmt-north ZN NECB System 3 PSZ Occ Sch Default;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {82d0d5ba-58ee-4d9a-bc7a-1d43b21d9fd6},  !- Name
    NECB-B-Thermostat Setpoint-Heating Sun|Hol Day,  !- Sunday Schedule:Day Name
    NECB-B-Thermostat Setpoint-Heating Default|Wkdy Day,  !- Monday Schedule:Day Name
    NECB-B-Thermostat Setpoint-Heating Default|Wkdy Day,  !- Tuesday Schedule:Day Name
    NECB-B-Thermostat Setpoint-Heating Default|Wkdy Day,  !- Wednesday Schedule:Day Name
    NECB-B-Thermostat Setpoint-Heating Default|Wkdy Day,  !- Thursday Schedule:Day Name
    NECB-B-Thermostat Setpoint-Heating Default|Wkdy Day,  !- Friday Schedule:Day Name
    NECB-B-Thermostat Setpoint-Heating Sat Day,  !- Saturday Schedule:Day Name
    NECB-B-Thermostat Setpoint-Heating Default,  !- Holiday Schedule:Day Name
    NECB-B-Thermostat Setpoint-Heating Default,  !- SummerDesignDay Schedule:Day Name
    NECB-B-Thermostat Setpoint-Heating Default,  !- WinterDesignDay Schedule:Day Name
    NECB-B-Thermostat Setpoint-Heating Default,  !- CustomDay1 Schedule:Day Name
    NECB-B-Thermostat Setpoint-Heating Default;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {5bf9a371-1346-46fa-8c7f-31e1d171c5cd},  !- Name
    NECB-B-Thermostat Setpoint-Cooling Sun|Hol Day,  !- Sunday Schedule:Day Name
    NECB-B-Thermostat Setpoint-Cooling Default|Wkdy Day,  !- Monday Schedule:Day Name
    NECB-B-Thermostat Setpoint-Cooling Default|Wkdy Day,  !- Tuesday Schedule:Day Name
    NECB-B-Thermostat Setpoint-Cooling Default|Wkdy Day,  !- Wednesday Schedule:Day Name
    NECB-B-Thermostat Setpoint-Cooling Default|Wkdy Day,  !- Thursday Schedule:Day Name
    NECB-B-Thermostat Setpoint-Cooling Default|Wkdy Day,  !- Friday Schedule:Day Name
    NECB-B-Thermostat Setpoint-Cooling Sat Day,  !- Saturday Schedule:Day Name
    NECB-B-Thermostat Setpoint-Cooling Default,  !- Holiday Schedule:Day Name
    NECB-B-Thermostat Setpoint-Cooling Default,  !- SummerDesignDay Schedule:Day Name
    NECB-B-Thermostat Setpoint-Cooling Default,  !- WinterDesignDay Schedule:Day Name
    NECB-B-Thermostat Setpoint-Cooling Default,  !- CustomDay1 Schedule:Day Name
    NECB-B-Thermostat Setpoint-Cooling Default;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {ae5e1e80-d5d1-4a4e-aabd-9dcf4c502cf4},  !- Name
    Sp-Aux_Gym_ZN_1_FLR_1 Sys-3 Flr-2 Sch-B HPlcmt-east ZN NECB System 3 PSZ Occ Sch Sunday,  !- Sunday Schedule:Day Name
    Sp-Aux_Gym_ZN_1_FLR_1 Sys-3 Flr-2 Sch-B HPlcmt-east ZN NECB System 3 PSZ Occ Sch Monday,  !- Monday Schedule:Day Name
    Sp-Aux_Gym_ZN_1_FLR_1 Sys-3 Flr-2 Sch-B HPlcmt-east ZN NECB System 3 PSZ Occ Sch Tuesday,  !- Tuesday Schedule:Day Name
    Sp-Aux_Gym_ZN_1_FLR_1 Sys-3 Flr-2 Sch-B HPlcmt-east ZN NECB System 3 PSZ Occ Sch Wednesday,  !- Wednesday Schedule:Day Name
    Sp-Aux_Gym_ZN_1_FLR_1 Sys-3 Flr-2 Sch-B HPlcmt-east ZN NECB System 3 PSZ Occ Sch Thursday,  !- Thursday Schedule:Day Name
    Sp-Aux_Gym_ZN_1_FLR_1 Sys-3 Flr-2 Sch-B HPlcmt-east ZN NECB System 3 PSZ Occ Sch Friday,  !- Friday Schedule:Day Name
    Sp-Aux_Gym_ZN_1_FLR_1 Sys-3 Flr-2 Sch-B HPlcmt-east ZN NECB System 3 PSZ Occ Sch Saturday,  !- Saturday Schedule:Day Name
    Sp-Aux_Gym_ZN_1_FLR_1 Sys-3 Flr-2 Sch-B HPlcmt-east ZN NECB System 3 PSZ Occ Sch Default,  !- Holiday Schedule:Day Name
    Sp-Aux_Gym_ZN_1_FLR_1 Sys-3 Flr-2 Sch-B HPlcmt-east ZN NECB System 3 PSZ Occ Sch Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Sp-Aux_Gym_ZN_1_FLR_1 Sys-3 Flr-2 Sch-B HPlcmt-east ZN NECB System 3 PSZ Occ Sch Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Sp-Aux_Gym_ZN_1_FLR_1 Sys-3 Flr-2 Sch-B HPlcmt-east ZN NECB System 3 PSZ Occ Sch Default,  !- CustomDay1 Schedule:Day Name
    Sp-Aux_Gym_ZN_1_FLR_1 Sys-3 Flr-2 Sch-B HPlcmt-east ZN NECB System 3 PSZ Occ Sch Default;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {8bacfa37-5d19-436a-b12c-3f792ff0f722},  !- Name
    NECB-D-Thermostat Setpoint-Heating Sun|Hol Day,  !- Sunday Schedule:Day Name
    NECB-D-Thermostat Setpoint-Heating Default|Wkdy Day,  !- Monday Schedule:Day Name
    NECB-D-Thermostat Setpoint-Heating Default|Wkdy Day,  !- Tuesday Schedule:Day Name
    NECB-D-Thermostat Setpoint-Heating Default|Wkdy Day,  !- Wednesday Schedule:Day Name
    NECB-D-Thermostat Setpoint-Heating Default|Wkdy Day,  !- Thursday Schedule:Day Name
    NECB-D-Thermostat Setpoint-Heating Default|Wkdy Day,  !- Friday Schedule:Day Name
    NECB-D-Thermostat Setpoint-Heating Sat Day,  !- Saturday Schedule:Day Name
    NECB-D-Thermostat Setpoint-Heating Default,  !- Holiday Schedule:Day Name
    NECB-D-Thermostat Setpoint-Heating Default,  !- SummerDesignDay Schedule:Day Name
    NECB-D-Thermostat Setpoint-Heating Default,  !- WinterDesignDay Schedule:Day Name
    NECB-D-Thermostat Setpoint-Heating Default,  !- CustomDay1 Schedule:Day Name
    NECB-D-Thermostat Setpoint-Heating Default;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {4e648859-5252-470b-9816-32763ebd319d},  !- Name
    NECB-D-Thermostat Setpoint-Cooling Sun|Hol Day,  !- Sunday Schedule:Day Name
    NECB-D-Thermostat Setpoint-Cooling Default|Wkdy Day,  !- Monday Schedule:Day Name
    NECB-D-Thermostat Setpoint-Cooling Default|Wkdy Day,  !- Tuesday Schedule:Day Name
    NECB-D-Thermostat Setpoint-Cooling Default|Wkdy Day,  !- Wednesday Schedule:Day Name
    NECB-D-Thermostat Setpoint-Cooling Default|Wkdy Day,  !- Thursday Schedule:Day Name
    NECB-D-Thermostat Setpoint-Cooling Default|Wkdy Day,  !- Friday Schedule:Day Name
    NECB-D-Thermostat Setpoint-Cooling Sat Day,  !- Saturday Schedule:Day Name
    NECB-D-Thermostat Setpoint-Cooling Default,  !- Holiday Schedule:Day Name
    NECB-D-Thermostat Setpoint-Cooling Default,  !- SummerDesignDay Schedule:Day Name
    NECB-D-Thermostat Setpoint-Cooling Default,  !- WinterDesignDay Schedule:Day Name
    NECB-D-Thermostat Setpoint-Cooling Default,  !- CustomDay1 Schedule:Day Name
    NECB-D-Thermostat Setpoint-Cooling Default;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {890d8cac-5c04-45fc-8afc-97cd26032281},  !- Name
    Sp-Bathrooms_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Sunday,  !- Sunday Schedule:Day Name
    Sp-Bathrooms_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Monday,  !- Monday Schedule:Day Name
    Sp-Bathrooms_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Tuesday,  !- Tuesday Schedule:Day Name
    Sp-Bathrooms_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Wednesday,  !- Wednesday Schedule:Day Name
    Sp-Bathrooms_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Thursday,  !- Thursday Schedule:Day Name
    Sp-Bathrooms_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Friday,  !- Friday Schedule:Day Name
    Sp-Bathrooms_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Saturday,  !- Saturday Schedule:Day Name
    Sp-Bathrooms_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Default,  !- Holiday Schedule:Day Name
    Sp-Bathrooms_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Sp-Bathrooms_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Sp-Bathrooms_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Default,  !- CustomDay1 Schedule:Day Name
    Sp-Bathrooms_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Default;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {4c3df122-3538-4efc-955d-45d096c6f21f},  !- Name
    Sp-Cafeteria_ZN_1_FLR_1 Sys-3 Flr-2 Sch-C HPlcmt-east ZN NECB System 3 PSZ Occ Sch Sunday,  !- Sunday Schedule:Day Name
    Sp-Cafeteria_ZN_1_FLR_1 Sys-3 Flr-2 Sch-C HPlcmt-east ZN NECB System 3 PSZ Occ Sch Monday,  !- Monday Schedule:Day Name
    Sp-Cafeteria_ZN_1_FLR_1 Sys-3 Flr-2 Sch-C HPlcmt-east ZN NECB System 3 PSZ Occ Sch Tuesday,  !- Tuesday Schedule:Day Name
    Sp-Cafeteria_ZN_1_FLR_1 Sys-3 Flr-2 Sch-C HPlcmt-east ZN NECB System 3 PSZ Occ Sch Wednesday,  !- Wednesday Schedule:Day Name
    Sp-Cafeteria_ZN_1_FLR_1 Sys-3 Flr-2 Sch-C HPlcmt-east ZN NECB System 3 PSZ Occ Sch Thursday,  !- Thursday Schedule:Day Name
    Sp-Cafeteria_ZN_1_FLR_1 Sys-3 Flr-2 Sch-C HPlcmt-east ZN NECB System 3 PSZ Occ Sch Friday,  !- Friday Schedule:Day Name
    Sp-Cafeteria_ZN_1_FLR_1 Sys-3 Flr-2 Sch-C HPlcmt-east ZN NECB System 3 PSZ Occ Sch Saturday,  !- Saturday Schedule:Day Name
    Sp-Cafeteria_ZN_1_FLR_1 Sys-3 Flr-2 Sch-C HPlcmt-east ZN NECB System 3 PSZ Occ Sch Default,  !- Holiday Schedule:Day Name
    Sp-Cafeteria_ZN_1_FLR_1 Sys-3 Flr-2 Sch-C HPlcmt-east ZN NECB System 3 PSZ Occ Sch Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Sp-Cafeteria_ZN_1_FLR_1 Sys-3 Flr-2 Sch-C HPlcmt-east ZN NECB System 3 PSZ Occ Sch Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Sp-Cafeteria_ZN_1_FLR_1 Sys-3 Flr-2 Sch-C HPlcmt-east ZN NECB System 3 PSZ Occ Sch Default,  !- CustomDay1 Schedule:Day Name
    Sp-Cafeteria_ZN_1_FLR_1 Sys-3 Flr-2 Sch-C HPlcmt-east ZN NECB System 3 PSZ Occ Sch Default;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {1d3a597b-8033-4158-8ea1-0db5a6502557},  !- Name
    Sp-Corner_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Sunday,  !- Sunday Schedule:Day Name
    Sp-Corner_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Monday,  !- Monday Schedule:Day Name
    Sp-Corner_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Tuesday,  !- Tuesday Schedule:Day Name
    Sp-Corner_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Wednesday,  !- Wednesday Schedule:Day Name
    Sp-Corner_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Thursday,  !- Thursday Schedule:Day Name
    Sp-Corner_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Friday,  !- Friday Schedule:Day Name
    Sp-Corner_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Saturday,  !- Saturday Schedule:Day Name
    Sp-Corner_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Default,  !- Holiday Schedule:Day Name
    Sp-Corner_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Sp-Corner_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Sp-Corner_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Default,  !- CustomDay1 Schedule:Day Name
    Sp-Corner_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Default;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {21c75a2d-8faf-4f9d-aced-02044f917077},  !- Name
    Sp-Corner_Class_1_Pod_1_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Sunday,  !- Sunday Schedule:Day Name
    Sp-Corner_Class_1_Pod_1_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Monday,  !- Monday Schedule:Day Name
    Sp-Corner_Class_1_Pod_1_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Tuesday,  !- Tuesday Schedule:Day Name
    Sp-Corner_Class_1_Pod_1_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Wednesday,  !- Wednesday Schedule:Day Name
    Sp-Corner_Class_1_Pod_1_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Thursday,  !- Thursday Schedule:Day Name
    Sp-Corner_Class_1_Pod_1_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Friday,  !- Friday Schedule:Day Name
    Sp-Corner_Class_1_Pod_1_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Saturday,  !- Saturday Schedule:Day Name
    Sp-Corner_Class_1_Pod_1_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Default,  !- Holiday Schedule:Day Name
    Sp-Corner_Class_1_Pod_1_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Sp-Corner_Class_1_Pod_1_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Sp-Corner_Class_1_Pod_1_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Default,  !- CustomDay1 Schedule:Day Name
    Sp-Corner_Class_1_Pod_1_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Default;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {66a561d3-52a2-45d6-a782-0572b9c28794},  !- Name
    Sp-Corner_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Sunday,  !- Sunday Schedule:Day Name
    Sp-Corner_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Monday,  !- Monday Schedule:Day Name
    Sp-Corner_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Tuesday,  !- Tuesday Schedule:Day Name
    Sp-Corner_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Wednesday,  !- Wednesday Schedule:Day Name
    Sp-Corner_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Thursday,  !- Thursday Schedule:Day Name
    Sp-Corner_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Friday,  !- Friday Schedule:Day Name
    Sp-Corner_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Saturday,  !- Saturday Schedule:Day Name
    Sp-Corner_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Default,  !- Holiday Schedule:Day Name
    Sp-Corner_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Sp-Corner_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Sp-Corner_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Default,  !- CustomDay1 Schedule:Day Name
    Sp-Corner_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Default;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {98197bab-8e9f-4eed-b6f6-430caab16950},  !- Name
    Sp-Corner_Class_1_Pod_2_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Sunday,  !- Sunday Schedule:Day Name
    Sp-Corner_Class_1_Pod_2_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Monday,  !- Monday Schedule:Day Name
    Sp-Corner_Class_1_Pod_2_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Tuesday,  !- Tuesday Schedule:Day Name
    Sp-Corner_Class_1_Pod_2_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Wednesday,  !- Wednesday Schedule:Day Name
    Sp-Corner_Class_1_Pod_2_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Thursday,  !- Thursday Schedule:Day Name
    Sp-Corner_Class_1_Pod_2_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Friday,  !- Friday Schedule:Day Name
    Sp-Corner_Class_1_Pod_2_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Saturday,  !- Saturday Schedule:Day Name
    Sp-Corner_Class_1_Pod_2_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Default,  !- Holiday Schedule:Day Name
    Sp-Corner_Class_1_Pod_2_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Sp-Corner_Class_1_Pod_2_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Sp-Corner_Class_1_Pod_2_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Default,  !- CustomDay1 Schedule:Day Name
    Sp-Corner_Class_1_Pod_2_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Default;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {d8ff432f-189b-435f-a8a4-2b1dbff6fa76},  !- Name
    Sp-Corner_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Sunday,  !- Sunday Schedule:Day Name
    Sp-Corner_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Monday,  !- Monday Schedule:Day Name
    Sp-Corner_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Tuesday,  !- Tuesday Schedule:Day Name
    Sp-Corner_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Wednesday,  !- Wednesday Schedule:Day Name
    Sp-Corner_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Thursday,  !- Thursday Schedule:Day Name
    Sp-Corner_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Friday,  !- Friday Schedule:Day Name
    Sp-Corner_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Saturday,  !- Saturday Schedule:Day Name
    Sp-Corner_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Default,  !- Holiday Schedule:Day Name
    Sp-Corner_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Sp-Corner_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Sp-Corner_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Default,  !- CustomDay1 Schedule:Day Name
    Sp-Corner_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Default;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {1a8ec22c-d45c-444f-8b68-a6c6a78ec5cb},  !- Name
    Sp-Corner_Class_1_Pod_3_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Sunday,  !- Sunday Schedule:Day Name
    Sp-Corner_Class_1_Pod_3_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Monday,  !- Monday Schedule:Day Name
    Sp-Corner_Class_1_Pod_3_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Tuesday,  !- Tuesday Schedule:Day Name
    Sp-Corner_Class_1_Pod_3_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Wednesday,  !- Wednesday Schedule:Day Name
    Sp-Corner_Class_1_Pod_3_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Thursday,  !- Thursday Schedule:Day Name
    Sp-Corner_Class_1_Pod_3_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Friday,  !- Friday Schedule:Day Name
    Sp-Corner_Class_1_Pod_3_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Saturday,  !- Saturday Schedule:Day Name
    Sp-Corner_Class_1_Pod_3_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Default,  !- Holiday Schedule:Day Name
    Sp-Corner_Class_1_Pod_3_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Sp-Corner_Class_1_Pod_3_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Sp-Corner_Class_1_Pod_3_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Default,  !- CustomDay1 Schedule:Day Name
    Sp-Corner_Class_1_Pod_3_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Default;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {13eeebca-9e59-46b9-89ae-d9ecbc01dbe2},  !- Name
    Sp-Corner_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Sunday,  !- Sunday Schedule:Day Name
    Sp-Corner_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Monday,  !- Monday Schedule:Day Name
    Sp-Corner_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Tuesday,  !- Tuesday Schedule:Day Name
    Sp-Corner_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Wednesday,  !- Wednesday Schedule:Day Name
    Sp-Corner_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Thursday,  !- Thursday Schedule:Day Name
    Sp-Corner_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Friday,  !- Friday Schedule:Day Name
    Sp-Corner_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Saturday,  !- Saturday Schedule:Day Name
    Sp-Corner_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Default,  !- Holiday Schedule:Day Name
    Sp-Corner_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Sp-Corner_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Sp-Corner_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Default,  !- CustomDay1 Schedule:Day Name
    Sp-Corner_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Default;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {fa551bd7-2085-405a-85ac-5721612cec2f},  !- Name
    Sp-Corner_Class_2_Pod_1_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Sunday,  !- Sunday Schedule:Day Name
    Sp-Corner_Class_2_Pod_1_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Monday,  !- Monday Schedule:Day Name
    Sp-Corner_Class_2_Pod_1_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Tuesday,  !- Tuesday Schedule:Day Name
    Sp-Corner_Class_2_Pod_1_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Wednesday,  !- Wednesday Schedule:Day Name
    Sp-Corner_Class_2_Pod_1_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Thursday,  !- Thursday Schedule:Day Name
    Sp-Corner_Class_2_Pod_1_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Friday,  !- Friday Schedule:Day Name
    Sp-Corner_Class_2_Pod_1_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Saturday,  !- Saturday Schedule:Day Name
    Sp-Corner_Class_2_Pod_1_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Default,  !- Holiday Schedule:Day Name
    Sp-Corner_Class_2_Pod_1_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Sp-Corner_Class_2_Pod_1_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Sp-Corner_Class_2_Pod_1_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Default,  !- CustomDay1 Schedule:Day Name
    Sp-Corner_Class_2_Pod_1_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Default;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {464f101f-33b2-4aac-9267-db447d801ebe},  !- Name
    Sp-Corner_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Sunday,  !- Sunday Schedule:Day Name
    Sp-Corner_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Monday,  !- Monday Schedule:Day Name
    Sp-Corner_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Tuesday,  !- Tuesday Schedule:Day Name
    Sp-Corner_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Wednesday,  !- Wednesday Schedule:Day Name
    Sp-Corner_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Thursday,  !- Thursday Schedule:Day Name
    Sp-Corner_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Friday,  !- Friday Schedule:Day Name
    Sp-Corner_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Saturday,  !- Saturday Schedule:Day Name
    Sp-Corner_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Default,  !- Holiday Schedule:Day Name
    Sp-Corner_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Sp-Corner_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Sp-Corner_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Default,  !- CustomDay1 Schedule:Day Name
    Sp-Corner_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Default;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {4c7e8571-bf57-430c-9f78-c5235ea9f65a},  !- Name
    Sp-Corner_Class_2_Pod_2_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Sunday,  !- Sunday Schedule:Day Name
    Sp-Corner_Class_2_Pod_2_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Monday,  !- Monday Schedule:Day Name
    Sp-Corner_Class_2_Pod_2_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Tuesday,  !- Tuesday Schedule:Day Name
    Sp-Corner_Class_2_Pod_2_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Wednesday,  !- Wednesday Schedule:Day Name
    Sp-Corner_Class_2_Pod_2_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Thursday,  !- Thursday Schedule:Day Name
    Sp-Corner_Class_2_Pod_2_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Friday,  !- Friday Schedule:Day Name
    Sp-Corner_Class_2_Pod_2_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Saturday,  !- Saturday Schedule:Day Name
    Sp-Corner_Class_2_Pod_2_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Default,  !- Holiday Schedule:Day Name
    Sp-Corner_Class_2_Pod_2_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Sp-Corner_Class_2_Pod_2_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Sp-Corner_Class_2_Pod_2_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Default,  !- CustomDay1 Schedule:Day Name
    Sp-Corner_Class_2_Pod_2_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Default;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {7eb8706b-aa1c-4ff9-b41a-6d028f088482},  !- Name
    Sp-Corner_Class_2_Pod_3_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Sunday,  !- Sunday Schedule:Day Name
    Sp-Corner_Class_2_Pod_3_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Monday,  !- Monday Schedule:Day Name
    Sp-Corner_Class_2_Pod_3_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Tuesday,  !- Tuesday Schedule:Day Name
    Sp-Corner_Class_2_Pod_3_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Wednesday,  !- Wednesday Schedule:Day Name
    Sp-Corner_Class_2_Pod_3_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Thursday,  !- Thursday Schedule:Day Name
    Sp-Corner_Class_2_Pod_3_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Friday,  !- Friday Schedule:Day Name
    Sp-Corner_Class_2_Pod_3_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Saturday,  !- Saturday Schedule:Day Name
    Sp-Corner_Class_2_Pod_3_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Default,  !- Holiday Schedule:Day Name
    Sp-Corner_Class_2_Pod_3_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Sp-Corner_Class_2_Pod_3_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Sp-Corner_Class_2_Pod_3_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Default,  !- CustomDay1 Schedule:Day Name
    Sp-Corner_Class_2_Pod_3_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Default;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {8cf99a8f-28a1-4769-81cf-a47a2d86e605},  !- Name
    Sp-Corner_Class_2_Pod_3_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Sunday,  !- Sunday Schedule:Day Name
    Sp-Corner_Class_2_Pod_3_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Monday,  !- Monday Schedule:Day Name
    Sp-Corner_Class_2_Pod_3_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Tuesday,  !- Tuesday Schedule:Day Name
    Sp-Corner_Class_2_Pod_3_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Wednesday,  !- Wednesday Schedule:Day Name
    Sp-Corner_Class_2_Pod_3_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Thursday,  !- Thursday Schedule:Day Name
    Sp-Corner_Class_2_Pod_3_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Friday,  !- Friday Schedule:Day Name
    Sp-Corner_Class_2_Pod_3_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Saturday,  !- Saturday Schedule:Day Name
    Sp-Corner_Class_2_Pod_3_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Default,  !- Holiday Schedule:Day Name
    Sp-Corner_Class_2_Pod_3_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Sp-Corner_Class_2_Pod_3_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Sp-Corner_Class_2_Pod_3_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Default,  !- CustomDay1 Schedule:Day Name
    Sp-Corner_Class_2_Pod_3_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Default;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {d809dcb5-891e-45dc-874a-133a4507c772},  !- Name
    Sp-Corridor_Pod_1_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Sunday,  !- Sunday Schedule:Day Name
    Sp-Corridor_Pod_1_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Monday,  !- Monday Schedule:Day Name
    Sp-Corridor_Pod_1_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Tuesday,  !- Tuesday Schedule:Day Name
    Sp-Corridor_Pod_1_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Wednesday,  !- Wednesday Schedule:Day Name
    Sp-Corridor_Pod_1_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Thursday,  !- Thursday Schedule:Day Name
    Sp-Corridor_Pod_1_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Friday,  !- Friday Schedule:Day Name
    Sp-Corridor_Pod_1_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Saturday,  !- Saturday Schedule:Day Name
    Sp-Corridor_Pod_1_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Default,  !- Holiday Schedule:Day Name
    Sp-Corridor_Pod_1_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Sp-Corridor_Pod_1_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Sp-Corridor_Pod_1_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Default,  !- CustomDay1 Schedule:Day Name
    Sp-Corridor_Pod_1_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Default;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {c08d5b70-34ef-496f-9f61-b33c67b95493},  !- Name
    Sp-Corridor_Pod_1_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Sunday,  !- Sunday Schedule:Day Name
    Sp-Corridor_Pod_1_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Monday,  !- Monday Schedule:Day Name
    Sp-Corridor_Pod_1_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Tuesday,  !- Tuesday Schedule:Day Name
    Sp-Corridor_Pod_1_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Wednesday,  !- Wednesday Schedule:Day Name
    Sp-Corridor_Pod_1_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Thursday,  !- Thursday Schedule:Day Name
    Sp-Corridor_Pod_1_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Friday,  !- Friday Schedule:Day Name
    Sp-Corridor_Pod_1_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Saturday,  !- Saturday Schedule:Day Name
    Sp-Corridor_Pod_1_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Default,  !- Holiday Schedule:Day Name
    Sp-Corridor_Pod_1_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Sp-Corridor_Pod_1_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Sp-Corridor_Pod_1_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Default,  !- CustomDay1 Schedule:Day Name
    Sp-Corridor_Pod_1_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Default;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {8a289305-1dde-4a4c-8b52-70e4360fced1},  !- Name
    Sp-Corridor_Pod_2_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Sunday,  !- Sunday Schedule:Day Name
    Sp-Corridor_Pod_2_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Monday,  !- Monday Schedule:Day Name
    Sp-Corridor_Pod_2_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Tuesday,  !- Tuesday Schedule:Day Name
    Sp-Corridor_Pod_2_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Wednesday,  !- Wednesday Schedule:Day Name
    Sp-Corridor_Pod_2_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Thursday,  !- Thursday Schedule:Day Name
    Sp-Corridor_Pod_2_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Friday,  !- Friday Schedule:Day Name
    Sp-Corridor_Pod_2_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Saturday,  !- Saturday Schedule:Day Name
    Sp-Corridor_Pod_2_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Default,  !- Holiday Schedule:Day Name
    Sp-Corridor_Pod_2_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Sp-Corridor_Pod_2_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Sp-Corridor_Pod_2_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Default,  !- CustomDay1 Schedule:Day Name
    Sp-Corridor_Pod_2_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Default;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {09b08b29-7c9a-495e-845e-491499dbba1f},  !- Name
    Sp-Corridor_Pod_2_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Sunday,  !- Sunday Schedule:Day Name
    Sp-Corridor_Pod_2_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Monday,  !- Monday Schedule:Day Name
    Sp-Corridor_Pod_2_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Tuesday,  !- Tuesday Schedule:Day Name
    Sp-Corridor_Pod_2_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Wednesday,  !- Wednesday Schedule:Day Name
    Sp-Corridor_Pod_2_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Thursday,  !- Thursday Schedule:Day Name
    Sp-Corridor_Pod_2_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Friday,  !- Friday Schedule:Day Name
    Sp-Corridor_Pod_2_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Saturday,  !- Saturday Schedule:Day Name
    Sp-Corridor_Pod_2_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Default,  !- Holiday Schedule:Day Name
    Sp-Corridor_Pod_2_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Sp-Corridor_Pod_2_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Sp-Corridor_Pod_2_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Default,  !- CustomDay1 Schedule:Day Name
    Sp-Corridor_Pod_2_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Default;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {c4b12506-1a11-42e0-83cb-00406f41e87d},  !- Name
    Sp-Corridor_Pod_3_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Sunday,  !- Sunday Schedule:Day Name
    Sp-Corridor_Pod_3_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Monday,  !- Monday Schedule:Day Name
    Sp-Corridor_Pod_3_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Tuesday,  !- Tuesday Schedule:Day Name
    Sp-Corridor_Pod_3_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Wednesday,  !- Wednesday Schedule:Day Name
    Sp-Corridor_Pod_3_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Thursday,  !- Thursday Schedule:Day Name
    Sp-Corridor_Pod_3_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Friday,  !- Friday Schedule:Day Name
    Sp-Corridor_Pod_3_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Saturday,  !- Saturday Schedule:Day Name
    Sp-Corridor_Pod_3_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Default,  !- Holiday Schedule:Day Name
    Sp-Corridor_Pod_3_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Sp-Corridor_Pod_3_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Sp-Corridor_Pod_3_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Default,  !- CustomDay1 Schedule:Day Name
    Sp-Corridor_Pod_3_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Default;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {05f342ea-87f2-4d93-b1dc-45262a31fceb},  !- Name
    Sp-Corridor_Pod_3_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Sunday,  !- Sunday Schedule:Day Name
    Sp-Corridor_Pod_3_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Monday,  !- Monday Schedule:Day Name
    Sp-Corridor_Pod_3_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Tuesday,  !- Tuesday Schedule:Day Name
    Sp-Corridor_Pod_3_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Wednesday,  !- Wednesday Schedule:Day Name
    Sp-Corridor_Pod_3_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Thursday,  !- Thursday Schedule:Day Name
    Sp-Corridor_Pod_3_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Friday,  !- Friday Schedule:Day Name
    Sp-Corridor_Pod_3_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Saturday,  !- Saturday Schedule:Day Name
    Sp-Corridor_Pod_3_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Default,  !- Holiday Schedule:Day Name
    Sp-Corridor_Pod_3_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Sp-Corridor_Pod_3_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Sp-Corridor_Pod_3_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Default,  !- CustomDay1 Schedule:Day Name
    Sp-Corridor_Pod_3_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Default;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {7179e8b8-4c1e-4dfb-b892-5d8e696eaf29},  !- Name
    Sp-Gym_ZN_1_FLR_1 Sys-3 Flr-2 Sch-B HPlcmt-core ZN NECB System 3 PSZ Occ Sch Sunday,  !- Sunday Schedule:Day Name
    Sp-Gym_ZN_1_FLR_1 Sys-3 Flr-2 Sch-B HPlcmt-core ZN NECB System 3 PSZ Occ Sch Monday,  !- Monday Schedule:Day Name
    Sp-Gym_ZN_1_FLR_1 Sys-3 Flr-2 Sch-B HPlcmt-core ZN NECB System 3 PSZ Occ Sch Tuesday,  !- Tuesday Schedule:Day Name
    Sp-Gym_ZN_1_FLR_1 Sys-3 Flr-2 Sch-B HPlcmt-core ZN NECB System 3 PSZ Occ Sch Wednesday,  !- Wednesday Schedule:Day Name
    Sp-Gym_ZN_1_FLR_1 Sys-3 Flr-2 Sch-B HPlcmt-core ZN NECB System 3 PSZ Occ Sch Thursday,  !- Thursday Schedule:Day Name
    Sp-Gym_ZN_1_FLR_1 Sys-3 Flr-2 Sch-B HPlcmt-core ZN NECB System 3 PSZ Occ Sch Friday,  !- Friday Schedule:Day Name
    Sp-Gym_ZN_1_FLR_1 Sys-3 Flr-2 Sch-B HPlcmt-core ZN NECB System 3 PSZ Occ Sch Saturday,  !- Saturday Schedule:Day Name
    Sp-Gym_ZN_1_FLR_1 Sys-3 Flr-2 Sch-B HPlcmt-core ZN NECB System 3 PSZ Occ Sch Default,  !- Holiday Schedule:Day Name
    Sp-Gym_ZN_1_FLR_1 Sys-3 Flr-2 Sch-B HPlcmt-core ZN NECB System 3 PSZ Occ Sch Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Sp-Gym_ZN_1_FLR_1 Sys-3 Flr-2 Sch-B HPlcmt-core ZN NECB System 3 PSZ Occ Sch Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Sp-Gym_ZN_1_FLR_1 Sys-3 Flr-2 Sch-B HPlcmt-core ZN NECB System 3 PSZ Occ Sch Default,  !- CustomDay1 Schedule:Day Name
    Sp-Gym_ZN_1_FLR_1 Sys-3 Flr-2 Sch-B HPlcmt-core ZN NECB System 3 PSZ Occ Sch Default;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {2f1359e5-3946-4094-bb19-9a481f1c1aa4},  !- Name
    Sp-Kitchen_ZN_1_FLR_1 Sys-3 Flr-2 Sch-B HPlcmt-east ZN NECB System 3 PSZ Occ Sch Sunday,  !- Sunday Schedule:Day Name
    Sp-Kitchen_ZN_1_FLR_1 Sys-3 Flr-2 Sch-B HPlcmt-east ZN NECB System 3 PSZ Occ Sch Monday,  !- Monday Schedule:Day Name
    Sp-Kitchen_ZN_1_FLR_1 Sys-3 Flr-2 Sch-B HPlcmt-east ZN NECB System 3 PSZ Occ Sch Tuesday,  !- Tuesday Schedule:Day Name
    Sp-Kitchen_ZN_1_FLR_1 Sys-3 Flr-2 Sch-B HPlcmt-east ZN NECB System 3 PSZ Occ Sch Wednesday,  !- Wednesday Schedule:Day Name
    Sp-Kitchen_ZN_1_FLR_1 Sys-3 Flr-2 Sch-B HPlcmt-east ZN NECB System 3 PSZ Occ Sch Thursday,  !- Thursday Schedule:Day Name
    Sp-Kitchen_ZN_1_FLR_1 Sys-3 Flr-2 Sch-B HPlcmt-east ZN NECB System 3 PSZ Occ Sch Friday,  !- Friday Schedule:Day Name
    Sp-Kitchen_ZN_1_FLR_1 Sys-3 Flr-2 Sch-B HPlcmt-east ZN NECB System 3 PSZ Occ Sch Saturday,  !- Saturday Schedule:Day Name
    Sp-Kitchen_ZN_1_FLR_1 Sys-3 Flr-2 Sch-B HPlcmt-east ZN NECB System 3 PSZ Occ Sch Default,  !- Holiday Schedule:Day Name
    Sp-Kitchen_ZN_1_FLR_1 Sys-3 Flr-2 Sch-B HPlcmt-east ZN NECB System 3 PSZ Occ Sch Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Sp-Kitchen_ZN_1_FLR_1 Sys-3 Flr-2 Sch-B HPlcmt-east ZN NECB System 3 PSZ Occ Sch Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Sp-Kitchen_ZN_1_FLR_1 Sys-3 Flr-2 Sch-B HPlcmt-east ZN NECB System 3 PSZ Occ Sch Default,  !- CustomDay1 Schedule:Day Name
    Sp-Kitchen_ZN_1_FLR_1 Sys-3 Flr-2 Sch-B HPlcmt-east ZN NECB System 3 PSZ Occ Sch Default;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {24718c11-0678-4dd8-ad70-2334a18dd94b},  !- Name
    Sp-LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 Sys-3 Flr-1 Sch-C HPlcmt-east ZN NECB System 3 PSZ Occ Sch Sunday,  !- Sunday Schedule:Day Name
    Sp-LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 Sys-3 Flr-1 Sch-C HPlcmt-east ZN NECB System 3 PSZ Occ Sch Monday,  !- Monday Schedule:Day Name
    Sp-LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 Sys-3 Flr-1 Sch-C HPlcmt-east ZN NECB System 3 PSZ Occ Sch Tuesday,  !- Tuesday Schedule:Day Name
    Sp-LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 Sys-3 Flr-1 Sch-C HPlcmt-east ZN NECB System 3 PSZ Occ Sch Wednesday,  !- Wednesday Schedule:Day Name
    Sp-LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 Sys-3 Flr-1 Sch-C HPlcmt-east ZN NECB System 3 PSZ Occ Sch Thursday,  !- Thursday Schedule:Day Name
    Sp-LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 Sys-3 Flr-1 Sch-C HPlcmt-east ZN NECB System 3 PSZ Occ Sch Friday,  !- Friday Schedule:Day Name
    Sp-LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 Sys-3 Flr-1 Sch-C HPlcmt-east ZN NECB System 3 PSZ Occ Sch Saturday,  !- Saturday Schedule:Day Name
    Sp-LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 Sys-3 Flr-1 Sch-C HPlcmt-east ZN NECB System 3 PSZ Occ Sch Default,  !- Holiday Schedule:Day Name
    Sp-LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 Sys-3 Flr-1 Sch-C HPlcmt-east ZN NECB System 3 PSZ Occ Sch Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Sp-LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 Sys-3 Flr-1 Sch-C HPlcmt-east ZN NECB System 3 PSZ Occ Sch Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Sp-LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 Sys-3 Flr-1 Sch-C HPlcmt-east ZN NECB System 3 PSZ Occ Sch Default,  !- CustomDay1 Schedule:Day Name
    Sp-LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 Sys-3 Flr-1 Sch-C HPlcmt-east ZN NECB System 3 PSZ Occ Sch Default;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {dd525b5f-635e-4c6b-b14a-03de7c403d60},  !- Name
    Sp-Lobby_ZN_1_FLR_1 Sys-3 Flr-2 Sch-C HPlcmt-south ZN NECB System 3 PSZ Occ Sch Sunday,  !- Sunday Schedule:Day Name
    Sp-Lobby_ZN_1_FLR_1 Sys-3 Flr-2 Sch-C HPlcmt-south ZN NECB System 3 PSZ Occ Sch Monday,  !- Monday Schedule:Day Name
    Sp-Lobby_ZN_1_FLR_1 Sys-3 Flr-2 Sch-C HPlcmt-south ZN NECB System 3 PSZ Occ Sch Tuesday,  !- Tuesday Schedule:Day Name
    Sp-Lobby_ZN_1_FLR_1 Sys-3 Flr-2 Sch-C HPlcmt-south ZN NECB System 3 PSZ Occ Sch Wednesday,  !- Wednesday Schedule:Day Name
    Sp-Lobby_ZN_1_FLR_1 Sys-3 Flr-2 Sch-C HPlcmt-south ZN NECB System 3 PSZ Occ Sch Thursday,  !- Thursday Schedule:Day Name
    Sp-Lobby_ZN_1_FLR_1 Sys-3 Flr-2 Sch-C HPlcmt-south ZN NECB System 3 PSZ Occ Sch Friday,  !- Friday Schedule:Day Name
    Sp-Lobby_ZN_1_FLR_1 Sys-3 Flr-2 Sch-C HPlcmt-south ZN NECB System 3 PSZ Occ Sch Saturday,  !- Saturday Schedule:Day Name
    Sp-Lobby_ZN_1_FLR_1 Sys-3 Flr-2 Sch-C HPlcmt-south ZN NECB System 3 PSZ Occ Sch Default,  !- Holiday Schedule:Day Name
    Sp-Lobby_ZN_1_FLR_1 Sys-3 Flr-2 Sch-C HPlcmt-south ZN NECB System 3 PSZ Occ Sch Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Sp-Lobby_ZN_1_FLR_1 Sys-3 Flr-2 Sch-C HPlcmt-south ZN NECB System 3 PSZ Occ Sch Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Sp-Lobby_ZN_1_FLR_1 Sys-3 Flr-2 Sch-C HPlcmt-south ZN NECB System 3 PSZ Occ Sch Default,  !- CustomDay1 Schedule:Day Name
    Sp-Lobby_ZN_1_FLR_1 Sys-3 Flr-2 Sch-C HPlcmt-south ZN NECB System 3 PSZ Occ Sch Default;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {1eee7415-59b5-4335-8cf6-71f143c7997c},  !- Name
    Sp-Lobby_ZN_1_FLR_2 Sys-3 Flr-1 Sch-C HPlcmt-south ZN NECB System 3 PSZ Occ Sch Sunday,  !- Sunday Schedule:Day Name
    Sp-Lobby_ZN_1_FLR_2 Sys-3 Flr-1 Sch-C HPlcmt-south ZN NECB System 3 PSZ Occ Sch Monday,  !- Monday Schedule:Day Name
    Sp-Lobby_ZN_1_FLR_2 Sys-3 Flr-1 Sch-C HPlcmt-south ZN NECB System 3 PSZ Occ Sch Tuesday,  !- Tuesday Schedule:Day Name
    Sp-Lobby_ZN_1_FLR_2 Sys-3 Flr-1 Sch-C HPlcmt-south ZN NECB System 3 PSZ Occ Sch Wednesday,  !- Wednesday Schedule:Day Name
    Sp-Lobby_ZN_1_FLR_2 Sys-3 Flr-1 Sch-C HPlcmt-south ZN NECB System 3 PSZ Occ Sch Thursday,  !- Thursday Schedule:Day Name
    Sp-Lobby_ZN_1_FLR_2 Sys-3 Flr-1 Sch-C HPlcmt-south ZN NECB System 3 PSZ Occ Sch Friday,  !- Friday Schedule:Day Name
    Sp-Lobby_ZN_1_FLR_2 Sys-3 Flr-1 Sch-C HPlcmt-south ZN NECB System 3 PSZ Occ Sch Saturday,  !- Saturday Schedule:Day Name
    Sp-Lobby_ZN_1_FLR_2 Sys-3 Flr-1 Sch-C HPlcmt-south ZN NECB System 3 PSZ Occ Sch Default,  !- Holiday Schedule:Day Name
    Sp-Lobby_ZN_1_FLR_2 Sys-3 Flr-1 Sch-C HPlcmt-south ZN NECB System 3 PSZ Occ Sch Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Sp-Lobby_ZN_1_FLR_2 Sys-3 Flr-1 Sch-C HPlcmt-south ZN NECB System 3 PSZ Occ Sch Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Sp-Lobby_ZN_1_FLR_2 Sys-3 Flr-1 Sch-C HPlcmt-south ZN NECB System 3 PSZ Occ Sch Default,  !- CustomDay1 Schedule:Day Name
    Sp-Lobby_ZN_1_FLR_2 Sys-3 Flr-1 Sch-C HPlcmt-south ZN NECB System 3 PSZ Occ Sch Default;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {0dede48f-b31e-4940-874d-5b9843a00aef},  !- Name
    Sp-Main_Corridor_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Sunday,  !- Sunday Schedule:Day Name
    Sp-Main_Corridor_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Monday,  !- Monday Schedule:Day Name
    Sp-Main_Corridor_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Tuesday,  !- Tuesday Schedule:Day Name
    Sp-Main_Corridor_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Wednesday,  !- Wednesday Schedule:Day Name
    Sp-Main_Corridor_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Thursday,  !- Thursday Schedule:Day Name
    Sp-Main_Corridor_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Friday,  !- Friday Schedule:Day Name
    Sp-Main_Corridor_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Saturday,  !- Saturday Schedule:Day Name
    Sp-Main_Corridor_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Default,  !- Holiday Schedule:Day Name
    Sp-Main_Corridor_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Sp-Main_Corridor_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Sp-Main_Corridor_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Default,  !- CustomDay1 Schedule:Day Name
    Sp-Main_Corridor_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Default;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {6986764c-104e-415c-8c5c-3e6b2dad8d15},  !- Name
    Sp-Main_Corridor_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Sunday,  !- Sunday Schedule:Day Name
    Sp-Main_Corridor_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Monday,  !- Monday Schedule:Day Name
    Sp-Main_Corridor_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Tuesday,  !- Tuesday Schedule:Day Name
    Sp-Main_Corridor_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Wednesday,  !- Wednesday Schedule:Day Name
    Sp-Main_Corridor_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Thursday,  !- Thursday Schedule:Day Name
    Sp-Main_Corridor_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Friday,  !- Friday Schedule:Day Name
    Sp-Main_Corridor_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Saturday,  !- Saturday Schedule:Day Name
    Sp-Main_Corridor_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Default,  !- Holiday Schedule:Day Name
    Sp-Main_Corridor_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Sp-Main_Corridor_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Sp-Main_Corridor_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Default,  !- CustomDay1 Schedule:Day Name
    Sp-Main_Corridor_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch Default;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {fe962363-082f-47f3-8af2-f2c7a0d63d8b},  !- Name
    Sp-Mech_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-core ZN NECB System 3 PSZ Occ Sch Sunday,  !- Sunday Schedule:Day Name
    Sp-Mech_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-core ZN NECB System 3 PSZ Occ Sch Monday,  !- Monday Schedule:Day Name
    Sp-Mech_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-core ZN NECB System 3 PSZ Occ Sch Tuesday,  !- Tuesday Schedule:Day Name
    Sp-Mech_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-core ZN NECB System 3 PSZ Occ Sch Wednesday,  !- Wednesday Schedule:Day Name
    Sp-Mech_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-core ZN NECB System 3 PSZ Occ Sch Thursday,  !- Thursday Schedule:Day Name
    Sp-Mech_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-core ZN NECB System 3 PSZ Occ Sch Friday,  !- Friday Schedule:Day Name
    Sp-Mech_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-core ZN NECB System 3 PSZ Occ Sch Saturday,  !- Saturday Schedule:Day Name
    Sp-Mech_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-core ZN NECB System 3 PSZ Occ Sch Default,  !- Holiday Schedule:Day Name
    Sp-Mech_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-core ZN NECB System 3 PSZ Occ Sch Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Sp-Mech_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-core ZN NECB System 3 PSZ Occ Sch Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Sp-Mech_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-core ZN NECB System 3 PSZ Occ Sch Default,  !- CustomDay1 Schedule:Day Name
    Sp-Mech_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-core ZN NECB System 3 PSZ Occ Sch Default;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {a9d8f756-2c72-4035-8784-84712a679d56},  !- Name
    Sp-Mech_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-core ZN NECB System 3 PSZ Occ Sch Sunday,  !- Sunday Schedule:Day Name
    Sp-Mech_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-core ZN NECB System 3 PSZ Occ Sch Monday,  !- Monday Schedule:Day Name
    Sp-Mech_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-core ZN NECB System 3 PSZ Occ Sch Tuesday,  !- Tuesday Schedule:Day Name
    Sp-Mech_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-core ZN NECB System 3 PSZ Occ Sch Wednesday,  !- Wednesday Schedule:Day Name
    Sp-Mech_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-core ZN NECB System 3 PSZ Occ Sch Thursday,  !- Thursday Schedule:Day Name
    Sp-Mech_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-core ZN NECB System 3 PSZ Occ Sch Friday,  !- Friday Schedule:Day Name
    Sp-Mech_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-core ZN NECB System 3 PSZ Occ Sch Saturday,  !- Saturday Schedule:Day Name
    Sp-Mech_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-core ZN NECB System 3 PSZ Occ Sch Default,  !- Holiday Schedule:Day Name
    Sp-Mech_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-core ZN NECB System 3 PSZ Occ Sch Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Sp-Mech_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-core ZN NECB System 3 PSZ Occ Sch Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Sp-Mech_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-core ZN NECB System 3 PSZ Occ Sch Default,  !- CustomDay1 Schedule:Day Name
    Sp-Mech_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-core ZN NECB System 3 PSZ Occ Sch Default;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {f771ffc9-39e8-4e46-b061-4016afd2fa15},  !- Name
    Sp-Mult_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Sunday,  !- Sunday Schedule:Day Name
    Sp-Mult_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Monday,  !- Monday Schedule:Day Name
    Sp-Mult_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Tuesday,  !- Tuesday Schedule:Day Name
    Sp-Mult_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Wednesday,  !- Wednesday Schedule:Day Name
    Sp-Mult_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Thursday,  !- Thursday Schedule:Day Name
    Sp-Mult_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Friday,  !- Friday Schedule:Day Name
    Sp-Mult_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Saturday,  !- Saturday Schedule:Day Name
    Sp-Mult_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Default,  !- Holiday Schedule:Day Name
    Sp-Mult_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Sp-Mult_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Sp-Mult_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Default,  !- CustomDay1 Schedule:Day Name
    Sp-Mult_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Default;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {20202ac6-bf1a-407b-8cf6-ce2697a7d6f6},  !- Name
    Sp-Mult_Class_1_Pod_1_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Sunday,  !- Sunday Schedule:Day Name
    Sp-Mult_Class_1_Pod_1_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Monday,  !- Monday Schedule:Day Name
    Sp-Mult_Class_1_Pod_1_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Tuesday,  !- Tuesday Schedule:Day Name
    Sp-Mult_Class_1_Pod_1_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Wednesday,  !- Wednesday Schedule:Day Name
    Sp-Mult_Class_1_Pod_1_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Thursday,  !- Thursday Schedule:Day Name
    Sp-Mult_Class_1_Pod_1_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Friday,  !- Friday Schedule:Day Name
    Sp-Mult_Class_1_Pod_1_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Saturday,  !- Saturday Schedule:Day Name
    Sp-Mult_Class_1_Pod_1_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Default,  !- Holiday Schedule:Day Name
    Sp-Mult_Class_1_Pod_1_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Sp-Mult_Class_1_Pod_1_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Sp-Mult_Class_1_Pod_1_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Default,  !- CustomDay1 Schedule:Day Name
    Sp-Mult_Class_1_Pod_1_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Default;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {61c77bb6-4041-4f18-af2f-a104e2b7b022},  !- Name
    Sp-Mult_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Sunday,  !- Sunday Schedule:Day Name
    Sp-Mult_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Monday,  !- Monday Schedule:Day Name
    Sp-Mult_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Tuesday,  !- Tuesday Schedule:Day Name
    Sp-Mult_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Wednesday,  !- Wednesday Schedule:Day Name
    Sp-Mult_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Thursday,  !- Thursday Schedule:Day Name
    Sp-Mult_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Friday,  !- Friday Schedule:Day Name
    Sp-Mult_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Saturday,  !- Saturday Schedule:Day Name
    Sp-Mult_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Default,  !- Holiday Schedule:Day Name
    Sp-Mult_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Sp-Mult_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Sp-Mult_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Default,  !- CustomDay1 Schedule:Day Name
    Sp-Mult_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Default;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {7e79aedc-d395-4f95-a005-fc457eda7cfb},  !- Name
    Sp-Mult_Class_1_Pod_2_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Sunday,  !- Sunday Schedule:Day Name
    Sp-Mult_Class_1_Pod_2_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Monday,  !- Monday Schedule:Day Name
    Sp-Mult_Class_1_Pod_2_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Tuesday,  !- Tuesday Schedule:Day Name
    Sp-Mult_Class_1_Pod_2_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Wednesday,  !- Wednesday Schedule:Day Name
    Sp-Mult_Class_1_Pod_2_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Thursday,  !- Thursday Schedule:Day Name
    Sp-Mult_Class_1_Pod_2_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Friday,  !- Friday Schedule:Day Name
    Sp-Mult_Class_1_Pod_2_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Saturday,  !- Saturday Schedule:Day Name
    Sp-Mult_Class_1_Pod_2_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Default,  !- Holiday Schedule:Day Name
    Sp-Mult_Class_1_Pod_2_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Sp-Mult_Class_1_Pod_2_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Sp-Mult_Class_1_Pod_2_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Default,  !- CustomDay1 Schedule:Day Name
    Sp-Mult_Class_1_Pod_2_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Default;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {0bd43a5d-89c1-4bcb-8789-47d611975e87},  !- Name
    Sp-Mult_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Sunday,  !- Sunday Schedule:Day Name
    Sp-Mult_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Monday,  !- Monday Schedule:Day Name
    Sp-Mult_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Tuesday,  !- Tuesday Schedule:Day Name
    Sp-Mult_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Wednesday,  !- Wednesday Schedule:Day Name
    Sp-Mult_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Thursday,  !- Thursday Schedule:Day Name
    Sp-Mult_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Friday,  !- Friday Schedule:Day Name
    Sp-Mult_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Saturday,  !- Saturday Schedule:Day Name
    Sp-Mult_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Default,  !- Holiday Schedule:Day Name
    Sp-Mult_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Sp-Mult_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Sp-Mult_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Default,  !- CustomDay1 Schedule:Day Name
    Sp-Mult_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Default;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {12e7ae7b-a1fb-454b-8280-10793aa4f5e3},  !- Name
    Sp-Mult_Class_1_Pod_3_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Sunday,  !- Sunday Schedule:Day Name
    Sp-Mult_Class_1_Pod_3_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Monday,  !- Monday Schedule:Day Name
    Sp-Mult_Class_1_Pod_3_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Tuesday,  !- Tuesday Schedule:Day Name
    Sp-Mult_Class_1_Pod_3_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Wednesday,  !- Wednesday Schedule:Day Name
    Sp-Mult_Class_1_Pod_3_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Thursday,  !- Thursday Schedule:Day Name
    Sp-Mult_Class_1_Pod_3_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Friday,  !- Friday Schedule:Day Name
    Sp-Mult_Class_1_Pod_3_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Saturday,  !- Saturday Schedule:Day Name
    Sp-Mult_Class_1_Pod_3_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Default,  !- Holiday Schedule:Day Name
    Sp-Mult_Class_1_Pod_3_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Sp-Mult_Class_1_Pod_3_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Sp-Mult_Class_1_Pod_3_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Default,  !- CustomDay1 Schedule:Day Name
    Sp-Mult_Class_1_Pod_3_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Default;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {0d3dd39d-500c-44bc-b86f-38a1c343a329},  !- Name
    Sp-Mult_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Sunday,  !- Sunday Schedule:Day Name
    Sp-Mult_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Monday,  !- Monday Schedule:Day Name
    Sp-Mult_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Tuesday,  !- Tuesday Schedule:Day Name
    Sp-Mult_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Wednesday,  !- Wednesday Schedule:Day Name
    Sp-Mult_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Thursday,  !- Thursday Schedule:Day Name
    Sp-Mult_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Friday,  !- Friday Schedule:Day Name
    Sp-Mult_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Saturday,  !- Saturday Schedule:Day Name
    Sp-Mult_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Default,  !- Holiday Schedule:Day Name
    Sp-Mult_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Sp-Mult_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Sp-Mult_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Default,  !- CustomDay1 Schedule:Day Name
    Sp-Mult_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Default;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {7d8586f8-a62f-4163-a942-2be4ea6221b0},  !- Name
    Sp-Mult_Class_2_Pod_1_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Sunday,  !- Sunday Schedule:Day Name
    Sp-Mult_Class_2_Pod_1_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Monday,  !- Monday Schedule:Day Name
    Sp-Mult_Class_2_Pod_1_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Tuesday,  !- Tuesday Schedule:Day Name
    Sp-Mult_Class_2_Pod_1_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Wednesday,  !- Wednesday Schedule:Day Name
    Sp-Mult_Class_2_Pod_1_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Thursday,  !- Thursday Schedule:Day Name
    Sp-Mult_Class_2_Pod_1_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Friday,  !- Friday Schedule:Day Name
    Sp-Mult_Class_2_Pod_1_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Saturday,  !- Saturday Schedule:Day Name
    Sp-Mult_Class_2_Pod_1_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Default,  !- Holiday Schedule:Day Name
    Sp-Mult_Class_2_Pod_1_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Sp-Mult_Class_2_Pod_1_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Sp-Mult_Class_2_Pod_1_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Default,  !- CustomDay1 Schedule:Day Name
    Sp-Mult_Class_2_Pod_1_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Default;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {367ca9bf-62f5-40a8-9d09-214aade04213},  !- Name
    Sp-Mult_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Sunday,  !- Sunday Schedule:Day Name
    Sp-Mult_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Monday,  !- Monday Schedule:Day Name
    Sp-Mult_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Tuesday,  !- Tuesday Schedule:Day Name
    Sp-Mult_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Wednesday,  !- Wednesday Schedule:Day Name
    Sp-Mult_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Thursday,  !- Thursday Schedule:Day Name
    Sp-Mult_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Friday,  !- Friday Schedule:Day Name
    Sp-Mult_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Saturday,  !- Saturday Schedule:Day Name
    Sp-Mult_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Default,  !- Holiday Schedule:Day Name
    Sp-Mult_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Sp-Mult_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Sp-Mult_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Default,  !- CustomDay1 Schedule:Day Name
    Sp-Mult_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Default;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {a137a699-d182-4ded-b2e0-aa226caca3df},  !- Name
    Sp-Mult_Class_2_Pod_2_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Sunday,  !- Sunday Schedule:Day Name
    Sp-Mult_Class_2_Pod_2_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Monday,  !- Monday Schedule:Day Name
    Sp-Mult_Class_2_Pod_2_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Tuesday,  !- Tuesday Schedule:Day Name
    Sp-Mult_Class_2_Pod_2_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Wednesday,  !- Wednesday Schedule:Day Name
    Sp-Mult_Class_2_Pod_2_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Thursday,  !- Thursday Schedule:Day Name
    Sp-Mult_Class_2_Pod_2_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Friday,  !- Friday Schedule:Day Name
    Sp-Mult_Class_2_Pod_2_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Saturday,  !- Saturday Schedule:Day Name
    Sp-Mult_Class_2_Pod_2_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Default,  !- Holiday Schedule:Day Name
    Sp-Mult_Class_2_Pod_2_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Sp-Mult_Class_2_Pod_2_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Sp-Mult_Class_2_Pod_2_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Default,  !- CustomDay1 Schedule:Day Name
    Sp-Mult_Class_2_Pod_2_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Default;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {29a69943-5cc1-44cb-957f-9663a5ce54ae},  !- Name
    Sp-Mult_Class_2_Pod_3_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Sunday,  !- Sunday Schedule:Day Name
    Sp-Mult_Class_2_Pod_3_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Monday,  !- Monday Schedule:Day Name
    Sp-Mult_Class_2_Pod_3_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Tuesday,  !- Tuesday Schedule:Day Name
    Sp-Mult_Class_2_Pod_3_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Wednesday,  !- Wednesday Schedule:Day Name
    Sp-Mult_Class_2_Pod_3_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Thursday,  !- Thursday Schedule:Day Name
    Sp-Mult_Class_2_Pod_3_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Friday,  !- Friday Schedule:Day Name
    Sp-Mult_Class_2_Pod_3_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Saturday,  !- Saturday Schedule:Day Name
    Sp-Mult_Class_2_Pod_3_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Default,  !- Holiday Schedule:Day Name
    Sp-Mult_Class_2_Pod_3_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Sp-Mult_Class_2_Pod_3_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Sp-Mult_Class_2_Pod_3_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Default,  !- CustomDay1 Schedule:Day Name
    Sp-Mult_Class_2_Pod_3_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Default;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {3568c4cd-5bbb-457a-ab9a-6409afe53a54},  !- Name
    Sp-Mult_Class_2_Pod_3_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Sunday,  !- Sunday Schedule:Day Name
    Sp-Mult_Class_2_Pod_3_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Monday,  !- Monday Schedule:Day Name
    Sp-Mult_Class_2_Pod_3_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Tuesday,  !- Tuesday Schedule:Day Name
    Sp-Mult_Class_2_Pod_3_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Wednesday,  !- Wednesday Schedule:Day Name
    Sp-Mult_Class_2_Pod_3_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Thursday,  !- Thursday Schedule:Day Name
    Sp-Mult_Class_2_Pod_3_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Friday,  !- Friday Schedule:Day Name
    Sp-Mult_Class_2_Pod_3_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Saturday,  !- Saturday Schedule:Day Name
    Sp-Mult_Class_2_Pod_3_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Default,  !- Holiday Schedule:Day Name
    Sp-Mult_Class_2_Pod_3_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Sp-Mult_Class_2_Pod_3_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Sp-Mult_Class_2_Pod_3_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Default,  !- CustomDay1 Schedule:Day Name
    Sp-Mult_Class_2_Pod_3_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Default;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {2af1d794-7e81-4cb2-830b-181637b0ae82},  !- Name
    NECB-A-Thermostat Setpoint-Heating Sun|Hol Day,  !- Sunday Schedule:Day Name
    NECB-A-Thermostat Setpoint-Heating Default|Wkdy Day,  !- Monday Schedule:Day Name
    NECB-A-Thermostat Setpoint-Heating Default|Wkdy Day,  !- Tuesday Schedule:Day Name
    NECB-A-Thermostat Setpoint-Heating Default|Wkdy Day,  !- Wednesday Schedule:Day Name
    NECB-A-Thermostat Setpoint-Heating Default|Wkdy Day,  !- Thursday Schedule:Day Name
    NECB-A-Thermostat Setpoint-Heating Default|Wkdy Day,  !- Friday Schedule:Day Name
    NECB-A-Thermostat Setpoint-Heating Sat Day,  !- Saturday Schedule:Day Name
    NECB-A-Thermostat Setpoint-Heating Default,  !- Holiday Schedule:Day Name
    NECB-A-Thermostat Setpoint-Heating Default,  !- SummerDesignDay Schedule:Day Name
    NECB-A-Thermostat Setpoint-Heating Default,  !- WinterDesignDay Schedule:Day Name
    NECB-A-Thermostat Setpoint-Heating Default,  !- CustomDay1 Schedule:Day Name
    NECB-A-Thermostat Setpoint-Heating Default;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {023329f9-b358-4213-a2b3-86690ae53f97},  !- Name
    NECB-A-Thermostat Setpoint-Cooling Sun|Hol Day,  !- Sunday Schedule:Day Name
    NECB-A-Thermostat Setpoint-Cooling Default|Wkdy Day,  !- Monday Schedule:Day Name
    NECB-A-Thermostat Setpoint-Cooling Default|Wkdy Day,  !- Tuesday Schedule:Day Name
    NECB-A-Thermostat Setpoint-Cooling Default|Wkdy Day,  !- Wednesday Schedule:Day Name
    NECB-A-Thermostat Setpoint-Cooling Default|Wkdy Day,  !- Thursday Schedule:Day Name
    NECB-A-Thermostat Setpoint-Cooling Default|Wkdy Day,  !- Friday Schedule:Day Name
    NECB-A-Thermostat Setpoint-Cooling Sat Day,  !- Saturday Schedule:Day Name
    NECB-A-Thermostat Setpoint-Cooling Default,  !- Holiday Schedule:Day Name
    NECB-A-Thermostat Setpoint-Cooling Default,  !- SummerDesignDay Schedule:Day Name
    NECB-A-Thermostat Setpoint-Cooling Default,  !- WinterDesignDay Schedule:Day Name
    NECB-A-Thermostat Setpoint-Cooling Default,  !- CustomDay1 Schedule:Day Name
    NECB-A-Thermostat Setpoint-Cooling Default;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {b5645722-7f23-4def-8495-007303469b4b},  !- Name
    Sp-Offices_ZN_1_FLR_1 Sys-3 Flr-2 Sch-A HPlcmt-south ZN NECB System 3 PSZ Occ Sch Sunday,  !- Sunday Schedule:Day Name
    Sp-Offices_ZN_1_FLR_1 Sys-3 Flr-2 Sch-A HPlcmt-south ZN NECB System 3 PSZ Occ Sch Monday,  !- Monday Schedule:Day Name
    Sp-Offices_ZN_1_FLR_1 Sys-3 Flr-2 Sch-A HPlcmt-south ZN NECB System 3 PSZ Occ Sch Tuesday,  !- Tuesday Schedule:Day Name
    Sp-Offices_ZN_1_FLR_1 Sys-3 Flr-2 Sch-A HPlcmt-south ZN NECB System 3 PSZ Occ Sch Wednesday,  !- Wednesday Schedule:Day Name
    Sp-Offices_ZN_1_FLR_1 Sys-3 Flr-2 Sch-A HPlcmt-south ZN NECB System 3 PSZ Occ Sch Thursday,  !- Thursday Schedule:Day Name
    Sp-Offices_ZN_1_FLR_1 Sys-3 Flr-2 Sch-A HPlcmt-south ZN NECB System 3 PSZ Occ Sch Friday,  !- Friday Schedule:Day Name
    Sp-Offices_ZN_1_FLR_1 Sys-3 Flr-2 Sch-A HPlcmt-south ZN NECB System 3 PSZ Occ Sch Saturday,  !- Saturday Schedule:Day Name
    Sp-Offices_ZN_1_FLR_1 Sys-3 Flr-2 Sch-A HPlcmt-south ZN NECB System 3 PSZ Occ Sch Default,  !- Holiday Schedule:Day Name
    Sp-Offices_ZN_1_FLR_1 Sys-3 Flr-2 Sch-A HPlcmt-south ZN NECB System 3 PSZ Occ Sch Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Sp-Offices_ZN_1_FLR_1 Sys-3 Flr-2 Sch-A HPlcmt-south ZN NECB System 3 PSZ Occ Sch Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Sp-Offices_ZN_1_FLR_1 Sys-3 Flr-2 Sch-A HPlcmt-south ZN NECB System 3 PSZ Occ Sch Default,  !- CustomDay1 Schedule:Day Name
    Sp-Offices_ZN_1_FLR_1 Sys-3 Flr-2 Sch-A HPlcmt-south ZN NECB System 3 PSZ Occ Sch Default;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {b4a25738-f88c-446d-a8ae-046b7df73a66},  !- Name
    Sp-Offices_ZN_1_FLR_2 Sys-3 Flr-1 Sch-A HPlcmt-south ZN NECB System 3 PSZ Occ Sch Sunday,  !- Sunday Schedule:Day Name
    Sp-Offices_ZN_1_FLR_2 Sys-3 Flr-1 Sch-A HPlcmt-south ZN NECB System 3 PSZ Occ Sch Monday,  !- Monday Schedule:Day Name
    Sp-Offices_ZN_1_FLR_2 Sys-3 Flr-1 Sch-A HPlcmt-south ZN NECB System 3 PSZ Occ Sch Tuesday,  !- Tuesday Schedule:Day Name
    Sp-Offices_ZN_1_FLR_2 Sys-3 Flr-1 Sch-A HPlcmt-south ZN NECB System 3 PSZ Occ Sch Wednesday,  !- Wednesday Schedule:Day Name
    Sp-Offices_ZN_1_FLR_2 Sys-3 Flr-1 Sch-A HPlcmt-south ZN NECB System 3 PSZ Occ Sch Thursday,  !- Thursday Schedule:Day Name
    Sp-Offices_ZN_1_FLR_2 Sys-3 Flr-1 Sch-A HPlcmt-south ZN NECB System 3 PSZ Occ Sch Friday,  !- Friday Schedule:Day Name
    Sp-Offices_ZN_1_FLR_2 Sys-3 Flr-1 Sch-A HPlcmt-south ZN NECB System 3 PSZ Occ Sch Saturday,  !- Saturday Schedule:Day Name
    Sp-Offices_ZN_1_FLR_2 Sys-3 Flr-1 Sch-A HPlcmt-south ZN NECB System 3 PSZ Occ Sch Default,  !- Holiday Schedule:Day Name
    Sp-Offices_ZN_1_FLR_2 Sys-3 Flr-1 Sch-A HPlcmt-south ZN NECB System 3 PSZ Occ Sch Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Sp-Offices_ZN_1_FLR_2 Sys-3 Flr-1 Sch-A HPlcmt-south ZN NECB System 3 PSZ Occ Sch Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Sp-Offices_ZN_1_FLR_2 Sys-3 Flr-1 Sch-A HPlcmt-south ZN NECB System 3 PSZ Occ Sch Default,  !- CustomDay1 Schedule:Day Name
    Sp-Offices_ZN_1_FLR_2 Sys-3 Flr-1 Sch-A HPlcmt-south ZN NECB System 3 PSZ Occ Sch Default;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {29c1cf50-a7a9-4207-9017-a9dae3289b0f},  !- Name
    Air Velocity Schedule Default,  !- Sunday Schedule:Day Name
    Air Velocity Schedule Default,  !- Monday Schedule:Day Name
    Air Velocity Schedule Default,  !- Tuesday Schedule:Day Name
    Air Velocity Schedule Default,  !- Wednesday Schedule:Day Name
    Air Velocity Schedule Default,  !- Thursday Schedule:Day Name
    Air Velocity Schedule Default,  !- Friday Schedule:Day Name
    Air Velocity Schedule Default,  !- Saturday Schedule:Day Name
    Air Velocity Schedule Default,  !- Holiday Schedule:Day Name
    Air Velocity Schedule Default,  !- SummerDesignDay Schedule:Day Name
    Air Velocity Schedule Default,  !- WinterDesignDay Schedule:Day Name
    Air Velocity Schedule Default,  !- CustomDay1 Schedule:Day Name
    Air Velocity Schedule Default;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {41fa6c78-4b37-4959-a7b9-7caa8fbb10cc},  !- Name
    Always On Default,       !- Sunday Schedule:Day Name
    Always On Default,       !- Monday Schedule:Day Name
    Always On Default,       !- Tuesday Schedule:Day Name
    Always On Default,       !- Wednesday Schedule:Day Name
    Always On Default,       !- Thursday Schedule:Day Name
    Always On Default,       !- Friday Schedule:Day Name
    Always On Default,       !- Saturday Schedule:Day Name
    Always On Default,       !- Holiday Schedule:Day Name
    Always On Default,       !- SummerDesignDay Schedule:Day Name
    Always On Default,       !- WinterDesignDay Schedule:Day Name
    Always On Default,       !- CustomDay1 Schedule:Day Name
    Always On Default;       !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {41490d2b-9c75-419b-b88a-12be200f3894},  !- Name
    Clothing Schedule Default Winter Clothes,  !- Sunday Schedule:Day Name
    Clothing Schedule Default Winter Clothes,  !- Monday Schedule:Day Name
    Clothing Schedule Default Winter Clothes,  !- Tuesday Schedule:Day Name
    Clothing Schedule Default Winter Clothes,  !- Wednesday Schedule:Day Name
    Clothing Schedule Default Winter Clothes,  !- Thursday Schedule:Day Name
    Clothing Schedule Default Winter Clothes,  !- Friday Schedule:Day Name
    Clothing Schedule Default Winter Clothes,  !- Saturday Schedule:Day Name
    Clothing Schedule Default Winter Clothes,  !- Holiday Schedule:Day Name
    Clothing Schedule Default Winter Clothes,  !- SummerDesignDay Schedule:Day Name
    Clothing Schedule Default Winter Clothes,  !- WinterDesignDay Schedule:Day Name
    Clothing Schedule Default Winter Clothes,  !- CustomDay1 Schedule:Day Name
    Clothing Schedule Default Winter Clothes;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {4ec41069-7661-4251-90da-d3aefc659690},  !- Name
    Economizer Max OA Fraction 100 pct Default,  !- Sunday Schedule:Day Name
    Economizer Max OA Fraction 100 pct Default,  !- Monday Schedule:Day Name
    Economizer Max OA Fraction 100 pct Default,  !- Tuesday Schedule:Day Name
    Economizer Max OA Fraction 100 pct Default,  !- Wednesday Schedule:Day Name
    Economizer Max OA Fraction 100 pct Default,  !- Thursday Schedule:Day Name
    Economizer Max OA Fraction 100 pct Default,  !- Friday Schedule:Day Name
    Economizer Max OA Fraction 100 pct Default,  !- Saturday Schedule:Day Name
    Economizer Max OA Fraction 100 pct Default,  !- Holiday Schedule:Day Name
    Economizer Max OA Fraction 100 pct Default,  !- SummerDesignDay Schedule:Day Name
    Economizer Max OA Fraction 100 pct Default,  !- WinterDesignDay Schedule:Day Name
    Economizer Max OA Fraction 100 pct Default,  !- CustomDay1 Schedule:Day Name
    Economizer Max OA Fraction 100 pct Default;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {3f3feb2f-f925-47c0-a59d-5c6e74915ab3},  !- Name
    NECB-A-Electric-Equipment Sun|Hol Day,  !- Sunday Schedule:Day Name
    NECB-A-Electric-Equipment Default|Wkdy Day,  !- Monday Schedule:Day Name
    NECB-A-Electric-Equipment Default|Wkdy Day,  !- Tuesday Schedule:Day Name
    NECB-A-Electric-Equipment Default|Wkdy Day,  !- Wednesday Schedule:Day Name
    NECB-A-Electric-Equipment Default|Wkdy Day,  !- Thursday Schedule:Day Name
    NECB-A-Electric-Equipment Default|Wkdy Day,  !- Friday Schedule:Day Name
    NECB-A-Electric-Equipment Sat Day,  !- Saturday Schedule:Day Name
    NECB-A-Electric-Equipment Default,  !- Holiday Schedule:Day Name
    NECB-A-Electric-Equipment Default,  !- SummerDesignDay Schedule:Day Name
    NECB-A-Electric-Equipment Default,  !- WinterDesignDay Schedule:Day Name
    NECB-A-Electric-Equipment Default,  !- CustomDay1 Schedule:Day Name
    NECB-A-Electric-Equipment Default;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {3ff33456-faa3-481f-8adb-235a9260db46},  !- Name
    NECB-A-Lighting Sun|Hol Day,  !- Sunday Schedule:Day Name
    NECB-A-Lighting Default|Wkdy Day,  !- Monday Schedule:Day Name
    NECB-A-Lighting Default|Wkdy Day,  !- Tuesday Schedule:Day Name
    NECB-A-Lighting Default|Wkdy Day,  !- Wednesday Schedule:Day Name
    NECB-A-Lighting Default|Wkdy Day,  !- Thursday Schedule:Day Name
    NECB-A-Lighting Default|Wkdy Day,  !- Friday Schedule:Day Name
    NECB-A-Lighting Sat Day, !- Saturday Schedule:Day Name
    NECB-A-Lighting Default, !- Holiday Schedule:Day Name
    NECB-A-Lighting Default, !- SummerDesignDay Schedule:Day Name
    NECB-A-Lighting Default, !- WinterDesignDay Schedule:Day Name
    NECB-A-Lighting Default, !- CustomDay1 Schedule:Day Name
    NECB-A-Lighting Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {717c9bc5-1494-4dc1-9147-c7b59653faad},  !- Name
    NECB-A-Occupancy Sun|Hol Day,  !- Sunday Schedule:Day Name
    NECB-A-Occupancy Default|Wkdy Day,  !- Monday Schedule:Day Name
    NECB-A-Occupancy Default|Wkdy Day,  !- Tuesday Schedule:Day Name
    NECB-A-Occupancy Default|Wkdy Day,  !- Wednesday Schedule:Day Name
    NECB-A-Occupancy Default|Wkdy Day,  !- Thursday Schedule:Day Name
    NECB-A-Occupancy Default|Wkdy Day,  !- Friday Schedule:Day Name
    NECB-A-Occupancy Sat Day,!- Saturday Schedule:Day Name
    NECB-A-Occupancy Default,!- Holiday Schedule:Day Name
    NECB-A-Occupancy Default,!- SummerDesignDay Schedule:Day Name
    NECB-A-Occupancy Default,!- WinterDesignDay Schedule:Day Name
    NECB-A-Occupancy Default,!- CustomDay1 Schedule:Day Name
    NECB-A-Occupancy Default;!- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {71735620-2773-4e2f-87f8-5f4557412468},  !- Name
    NECB-A-Service Water Heating Sun|Hol Day,  !- Sunday Schedule:Day Name
    NECB-A-Service Water Heating Default|Wkdy Day,  !- Monday Schedule:Day Name
    NECB-A-Service Water Heating Default|Wkdy Day,  !- Tuesday Schedule:Day Name
    NECB-A-Service Water Heating Default|Wkdy Day,  !- Wednesday Schedule:Day Name
    NECB-A-Service Water Heating Default|Wkdy Day,  !- Thursday Schedule:Day Name
    NECB-A-Service Water Heating Default|Wkdy Day,  !- Friday Schedule:Day Name
    NECB-A-Service Water Heating Sat Day,  !- Saturday Schedule:Day Name
    NECB-A-Service Water Heating Default,  !- Holiday Schedule:Day Name
    NECB-A-Service Water Heating Default,  !- SummerDesignDay Schedule:Day Name
    NECB-A-Service Water Heating Default,  !- WinterDesignDay Schedule:Day Name
    NECB-A-Service Water Heating Default,  !- CustomDay1 Schedule:Day Name
    NECB-A-Service Water Heating Default;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {e42e3be5-eeb0-44e9-9d4a-5ee0cd665119},  !- Name
    NECB-Activity Default,   !- Sunday Schedule:Day Name
    NECB-Activity Default,   !- Monday Schedule:Day Name
    NECB-Activity Default,   !- Tuesday Schedule:Day Name
    NECB-Activity Default,   !- Wednesday Schedule:Day Name
    NECB-Activity Default,   !- Thursday Schedule:Day Name
    NECB-Activity Default,   !- Friday Schedule:Day Name
    NECB-Activity Default,   !- Saturday Schedule:Day Name
    NECB-Activity Default,   !- Holiday Schedule:Day Name
    NECB-Activity Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    NECB-Activity Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    NECB-Activity Default,   !- CustomDay1 Schedule:Day Name
    NECB-Activity Default;   !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {112a4502-01fc-483e-a507-f9e29bb8740c},  !- Name
    NECB-B-Electric-Equipment Sun|Hol Day,  !- Sunday Schedule:Day Name
    NECB-B-Electric-Equipment Default|Wkdy Day,  !- Monday Schedule:Day Name
    NECB-B-Electric-Equipment Default|Wkdy Day,  !- Tuesday Schedule:Day Name
    NECB-B-Electric-Equipment Default|Wkdy Day,  !- Wednesday Schedule:Day Name
    NECB-B-Electric-Equipment Default|Wkdy Day,  !- Thursday Schedule:Day Name
    NECB-B-Electric-Equipment Default|Wkdy Day,  !- Friday Schedule:Day Name
    NECB-B-Electric-Equipment Sat Day,  !- Saturday Schedule:Day Name
    NECB-B-Electric-Equipment Default,  !- Holiday Schedule:Day Name
    NECB-B-Electric-Equipment Default,  !- SummerDesignDay Schedule:Day Name
    NECB-B-Electric-Equipment Default,  !- WinterDesignDay Schedule:Day Name
    NECB-B-Electric-Equipment Default,  !- CustomDay1 Schedule:Day Name
    NECB-B-Electric-Equipment Default;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {17d85c4d-51fb-4684-af5b-fd1b0288ac3f},  !- Name
    NECB-B-Lighting Sun|Hol Day,  !- Sunday Schedule:Day Name
    NECB-B-Lighting Default|Wkdy Day,  !- Monday Schedule:Day Name
    NECB-B-Lighting Default|Wkdy Day,  !- Tuesday Schedule:Day Name
    NECB-B-Lighting Default|Wkdy Day,  !- Wednesday Schedule:Day Name
    NECB-B-Lighting Default|Wkdy Day,  !- Thursday Schedule:Day Name
    NECB-B-Lighting Default|Wkdy Day,  !- Friday Schedule:Day Name
    NECB-B-Lighting Sat Day, !- Saturday Schedule:Day Name
    NECB-B-Lighting Default, !- Holiday Schedule:Day Name
    NECB-B-Lighting Default, !- SummerDesignDay Schedule:Day Name
    NECB-B-Lighting Default, !- WinterDesignDay Schedule:Day Name
    NECB-B-Lighting Default, !- CustomDay1 Schedule:Day Name
    NECB-B-Lighting Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {625a02b2-fc81-4a11-b5bb-2ef997cf8eea},  !- Name
    NECB-B-Occupancy Sun|Hol Day,  !- Sunday Schedule:Day Name
    NECB-B-Occupancy Default|Wkdy Day,  !- Monday Schedule:Day Name
    NECB-B-Occupancy Default|Wkdy Day,  !- Tuesday Schedule:Day Name
    NECB-B-Occupancy Default|Wkdy Day,  !- Wednesday Schedule:Day Name
    NECB-B-Occupancy Default|Wkdy Day,  !- Thursday Schedule:Day Name
    NECB-B-Occupancy Default|Wkdy Day,  !- Friday Schedule:Day Name
    NECB-B-Occupancy Sat Day,!- Saturday Schedule:Day Name
    NECB-B-Occupancy Default,!- Holiday Schedule:Day Name
    NECB-B-Occupancy Default,!- SummerDesignDay Schedule:Day Name
    NECB-B-Occupancy Default,!- WinterDesignDay Schedule:Day Name
    NECB-B-Occupancy Default,!- CustomDay1 Schedule:Day Name
    NECB-B-Occupancy Default;!- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {3ff9b2c5-2c67-4e1d-835a-114b646d68e7},  !- Name
    NECB-B-Service Water Heating Sun|Hol Day,  !- Sunday Schedule:Day Name
    NECB-B-Service Water Heating Default|Wkdy Day,  !- Monday Schedule:Day Name
    NECB-B-Service Water Heating Default|Wkdy Day,  !- Tuesday Schedule:Day Name
    NECB-B-Service Water Heating Default|Wkdy Day,  !- Wednesday Schedule:Day Name
    NECB-B-Service Water Heating Default|Wkdy Day,  !- Thursday Schedule:Day Name
    NECB-B-Service Water Heating Default|Wkdy Day,  !- Friday Schedule:Day Name
    NECB-B-Service Water Heating Sat Day,  !- Saturday Schedule:Day Name
    NECB-B-Service Water Heating Default,  !- Holiday Schedule:Day Name
    NECB-B-Service Water Heating Default,  !- SummerDesignDay Schedule:Day Name
    NECB-B-Service Water Heating Default,  !- WinterDesignDay Schedule:Day Name
    NECB-B-Service Water Heating Default,  !- CustomDay1 Schedule:Day Name
    NECB-B-Service Water Heating Default;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {3554400b-ec2f-423f-9bdf-0e1ba2ba7267},  !- Name
    NECB-C-Electric-Equipment Sun|Hol Day,  !- Sunday Schedule:Day Name
    NECB-C-Electric-Equipment Default|Wkdy Day,  !- Monday Schedule:Day Name
    NECB-C-Electric-Equipment Default|Wkdy Day,  !- Tuesday Schedule:Day Name
    NECB-C-Electric-Equipment Default|Wkdy Day,  !- Wednesday Schedule:Day Name
    NECB-C-Electric-Equipment Default|Wkdy Day,  !- Thursday Schedule:Day Name
    NECB-C-Electric-Equipment Default|Wkdy Day,  !- Friday Schedule:Day Name
    NECB-C-Electric-Equipment Sat Day,  !- Saturday Schedule:Day Name
    NECB-C-Electric-Equipment Default,  !- Holiday Schedule:Day Name
    NECB-C-Electric-Equipment Default,  !- SummerDesignDay Schedule:Day Name
    NECB-C-Electric-Equipment Default,  !- WinterDesignDay Schedule:Day Name
    NECB-C-Electric-Equipment Default,  !- CustomDay1 Schedule:Day Name
    NECB-C-Electric-Equipment Default;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {6d40ae71-4138-41cd-b3d2-79b1754b433e},  !- Name
    NECB-C-Lighting Sun|Hol Day,  !- Sunday Schedule:Day Name
    NECB-C-Lighting Default|Wkdy Day,  !- Monday Schedule:Day Name
    NECB-C-Lighting Default|Wkdy Day,  !- Tuesday Schedule:Day Name
    NECB-C-Lighting Default|Wkdy Day,  !- Wednesday Schedule:Day Name
    NECB-C-Lighting Default|Wkdy Day,  !- Thursday Schedule:Day Name
    NECB-C-Lighting Default|Wkdy Day,  !- Friday Schedule:Day Name
    NECB-C-Lighting Sat Day, !- Saturday Schedule:Day Name
    NECB-C-Lighting Default, !- Holiday Schedule:Day Name
    NECB-C-Lighting Default, !- SummerDesignDay Schedule:Day Name
    NECB-C-Lighting Default, !- WinterDesignDay Schedule:Day Name
    NECB-C-Lighting Default, !- CustomDay1 Schedule:Day Name
    NECB-C-Lighting Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {ed169dbb-e190-48f9-af14-278633aecdde},  !- Name
    NECB-C-Occupancy Sun|Hol Day,  !- Sunday Schedule:Day Name
    NECB-C-Occupancy Default|Wkdy Day,  !- Monday Schedule:Day Name
    NECB-C-Occupancy Default|Wkdy Day,  !- Tuesday Schedule:Day Name
    NECB-C-Occupancy Default|Wkdy Day,  !- Wednesday Schedule:Day Name
    NECB-C-Occupancy Default|Wkdy Day,  !- Thursday Schedule:Day Name
    NECB-C-Occupancy Default|Wkdy Day,  !- Friday Schedule:Day Name
    NECB-C-Occupancy Sat Day,!- Saturday Schedule:Day Name
    NECB-C-Occupancy Default,!- Holiday Schedule:Day Name
    NECB-C-Occupancy Default,!- SummerDesignDay Schedule:Day Name
    NECB-C-Occupancy Default,!- WinterDesignDay Schedule:Day Name
    NECB-C-Occupancy Default,!- CustomDay1 Schedule:Day Name
    NECB-C-Occupancy Default;!- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {1ace1c91-954a-4a59-b67c-347676d0a225},  !- Name
    NECB-C-Service Water Heating Sun|Hol Day,  !- Sunday Schedule:Day Name
    NECB-C-Service Water Heating Default|Wkdy Day,  !- Monday Schedule:Day Name
    NECB-C-Service Water Heating Default|Wkdy Day,  !- Tuesday Schedule:Day Name
    NECB-C-Service Water Heating Default|Wkdy Day,  !- Wednesday Schedule:Day Name
    NECB-C-Service Water Heating Default|Wkdy Day,  !- Thursday Schedule:Day Name
    NECB-C-Service Water Heating Default|Wkdy Day,  !- Friday Schedule:Day Name
    NECB-C-Service Water Heating Sat Day,  !- Saturday Schedule:Day Name
    NECB-C-Service Water Heating Default,  !- Holiday Schedule:Day Name
    NECB-C-Service Water Heating Default,  !- SummerDesignDay Schedule:Day Name
    NECB-C-Service Water Heating Default,  !- WinterDesignDay Schedule:Day Name
    NECB-C-Service Water Heating Default,  !- CustomDay1 Schedule:Day Name
    NECB-C-Service Water Heating Default;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {61d6d9dd-769f-4502-991f-1ceed2a0470e},  !- Name
    NECB-D-Electric-Equipment Sun|Hol Day,  !- Sunday Schedule:Day Name
    NECB-D-Electric-Equipment Default|Wkdy Day,  !- Monday Schedule:Day Name
    NECB-D-Electric-Equipment Default|Wkdy Day,  !- Tuesday Schedule:Day Name
    NECB-D-Electric-Equipment Default|Wkdy Day,  !- Wednesday Schedule:Day Name
    NECB-D-Electric-Equipment Default|Wkdy Day,  !- Thursday Schedule:Day Name
    NECB-D-Electric-Equipment Default|Wkdy Day,  !- Friday Schedule:Day Name
    NECB-D-Electric-Equipment Sat Day,  !- Saturday Schedule:Day Name
    NECB-D-Electric-Equipment Default,  !- Holiday Schedule:Day Name
    NECB-D-Electric-Equipment Default,  !- SummerDesignDay Schedule:Day Name
    NECB-D-Electric-Equipment Default,  !- WinterDesignDay Schedule:Day Name
    NECB-D-Electric-Equipment Default,  !- CustomDay1 Schedule:Day Name
    NECB-D-Electric-Equipment Default;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {b4f7e716-6449-4135-8912-3d56e90c508f},  !- Name
    NECB-D-Lighting Sun|Hol Day,  !- Sunday Schedule:Day Name
    NECB-D-Lighting Default|Wkdy Day,  !- Monday Schedule:Day Name
    NECB-D-Lighting Default|Wkdy Day,  !- Tuesday Schedule:Day Name
    NECB-D-Lighting Default|Wkdy Day,  !- Wednesday Schedule:Day Name
    NECB-D-Lighting Default|Wkdy Day,  !- Thursday Schedule:Day Name
    NECB-D-Lighting Default|Wkdy Day,  !- Friday Schedule:Day Name
    NECB-D-Lighting Sat Day, !- Saturday Schedule:Day Name
    NECB-D-Lighting Default, !- Holiday Schedule:Day Name
    NECB-D-Lighting Default, !- SummerDesignDay Schedule:Day Name
    NECB-D-Lighting Default, !- WinterDesignDay Schedule:Day Name
    NECB-D-Lighting Default, !- CustomDay1 Schedule:Day Name
    NECB-D-Lighting Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {97fab737-baae-4fec-8447-1d83d338255c},  !- Name
    NECB-D-Occupancy Sun|Hol Day,  !- Sunday Schedule:Day Name
    NECB-D-Occupancy Default|Wkdy Day,  !- Monday Schedule:Day Name
    NECB-D-Occupancy Default|Wkdy Day,  !- Tuesday Schedule:Day Name
    NECB-D-Occupancy Default|Wkdy Day,  !- Wednesday Schedule:Day Name
    NECB-D-Occupancy Default|Wkdy Day,  !- Thursday Schedule:Day Name
    NECB-D-Occupancy Default|Wkdy Day,  !- Friday Schedule:Day Name
    NECB-D-Occupancy Sat Day,!- Saturday Schedule:Day Name
    NECB-D-Occupancy Default,!- Holiday Schedule:Day Name
    NECB-D-Occupancy Default,!- SummerDesignDay Schedule:Day Name
    NECB-D-Occupancy Default,!- WinterDesignDay Schedule:Day Name
    NECB-D-Occupancy Default,!- CustomDay1 Schedule:Day Name
    NECB-D-Occupancy Default;!- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {d50215a7-a802-4731-86a7-f4656ae78b32},  !- Name
    NECB-D-Service Water Heating Sun|Hol Day,  !- Sunday Schedule:Day Name
    NECB-D-Service Water Heating Default|Wkdy Day,  !- Monday Schedule:Day Name
    NECB-D-Service Water Heating Default|Wkdy Day,  !- Tuesday Schedule:Day Name
    NECB-D-Service Water Heating Default|Wkdy Day,  !- Wednesday Schedule:Day Name
    NECB-D-Service Water Heating Default|Wkdy Day,  !- Thursday Schedule:Day Name
    NECB-D-Service Water Heating Default|Wkdy Day,  !- Friday Schedule:Day Name
    NECB-D-Service Water Heating Sat Day,  !- Saturday Schedule:Day Name
    NECB-D-Service Water Heating Default,  !- Holiday Schedule:Day Name
    NECB-D-Service Water Heating Default,  !- SummerDesignDay Schedule:Day Name
    NECB-D-Service Water Heating Default,  !- WinterDesignDay Schedule:Day Name
    NECB-D-Service Water Heating Default,  !- CustomDay1 Schedule:Day Name
    NECB-D-Service Water Heating Default;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {0caf235c-74a3-4ccf-8ea9-a9c31b482269},  !- Name
    Schedule Day 3,          !- Sunday Schedule:Day Name
    Schedule Day 3,          !- Monday Schedule:Day Name
    Schedule Day 3,          !- Tuesday Schedule:Day Name
    Schedule Day 3,          !- Wednesday Schedule:Day Name
    Schedule Day 3,          !- Thursday Schedule:Day Name
    Schedule Day 3,          !- Friday Schedule:Day Name
    Schedule Day 3,          !- Saturday Schedule:Day Name
    Schedule Day 3,          !- Holiday Schedule:Day Name
    Schedule Day 3,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 3,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 3,          !- CustomDay1 Schedule:Day Name
    Schedule Day 3;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {fee7ea90-81be-49ea-9667-d08ec8ae72cd},  !- Name
    Schedule Day 12,         !- Sunday Schedule:Day Name
    Schedule Day 12,         !- Monday Schedule:Day Name
    Schedule Day 12,         !- Tuesday Schedule:Day Name
    Schedule Day 12,         !- Wednesday Schedule:Day Name
    Schedule Day 12,         !- Thursday Schedule:Day Name
    Schedule Day 12,         !- Friday Schedule:Day Name
    Schedule Day 12,         !- Saturday Schedule:Day Name
    Schedule Day 12,         !- Holiday Schedule:Day Name
    Schedule Day 12,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 12,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 12,         !- CustomDay1 Schedule:Day Name
    Schedule Day 12;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {7fee0630-f90e-4e00-9621-9bf35bc2f15f},  !- Name
    Schedule Day 13,         !- Sunday Schedule:Day Name
    Schedule Day 13,         !- Monday Schedule:Day Name
    Schedule Day 13,         !- Tuesday Schedule:Day Name
    Schedule Day 13,         !- Wednesday Schedule:Day Name
    Schedule Day 13,         !- Thursday Schedule:Day Name
    Schedule Day 13,         !- Friday Schedule:Day Name
    Schedule Day 13,         !- Saturday Schedule:Day Name
    Schedule Day 13,         !- Holiday Schedule:Day Name
    Schedule Day 13,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 13,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 13,         !- CustomDay1 Schedule:Day Name
    Schedule Day 13;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {6188c712-1f67-4ecb-b6ef-135494ff7a55},  !- Name
    Schedule Day 14,         !- Sunday Schedule:Day Name
    Schedule Day 14,         !- Monday Schedule:Day Name
    Schedule Day 14,         !- Tuesday Schedule:Day Name
    Schedule Day 14,         !- Wednesday Schedule:Day Name
    Schedule Day 14,         !- Thursday Schedule:Day Name
    Schedule Day 14,         !- Friday Schedule:Day Name
    Schedule Day 14,         !- Saturday Schedule:Day Name
    Schedule Day 14,         !- Holiday Schedule:Day Name
    Schedule Day 14,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 14,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 14,         !- CustomDay1 Schedule:Day Name
    Schedule Day 14;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {894d2c4e-5301-48ec-9bc5-4377670d5ce4},  !- Name
    Schedule Day 15,         !- Sunday Schedule:Day Name
    Schedule Day 15,         !- Monday Schedule:Day Name
    Schedule Day 15,         !- Tuesday Schedule:Day Name
    Schedule Day 15,         !- Wednesday Schedule:Day Name
    Schedule Day 15,         !- Thursday Schedule:Day Name
    Schedule Day 15,         !- Friday Schedule:Day Name
    Schedule Day 15,         !- Saturday Schedule:Day Name
    Schedule Day 15,         !- Holiday Schedule:Day Name
    Schedule Day 15,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 15,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 15,         !- CustomDay1 Schedule:Day Name
    Schedule Day 15;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {862df358-0a2c-43a2-a62c-a3fe667afa47},  !- Name
    Schedule Day 16,         !- Sunday Schedule:Day Name
    Schedule Day 16,         !- Monday Schedule:Day Name
    Schedule Day 16,         !- Tuesday Schedule:Day Name
    Schedule Day 16,         !- Wednesday Schedule:Day Name
    Schedule Day 16,         !- Thursday Schedule:Day Name
    Schedule Day 16,         !- Friday Schedule:Day Name
    Schedule Day 16,         !- Saturday Schedule:Day Name
    Schedule Day 16,         !- Holiday Schedule:Day Name
    Schedule Day 16,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 16,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 16,         !- CustomDay1 Schedule:Day Name
    Schedule Day 16;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {810aff3c-c61f-4ff7-87a4-4d8ed438f53c},  !- Name
    Schedule Day 17,         !- Sunday Schedule:Day Name
    Schedule Day 17,         !- Monday Schedule:Day Name
    Schedule Day 17,         !- Tuesday Schedule:Day Name
    Schedule Day 17,         !- Wednesday Schedule:Day Name
    Schedule Day 17,         !- Thursday Schedule:Day Name
    Schedule Day 17,         !- Friday Schedule:Day Name
    Schedule Day 17,         !- Saturday Schedule:Day Name
    Schedule Day 17,         !- Holiday Schedule:Day Name
    Schedule Day 17,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 17,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 17,         !- CustomDay1 Schedule:Day Name
    Schedule Day 17;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {09e48515-d515-4a59-b06f-1091d25a9511},  !- Name
    Schedule Day 18,         !- Sunday Schedule:Day Name
    Schedule Day 18,         !- Monday Schedule:Day Name
    Schedule Day 18,         !- Tuesday Schedule:Day Name
    Schedule Day 18,         !- Wednesday Schedule:Day Name
    Schedule Day 18,         !- Thursday Schedule:Day Name
    Schedule Day 18,         !- Friday Schedule:Day Name
    Schedule Day 18,         !- Saturday Schedule:Day Name
    Schedule Day 18,         !- Holiday Schedule:Day Name
    Schedule Day 18,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 18,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 18,         !- CustomDay1 Schedule:Day Name
    Schedule Day 18;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {f413849e-f9cd-4fea-bcad-7c44799248c0},  !- Name
    Schedule Day 19,         !- Sunday Schedule:Day Name
    Schedule Day 19,         !- Monday Schedule:Day Name
    Schedule Day 19,         !- Tuesday Schedule:Day Name
    Schedule Day 19,         !- Wednesday Schedule:Day Name
    Schedule Day 19,         !- Thursday Schedule:Day Name
    Schedule Day 19,         !- Friday Schedule:Day Name
    Schedule Day 19,         !- Saturday Schedule:Day Name
    Schedule Day 19,         !- Holiday Schedule:Day Name
    Schedule Day 19,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 19,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 19,         !- CustomDay1 Schedule:Day Name
    Schedule Day 19;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {66b2d905-c815-4900-b49a-bec591be2ac8},  !- Name
    Schedule Day 20,         !- Sunday Schedule:Day Name
    Schedule Day 20,         !- Monday Schedule:Day Name
    Schedule Day 20,         !- Tuesday Schedule:Day Name
    Schedule Day 20,         !- Wednesday Schedule:Day Name
    Schedule Day 20,         !- Thursday Schedule:Day Name
    Schedule Day 20,         !- Friday Schedule:Day Name
    Schedule Day 20,         !- Saturday Schedule:Day Name
    Schedule Day 20,         !- Holiday Schedule:Day Name
    Schedule Day 20,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 20,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 20,         !- CustomDay1 Schedule:Day Name
    Schedule Day 20;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {ae430e7e-cd8e-467e-98c3-07fd59060da0},  !- Name
    Schedule Day 21,         !- Sunday Schedule:Day Name
    Schedule Day 21,         !- Monday Schedule:Day Name
    Schedule Day 21,         !- Tuesday Schedule:Day Name
    Schedule Day 21,         !- Wednesday Schedule:Day Name
    Schedule Day 21,         !- Thursday Schedule:Day Name
    Schedule Day 21,         !- Friday Schedule:Day Name
    Schedule Day 21,         !- Saturday Schedule:Day Name
    Schedule Day 21,         !- Holiday Schedule:Day Name
    Schedule Day 21,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 21,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 21,         !- CustomDay1 Schedule:Day Name
    Schedule Day 21;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {551b78a5-48eb-4a0f-a313-e40e5b449f32},  !- Name
    Schedule Day 4,          !- Sunday Schedule:Day Name
    Schedule Day 4,          !- Monday Schedule:Day Name
    Schedule Day 4,          !- Tuesday Schedule:Day Name
    Schedule Day 4,          !- Wednesday Schedule:Day Name
    Schedule Day 4,          !- Thursday Schedule:Day Name
    Schedule Day 4,          !- Friday Schedule:Day Name
    Schedule Day 4,          !- Saturday Schedule:Day Name
    Schedule Day 4,          !- Holiday Schedule:Day Name
    Schedule Day 4,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 4,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 4,          !- CustomDay1 Schedule:Day Name
    Schedule Day 4;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {da90e255-a3a3-4774-a4ee-756ee7cfc7e8},  !- Name
    Schedule Day 22,         !- Sunday Schedule:Day Name
    Schedule Day 22,         !- Monday Schedule:Day Name
    Schedule Day 22,         !- Tuesday Schedule:Day Name
    Schedule Day 22,         !- Wednesday Schedule:Day Name
    Schedule Day 22,         !- Thursday Schedule:Day Name
    Schedule Day 22,         !- Friday Schedule:Day Name
    Schedule Day 22,         !- Saturday Schedule:Day Name
    Schedule Day 22,         !- Holiday Schedule:Day Name
    Schedule Day 22,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 22,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 22,         !- CustomDay1 Schedule:Day Name
    Schedule Day 22;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {2cb551bf-0d8f-4ab2-8ce4-796c327db12f},  !- Name
    Schedule Day 23,         !- Sunday Schedule:Day Name
    Schedule Day 23,         !- Monday Schedule:Day Name
    Schedule Day 23,         !- Tuesday Schedule:Day Name
    Schedule Day 23,         !- Wednesday Schedule:Day Name
    Schedule Day 23,         !- Thursday Schedule:Day Name
    Schedule Day 23,         !- Friday Schedule:Day Name
    Schedule Day 23,         !- Saturday Schedule:Day Name
    Schedule Day 23,         !- Holiday Schedule:Day Name
    Schedule Day 23,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 23,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 23,         !- CustomDay1 Schedule:Day Name
    Schedule Day 23;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {2ed5778a-d0f7-420c-b100-f35407c56138},  !- Name
    Schedule Day 24,         !- Sunday Schedule:Day Name
    Schedule Day 24,         !- Monday Schedule:Day Name
    Schedule Day 24,         !- Tuesday Schedule:Day Name
    Schedule Day 24,         !- Wednesday Schedule:Day Name
    Schedule Day 24,         !- Thursday Schedule:Day Name
    Schedule Day 24,         !- Friday Schedule:Day Name
    Schedule Day 24,         !- Saturday Schedule:Day Name
    Schedule Day 24,         !- Holiday Schedule:Day Name
    Schedule Day 24,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 24,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 24,         !- CustomDay1 Schedule:Day Name
    Schedule Day 24;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {9f67cd20-de71-4fb3-b143-4d65ecab6b19},  !- Name
    Schedule Day 25,         !- Sunday Schedule:Day Name
    Schedule Day 25,         !- Monday Schedule:Day Name
    Schedule Day 25,         !- Tuesday Schedule:Day Name
    Schedule Day 25,         !- Wednesday Schedule:Day Name
    Schedule Day 25,         !- Thursday Schedule:Day Name
    Schedule Day 25,         !- Friday Schedule:Day Name
    Schedule Day 25,         !- Saturday Schedule:Day Name
    Schedule Day 25,         !- Holiday Schedule:Day Name
    Schedule Day 25,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 25,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 25,         !- CustomDay1 Schedule:Day Name
    Schedule Day 25;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {8d3e5548-1f11-4701-847f-cb6b7bf21dce},  !- Name
    Schedule Day 26,         !- Sunday Schedule:Day Name
    Schedule Day 26,         !- Monday Schedule:Day Name
    Schedule Day 26,         !- Tuesday Schedule:Day Name
    Schedule Day 26,         !- Wednesday Schedule:Day Name
    Schedule Day 26,         !- Thursday Schedule:Day Name
    Schedule Day 26,         !- Friday Schedule:Day Name
    Schedule Day 26,         !- Saturday Schedule:Day Name
    Schedule Day 26,         !- Holiday Schedule:Day Name
    Schedule Day 26,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 26,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 26,         !- CustomDay1 Schedule:Day Name
    Schedule Day 26;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {63a602b6-a570-4eb0-be80-569efe7775f4},  !- Name
    Schedule Day 27,         !- Sunday Schedule:Day Name
    Schedule Day 27,         !- Monday Schedule:Day Name
    Schedule Day 27,         !- Tuesday Schedule:Day Name
    Schedule Day 27,         !- Wednesday Schedule:Day Name
    Schedule Day 27,         !- Thursday Schedule:Day Name
    Schedule Day 27,         !- Friday Schedule:Day Name
    Schedule Day 27,         !- Saturday Schedule:Day Name
    Schedule Day 27,         !- Holiday Schedule:Day Name
    Schedule Day 27,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 27,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 27,         !- CustomDay1 Schedule:Day Name
    Schedule Day 27;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {73323f5f-5afa-4335-91ae-9687c5b94287},  !- Name
    Schedule Day 28,         !- Sunday Schedule:Day Name
    Schedule Day 28,         !- Monday Schedule:Day Name
    Schedule Day 28,         !- Tuesday Schedule:Day Name
    Schedule Day 28,         !- Wednesday Schedule:Day Name
    Schedule Day 28,         !- Thursday Schedule:Day Name
    Schedule Day 28,         !- Friday Schedule:Day Name
    Schedule Day 28,         !- Saturday Schedule:Day Name
    Schedule Day 28,         !- Holiday Schedule:Day Name
    Schedule Day 28,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 28,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 28,         !- CustomDay1 Schedule:Day Name
    Schedule Day 28;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {32ddd575-08a3-4c82-96eb-c340da0d7bd3},  !- Name
    Schedule Day 29,         !- Sunday Schedule:Day Name
    Schedule Day 29,         !- Monday Schedule:Day Name
    Schedule Day 29,         !- Tuesday Schedule:Day Name
    Schedule Day 29,         !- Wednesday Schedule:Day Name
    Schedule Day 29,         !- Thursday Schedule:Day Name
    Schedule Day 29,         !- Friday Schedule:Day Name
    Schedule Day 29,         !- Saturday Schedule:Day Name
    Schedule Day 29,         !- Holiday Schedule:Day Name
    Schedule Day 29,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 29,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 29,         !- CustomDay1 Schedule:Day Name
    Schedule Day 29;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {9681e344-544b-4a82-b8fe-ea084f00acb6},  !- Name
    Schedule Day 30,         !- Sunday Schedule:Day Name
    Schedule Day 30,         !- Monday Schedule:Day Name
    Schedule Day 30,         !- Tuesday Schedule:Day Name
    Schedule Day 30,         !- Wednesday Schedule:Day Name
    Schedule Day 30,         !- Thursday Schedule:Day Name
    Schedule Day 30,         !- Friday Schedule:Day Name
    Schedule Day 30,         !- Saturday Schedule:Day Name
    Schedule Day 30,         !- Holiday Schedule:Day Name
    Schedule Day 30,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 30,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 30,         !- CustomDay1 Schedule:Day Name
    Schedule Day 30;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {2f63f3dc-5c69-4a9a-8e5c-2832c177dbdb},  !- Name
    Schedule Day 31,         !- Sunday Schedule:Day Name
    Schedule Day 31,         !- Monday Schedule:Day Name
    Schedule Day 31,         !- Tuesday Schedule:Day Name
    Schedule Day 31,         !- Wednesday Schedule:Day Name
    Schedule Day 31,         !- Thursday Schedule:Day Name
    Schedule Day 31,         !- Friday Schedule:Day Name
    Schedule Day 31,         !- Saturday Schedule:Day Name
    Schedule Day 31,         !- Holiday Schedule:Day Name
    Schedule Day 31,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 31,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 31,         !- CustomDay1 Schedule:Day Name
    Schedule Day 31;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {1e981740-1bf6-4bb4-b61e-bbef308bb210},  !- Name
    Schedule Day 5,          !- Sunday Schedule:Day Name
    Schedule Day 5,          !- Monday Schedule:Day Name
    Schedule Day 5,          !- Tuesday Schedule:Day Name
    Schedule Day 5,          !- Wednesday Schedule:Day Name
    Schedule Day 5,          !- Thursday Schedule:Day Name
    Schedule Day 5,          !- Friday Schedule:Day Name
    Schedule Day 5,          !- Saturday Schedule:Day Name
    Schedule Day 5,          !- Holiday Schedule:Day Name
    Schedule Day 5,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 5,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 5,          !- CustomDay1 Schedule:Day Name
    Schedule Day 5;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {6226b669-f0e2-47b3-a2a9-af32c09ea3ee},  !- Name
    Schedule Day 32,         !- Sunday Schedule:Day Name
    Schedule Day 32,         !- Monday Schedule:Day Name
    Schedule Day 32,         !- Tuesday Schedule:Day Name
    Schedule Day 32,         !- Wednesday Schedule:Day Name
    Schedule Day 32,         !- Thursday Schedule:Day Name
    Schedule Day 32,         !- Friday Schedule:Day Name
    Schedule Day 32,         !- Saturday Schedule:Day Name
    Schedule Day 32,         !- Holiday Schedule:Day Name
    Schedule Day 32,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 32,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 32,         !- CustomDay1 Schedule:Day Name
    Schedule Day 32;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {3f5a7b7c-84ad-439c-a602-f40a927e257c},  !- Name
    Schedule Day 33,         !- Sunday Schedule:Day Name
    Schedule Day 33,         !- Monday Schedule:Day Name
    Schedule Day 33,         !- Tuesday Schedule:Day Name
    Schedule Day 33,         !- Wednesday Schedule:Day Name
    Schedule Day 33,         !- Thursday Schedule:Day Name
    Schedule Day 33,         !- Friday Schedule:Day Name
    Schedule Day 33,         !- Saturday Schedule:Day Name
    Schedule Day 33,         !- Holiday Schedule:Day Name
    Schedule Day 33,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 33,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 33,         !- CustomDay1 Schedule:Day Name
    Schedule Day 33;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {5738bdd9-9bb0-4df1-a7da-f2cf3132c3b1},  !- Name
    Schedule Day 34,         !- Sunday Schedule:Day Name
    Schedule Day 34,         !- Monday Schedule:Day Name
    Schedule Day 34,         !- Tuesday Schedule:Day Name
    Schedule Day 34,         !- Wednesday Schedule:Day Name
    Schedule Day 34,         !- Thursday Schedule:Day Name
    Schedule Day 34,         !- Friday Schedule:Day Name
    Schedule Day 34,         !- Saturday Schedule:Day Name
    Schedule Day 34,         !- Holiday Schedule:Day Name
    Schedule Day 34,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 34,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 34,         !- CustomDay1 Schedule:Day Name
    Schedule Day 34;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {25ab6eeb-301e-4552-b6f3-836178947aa4},  !- Name
    Schedule Day 35,         !- Sunday Schedule:Day Name
    Schedule Day 35,         !- Monday Schedule:Day Name
    Schedule Day 35,         !- Tuesday Schedule:Day Name
    Schedule Day 35,         !- Wednesday Schedule:Day Name
    Schedule Day 35,         !- Thursday Schedule:Day Name
    Schedule Day 35,         !- Friday Schedule:Day Name
    Schedule Day 35,         !- Saturday Schedule:Day Name
    Schedule Day 35,         !- Holiday Schedule:Day Name
    Schedule Day 35,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 35,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 35,         !- CustomDay1 Schedule:Day Name
    Schedule Day 35;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {23f8f745-033a-41a0-834f-8ea4c31b2b46},  !- Name
    Schedule Day 36,         !- Sunday Schedule:Day Name
    Schedule Day 36,         !- Monday Schedule:Day Name
    Schedule Day 36,         !- Tuesday Schedule:Day Name
    Schedule Day 36,         !- Wednesday Schedule:Day Name
    Schedule Day 36,         !- Thursday Schedule:Day Name
    Schedule Day 36,         !- Friday Schedule:Day Name
    Schedule Day 36,         !- Saturday Schedule:Day Name
    Schedule Day 36,         !- Holiday Schedule:Day Name
    Schedule Day 36,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 36,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 36,         !- CustomDay1 Schedule:Day Name
    Schedule Day 36;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {56b61240-ecab-4e84-a150-1774c1991647},  !- Name
    Schedule Day 37,         !- Sunday Schedule:Day Name
    Schedule Day 37,         !- Monday Schedule:Day Name
    Schedule Day 37,         !- Tuesday Schedule:Day Name
    Schedule Day 37,         !- Wednesday Schedule:Day Name
    Schedule Day 37,         !- Thursday Schedule:Day Name
    Schedule Day 37,         !- Friday Schedule:Day Name
    Schedule Day 37,         !- Saturday Schedule:Day Name
    Schedule Day 37,         !- Holiday Schedule:Day Name
    Schedule Day 37,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 37,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 37,         !- CustomDay1 Schedule:Day Name
    Schedule Day 37;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {1b5393a7-720e-4496-b924-e31e6582e7f2},  !- Name
    Schedule Day 38,         !- Sunday Schedule:Day Name
    Schedule Day 38,         !- Monday Schedule:Day Name
    Schedule Day 38,         !- Tuesday Schedule:Day Name
    Schedule Day 38,         !- Wednesday Schedule:Day Name
    Schedule Day 38,         !- Thursday Schedule:Day Name
    Schedule Day 38,         !- Friday Schedule:Day Name
    Schedule Day 38,         !- Saturday Schedule:Day Name
    Schedule Day 38,         !- Holiday Schedule:Day Name
    Schedule Day 38,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 38,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 38,         !- CustomDay1 Schedule:Day Name
    Schedule Day 38;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {2fa98992-1663-4cea-a4cd-d1e278e3416b},  !- Name
    Schedule Day 39,         !- Sunday Schedule:Day Name
    Schedule Day 39,         !- Monday Schedule:Day Name
    Schedule Day 39,         !- Tuesday Schedule:Day Name
    Schedule Day 39,         !- Wednesday Schedule:Day Name
    Schedule Day 39,         !- Thursday Schedule:Day Name
    Schedule Day 39,         !- Friday Schedule:Day Name
    Schedule Day 39,         !- Saturday Schedule:Day Name
    Schedule Day 39,         !- Holiday Schedule:Day Name
    Schedule Day 39,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 39,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 39,         !- CustomDay1 Schedule:Day Name
    Schedule Day 39;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {0cee65f5-dd01-45e0-b201-9900c66e3fe4},  !- Name
    Schedule Day 40,         !- Sunday Schedule:Day Name
    Schedule Day 40,         !- Monday Schedule:Day Name
    Schedule Day 40,         !- Tuesday Schedule:Day Name
    Schedule Day 40,         !- Wednesday Schedule:Day Name
    Schedule Day 40,         !- Thursday Schedule:Day Name
    Schedule Day 40,         !- Friday Schedule:Day Name
    Schedule Day 40,         !- Saturday Schedule:Day Name
    Schedule Day 40,         !- Holiday Schedule:Day Name
    Schedule Day 40,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 40,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 40,         !- CustomDay1 Schedule:Day Name
    Schedule Day 40;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {428da10d-da31-443b-8bdf-64e3c2331a45},  !- Name
    Schedule Day 41,         !- Sunday Schedule:Day Name
    Schedule Day 41,         !- Monday Schedule:Day Name
    Schedule Day 41,         !- Tuesday Schedule:Day Name
    Schedule Day 41,         !- Wednesday Schedule:Day Name
    Schedule Day 41,         !- Thursday Schedule:Day Name
    Schedule Day 41,         !- Friday Schedule:Day Name
    Schedule Day 41,         !- Saturday Schedule:Day Name
    Schedule Day 41,         !- Holiday Schedule:Day Name
    Schedule Day 41,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 41,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 41,         !- CustomDay1 Schedule:Day Name
    Schedule Day 41;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {74ccf551-c412-4f62-a902-a100b4669f03},  !- Name
    Schedule Day 6,          !- Sunday Schedule:Day Name
    Schedule Day 6,          !- Monday Schedule:Day Name
    Schedule Day 6,          !- Tuesday Schedule:Day Name
    Schedule Day 6,          !- Wednesday Schedule:Day Name
    Schedule Day 6,          !- Thursday Schedule:Day Name
    Schedule Day 6,          !- Friday Schedule:Day Name
    Schedule Day 6,          !- Saturday Schedule:Day Name
    Schedule Day 6,          !- Holiday Schedule:Day Name
    Schedule Day 6,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 6,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 6,          !- CustomDay1 Schedule:Day Name
    Schedule Day 6;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {1202faa4-5b34-4a68-bff7-94bb118b07fd},  !- Name
    Schedule Day 42,         !- Sunday Schedule:Day Name
    Schedule Day 42,         !- Monday Schedule:Day Name
    Schedule Day 42,         !- Tuesday Schedule:Day Name
    Schedule Day 42,         !- Wednesday Schedule:Day Name
    Schedule Day 42,         !- Thursday Schedule:Day Name
    Schedule Day 42,         !- Friday Schedule:Day Name
    Schedule Day 42,         !- Saturday Schedule:Day Name
    Schedule Day 42,         !- Holiday Schedule:Day Name
    Schedule Day 42,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 42,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 42,         !- CustomDay1 Schedule:Day Name
    Schedule Day 42;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {4df89c4f-c30c-411b-9b13-fdc6e835bedf},  !- Name
    Schedule Day 43,         !- Sunday Schedule:Day Name
    Schedule Day 43,         !- Monday Schedule:Day Name
    Schedule Day 43,         !- Tuesday Schedule:Day Name
    Schedule Day 43,         !- Wednesday Schedule:Day Name
    Schedule Day 43,         !- Thursday Schedule:Day Name
    Schedule Day 43,         !- Friday Schedule:Day Name
    Schedule Day 43,         !- Saturday Schedule:Day Name
    Schedule Day 43,         !- Holiday Schedule:Day Name
    Schedule Day 43,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 43,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 43,         !- CustomDay1 Schedule:Day Name
    Schedule Day 43;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {11176772-eb27-455a-bf5e-1ec3d49e5d55},  !- Name
    Schedule Day 44,         !- Sunday Schedule:Day Name
    Schedule Day 44,         !- Monday Schedule:Day Name
    Schedule Day 44,         !- Tuesday Schedule:Day Name
    Schedule Day 44,         !- Wednesday Schedule:Day Name
    Schedule Day 44,         !- Thursday Schedule:Day Name
    Schedule Day 44,         !- Friday Schedule:Day Name
    Schedule Day 44,         !- Saturday Schedule:Day Name
    Schedule Day 44,         !- Holiday Schedule:Day Name
    Schedule Day 44,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 44,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 44,         !- CustomDay1 Schedule:Day Name
    Schedule Day 44;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {0c14a403-7d35-475f-8867-82b92b1b4a54},  !- Name
    Schedule Day 45,         !- Sunday Schedule:Day Name
    Schedule Day 45,         !- Monday Schedule:Day Name
    Schedule Day 45,         !- Tuesday Schedule:Day Name
    Schedule Day 45,         !- Wednesday Schedule:Day Name
    Schedule Day 45,         !- Thursday Schedule:Day Name
    Schedule Day 45,         !- Friday Schedule:Day Name
    Schedule Day 45,         !- Saturday Schedule:Day Name
    Schedule Day 45,         !- Holiday Schedule:Day Name
    Schedule Day 45,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 45,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 45,         !- CustomDay1 Schedule:Day Name
    Schedule Day 45;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {5e58223b-98b4-4d68-8aad-a1e4a3ac9f41},  !- Name
    Schedule Day 46,         !- Sunday Schedule:Day Name
    Schedule Day 46,         !- Monday Schedule:Day Name
    Schedule Day 46,         !- Tuesday Schedule:Day Name
    Schedule Day 46,         !- Wednesday Schedule:Day Name
    Schedule Day 46,         !- Thursday Schedule:Day Name
    Schedule Day 46,         !- Friday Schedule:Day Name
    Schedule Day 46,         !- Saturday Schedule:Day Name
    Schedule Day 46,         !- Holiday Schedule:Day Name
    Schedule Day 46,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 46,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 46,         !- CustomDay1 Schedule:Day Name
    Schedule Day 46;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {721786f4-ccdd-4de0-885a-a75b0bbf2186},  !- Name
    Schedule Day 47,         !- Sunday Schedule:Day Name
    Schedule Day 47,         !- Monday Schedule:Day Name
    Schedule Day 47,         !- Tuesday Schedule:Day Name
    Schedule Day 47,         !- Wednesday Schedule:Day Name
    Schedule Day 47,         !- Thursday Schedule:Day Name
    Schedule Day 47,         !- Friday Schedule:Day Name
    Schedule Day 47,         !- Saturday Schedule:Day Name
    Schedule Day 47,         !- Holiday Schedule:Day Name
    Schedule Day 47,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 47,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 47,         !- CustomDay1 Schedule:Day Name
    Schedule Day 47;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {27bf9c46-2582-4265-b49b-25cddf404613},  !- Name
    Schedule Day 48,         !- Sunday Schedule:Day Name
    Schedule Day 48,         !- Monday Schedule:Day Name
    Schedule Day 48,         !- Tuesday Schedule:Day Name
    Schedule Day 48,         !- Wednesday Schedule:Day Name
    Schedule Day 48,         !- Thursday Schedule:Day Name
    Schedule Day 48,         !- Friday Schedule:Day Name
    Schedule Day 48,         !- Saturday Schedule:Day Name
    Schedule Day 48,         !- Holiday Schedule:Day Name
    Schedule Day 48,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 48,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 48,         !- CustomDay1 Schedule:Day Name
    Schedule Day 48;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {3042d1d5-6630-4c2a-b198-643361fc41ee},  !- Name
    Schedule Day 49,         !- Sunday Schedule:Day Name
    Schedule Day 49,         !- Monday Schedule:Day Name
    Schedule Day 49,         !- Tuesday Schedule:Day Name
    Schedule Day 49,         !- Wednesday Schedule:Day Name
    Schedule Day 49,         !- Thursday Schedule:Day Name
    Schedule Day 49,         !- Friday Schedule:Day Name
    Schedule Day 49,         !- Saturday Schedule:Day Name
    Schedule Day 49,         !- Holiday Schedule:Day Name
    Schedule Day 49,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 49,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 49,         !- CustomDay1 Schedule:Day Name
    Schedule Day 49;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {1711e0b4-e34d-420a-a6aa-51e2f78f7445},  !- Name
    Schedule Day 50,         !- Sunday Schedule:Day Name
    Schedule Day 50,         !- Monday Schedule:Day Name
    Schedule Day 50,         !- Tuesday Schedule:Day Name
    Schedule Day 50,         !- Wednesday Schedule:Day Name
    Schedule Day 50,         !- Thursday Schedule:Day Name
    Schedule Day 50,         !- Friday Schedule:Day Name
    Schedule Day 50,         !- Saturday Schedule:Day Name
    Schedule Day 50,         !- Holiday Schedule:Day Name
    Schedule Day 50,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 50,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 50,         !- CustomDay1 Schedule:Day Name
    Schedule Day 50;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {8e714bba-959b-477a-b940-f49ab2a38b97},  !- Name
    Schedule Day 51,         !- Sunday Schedule:Day Name
    Schedule Day 51,         !- Monday Schedule:Day Name
    Schedule Day 51,         !- Tuesday Schedule:Day Name
    Schedule Day 51,         !- Wednesday Schedule:Day Name
    Schedule Day 51,         !- Thursday Schedule:Day Name
    Schedule Day 51,         !- Friday Schedule:Day Name
    Schedule Day 51,         !- Saturday Schedule:Day Name
    Schedule Day 51,         !- Holiday Schedule:Day Name
    Schedule Day 51,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 51,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 51,         !- CustomDay1 Schedule:Day Name
    Schedule Day 51;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {cdbd94a4-2bd9-43e1-b7f5-00c9bef67416},  !- Name
    Schedule Day 7,          !- Sunday Schedule:Day Name
    Schedule Day 7,          !- Monday Schedule:Day Name
    Schedule Day 7,          !- Tuesday Schedule:Day Name
    Schedule Day 7,          !- Wednesday Schedule:Day Name
    Schedule Day 7,          !- Thursday Schedule:Day Name
    Schedule Day 7,          !- Friday Schedule:Day Name
    Schedule Day 7,          !- Saturday Schedule:Day Name
    Schedule Day 7,          !- Holiday Schedule:Day Name
    Schedule Day 7,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 7,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 7,          !- CustomDay1 Schedule:Day Name
    Schedule Day 7;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {7b110cbd-0bc9-4bc5-82c5-7d5b47c7a484},  !- Name
    Schedule Day 52,         !- Sunday Schedule:Day Name
    Schedule Day 52,         !- Monday Schedule:Day Name
    Schedule Day 52,         !- Tuesday Schedule:Day Name
    Schedule Day 52,         !- Wednesday Schedule:Day Name
    Schedule Day 52,         !- Thursday Schedule:Day Name
    Schedule Day 52,         !- Friday Schedule:Day Name
    Schedule Day 52,         !- Saturday Schedule:Day Name
    Schedule Day 52,         !- Holiday Schedule:Day Name
    Schedule Day 52,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 52,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 52,         !- CustomDay1 Schedule:Day Name
    Schedule Day 52;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {e0549b55-644a-4b68-b26e-c877604c343f},  !- Name
    Schedule Day 53,         !- Sunday Schedule:Day Name
    Schedule Day 53,         !- Monday Schedule:Day Name
    Schedule Day 53,         !- Tuesday Schedule:Day Name
    Schedule Day 53,         !- Wednesday Schedule:Day Name
    Schedule Day 53,         !- Thursday Schedule:Day Name
    Schedule Day 53,         !- Friday Schedule:Day Name
    Schedule Day 53,         !- Saturday Schedule:Day Name
    Schedule Day 53,         !- Holiday Schedule:Day Name
    Schedule Day 53,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 53,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 53,         !- CustomDay1 Schedule:Day Name
    Schedule Day 53;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {d8b1d032-070a-49af-a953-af9f5ee0a920},  !- Name
    Schedule Day 54,         !- Sunday Schedule:Day Name
    Schedule Day 54,         !- Monday Schedule:Day Name
    Schedule Day 54,         !- Tuesday Schedule:Day Name
    Schedule Day 54,         !- Wednesday Schedule:Day Name
    Schedule Day 54,         !- Thursday Schedule:Day Name
    Schedule Day 54,         !- Friday Schedule:Day Name
    Schedule Day 54,         !- Saturday Schedule:Day Name
    Schedule Day 54,         !- Holiday Schedule:Day Name
    Schedule Day 54,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 54,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 54,         !- CustomDay1 Schedule:Day Name
    Schedule Day 54;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {5ba24d7e-a40d-48e5-b03f-34803a93a09e},  !- Name
    Schedule Day 55,         !- Sunday Schedule:Day Name
    Schedule Day 55,         !- Monday Schedule:Day Name
    Schedule Day 55,         !- Tuesday Schedule:Day Name
    Schedule Day 55,         !- Wednesday Schedule:Day Name
    Schedule Day 55,         !- Thursday Schedule:Day Name
    Schedule Day 55,         !- Friday Schedule:Day Name
    Schedule Day 55,         !- Saturday Schedule:Day Name
    Schedule Day 55,         !- Holiday Schedule:Day Name
    Schedule Day 55,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 55,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 55,         !- CustomDay1 Schedule:Day Name
    Schedule Day 55;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {4d1027ca-f2e0-41c8-a54c-696ac8b1eb35},  !- Name
    Schedule Day 56,         !- Sunday Schedule:Day Name
    Schedule Day 56,         !- Monday Schedule:Day Name
    Schedule Day 56,         !- Tuesday Schedule:Day Name
    Schedule Day 56,         !- Wednesday Schedule:Day Name
    Schedule Day 56,         !- Thursday Schedule:Day Name
    Schedule Day 56,         !- Friday Schedule:Day Name
    Schedule Day 56,         !- Saturday Schedule:Day Name
    Schedule Day 56,         !- Holiday Schedule:Day Name
    Schedule Day 56,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 56,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 56,         !- CustomDay1 Schedule:Day Name
    Schedule Day 56;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {8e7c5d4a-aceb-4726-b0ba-5339720ca3ce},  !- Name
    Schedule Day 57,         !- Sunday Schedule:Day Name
    Schedule Day 57,         !- Monday Schedule:Day Name
    Schedule Day 57,         !- Tuesday Schedule:Day Name
    Schedule Day 57,         !- Wednesday Schedule:Day Name
    Schedule Day 57,         !- Thursday Schedule:Day Name
    Schedule Day 57,         !- Friday Schedule:Day Name
    Schedule Day 57,         !- Saturday Schedule:Day Name
    Schedule Day 57,         !- Holiday Schedule:Day Name
    Schedule Day 57,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 57,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 57,         !- CustomDay1 Schedule:Day Name
    Schedule Day 57;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {88755307-39b2-481a-97a9-dd3a96068583},  !- Name
    Schedule Day 58,         !- Sunday Schedule:Day Name
    Schedule Day 58,         !- Monday Schedule:Day Name
    Schedule Day 58,         !- Tuesday Schedule:Day Name
    Schedule Day 58,         !- Wednesday Schedule:Day Name
    Schedule Day 58,         !- Thursday Schedule:Day Name
    Schedule Day 58,         !- Friday Schedule:Day Name
    Schedule Day 58,         !- Saturday Schedule:Day Name
    Schedule Day 58,         !- Holiday Schedule:Day Name
    Schedule Day 58,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 58,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 58,         !- CustomDay1 Schedule:Day Name
    Schedule Day 58;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {6f42dc16-a8b1-4e1a-a6bb-555500fea8ec},  !- Name
    Schedule Day 59,         !- Sunday Schedule:Day Name
    Schedule Day 59,         !- Monday Schedule:Day Name
    Schedule Day 59,         !- Tuesday Schedule:Day Name
    Schedule Day 59,         !- Wednesday Schedule:Day Name
    Schedule Day 59,         !- Thursday Schedule:Day Name
    Schedule Day 59,         !- Friday Schedule:Day Name
    Schedule Day 59,         !- Saturday Schedule:Day Name
    Schedule Day 59,         !- Holiday Schedule:Day Name
    Schedule Day 59,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 59,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 59,         !- CustomDay1 Schedule:Day Name
    Schedule Day 59;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {84eb4b88-ec35-4b0c-be7a-b6c045abb0ba},  !- Name
    Schedule Day 60,         !- Sunday Schedule:Day Name
    Schedule Day 60,         !- Monday Schedule:Day Name
    Schedule Day 60,         !- Tuesday Schedule:Day Name
    Schedule Day 60,         !- Wednesday Schedule:Day Name
    Schedule Day 60,         !- Thursday Schedule:Day Name
    Schedule Day 60,         !- Friday Schedule:Day Name
    Schedule Day 60,         !- Saturday Schedule:Day Name
    Schedule Day 60,         !- Holiday Schedule:Day Name
    Schedule Day 60,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 60,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 60,         !- CustomDay1 Schedule:Day Name
    Schedule Day 60;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {6dc2abab-1d1e-41ec-bf4b-88fedbae046b},  !- Name
    Schedule Day 61,         !- Sunday Schedule:Day Name
    Schedule Day 61,         !- Monday Schedule:Day Name
    Schedule Day 61,         !- Tuesday Schedule:Day Name
    Schedule Day 61,         !- Wednesday Schedule:Day Name
    Schedule Day 61,         !- Thursday Schedule:Day Name
    Schedule Day 61,         !- Friday Schedule:Day Name
    Schedule Day 61,         !- Saturday Schedule:Day Name
    Schedule Day 61,         !- Holiday Schedule:Day Name
    Schedule Day 61,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 61,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 61,         !- CustomDay1 Schedule:Day Name
    Schedule Day 61;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {4c7b8347-75a5-412a-800f-bd531a09d871},  !- Name
    Schedule Day 8,          !- Sunday Schedule:Day Name
    Schedule Day 8,          !- Monday Schedule:Day Name
    Schedule Day 8,          !- Tuesday Schedule:Day Name
    Schedule Day 8,          !- Wednesday Schedule:Day Name
    Schedule Day 8,          !- Thursday Schedule:Day Name
    Schedule Day 8,          !- Friday Schedule:Day Name
    Schedule Day 8,          !- Saturday Schedule:Day Name
    Schedule Day 8,          !- Holiday Schedule:Day Name
    Schedule Day 8,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 8,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 8,          !- CustomDay1 Schedule:Day Name
    Schedule Day 8;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {5320f4aa-9181-4190-b7ce-ff4d831e0a7f},  !- Name
    Schedule Day 62,         !- Sunday Schedule:Day Name
    Schedule Day 62,         !- Monday Schedule:Day Name
    Schedule Day 62,         !- Tuesday Schedule:Day Name
    Schedule Day 62,         !- Wednesday Schedule:Day Name
    Schedule Day 62,         !- Thursday Schedule:Day Name
    Schedule Day 62,         !- Friday Schedule:Day Name
    Schedule Day 62,         !- Saturday Schedule:Day Name
    Schedule Day 62,         !- Holiday Schedule:Day Name
    Schedule Day 62,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 62,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 62,         !- CustomDay1 Schedule:Day Name
    Schedule Day 62;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {8ddc1b16-4950-4170-9701-5be4c484b4f2},  !- Name
    Schedule Day 63,         !- Sunday Schedule:Day Name
    Schedule Day 63,         !- Monday Schedule:Day Name
    Schedule Day 63,         !- Tuesday Schedule:Day Name
    Schedule Day 63,         !- Wednesday Schedule:Day Name
    Schedule Day 63,         !- Thursday Schedule:Day Name
    Schedule Day 63,         !- Friday Schedule:Day Name
    Schedule Day 63,         !- Saturday Schedule:Day Name
    Schedule Day 63,         !- Holiday Schedule:Day Name
    Schedule Day 63,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 63,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 63,         !- CustomDay1 Schedule:Day Name
    Schedule Day 63;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {0a401f46-0ec5-44bd-87a8-e4821d4f7229},  !- Name
    Schedule Day 64,         !- Sunday Schedule:Day Name
    Schedule Day 64,         !- Monday Schedule:Day Name
    Schedule Day 64,         !- Tuesday Schedule:Day Name
    Schedule Day 64,         !- Wednesday Schedule:Day Name
    Schedule Day 64,         !- Thursday Schedule:Day Name
    Schedule Day 64,         !- Friday Schedule:Day Name
    Schedule Day 64,         !- Saturday Schedule:Day Name
    Schedule Day 64,         !- Holiday Schedule:Day Name
    Schedule Day 64,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 64,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 64,         !- CustomDay1 Schedule:Day Name
    Schedule Day 64;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {db22a193-c5f8-4a60-871b-6ca33f8e936b},  !- Name
    Schedule Day 65,         !- Sunday Schedule:Day Name
    Schedule Day 65,         !- Monday Schedule:Day Name
    Schedule Day 65,         !- Tuesday Schedule:Day Name
    Schedule Day 65,         !- Wednesday Schedule:Day Name
    Schedule Day 65,         !- Thursday Schedule:Day Name
    Schedule Day 65,         !- Friday Schedule:Day Name
    Schedule Day 65,         !- Saturday Schedule:Day Name
    Schedule Day 65,         !- Holiday Schedule:Day Name
    Schedule Day 65,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 65,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 65,         !- CustomDay1 Schedule:Day Name
    Schedule Day 65;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {2787066f-5f3a-4f35-8398-1ddb19f7e8e5},  !- Name
    Schedule Day 66,         !- Sunday Schedule:Day Name
    Schedule Day 66,         !- Monday Schedule:Day Name
    Schedule Day 66,         !- Tuesday Schedule:Day Name
    Schedule Day 66,         !- Wednesday Schedule:Day Name
    Schedule Day 66,         !- Thursday Schedule:Day Name
    Schedule Day 66,         !- Friday Schedule:Day Name
    Schedule Day 66,         !- Saturday Schedule:Day Name
    Schedule Day 66,         !- Holiday Schedule:Day Name
    Schedule Day 66,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 66,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 66,         !- CustomDay1 Schedule:Day Name
    Schedule Day 66;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {f55ac0ce-4377-4787-a22a-308f522fae0a},  !- Name
    Schedule Day 67,         !- Sunday Schedule:Day Name
    Schedule Day 67,         !- Monday Schedule:Day Name
    Schedule Day 67,         !- Tuesday Schedule:Day Name
    Schedule Day 67,         !- Wednesday Schedule:Day Name
    Schedule Day 67,         !- Thursday Schedule:Day Name
    Schedule Day 67,         !- Friday Schedule:Day Name
    Schedule Day 67,         !- Saturday Schedule:Day Name
    Schedule Day 67,         !- Holiday Schedule:Day Name
    Schedule Day 67,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 67,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 67,         !- CustomDay1 Schedule:Day Name
    Schedule Day 67;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {1987846a-fc4e-465f-a3ff-5cbc266906d2},  !- Name
    Schedule Day 68,         !- Sunday Schedule:Day Name
    Schedule Day 68,         !- Monday Schedule:Day Name
    Schedule Day 68,         !- Tuesday Schedule:Day Name
    Schedule Day 68,         !- Wednesday Schedule:Day Name
    Schedule Day 68,         !- Thursday Schedule:Day Name
    Schedule Day 68,         !- Friday Schedule:Day Name
    Schedule Day 68,         !- Saturday Schedule:Day Name
    Schedule Day 68,         !- Holiday Schedule:Day Name
    Schedule Day 68,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 68,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 68,         !- CustomDay1 Schedule:Day Name
    Schedule Day 68;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {ff9fa4a9-db36-41a0-b85b-94c40735d2d8},  !- Name
    Schedule Day 69,         !- Sunday Schedule:Day Name
    Schedule Day 69,         !- Monday Schedule:Day Name
    Schedule Day 69,         !- Tuesday Schedule:Day Name
    Schedule Day 69,         !- Wednesday Schedule:Day Name
    Schedule Day 69,         !- Thursday Schedule:Day Name
    Schedule Day 69,         !- Friday Schedule:Day Name
    Schedule Day 69,         !- Saturday Schedule:Day Name
    Schedule Day 69,         !- Holiday Schedule:Day Name
    Schedule Day 69,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 69,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 69,         !- CustomDay1 Schedule:Day Name
    Schedule Day 69;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {6e265aa7-db89-4ca4-8568-0205287703d4},  !- Name
    Schedule Day 70,         !- Sunday Schedule:Day Name
    Schedule Day 70,         !- Monday Schedule:Day Name
    Schedule Day 70,         !- Tuesday Schedule:Day Name
    Schedule Day 70,         !- Wednesday Schedule:Day Name
    Schedule Day 70,         !- Thursday Schedule:Day Name
    Schedule Day 70,         !- Friday Schedule:Day Name
    Schedule Day 70,         !- Saturday Schedule:Day Name
    Schedule Day 70,         !- Holiday Schedule:Day Name
    Schedule Day 70,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 70,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 70,         !- CustomDay1 Schedule:Day Name
    Schedule Day 70;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {7d91d421-eb3e-4d4c-8e1d-1617b78ca92d},  !- Name
    Schedule Day 71,         !- Sunday Schedule:Day Name
    Schedule Day 71,         !- Monday Schedule:Day Name
    Schedule Day 71,         !- Tuesday Schedule:Day Name
    Schedule Day 71,         !- Wednesday Schedule:Day Name
    Schedule Day 71,         !- Thursday Schedule:Day Name
    Schedule Day 71,         !- Friday Schedule:Day Name
    Schedule Day 71,         !- Saturday Schedule:Day Name
    Schedule Day 71,         !- Holiday Schedule:Day Name
    Schedule Day 71,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 71,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 71,         !- CustomDay1 Schedule:Day Name
    Schedule Day 71;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {cf4d98b9-9542-40e0-a8a5-696094f0bbbf},  !- Name
    Schedule Day 9,          !- Sunday Schedule:Day Name
    Schedule Day 9,          !- Monday Schedule:Day Name
    Schedule Day 9,          !- Tuesday Schedule:Day Name
    Schedule Day 9,          !- Wednesday Schedule:Day Name
    Schedule Day 9,          !- Thursday Schedule:Day Name
    Schedule Day 9,          !- Friday Schedule:Day Name
    Schedule Day 9,          !- Saturday Schedule:Day Name
    Schedule Day 9,          !- Holiday Schedule:Day Name
    Schedule Day 9,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 9,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 9,          !- CustomDay1 Schedule:Day Name
    Schedule Day 9;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {28e5f94c-be48-4f1e-95eb-55c72e975203},  !- Name
    Schedule Day 72,         !- Sunday Schedule:Day Name
    Schedule Day 72,         !- Monday Schedule:Day Name
    Schedule Day 72,         !- Tuesday Schedule:Day Name
    Schedule Day 72,         !- Wednesday Schedule:Day Name
    Schedule Day 72,         !- Thursday Schedule:Day Name
    Schedule Day 72,         !- Friday Schedule:Day Name
    Schedule Day 72,         !- Saturday Schedule:Day Name
    Schedule Day 72,         !- Holiday Schedule:Day Name
    Schedule Day 72,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 72,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 72,         !- CustomDay1 Schedule:Day Name
    Schedule Day 72;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {a3dcdc08-1c93-4129-9ad5-7f8638c0292e},  !- Name
    Schedule Day 73,         !- Sunday Schedule:Day Name
    Schedule Day 73,         !- Monday Schedule:Day Name
    Schedule Day 73,         !- Tuesday Schedule:Day Name
    Schedule Day 73,         !- Wednesday Schedule:Day Name
    Schedule Day 73,         !- Thursday Schedule:Day Name
    Schedule Day 73,         !- Friday Schedule:Day Name
    Schedule Day 73,         !- Saturday Schedule:Day Name
    Schedule Day 73,         !- Holiday Schedule:Day Name
    Schedule Day 73,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 73,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 73,         !- CustomDay1 Schedule:Day Name
    Schedule Day 73;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {46d2c3fe-d1bd-40c8-91b8-ebea239dcf64},  !- Name
    Schedule Day 74,         !- Sunday Schedule:Day Name
    Schedule Day 74,         !- Monday Schedule:Day Name
    Schedule Day 74,         !- Tuesday Schedule:Day Name
    Schedule Day 74,         !- Wednesday Schedule:Day Name
    Schedule Day 74,         !- Thursday Schedule:Day Name
    Schedule Day 74,         !- Friday Schedule:Day Name
    Schedule Day 74,         !- Saturday Schedule:Day Name
    Schedule Day 74,         !- Holiday Schedule:Day Name
    Schedule Day 74,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 74,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 74,         !- CustomDay1 Schedule:Day Name
    Schedule Day 74;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {c6ff0694-d88f-4909-b7b0-0cabb9331fd7},  !- Name
    Schedule Day 75,         !- Sunday Schedule:Day Name
    Schedule Day 75,         !- Monday Schedule:Day Name
    Schedule Day 75,         !- Tuesday Schedule:Day Name
    Schedule Day 75,         !- Wednesday Schedule:Day Name
    Schedule Day 75,         !- Thursday Schedule:Day Name
    Schedule Day 75,         !- Friday Schedule:Day Name
    Schedule Day 75,         !- Saturday Schedule:Day Name
    Schedule Day 75,         !- Holiday Schedule:Day Name
    Schedule Day 75,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 75,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 75,         !- CustomDay1 Schedule:Day Name
    Schedule Day 75;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {bca4716e-d10d-475c-8d16-963828b46864},  !- Name
    Schedule Day 76,         !- Sunday Schedule:Day Name
    Schedule Day 76,         !- Monday Schedule:Day Name
    Schedule Day 76,         !- Tuesday Schedule:Day Name
    Schedule Day 76,         !- Wednesday Schedule:Day Name
    Schedule Day 76,         !- Thursday Schedule:Day Name
    Schedule Day 76,         !- Friday Schedule:Day Name
    Schedule Day 76,         !- Saturday Schedule:Day Name
    Schedule Day 76,         !- Holiday Schedule:Day Name
    Schedule Day 76,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 76,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 76,         !- CustomDay1 Schedule:Day Name
    Schedule Day 76;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {fd6cc86d-1c17-498d-aefe-d5511851609b},  !- Name
    Schedule Day 77,         !- Sunday Schedule:Day Name
    Schedule Day 77,         !- Monday Schedule:Day Name
    Schedule Day 77,         !- Tuesday Schedule:Day Name
    Schedule Day 77,         !- Wednesday Schedule:Day Name
    Schedule Day 77,         !- Thursday Schedule:Day Name
    Schedule Day 77,         !- Friday Schedule:Day Name
    Schedule Day 77,         !- Saturday Schedule:Day Name
    Schedule Day 77,         !- Holiday Schedule:Day Name
    Schedule Day 77,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 77,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 77,         !- CustomDay1 Schedule:Day Name
    Schedule Day 77;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {4854db8c-9e73-45fb-8a41-2ce00b9468c5},  !- Name
    Schedule Day 78,         !- Sunday Schedule:Day Name
    Schedule Day 78,         !- Monday Schedule:Day Name
    Schedule Day 78,         !- Tuesday Schedule:Day Name
    Schedule Day 78,         !- Wednesday Schedule:Day Name
    Schedule Day 78,         !- Thursday Schedule:Day Name
    Schedule Day 78,         !- Friday Schedule:Day Name
    Schedule Day 78,         !- Saturday Schedule:Day Name
    Schedule Day 78,         !- Holiday Schedule:Day Name
    Schedule Day 78,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 78,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 78,         !- CustomDay1 Schedule:Day Name
    Schedule Day 78;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {3cf59129-f8fc-4c85-85ca-b9212f1377fd},  !- Name
    Schedule Day 79,         !- Sunday Schedule:Day Name
    Schedule Day 79,         !- Monday Schedule:Day Name
    Schedule Day 79,         !- Tuesday Schedule:Day Name
    Schedule Day 79,         !- Wednesday Schedule:Day Name
    Schedule Day 79,         !- Thursday Schedule:Day Name
    Schedule Day 79,         !- Friday Schedule:Day Name
    Schedule Day 79,         !- Saturday Schedule:Day Name
    Schedule Day 79,         !- Holiday Schedule:Day Name
    Schedule Day 79,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 79,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 79,         !- CustomDay1 Schedule:Day Name
    Schedule Day 79;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {ad8377f0-c6a9-4f0c-8ba1-fbab991c18f0},  !- Name
    Schedule Day 80,         !- Sunday Schedule:Day Name
    Schedule Day 80,         !- Monday Schedule:Day Name
    Schedule Day 80,         !- Tuesday Schedule:Day Name
    Schedule Day 80,         !- Wednesday Schedule:Day Name
    Schedule Day 80,         !- Thursday Schedule:Day Name
    Schedule Day 80,         !- Friday Schedule:Day Name
    Schedule Day 80,         !- Saturday Schedule:Day Name
    Schedule Day 80,         !- Holiday Schedule:Day Name
    Schedule Day 80,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 80,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 80,         !- CustomDay1 Schedule:Day Name
    Schedule Day 80;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {02615945-d1dc-4295-9064-d2a28bb3f828},  !- Name
    Schedule Day 81,         !- Sunday Schedule:Day Name
    Schedule Day 81,         !- Monday Schedule:Day Name
    Schedule Day 81,         !- Tuesday Schedule:Day Name
    Schedule Day 81,         !- Wednesday Schedule:Day Name
    Schedule Day 81,         !- Thursday Schedule:Day Name
    Schedule Day 81,         !- Friday Schedule:Day Name
    Schedule Day 81,         !- Saturday Schedule:Day Name
    Schedule Day 81,         !- Holiday Schedule:Day Name
    Schedule Day 81,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 81,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 81,         !- CustomDay1 Schedule:Day Name
    Schedule Day 81;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {84074c5e-838f-43df-8d1a-96d4549ad999},  !- Name
    Schedule Day 10,         !- Sunday Schedule:Day Name
    Schedule Day 10,         !- Monday Schedule:Day Name
    Schedule Day 10,         !- Tuesday Schedule:Day Name
    Schedule Day 10,         !- Wednesday Schedule:Day Name
    Schedule Day 10,         !- Thursday Schedule:Day Name
    Schedule Day 10,         !- Friday Schedule:Day Name
    Schedule Day 10,         !- Saturday Schedule:Day Name
    Schedule Day 10,         !- Holiday Schedule:Day Name
    Schedule Day 10,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 10,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 10,         !- CustomDay1 Schedule:Day Name
    Schedule Day 10;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {38a42962-0d40-4d1a-b9b0-458ed07cd8a1},  !- Name
    Schedule Day 82,         !- Sunday Schedule:Day Name
    Schedule Day 82,         !- Monday Schedule:Day Name
    Schedule Day 82,         !- Tuesday Schedule:Day Name
    Schedule Day 82,         !- Wednesday Schedule:Day Name
    Schedule Day 82,         !- Thursday Schedule:Day Name
    Schedule Day 82,         !- Friday Schedule:Day Name
    Schedule Day 82,         !- Saturday Schedule:Day Name
    Schedule Day 82,         !- Holiday Schedule:Day Name
    Schedule Day 82,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 82,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 82,         !- CustomDay1 Schedule:Day Name
    Schedule Day 82;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {a64c6118-06b3-4ad8-9c48-6fcc5e32f9d2},  !- Name
    Schedule Day 83,         !- Sunday Schedule:Day Name
    Schedule Day 83,         !- Monday Schedule:Day Name
    Schedule Day 83,         !- Tuesday Schedule:Day Name
    Schedule Day 83,         !- Wednesday Schedule:Day Name
    Schedule Day 83,         !- Thursday Schedule:Day Name
    Schedule Day 83,         !- Friday Schedule:Day Name
    Schedule Day 83,         !- Saturday Schedule:Day Name
    Schedule Day 83,         !- Holiday Schedule:Day Name
    Schedule Day 83,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 83,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 83,         !- CustomDay1 Schedule:Day Name
    Schedule Day 83;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {06057608-7ad0-481b-b6b8-1117167e3ce0},  !- Name
    Schedule Day 84,         !- Sunday Schedule:Day Name
    Schedule Day 84,         !- Monday Schedule:Day Name
    Schedule Day 84,         !- Tuesday Schedule:Day Name
    Schedule Day 84,         !- Wednesday Schedule:Day Name
    Schedule Day 84,         !- Thursday Schedule:Day Name
    Schedule Day 84,         !- Friday Schedule:Day Name
    Schedule Day 84,         !- Saturday Schedule:Day Name
    Schedule Day 84,         !- Holiday Schedule:Day Name
    Schedule Day 84,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 84,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 84,         !- CustomDay1 Schedule:Day Name
    Schedule Day 84;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {b0e29c9b-b911-4583-9f67-7d142da9b13c},  !- Name
    Schedule Day 85,         !- Sunday Schedule:Day Name
    Schedule Day 85,         !- Monday Schedule:Day Name
    Schedule Day 85,         !- Tuesday Schedule:Day Name
    Schedule Day 85,         !- Wednesday Schedule:Day Name
    Schedule Day 85,         !- Thursday Schedule:Day Name
    Schedule Day 85,         !- Friday Schedule:Day Name
    Schedule Day 85,         !- Saturday Schedule:Day Name
    Schedule Day 85,         !- Holiday Schedule:Day Name
    Schedule Day 85,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 85,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 85,         !- CustomDay1 Schedule:Day Name
    Schedule Day 85;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {73a10f0d-c9c5-4085-9579-efef620bf02d},  !- Name
    Schedule Day 86,         !- Sunday Schedule:Day Name
    Schedule Day 86,         !- Monday Schedule:Day Name
    Schedule Day 86,         !- Tuesday Schedule:Day Name
    Schedule Day 86,         !- Wednesday Schedule:Day Name
    Schedule Day 86,         !- Thursday Schedule:Day Name
    Schedule Day 86,         !- Friday Schedule:Day Name
    Schedule Day 86,         !- Saturday Schedule:Day Name
    Schedule Day 86,         !- Holiday Schedule:Day Name
    Schedule Day 86,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 86,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 86,         !- CustomDay1 Schedule:Day Name
    Schedule Day 86;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {57aa52c8-df84-43a1-a79a-ac8e6b98ed6a},  !- Name
    Schedule Day 87,         !- Sunday Schedule:Day Name
    Schedule Day 87,         !- Monday Schedule:Day Name
    Schedule Day 87,         !- Tuesday Schedule:Day Name
    Schedule Day 87,         !- Wednesday Schedule:Day Name
    Schedule Day 87,         !- Thursday Schedule:Day Name
    Schedule Day 87,         !- Friday Schedule:Day Name
    Schedule Day 87,         !- Saturday Schedule:Day Name
    Schedule Day 87,         !- Holiday Schedule:Day Name
    Schedule Day 87,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 87,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 87,         !- CustomDay1 Schedule:Day Name
    Schedule Day 87;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {3c9a1b53-98d6-4fb3-9649-02afa9afea6f},  !- Name
    Schedule Day 88,         !- Sunday Schedule:Day Name
    Schedule Day 88,         !- Monday Schedule:Day Name
    Schedule Day 88,         !- Tuesday Schedule:Day Name
    Schedule Day 88,         !- Wednesday Schedule:Day Name
    Schedule Day 88,         !- Thursday Schedule:Day Name
    Schedule Day 88,         !- Friday Schedule:Day Name
    Schedule Day 88,         !- Saturday Schedule:Day Name
    Schedule Day 88,         !- Holiday Schedule:Day Name
    Schedule Day 88,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 88,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 88,         !- CustomDay1 Schedule:Day Name
    Schedule Day 88;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {ec028673-5633-417c-91a9-2f9151b778c9},  !- Name
    Schedule Day 89,         !- Sunday Schedule:Day Name
    Schedule Day 89,         !- Monday Schedule:Day Name
    Schedule Day 89,         !- Tuesday Schedule:Day Name
    Schedule Day 89,         !- Wednesday Schedule:Day Name
    Schedule Day 89,         !- Thursday Schedule:Day Name
    Schedule Day 89,         !- Friday Schedule:Day Name
    Schedule Day 89,         !- Saturday Schedule:Day Name
    Schedule Day 89,         !- Holiday Schedule:Day Name
    Schedule Day 89,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 89,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 89,         !- CustomDay1 Schedule:Day Name
    Schedule Day 89;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {f466f42a-9b02-4e95-8d46-7d7c3660df6a},  !- Name
    Schedule Day 90,         !- Sunday Schedule:Day Name
    Schedule Day 90,         !- Monday Schedule:Day Name
    Schedule Day 90,         !- Tuesday Schedule:Day Name
    Schedule Day 90,         !- Wednesday Schedule:Day Name
    Schedule Day 90,         !- Thursday Schedule:Day Name
    Schedule Day 90,         !- Friday Schedule:Day Name
    Schedule Day 90,         !- Saturday Schedule:Day Name
    Schedule Day 90,         !- Holiday Schedule:Day Name
    Schedule Day 90,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 90,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 90,         !- CustomDay1 Schedule:Day Name
    Schedule Day 90;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {292dea62-7964-48e0-9620-b878b7d8d49b},  !- Name
    Schedule Day 91,         !- Sunday Schedule:Day Name
    Schedule Day 91,         !- Monday Schedule:Day Name
    Schedule Day 91,         !- Tuesday Schedule:Day Name
    Schedule Day 91,         !- Wednesday Schedule:Day Name
    Schedule Day 91,         !- Thursday Schedule:Day Name
    Schedule Day 91,         !- Friday Schedule:Day Name
    Schedule Day 91,         !- Saturday Schedule:Day Name
    Schedule Day 91,         !- Holiday Schedule:Day Name
    Schedule Day 91,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 91,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 91,         !- CustomDay1 Schedule:Day Name
    Schedule Day 91;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {36568a47-a757-45ee-9b0b-2b286e98930e},  !- Name
    Schedule Day 11,         !- Sunday Schedule:Day Name
    Schedule Day 11,         !- Monday Schedule:Day Name
    Schedule Day 11,         !- Tuesday Schedule:Day Name
    Schedule Day 11,         !- Wednesday Schedule:Day Name
    Schedule Day 11,         !- Thursday Schedule:Day Name
    Schedule Day 11,         !- Friday Schedule:Day Name
    Schedule Day 11,         !- Saturday Schedule:Day Name
    Schedule Day 11,         !- Holiday Schedule:Day Name
    Schedule Day 11,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 11,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 11,         !- CustomDay1 Schedule:Day Name
    Schedule Day 11;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {0a07cbeb-5b0c-48bf-a7ec-3351f14e8fc9},  !- Name
    Schedule Day 92,         !- Sunday Schedule:Day Name
    Schedule Day 92,         !- Monday Schedule:Day Name
    Schedule Day 92,         !- Tuesday Schedule:Day Name
    Schedule Day 92,         !- Wednesday Schedule:Day Name
    Schedule Day 92,         !- Thursday Schedule:Day Name
    Schedule Day 92,         !- Friday Schedule:Day Name
    Schedule Day 92,         !- Saturday Schedule:Day Name
    Schedule Day 92,         !- Holiday Schedule:Day Name
    Schedule Day 92,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 92,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 92,         !- CustomDay1 Schedule:Day Name
    Schedule Day 92;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {cdc5ba26-b2ea-4e82-9f67-3c94173e3193},  !- Name
    Schedule Day 93,         !- Sunday Schedule:Day Name
    Schedule Day 93,         !- Monday Schedule:Day Name
    Schedule Day 93,         !- Tuesday Schedule:Day Name
    Schedule Day 93,         !- Wednesday Schedule:Day Name
    Schedule Day 93,         !- Thursday Schedule:Day Name
    Schedule Day 93,         !- Friday Schedule:Day Name
    Schedule Day 93,         !- Saturday Schedule:Day Name
    Schedule Day 93,         !- Holiday Schedule:Day Name
    Schedule Day 93,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 93,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 93,         !- CustomDay1 Schedule:Day Name
    Schedule Day 93;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {ecb0769e-4a90-4304-a170-a5753a753367},  !- Name
    Schedule Day 94,         !- Sunday Schedule:Day Name
    Schedule Day 94,         !- Monday Schedule:Day Name
    Schedule Day 94,         !- Tuesday Schedule:Day Name
    Schedule Day 94,         !- Wednesday Schedule:Day Name
    Schedule Day 94,         !- Thursday Schedule:Day Name
    Schedule Day 94,         !- Friday Schedule:Day Name
    Schedule Day 94,         !- Saturday Schedule:Day Name
    Schedule Day 94,         !- Holiday Schedule:Day Name
    Schedule Day 94,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 94,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 94,         !- CustomDay1 Schedule:Day Name
    Schedule Day 94;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {e071ae25-fd93-494f-be5e-853608f1550a},  !- Name
    Schedule Day 95,         !- Sunday Schedule:Day Name
    Schedule Day 95,         !- Monday Schedule:Day Name
    Schedule Day 95,         !- Tuesday Schedule:Day Name
    Schedule Day 95,         !- Wednesday Schedule:Day Name
    Schedule Day 95,         !- Thursday Schedule:Day Name
    Schedule Day 95,         !- Friday Schedule:Day Name
    Schedule Day 95,         !- Saturday Schedule:Day Name
    Schedule Day 95,         !- Holiday Schedule:Day Name
    Schedule Day 95,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 95,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 95,         !- CustomDay1 Schedule:Day Name
    Schedule Day 95;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {40c0bc53-f9bf-4b7c-b644-d40811ae4c89},  !- Name
    Schedule Day 96,         !- Sunday Schedule:Day Name
    Schedule Day 96,         !- Monday Schedule:Day Name
    Schedule Day 96,         !- Tuesday Schedule:Day Name
    Schedule Day 96,         !- Wednesday Schedule:Day Name
    Schedule Day 96,         !- Thursday Schedule:Day Name
    Schedule Day 96,         !- Friday Schedule:Day Name
    Schedule Day 96,         !- Saturday Schedule:Day Name
    Schedule Day 96,         !- Holiday Schedule:Day Name
    Schedule Day 96,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 96,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 96,         !- CustomDay1 Schedule:Day Name
    Schedule Day 96;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {2812eedf-2d7b-4714-98a9-6fed38567703},  !- Name
    Schedule Day 97,         !- Sunday Schedule:Day Name
    Schedule Day 97,         !- Monday Schedule:Day Name
    Schedule Day 97,         !- Tuesday Schedule:Day Name
    Schedule Day 97,         !- Wednesday Schedule:Day Name
    Schedule Day 97,         !- Thursday Schedule:Day Name
    Schedule Day 97,         !- Friday Schedule:Day Name
    Schedule Day 97,         !- Saturday Schedule:Day Name
    Schedule Day 97,         !- Holiday Schedule:Day Name
    Schedule Day 97,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 97,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 97,         !- CustomDay1 Schedule:Day Name
    Schedule Day 97;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {b07c650e-048e-4ed4-bb44-99ab9351afc9},  !- Name
    Schedule Day 98,         !- Sunday Schedule:Day Name
    Schedule Day 98,         !- Monday Schedule:Day Name
    Schedule Day 98,         !- Tuesday Schedule:Day Name
    Schedule Day 98,         !- Wednesday Schedule:Day Name
    Schedule Day 98,         !- Thursday Schedule:Day Name
    Schedule Day 98,         !- Friday Schedule:Day Name
    Schedule Day 98,         !- Saturday Schedule:Day Name
    Schedule Day 98,         !- Holiday Schedule:Day Name
    Schedule Day 98,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 98,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 98,         !- CustomDay1 Schedule:Day Name
    Schedule Day 98;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {6d0ed7cd-c1eb-4c7e-93a3-833bb0e62e37},  !- Name
    Schedule Day 99,         !- Sunday Schedule:Day Name
    Schedule Day 99,         !- Monday Schedule:Day Name
    Schedule Day 99,         !- Tuesday Schedule:Day Name
    Schedule Day 99,         !- Wednesday Schedule:Day Name
    Schedule Day 99,         !- Thursday Schedule:Day Name
    Schedule Day 99,         !- Friday Schedule:Day Name
    Schedule Day 99,         !- Saturday Schedule:Day Name
    Schedule Day 99,         !- Holiday Schedule:Day Name
    Schedule Day 99,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 99,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 99,         !- CustomDay1 Schedule:Day Name
    Schedule Day 99;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {60a8aaaa-512f-4ec1-af12-fbb1126925dc},  !- Name
    Schedule Day 100,        !- Sunday Schedule:Day Name
    Schedule Day 100,        !- Monday Schedule:Day Name
    Schedule Day 100,        !- Tuesday Schedule:Day Name
    Schedule Day 100,        !- Wednesday Schedule:Day Name
    Schedule Day 100,        !- Thursday Schedule:Day Name
    Schedule Day 100,        !- Friday Schedule:Day Name
    Schedule Day 100,        !- Saturday Schedule:Day Name
    Schedule Day 100,        !- Holiday Schedule:Day Name
    Schedule Day 100,        !- SummerDesignDay Schedule:Day Name
    Schedule Day 100,        !- WinterDesignDay Schedule:Day Name
    Schedule Day 100,        !- CustomDay1 Schedule:Day Name
    Schedule Day 100;        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {addaf4d9-0f23-4347-a055-5aefef1fdc45},  !- Name
    Service Water Loop Temp - 140F Default,  !- Sunday Schedule:Day Name
    Service Water Loop Temp - 140F Default,  !- Monday Schedule:Day Name
    Service Water Loop Temp - 140F Default,  !- Tuesday Schedule:Day Name
    Service Water Loop Temp - 140F Default,  !- Wednesday Schedule:Day Name
    Service Water Loop Temp - 140F Default,  !- Thursday Schedule:Day Name
    Service Water Loop Temp - 140F Default,  !- Friday Schedule:Day Name
    Service Water Loop Temp - 140F Default,  !- Saturday Schedule:Day Name
    Service Water Loop Temp - 140F Default,  !- Holiday Schedule:Day Name
    Service Water Loop Temp - 140F Default,  !- SummerDesignDay Schedule:Day Name
    Service Water Loop Temp - 140F Default,  !- WinterDesignDay Schedule:Day Name
    Service Water Loop Temp - 140F Default,  !- CustomDay1 Schedule:Day Name
    Service Water Loop Temp - 140F Default;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {9ed39f53-5634-468d-9a4c-c0d9b94df933},  !- Name
    Water Heater Ambient Temp Schedule - 70F Default,  !- Sunday Schedule:Day Name
    Water Heater Ambient Temp Schedule - 70F Default,  !- Monday Schedule:Day Name
    Water Heater Ambient Temp Schedule - 70F Default,  !- Tuesday Schedule:Day Name
    Water Heater Ambient Temp Schedule - 70F Default,  !- Wednesday Schedule:Day Name
    Water Heater Ambient Temp Schedule - 70F Default,  !- Thursday Schedule:Day Name
    Water Heater Ambient Temp Schedule - 70F Default,  !- Friday Schedule:Day Name
    Water Heater Ambient Temp Schedule - 70F Default,  !- Saturday Schedule:Day Name
    Water Heater Ambient Temp Schedule - 70F Default,  !- Holiday Schedule:Day Name
    Water Heater Ambient Temp Schedule - 70F Default,  !- SummerDesignDay Schedule:Day Name
    Water Heater Ambient Temp Schedule - 70F Default,  !- WinterDesignDay Schedule:Day Name
    Water Heater Ambient Temp Schedule - 70F Default,  !- CustomDay1 Schedule:Day Name
    Water Heater Ambient Temp Schedule - 70F Default;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {59c88f1e-22d2-479d-8b28-2a959b7b7c26},  !- Name
    Work Efficiency Schedule Default,  !- Sunday Schedule:Day Name
    Work Efficiency Schedule Default,  !- Monday Schedule:Day Name
    Work Efficiency Schedule Default,  !- Tuesday Schedule:Day Name
    Work Efficiency Schedule Default,  !- Wednesday Schedule:Day Name
    Work Efficiency Schedule Default,  !- Thursday Schedule:Day Name
    Work Efficiency Schedule Default,  !- Friday Schedule:Day Name
    Work Efficiency Schedule Default,  !- Saturday Schedule:Day Name
    Work Efficiency Schedule Default,  !- Holiday Schedule:Day Name
    Work Efficiency Schedule Default,  !- SummerDesignDay Schedule:Day Name
    Work Efficiency Schedule Default,  !- WinterDesignDay Schedule:Day Name
    Work Efficiency Schedule Default,  !- CustomDay1 Schedule:Day Name
    Work Efficiency Schedule Default;  !- CustomDay2 Schedule:Day Name


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:YEAR ===========

Schedule:Year,
    NECB-C-Thermostat Setpoint-Heating,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Schedule:Week:Daily {19e456af-d2bc-47d2-a9a4-05128ebe5193},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    NECB-C-Thermostat Setpoint-Cooling,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Schedule:Week:Daily {eccef21c-a87c-442a-8746-74357d530653},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Sp-Auditorium_ZN_1_FLR_1 Sys-3 Flr-2 Sch-C HPlcmt-north ZN NECB System 3 PSZ Occ Sch,  !- Name
    Fractional,              !- Schedule Type Limits Name
    Schedule:Week:Daily {90892532-e7d5-44e0-9f59-2cb6aa42ef2d},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    NECB-B-Thermostat Setpoint-Heating,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Schedule:Week:Daily {82d0d5ba-58ee-4d9a-bc7a-1d43b21d9fd6},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    NECB-B-Thermostat Setpoint-Cooling,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Schedule:Week:Daily {5bf9a371-1346-46fa-8c7f-31e1d171c5cd},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Sp-Aux_Gym_ZN_1_FLR_1 Sys-3 Flr-2 Sch-B HPlcmt-east ZN NECB System 3 PSZ Occ Sch,  !- Name
    Fractional,              !- Schedule Type Limits Name
    Schedule:Week:Daily {ae5e1e80-d5d1-4a4e-aabd-9dcf4c502cf4},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    NECB-D-Thermostat Setpoint-Heating,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Schedule:Week:Daily {8bacfa37-5d19-436a-b12c-3f792ff0f722},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    NECB-D-Thermostat Setpoint-Cooling,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Schedule:Week:Daily {4e648859-5252-470b-9816-32763ebd319d},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Sp-Bathrooms_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch,  !- Name
    Fractional,              !- Schedule Type Limits Name
    Schedule:Week:Daily {890d8cac-5c04-45fc-8afc-97cd26032281},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Sp-Cafeteria_ZN_1_FLR_1 Sys-3 Flr-2 Sch-C HPlcmt-east ZN NECB System 3 PSZ Occ Sch,  !- Name
    Fractional,              !- Schedule Type Limits Name
    Schedule:Week:Daily {4c3df122-3538-4efc-955d-45d096c6f21f},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Sp-Corner_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch,  !- Name
    Fractional,              !- Schedule Type Limits Name
    Schedule:Week:Daily {1d3a597b-8033-4158-8ea1-0db5a6502557},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Sp-Corner_Class_1_Pod_1_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch,  !- Name
    Fractional,              !- Schedule Type Limits Name
    Schedule:Week:Daily {21c75a2d-8faf-4f9d-aced-02044f917077},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Sp-Corner_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch,  !- Name
    Fractional,              !- Schedule Type Limits Name
    Schedule:Week:Daily {66a561d3-52a2-45d6-a782-0572b9c28794},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Sp-Corner_Class_1_Pod_2_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch,  !- Name
    Fractional,              !- Schedule Type Limits Name
    Schedule:Week:Daily {98197bab-8e9f-4eed-b6f6-430caab16950},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Sp-Corner_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch,  !- Name
    Fractional,              !- Schedule Type Limits Name
    Schedule:Week:Daily {d8ff432f-189b-435f-a8a4-2b1dbff6fa76},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Sp-Corner_Class_1_Pod_3_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch,  !- Name
    Fractional,              !- Schedule Type Limits Name
    Schedule:Week:Daily {1a8ec22c-d45c-444f-8b68-a6c6a78ec5cb},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Sp-Corner_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch,  !- Name
    Fractional,              !- Schedule Type Limits Name
    Schedule:Week:Daily {13eeebca-9e59-46b9-89ae-d9ecbc01dbe2},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Sp-Corner_Class_2_Pod_1_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch,  !- Name
    Fractional,              !- Schedule Type Limits Name
    Schedule:Week:Daily {fa551bd7-2085-405a-85ac-5721612cec2f},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Sp-Corner_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch,  !- Name
    Fractional,              !- Schedule Type Limits Name
    Schedule:Week:Daily {464f101f-33b2-4aac-9267-db447d801ebe},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Sp-Corner_Class_2_Pod_2_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch,  !- Name
    Fractional,              !- Schedule Type Limits Name
    Schedule:Week:Daily {4c7e8571-bf57-430c-9f78-c5235ea9f65a},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Sp-Corner_Class_2_Pod_3_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch,  !- Name
    Fractional,              !- Schedule Type Limits Name
    Schedule:Week:Daily {7eb8706b-aa1c-4ff9-b41a-6d028f088482},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Sp-Corner_Class_2_Pod_3_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch,  !- Name
    Fractional,              !- Schedule Type Limits Name
    Schedule:Week:Daily {8cf99a8f-28a1-4769-81cf-a47a2d86e605},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Sp-Corridor_Pod_1_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch,  !- Name
    Fractional,              !- Schedule Type Limits Name
    Schedule:Week:Daily {d809dcb5-891e-45dc-874a-133a4507c772},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Sp-Corridor_Pod_1_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch,  !- Name
    Fractional,              !- Schedule Type Limits Name
    Schedule:Week:Daily {c08d5b70-34ef-496f-9f61-b33c67b95493},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Sp-Corridor_Pod_2_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch,  !- Name
    Fractional,              !- Schedule Type Limits Name
    Schedule:Week:Daily {8a289305-1dde-4a4c-8b52-70e4360fced1},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Sp-Corridor_Pod_2_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch,  !- Name
    Fractional,              !- Schedule Type Limits Name
    Schedule:Week:Daily {09b08b29-7c9a-495e-845e-491499dbba1f},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Sp-Corridor_Pod_3_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch,  !- Name
    Fractional,              !- Schedule Type Limits Name
    Schedule:Week:Daily {c4b12506-1a11-42e0-83cb-00406f41e87d},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Sp-Corridor_Pod_3_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch,  !- Name
    Fractional,              !- Schedule Type Limits Name
    Schedule:Week:Daily {05f342ea-87f2-4d93-b1dc-45262a31fceb},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Sp-Gym_ZN_1_FLR_1 Sys-3 Flr-2 Sch-B HPlcmt-core ZN NECB System 3 PSZ Occ Sch,  !- Name
    Fractional,              !- Schedule Type Limits Name
    Schedule:Week:Daily {7179e8b8-4c1e-4dfb-b892-5d8e696eaf29},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Sp-Kitchen_ZN_1_FLR_1 Sys-3 Flr-2 Sch-B HPlcmt-east ZN NECB System 3 PSZ Occ Sch,  !- Name
    Fractional,              !- Schedule Type Limits Name
    Schedule:Week:Daily {2f1359e5-3946-4094-bb19-9a481f1c1aa4},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Sp-LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 Sys-3 Flr-1 Sch-C HPlcmt-east ZN NECB System 3 PSZ Occ Sch,  !- Name
    Fractional,              !- Schedule Type Limits Name
    Schedule:Week:Daily {24718c11-0678-4dd8-ad70-2334a18dd94b},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Sp-Lobby_ZN_1_FLR_1 Sys-3 Flr-2 Sch-C HPlcmt-south ZN NECB System 3 PSZ Occ Sch,  !- Name
    Fractional,              !- Schedule Type Limits Name
    Schedule:Week:Daily {dd525b5f-635e-4c6b-b14a-03de7c403d60},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Sp-Lobby_ZN_1_FLR_2 Sys-3 Flr-1 Sch-C HPlcmt-south ZN NECB System 3 PSZ Occ Sch,  !- Name
    Fractional,              !- Schedule Type Limits Name
    Schedule:Week:Daily {1eee7415-59b5-4335-8cf6-71f143c7997c},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Sp-Main_Corridor_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch,  !- Name
    Fractional,              !- Schedule Type Limits Name
    Schedule:Week:Daily {0dede48f-b31e-4940-874d-5b9843a00aef},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Sp-Main_Corridor_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ Occ Sch,  !- Name
    Fractional,              !- Schedule Type Limits Name
    Schedule:Week:Daily {6986764c-104e-415c-8c5c-3e6b2dad8d15},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Sp-Mech_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-core ZN NECB System 3 PSZ Occ Sch,  !- Name
    Fractional,              !- Schedule Type Limits Name
    Schedule:Week:Daily {fe962363-082f-47f3-8af2-f2c7a0d63d8b},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Sp-Mech_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-core ZN NECB System 3 PSZ Occ Sch,  !- Name
    Fractional,              !- Schedule Type Limits Name
    Schedule:Week:Daily {a9d8f756-2c72-4035-8784-84712a679d56},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Sp-Mult_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch,  !- Name
    Fractional,              !- Schedule Type Limits Name
    Schedule:Week:Daily {f771ffc9-39e8-4e46-b061-4016afd2fa15},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Sp-Mult_Class_1_Pod_1_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch,  !- Name
    Fractional,              !- Schedule Type Limits Name
    Schedule:Week:Daily {20202ac6-bf1a-407b-8cf6-ce2697a7d6f6},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Sp-Mult_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch,  !- Name
    Fractional,              !- Schedule Type Limits Name
    Schedule:Week:Daily {61c77bb6-4041-4f18-af2f-a104e2b7b022},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Sp-Mult_Class_1_Pod_2_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch,  !- Name
    Fractional,              !- Schedule Type Limits Name
    Schedule:Week:Daily {7e79aedc-d395-4f95-a005-fc457eda7cfb},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Sp-Mult_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch,  !- Name
    Fractional,              !- Schedule Type Limits Name
    Schedule:Week:Daily {0bd43a5d-89c1-4bcb-8789-47d611975e87},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Sp-Mult_Class_1_Pod_3_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch,  !- Name
    Fractional,              !- Schedule Type Limits Name
    Schedule:Week:Daily {12e7ae7b-a1fb-454b-8280-10793aa4f5e3},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Sp-Mult_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch,  !- Name
    Fractional,              !- Schedule Type Limits Name
    Schedule:Week:Daily {0d3dd39d-500c-44bc-b86f-38a1c343a329},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Sp-Mult_Class_2_Pod_1_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch,  !- Name
    Fractional,              !- Schedule Type Limits Name
    Schedule:Week:Daily {7d8586f8-a62f-4163-a942-2be4ea6221b0},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Sp-Mult_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch,  !- Name
    Fractional,              !- Schedule Type Limits Name
    Schedule:Week:Daily {367ca9bf-62f5-40a8-9d09-214aade04213},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Sp-Mult_Class_2_Pod_2_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch,  !- Name
    Fractional,              !- Schedule Type Limits Name
    Schedule:Week:Daily {a137a699-d182-4ded-b2e0-aa226caca3df},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Sp-Mult_Class_2_Pod_3_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch,  !- Name
    Fractional,              !- Schedule Type Limits Name
    Schedule:Week:Daily {29a69943-5cc1-44cb-957f-9663a5ce54ae},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Sp-Mult_Class_2_Pod_3_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch,  !- Name
    Fractional,              !- Schedule Type Limits Name
    Schedule:Week:Daily {3568c4cd-5bbb-457a-ab9a-6409afe53a54},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    NECB-A-Thermostat Setpoint-Heating,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Schedule:Week:Daily {2af1d794-7e81-4cb2-830b-181637b0ae82},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    NECB-A-Thermostat Setpoint-Cooling,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Schedule:Week:Daily {023329f9-b358-4213-a2b3-86690ae53f97},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Sp-Offices_ZN_1_FLR_1 Sys-3 Flr-2 Sch-A HPlcmt-south ZN NECB System 3 PSZ Occ Sch,  !- Name
    Fractional,              !- Schedule Type Limits Name
    Schedule:Week:Daily {b5645722-7f23-4def-8495-007303469b4b},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Sp-Offices_ZN_1_FLR_2 Sys-3 Flr-1 Sch-A HPlcmt-south ZN NECB System 3 PSZ Occ Sch,  !- Name
    Fractional,              !- Schedule Type Limits Name
    Schedule:Week:Daily {b4a25738-f88c-446d-a8ae-046b7df73a66},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Air Velocity Schedule,   !- Name
    Velocity,                !- Schedule Type Limits Name
    Schedule:Week:Daily {29c1cf50-a7a9-4207-9017-a9dae3289b0f},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Always On,               !- Name
    Fractional,              !- Schedule Type Limits Name
    Schedule:Week:Daily {41fa6c78-4b37-4959-a7b9-7caa8fbb10cc},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Clothing Schedule,       !- Name
    Any Number,              !- Schedule Type Limits Name
    Schedule:Week:Daily {41490d2b-9c75-419b-b88a-12be200f3894},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Economizer Max OA Fraction 100 pct,  !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {4ec41069-7661-4251-90da-d3aefc659690},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    NECB-A-Electric-Equipment,  !- Name
    Fractional,              !- Schedule Type Limits Name
    Schedule:Week:Daily {3f3feb2f-f925-47c0-a59d-5c6e74915ab3},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    NECB-A-Lighting,         !- Name
    Fractional,              !- Schedule Type Limits Name
    Schedule:Week:Daily {3ff33456-faa3-481f-8adb-235a9260db46},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    NECB-A-Occupancy,        !- Name
    Fractional,              !- Schedule Type Limits Name
    Schedule:Week:Daily {717c9bc5-1494-4dc1-9147-c7b59653faad},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    NECB-A-Service Water Heating,  !- Name
    Fractional,              !- Schedule Type Limits Name
    Schedule:Week:Daily {71735620-2773-4e2f-87f8-5f4557412468},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    NECB-Activity,           !- Name
    ActivityLevel,           !- Schedule Type Limits Name
    Schedule:Week:Daily {e42e3be5-eeb0-44e9-9d4a-5ee0cd665119},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    NECB-B-Electric-Equipment,  !- Name
    Fractional,              !- Schedule Type Limits Name
    Schedule:Week:Daily {112a4502-01fc-483e-a507-f9e29bb8740c},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    NECB-B-Lighting,         !- Name
    Fractional,              !- Schedule Type Limits Name
    Schedule:Week:Daily {17d85c4d-51fb-4684-af5b-fd1b0288ac3f},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    NECB-B-Occupancy,        !- Name
    Fractional,              !- Schedule Type Limits Name
    Schedule:Week:Daily {625a02b2-fc81-4a11-b5bb-2ef997cf8eea},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    NECB-B-Service Water Heating,  !- Name
    Fractional,              !- Schedule Type Limits Name
    Schedule:Week:Daily {3ff9b2c5-2c67-4e1d-835a-114b646d68e7},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    NECB-C-Electric-Equipment,  !- Name
    Fractional,              !- Schedule Type Limits Name
    Schedule:Week:Daily {3554400b-ec2f-423f-9bdf-0e1ba2ba7267},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    NECB-C-Lighting,         !- Name
    Fractional,              !- Schedule Type Limits Name
    Schedule:Week:Daily {6d40ae71-4138-41cd-b3d2-79b1754b433e},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    NECB-C-Occupancy,        !- Name
    Fractional,              !- Schedule Type Limits Name
    Schedule:Week:Daily {ed169dbb-e190-48f9-af14-278633aecdde},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    NECB-C-Service Water Heating,  !- Name
    Fractional,              !- Schedule Type Limits Name
    Schedule:Week:Daily {1ace1c91-954a-4a59-b67c-347676d0a225},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    NECB-D-Electric-Equipment,  !- Name
    Fractional,              !- Schedule Type Limits Name
    Schedule:Week:Daily {61d6d9dd-769f-4502-991f-1ceed2a0470e},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    NECB-D-Lighting,         !- Name
    Fractional,              !- Schedule Type Limits Name
    Schedule:Week:Daily {b4f7e716-6449-4135-8912-3d56e90c508f},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    NECB-D-Occupancy,        !- Name
    Fractional,              !- Schedule Type Limits Name
    Schedule:Week:Daily {97fab737-baae-4fec-8447-1d83d338255c},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    NECB-D-Service Water Heating,  !- Name
    Fractional,              !- Schedule Type Limits Name
    Schedule:Week:Daily {d50215a7-a802-4731-86a7-f4656ae78b32},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Ruleset 1,      !- Name
    Temperature,             !- Schedule Type Limits Name
    Schedule:Week:Daily {0caf235c-74a3-4ccf-8ea9-a9c31b482269},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Ruleset 10,     !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {fee7ea90-81be-49ea-9667-d08ec8ae72cd},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Ruleset 11,     !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {7fee0630-f90e-4e00-9621-9bf35bc2f15f},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Ruleset 12,     !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {6188c712-1f67-4ecb-b6ef-135494ff7a55},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Ruleset 13,     !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {894d2c4e-5301-48ec-9bc5-4377670d5ce4},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Ruleset 14,     !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {862df358-0a2c-43a2-a62c-a3fe667afa47},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Ruleset 15,     !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {810aff3c-c61f-4ff7-87a4-4d8ed438f53c},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Ruleset 16,     !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {09e48515-d515-4a59-b06f-1091d25a9511},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Ruleset 17,     !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {f413849e-f9cd-4fea-bcad-7c44799248c0},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Ruleset 18,     !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {66b2d905-c815-4900-b49a-bec591be2ac8},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Ruleset 19,     !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {ae430e7e-cd8e-467e-98c3-07fd59060da0},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Ruleset 2,      !- Name
    Temperature,             !- Schedule Type Limits Name
    Schedule:Week:Daily {551b78a5-48eb-4a0f-a313-e40e5b449f32},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Ruleset 20,     !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {da90e255-a3a3-4774-a4ee-756ee7cfc7e8},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Ruleset 21,     !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {2cb551bf-0d8f-4ab2-8ce4-796c327db12f},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Ruleset 22,     !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {2ed5778a-d0f7-420c-b100-f35407c56138},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Ruleset 23,     !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {9f67cd20-de71-4fb3-b143-4d65ecab6b19},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Ruleset 24,     !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {8d3e5548-1f11-4701-847f-cb6b7bf21dce},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Ruleset 25,     !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {63a602b6-a570-4eb0-be80-569efe7775f4},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Ruleset 26,     !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {73323f5f-5afa-4335-91ae-9687c5b94287},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Ruleset 27,     !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {32ddd575-08a3-4c82-96eb-c340da0d7bd3},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Ruleset 28,     !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {9681e344-544b-4a82-b8fe-ea084f00acb6},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Ruleset 29,     !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {2f63f3dc-5c69-4a9a-8e5c-2832c177dbdb},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Ruleset 3,      !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {1e981740-1bf6-4bb4-b61e-bbef308bb210},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Ruleset 30,     !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {6226b669-f0e2-47b3-a2a9-af32c09ea3ee},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Ruleset 31,     !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {3f5a7b7c-84ad-439c-a602-f40a927e257c},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Ruleset 32,     !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {5738bdd9-9bb0-4df1-a7da-f2cf3132c3b1},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Ruleset 33,     !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {25ab6eeb-301e-4552-b6f3-836178947aa4},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Ruleset 34,     !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {23f8f745-033a-41a0-834f-8ea4c31b2b46},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Ruleset 35,     !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {56b61240-ecab-4e84-a150-1774c1991647},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Ruleset 36,     !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {1b5393a7-720e-4496-b924-e31e6582e7f2},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Ruleset 37,     !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {2fa98992-1663-4cea-a4cd-d1e278e3416b},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Ruleset 38,     !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {0cee65f5-dd01-45e0-b201-9900c66e3fe4},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Ruleset 39,     !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {428da10d-da31-443b-8bdf-64e3c2331a45},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Ruleset 4,      !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {74ccf551-c412-4f62-a902-a100b4669f03},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Ruleset 40,     !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {1202faa4-5b34-4a68-bff7-94bb118b07fd},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Ruleset 41,     !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {4df89c4f-c30c-411b-9b13-fdc6e835bedf},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Ruleset 42,     !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {11176772-eb27-455a-bf5e-1ec3d49e5d55},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Ruleset 43,     !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {0c14a403-7d35-475f-8867-82b92b1b4a54},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Ruleset 44,     !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {5e58223b-98b4-4d68-8aad-a1e4a3ac9f41},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Ruleset 45,     !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {721786f4-ccdd-4de0-885a-a75b0bbf2186},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Ruleset 46,     !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {27bf9c46-2582-4265-b49b-25cddf404613},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Ruleset 47,     !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {3042d1d5-6630-4c2a-b198-643361fc41ee},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Ruleset 48,     !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {1711e0b4-e34d-420a-a6aa-51e2f78f7445},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Ruleset 49,     !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {8e714bba-959b-477a-b940-f49ab2a38b97},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Ruleset 5,      !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {cdbd94a4-2bd9-43e1-b7f5-00c9bef67416},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Ruleset 50,     !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {7b110cbd-0bc9-4bc5-82c5-7d5b47c7a484},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Ruleset 51,     !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {e0549b55-644a-4b68-b26e-c877604c343f},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Ruleset 52,     !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {d8b1d032-070a-49af-a953-af9f5ee0a920},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Ruleset 53,     !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {5ba24d7e-a40d-48e5-b03f-34803a93a09e},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Ruleset 54,     !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {4d1027ca-f2e0-41c8-a54c-696ac8b1eb35},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Ruleset 55,     !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {8e7c5d4a-aceb-4726-b0ba-5339720ca3ce},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Ruleset 56,     !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {88755307-39b2-481a-97a9-dd3a96068583},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Ruleset 57,     !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {6f42dc16-a8b1-4e1a-a6bb-555500fea8ec},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Ruleset 58,     !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {84eb4b88-ec35-4b0c-be7a-b6c045abb0ba},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Ruleset 59,     !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {6dc2abab-1d1e-41ec-bf4b-88fedbae046b},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Ruleset 6,      !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {4c7b8347-75a5-412a-800f-bd531a09d871},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Ruleset 60,     !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {5320f4aa-9181-4190-b7ce-ff4d831e0a7f},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Ruleset 61,     !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {8ddc1b16-4950-4170-9701-5be4c484b4f2},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Ruleset 62,     !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {0a401f46-0ec5-44bd-87a8-e4821d4f7229},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Ruleset 63,     !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {db22a193-c5f8-4a60-871b-6ca33f8e936b},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Ruleset 64,     !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {2787066f-5f3a-4f35-8398-1ddb19f7e8e5},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Ruleset 65,     !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {f55ac0ce-4377-4787-a22a-308f522fae0a},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Ruleset 66,     !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {1987846a-fc4e-465f-a3ff-5cbc266906d2},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Ruleset 67,     !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {ff9fa4a9-db36-41a0-b85b-94c40735d2d8},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Ruleset 68,     !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {6e265aa7-db89-4ca4-8568-0205287703d4},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Ruleset 69,     !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {7d91d421-eb3e-4d4c-8e1d-1617b78ca92d},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Ruleset 7,      !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {cf4d98b9-9542-40e0-a8a5-696094f0bbbf},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Ruleset 70,     !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {28e5f94c-be48-4f1e-95eb-55c72e975203},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Ruleset 71,     !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {a3dcdc08-1c93-4129-9ad5-7f8638c0292e},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Ruleset 72,     !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {46d2c3fe-d1bd-40c8-91b8-ebea239dcf64},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Ruleset 73,     !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {c6ff0694-d88f-4909-b7b0-0cabb9331fd7},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Ruleset 74,     !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {bca4716e-d10d-475c-8d16-963828b46864},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Ruleset 75,     !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {fd6cc86d-1c17-498d-aefe-d5511851609b},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Ruleset 76,     !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {4854db8c-9e73-45fb-8a41-2ce00b9468c5},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Ruleset 77,     !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {3cf59129-f8fc-4c85-85ca-b9212f1377fd},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Ruleset 78,     !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {ad8377f0-c6a9-4f0c-8ba1-fbab991c18f0},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Ruleset 79,     !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {02615945-d1dc-4295-9064-d2a28bb3f828},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Ruleset 8,      !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {84074c5e-838f-43df-8d1a-96d4549ad999},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Ruleset 80,     !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {38a42962-0d40-4d1a-b9b0-458ed07cd8a1},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Ruleset 81,     !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {a64c6118-06b3-4ad8-9c48-6fcc5e32f9d2},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Ruleset 82,     !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {06057608-7ad0-481b-b6b8-1117167e3ce0},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Ruleset 83,     !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {b0e29c9b-b911-4583-9f67-7d142da9b13c},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Ruleset 84,     !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {73a10f0d-c9c5-4085-9579-efef620bf02d},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Ruleset 85,     !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {57aa52c8-df84-43a1-a79a-ac8e6b98ed6a},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Ruleset 86,     !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {3c9a1b53-98d6-4fb3-9649-02afa9afea6f},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Ruleset 87,     !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {ec028673-5633-417c-91a9-2f9151b778c9},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Ruleset 88,     !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {f466f42a-9b02-4e95-8d46-7d7c3660df6a},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Ruleset 89,     !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {292dea62-7964-48e0-9620-b878b7d8d49b},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Ruleset 9,      !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {36568a47-a757-45ee-9b0b-2b286e98930e},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Ruleset 90,     !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {0a07cbeb-5b0c-48bf-a7ec-3351f14e8fc9},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Ruleset 91,     !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {cdc5ba26-b2ea-4e82-9f67-3c94173e3193},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Ruleset 92,     !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {ecb0769e-4a90-4304-a170-a5753a753367},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Ruleset 93,     !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {e071ae25-fd93-494f-be5e-853608f1550a},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Ruleset 94,     !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {40c0bc53-f9bf-4b7c-b644-d40811ae4c89},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Ruleset 95,     !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {2812eedf-2d7b-4714-98a9-6fed38567703},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Ruleset 96,     !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {b07c650e-048e-4ed4-bb44-99ab9351afc9},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Ruleset 97,     !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {6d0ed7cd-c1eb-4c7e-93a3-833bb0e62e37},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Ruleset 98,     !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {60a8aaaa-512f-4ec1-af12-fbb1126925dc},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Service Water Loop Temp - 140F,  !- Name
    Temperature Schedule Type Limits,  !- Schedule Type Limits Name
    Schedule:Week:Daily {addaf4d9-0f23-4347-a055-5aefef1fdc45},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Water Heater Ambient Temp Schedule - 70F,  !- Name
    Temperature Schedule Type Limits 1,  !- Schedule Type Limits Name
    Schedule:Week:Daily {9ed39f53-5634-468d-9a4c-c0d9b94df933},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Work Efficiency Schedule,!- Name
    Fractional,              !- Schedule Type Limits Name
    Schedule:Week:Daily {59c88f1e-22d2-479d-8b28-2a959b7b7c26},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:COMPACT ===========

Schedule:Compact,
    Sp-Auditorium_ZN_1_FLR_1 Sys-3 Flr-2 Sch-C HPlcmt-north ZN Thermostat Schedule,  !- Name
    Sp-Auditorium_ZN_1_FLR_1 Sys-3 Flr-2 Sch-C HPlcmt-north ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    Sp-Aux_Gym_ZN_1_FLR_1 Sys-3 Flr-2 Sch-B HPlcmt-east ZN Thermostat Schedule,  !- Name
    Sp-Aux_Gym_ZN_1_FLR_1 Sys-3 Flr-2 Sch-B HPlcmt-east ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    Sp-Bathrooms_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-north ZN Thermostat Schedule,  !- Name
    Sp-Bathrooms_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-north ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    Sp-Bathrooms_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-north ZN Thermostat Schedule,  !- Name
    Sp-Bathrooms_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-north ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    Sp-Cafeteria_ZN_1_FLR_1 Sys-3 Flr-2 Sch-C HPlcmt-east ZN Thermostat Schedule,  !- Name
    Sp-Cafeteria_ZN_1_FLR_1 Sys-3 Flr-2 Sch-C HPlcmt-east ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    Sp-Corner_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-south ZN Thermostat Schedule,  !- Name
    Sp-Corner_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-south ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    Sp-Corner_Class_1_Pod_1_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-south ZN Thermostat Schedule,  !- Name
    Sp-Corner_Class_1_Pod_1_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-south ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    Sp-Corner_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-south ZN Thermostat Schedule,  !- Name
    Sp-Corner_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-south ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    Sp-Corner_Class_1_Pod_2_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-south ZN Thermostat Schedule,  !- Name
    Sp-Corner_Class_1_Pod_2_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-south ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    Sp-Corner_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-south ZN Thermostat Schedule,  !- Name
    Sp-Corner_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-south ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    Sp-Corner_Class_1_Pod_3_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-south ZN Thermostat Schedule,  !- Name
    Sp-Corner_Class_1_Pod_3_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-south ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    Sp-Corner_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-north ZN Thermostat Schedule,  !- Name
    Sp-Corner_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-north ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    Sp-Corner_Class_2_Pod_1_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-north ZN Thermostat Schedule,  !- Name
    Sp-Corner_Class_2_Pod_1_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-north ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    Sp-Corner_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-north ZN Thermostat Schedule,  !- Name
    Sp-Corner_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-north ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    Sp-Corner_Class_2_Pod_2_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-north ZN Thermostat Schedule,  !- Name
    Sp-Corner_Class_2_Pod_2_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-north ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    Sp-Corner_Class_2_Pod_3_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-north ZN Thermostat Schedule,  !- Name
    Sp-Corner_Class_2_Pod_3_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-north ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    Sp-Corner_Class_2_Pod_3_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-north ZN Thermostat Schedule,  !- Name
    Sp-Corner_Class_2_Pod_3_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-north ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    Sp-Corridor_Pod_1_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-west ZN Thermostat Schedule,  !- Name
    Sp-Corridor_Pod_1_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-west ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    Sp-Corridor_Pod_1_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-west ZN Thermostat Schedule,  !- Name
    Sp-Corridor_Pod_1_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-west ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    Sp-Corridor_Pod_2_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-west ZN Thermostat Schedule,  !- Name
    Sp-Corridor_Pod_2_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-west ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    Sp-Corridor_Pod_2_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-west ZN Thermostat Schedule,  !- Name
    Sp-Corridor_Pod_2_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-west ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    Sp-Corridor_Pod_3_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-west ZN Thermostat Schedule,  !- Name
    Sp-Corridor_Pod_3_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-west ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    Sp-Corridor_Pod_3_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-west ZN Thermostat Schedule,  !- Name
    Sp-Corridor_Pod_3_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-west ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    Sp-Gym_ZN_1_FLR_1 Sys-3 Flr-2 Sch-B HPlcmt-core ZN Thermostat Schedule,  !- Name
    Sp-Gym_ZN_1_FLR_1 Sys-3 Flr-2 Sch-B HPlcmt-core ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    Sp-Kitchen_ZN_1_FLR_1 Sys-3 Flr-2 Sch-B HPlcmt-east ZN Thermostat Schedule,  !- Name
    Sp-Kitchen_ZN_1_FLR_1 Sys-3 Flr-2 Sch-B HPlcmt-east ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    Sp-LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 Sys-3 Flr-1 Sch-C HPlcmt-east ZN Thermostat Schedule,  !- Name
    Sp-LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 Sys-3 Flr-1 Sch-C HPlcmt-east ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    Sp-Lobby_ZN_1_FLR_1 Sys-3 Flr-2 Sch-C HPlcmt-south ZN Thermostat Schedule,  !- Name
    Sp-Lobby_ZN_1_FLR_1 Sys-3 Flr-2 Sch-C HPlcmt-south ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    Sp-Lobby_ZN_1_FLR_2 Sys-3 Flr-1 Sch-C HPlcmt-south ZN Thermostat Schedule,  !- Name
    Sp-Lobby_ZN_1_FLR_2 Sys-3 Flr-1 Sch-C HPlcmt-south ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    Sp-Main_Corridor_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-west ZN Thermostat Schedule,  !- Name
    Sp-Main_Corridor_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-west ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    Sp-Main_Corridor_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-west ZN Thermostat Schedule,  !- Name
    Sp-Main_Corridor_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-west ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    Sp-Mech_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-core ZN Thermostat Schedule,  !- Name
    Sp-Mech_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-core ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    Sp-Mech_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-core ZN Thermostat Schedule,  !- Name
    Sp-Mech_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-core ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    Sp-Mult_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-south ZN Thermostat Schedule,  !- Name
    Sp-Mult_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-south ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    Sp-Mult_Class_1_Pod_1_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-south ZN Thermostat Schedule,  !- Name
    Sp-Mult_Class_1_Pod_1_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-south ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    Sp-Mult_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-south ZN Thermostat Schedule,  !- Name
    Sp-Mult_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-south ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    Sp-Mult_Class_1_Pod_2_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-south ZN Thermostat Schedule,  !- Name
    Sp-Mult_Class_1_Pod_2_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-south ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    Sp-Mult_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-south ZN Thermostat Schedule,  !- Name
    Sp-Mult_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-south ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    Sp-Mult_Class_1_Pod_3_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-south ZN Thermostat Schedule,  !- Name
    Sp-Mult_Class_1_Pod_3_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-south ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    Sp-Mult_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-north ZN Thermostat Schedule,  !- Name
    Sp-Mult_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-north ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    Sp-Mult_Class_2_Pod_1_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-north ZN Thermostat Schedule,  !- Name
    Sp-Mult_Class_2_Pod_1_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-north ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    Sp-Mult_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-north ZN Thermostat Schedule,  !- Name
    Sp-Mult_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-north ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    Sp-Mult_Class_2_Pod_2_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-north ZN Thermostat Schedule,  !- Name
    Sp-Mult_Class_2_Pod_2_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-north ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    Sp-Mult_Class_2_Pod_3_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-north ZN Thermostat Schedule,  !- Name
    Sp-Mult_Class_2_Pod_3_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-north ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    Sp-Mult_Class_2_Pod_3_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-north ZN Thermostat Schedule,  !- Name
    Sp-Mult_Class_2_Pod_3_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-north ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    Sp-Offices_ZN_1_FLR_1 Sys-3 Flr-2 Sch-A HPlcmt-south ZN Thermostat Schedule,  !- Name
    Sp-Offices_ZN_1_FLR_1 Sys-3 Flr-2 Sch-A HPlcmt-south ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    Sp-Offices_ZN_1_FLR_2 Sys-3 Flr-1 Sch-A HPlcmt-south ZN Thermostat Schedule,  !- Name
    Sp-Offices_ZN_1_FLR_2 Sys-3 Flr-1 Sch-A HPlcmt-south ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:CONSTANT ===========

Schedule:Constant,
    Always On Discrete,      !- Name
    OnOff,                   !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    Always Off Discrete,     !- Name
    ,                        !- Schedule Type Limits Name
    0;                       !- Hourly Value

Schedule:Constant,
    Always On Continuous,    !- Name
    ,                        !- Schedule Type Limits Name
    1;                       !- Hourly Value


!-   ===========  ALL OBJECTS IN CLASS: MATERIAL ===========

Material,
    1/2IN Gypsum,            !- Name
    Smooth,                  !- Roughness
    0.0127,                  !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    784.9,                   !- Density {kg/m3}
    830.000000000001,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.4,                     !- Solar Absorptance
    0.4;                     !- Visible Absorptance

Material,
    1/2IN Gypsum 1,          !- Name
    Smooth,                  !- Roughness
    0.0127,                  !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    784.9,                   !- Density {kg/m3}
    830.000000000001,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.4,                     !- Solar Absorptance
    0.4;                     !- Visible Absorptance

Material,
    100mm Normalweight concrete floor,  !- Name
    MediumSmooth,            !- Roughness
    0.1016,                  !- Thickness {m}
    2.31,                    !- Conductivity {W/m-K}
    2322,                    !- Density {kg/m3}
    832,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    1IN Stucco,              !- Name
    Smooth,                  !- Roughness
    0.0253,                  !- Thickness {m}
    0.691799999999999,       !- Conductivity {W/m-K}
    1858,                    !- Density {kg/m3}
    836.999999999999,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.92;                    !- Visible Absorptance

Material,
    1IN Stucco 1,            !- Name
    Smooth,                  !- Roughness
    0.0253,                  !- Thickness {m}
    0.691799999999999,       !- Conductivity {W/m-K}
    1858,                    !- Density {kg/m3}
    836.999999999999,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.92;                    !- Visible Absorptance

Material,
    4 in. Normalweight Concrete Floor,  !- Name
    MediumRough,             !- Roughness
    0.1016,                  !- Thickness {m}
    2.31,                    !- Conductivity {W/m-K}
    2321.99999999999,        !- Density {kg/m3}
    831.999999999997,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    4 in. Normalweight Concrete Floor 1,  !- Name
    MediumRough,             !- Roughness
    0.1016,                  !- Thickness {m}
    2.31,                    !- Conductivity {W/m-K}
    2321.99999999999,        !- Density {kg/m3}
    831.999999999997,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    6 in. Normalweight Concrete Floor,  !- Name
    MediumRough,             !- Roughness
    0.1524,                  !- Thickness {m}
    2.31,                    !- Conductivity {W/m-K}
    2321.99999999999,        !- Density {kg/m3}
    831.999999999997,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    6 in. Normalweight Concrete Floor 1,  !- Name
    MediumRough,             !- Roughness
    0.1524,                  !- Thickness {m}
    2.31,                    !- Conductivity {W/m-K}
    2321.99999999999,        !- Density {kg/m3}
    831.999999999997,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    6 in. Normalweight Concrete Floor 2,  !- Name
    MediumRough,             !- Roughness
    0.1524,                  !- Thickness {m}
    2.31,                    !- Conductivity {W/m-K}
    2321.99999999999,        !- Density {kg/m3}
    831.999999999997,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    8IN CONCRETE HW RefBldg, !- Name
    Rough,                   !- Roughness
    0.2032,                  !- Thickness {m}
    1.311,                   !- Conductivity {W/m-K}
    2240,                    !- Density {kg/m3}
    836.800000000001,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    8IN CONCRETE HW RefBldg 1,  !- Name
    Rough,                   !- Roughness
    0.2032,                  !- Thickness {m}
    1.311,                   !- Conductivity {W/m-K}
    2240,                    !- Density {kg/m3}
    836.800000000001,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    F08 Metal surface,       !- Name
    Smooth,                  !- Roughness
    0.0008,                  !- Thickness {m}
    45.2800000000001,        !- Conductivity {W/m-K}
    7823.99999999999,        !- Density {kg/m3}
    500,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    F08 Metal surface 1,     !- Name
    Smooth,                  !- Roughness
    0.0008,                  !- Thickness {m}
    45.2800000000001,        !- Conductivity {W/m-K}
    7823.99999999999,        !- Density {kg/m3}
    500,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    G01 13mm gypsum board,   !- Name
    Smooth,                  !- Roughness
    0.0127,                  !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    800,                     !- Density {kg/m3}
    1090,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

Material,
    G05 25mm wood,           !- Name
    MediumSmooth,            !- Roughness
    0.0254,                  !- Thickness {m}
    0.15,                    !- Conductivity {W/m-K}
    608,                     !- Density {kg/m3}
    1630,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

Material,
    M10 200mm concrete block basement wall,  !- Name
    MediumRough,             !- Roughness
    0.2032,                  !- Thickness {m}
    1.326,                   !- Conductivity {W/m-K}
    1842,                    !- Density {kg/m3}
    912,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    Metal Roof Surface,      !- Name
    Smooth,                  !- Roughness
    0.000799999999999998,    !- Thickness {m}
    45.2799999999999,        !- Conductivity {W/m-K}
    7823.99999999999,        !- Density {kg/m3}
    499.999999999996,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    Metal Roof Surface 1,    !- Name
    Smooth,                  !- Roughness
    0.000799999999999998,    !- Thickness {m}
    45.2799999999999,        !- Conductivity {W/m-K}
    7823.99999999999,        !- Density {kg/m3}
    499.999999999996,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    Std Wood 6inch,          !- Name
    MediumSmooth,            !- Roughness
    0.15,                    !- Thickness {m}
    0.12,                    !- Conductivity {W/m-K}
    540,                     !- Density {kg/m3}
    1210,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance


!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:NOMASS ===========

Material:NoMass,
    CP02 CARPET PAD,         !- Name
    VeryRough,               !- Roughness
    0.21648,                 !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.8;                     !- Visible Absorptance

Material:NoMass,
    Nonres_Floor_Insulation, !- Name
    MediumSmooth,            !- Roughness
    2.88291975297193,        !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material:NoMass,
    Typical Carpet Pad,      !- Name
    Smooth,                  !- Roughness
    0.216479986995276,       !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.8;                     !- Visible Absorptance

Material:NoMass,
    Typical Carpet Pad 1,    !- Name
    Smooth,                  !- Roughness
    0.216479986995276,       !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.8;                     !- Visible Absorptance

Material:NoMass,
    Typical Carpet Pad 2,    !- Name
    Smooth,                  !- Roughness
    1.25502993703786,        !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.8;                     !- Visible Absorptance

Material:NoMass,
    Typical Carpet Pad 3,    !- Name
    Smooth,                  !- Roughness
    3.45515273458935,        !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.8;                     !- Visible Absorptance

Material:NoMass,
    Typical Insulation R-0.58,  !- Name
    Smooth,                  !- Roughness
    0.101874652714525,       !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material:NoMass,
    Typical Insulation R-0.58 1,  !- Name
    Smooth,                  !- Roughness
    0.454527786700932,       !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material:NoMass,
    Typical Insulation R-1.15,  !- Name
    Smooth,                  !- Roughness
    0.202526711234652,       !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material:NoMass,
    Typical Insulation R-1.15 1,  !- Name
    Smooth,                  !- Roughness
    0.454545454545455,       !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material:NoMass,
    Typical Insulation R-10.11,  !- Name
    Smooth,                  !- Roughness
    1.78074119041048,        !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material:NoMass,
    Typical Insulation R-10.11 1,  !- Name
    Smooth,                  !- Roughness
    3.77764054646303,        !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material:NoMass,
    Typical Insulation R-13.06,  !- Name
    Smooth,                  !- Roughness
    2.29929884884436,        !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material:NoMass,
    Typical Insulation R-13.06 1,  !- Name
    Smooth,                  !- Roughness
    5.20401820333898,        !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material:NoMass,
    Typical Insulation R-19.63,  !- Name
    Smooth,                  !- Roughness
    3.45670177015483,        !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material:NoMass,
    Typical Insulation R-19.63 1,  !- Name
    Smooth,                  !- Roughness
    5.46446320647242,        !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance


!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:SIMPLEGLAZINGSYSTEM ===========

WindowMaterial:SimpleGlazingSystem,
    Customized Fenestration:: cond=0.220 tvis=0.220 tsol=0.232,  !- Name
    2.2,                     !- U-Factor {W/m2-K}
    0.6,                     !- Solar Heat Gain Coefficient
    0.21;                    !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
    Customized Fenestration:: cond=0.220 tvis=0.294 tsol=0.332,  !- Name
    2.2,                     !- U-Factor {W/m2-K}
    0.6,                     !- Solar Heat Gain Coefficient
    0.21;                    !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
    Customized Fenestration:: cond=0.220 tvis=0.441 tsol=0.279,  !- Name
    2.2,                     !- U-Factor {W/m2-K}
    0.6,                     !- Solar Heat Gain Coefficient
    0.21;                    !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
    Customized Fenestration:: cond=0.220 tvis=0.898 tsol=0.837,  !- Name
    2.2,                     !- U-Factor {W/m2-K}
    0.6,                     !- Solar Heat Gain Coefficient
    0.21;                    !- Visible Transmittance


!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:GLAZING ===========

WindowMaterial:Glazing,
    Clear 3mm,               !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.00299999999999999,     !- Thickness {m}
    0.837,                   !- Solar Transmittance at Normal Incidence
    0.075,                   !- Front Side Solar Reflectance at Normal Incidence
    0.075,                   !- Back Side Solar Reflectance at Normal Incidence
    0.898,                   !- Visible Transmittance at Normal Incidence
    0.081,                   !- Front Side Visible Reflectance at Normal Incidence
    0.081,                   !- Back Side Visible Reflectance at Normal Incidence
    0,                       !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    0.9,                     !- Conductivity {W/m-K}
    1,                       !- Dirt Correction Factor for Solar and Visible Transmittance
    No;                      !- Solar Diffusing

WindowMaterial:Glazing,
    CLEAR 6MM,               !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.00599999999999998,     !- Thickness {m}
    0.775,                   !- Solar Transmittance at Normal Incidence
    0.071,                   !- Front Side Solar Reflectance at Normal Incidence
    0.071,                   !- Back Side Solar Reflectance at Normal Incidence
    0.881,                   !- Visible Transmittance at Normal Incidence
    0.08,                    !- Front Side Visible Reflectance at Normal Incidence
    0.08,                    !- Back Side Visible Reflectance at Normal Incidence
    0,                       !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    0.9,                     !- Conductivity {W/m-K}
    1,                       !- Dirt Correction Factor for Solar and Visible Transmittance
    No;                      !- Solar Diffusing

WindowMaterial:Glazing,
    LoE TINT 6MM,            !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.00599999999999998,     !- Thickness {m}
    0.36,                    !- Solar Transmittance at Normal Incidence
    0.093,                   !- Front Side Solar Reflectance at Normal Incidence
    0.2,                     !- Back Side Solar Reflectance at Normal Incidence
    0.5,                     !- Visible Transmittance at Normal Incidence
    0.035,                   !- Front Side Visible Reflectance at Normal Incidence
    0.054,                   !- Back Side Visible Reflectance at Normal Incidence
    0,                       !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.1,                     !- Back Side Infrared Hemispherical Emissivity
    0.9,                     !- Conductivity {W/m-K}
    1,                       !- Dirt Correction Factor for Solar and Visible Transmittance
    No;                      !- Solar Diffusing

WindowMaterial:Glazing,
    REF D CLEAR 6MM,         !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.00599999999999998,     !- Thickness {m}
    0.429,                   !- Solar Transmittance at Normal Incidence
    0.308,                   !- Front Side Solar Reflectance at Normal Incidence
    0.379,                   !- Back Side Solar Reflectance at Normal Incidence
    0.334,                   !- Visible Transmittance at Normal Incidence
    0.453,                   !- Front Side Visible Reflectance at Normal Incidence
    0.505,                   !- Back Side Visible Reflectance at Normal Incidence
    0,                       !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.82,                    !- Back Side Infrared Hemispherical Emissivity
    0.9,                     !- Conductivity {W/m-K}
    1,                       !- Dirt Correction Factor for Solar and Visible Transmittance
    No;                      !- Solar Diffusing

WindowMaterial:Glazing,
    REF D TINT 6MM,          !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.00599999999999998,     !- Thickness {m}
    0.3,                     !- Solar Transmittance at Normal Incidence
    0.14,                    !- Front Side Solar Reflectance at Normal Incidence
    0.36,                    !- Back Side Solar Reflectance at Normal Incidence
    0.25,                    !- Visible Transmittance at Normal Incidence
    0.18,                    !- Front Side Visible Reflectance at Normal Incidence
    0.45,                    !- Back Side Visible Reflectance at Normal Incidence
    0,                       !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.82,                    !- Back Side Infrared Hemispherical Emissivity
    0.9,                     !- Conductivity {W/m-K}
    1,                       !- Dirt Correction Factor for Solar and Visible Transmittance
    No;                      !- Solar Diffusing


!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:GAS ===========

WindowMaterial:Gas,
    AIR 13MM,                !- Name
    Air,                     !- Gas Type
    0.0127;                  !- Thickness {m}

WindowMaterial:Gas,
    AIR 6MM,                 !- Name
    Air,                     !- Gas Type
    0.0063;                  !- Thickness {m}


!-   ===========  ALL OBJECTS IN CLASS: CONSTRUCTION ===========

Construction,
    Basement Floor construction,  !- Name
    M10 200mm concrete block basement wall,  !- Outside Layer
    CP02 CARPET PAD;         !- Layer 2

Construction,
    Basement Wall construction,  !- Name
    M10 200mm concrete block basement wall;  !- Outside Layer

Construction,
    Customized Fenestration: cond=0.220 tvis=0.220 tsol=0.232,  !- Name
    Customized Fenestration:: cond=0.220 tvis=0.220 tsol=0.232;  !- Outside Layer

Construction,
    Customized Fenestration: cond=0.220 tvis=0.294 tsol=0.332,  !- Name
    Customized Fenestration:: cond=0.220 tvis=0.294 tsol=0.332;  !- Outside Layer

Construction,
    Customized Fenestration: cond=0.220 tvis=0.441 tsol=0.279,  !- Name
    Customized Fenestration:: cond=0.220 tvis=0.441 tsol=0.279;  !- Outside Layer

Construction,
    Customized Fenestration: cond=0.220 tvis=0.898 tsol=0.837,  !- Name
    Customized Fenestration:: cond=0.220 tvis=0.898 tsol=0.837;  !- Outside Layer

Construction,
    Customized opaque construction {0c40a301-eaf3-49e9-b348-ac295e9a7ac7} to conductance of 2.2,  !- Name
    Typical Insulation R-1.15 1;  !- Outside Layer

Construction,
    Customized opaque construction {3ac940db-d574-402b-8bf8-14a33e4a4fda} to conductance of 0.284,  !- Name
    6 in. Normalweight Concrete Floor 2,  !- Outside Layer
    Typical Carpet Pad 3;    !- Layer 2

Construction,
    Customized opaque construction {3ac940db-d574-402b-8bf8-14a33e4a4fda} to conductance of 0.757,  !- Name
    6 in. Normalweight Concrete Floor 1,  !- Outside Layer
    Typical Carpet Pad 2;    !- Layer 2

Construction,
    Customized opaque construction {5e20f6f1-10b9-4f49-b90c-90ef9442baf2} to conductance of 2.2,  !- Name
    F08 Metal surface 1,     !- Outside Layer
    Typical Insulation R-0.58 1;  !- Layer 2

Construction,
    Customized opaque construction {874b2b88-686d-46dd-9a67-86a422acc49c} to conductance of 0.183,  !- Name
    Metal Roof Surface 1,    !- Outside Layer
    Typical Insulation R-19.63 1;  !- Layer 2

Construction,
    Customized opaque construction {96999626-1e38-4805-b4ed-f4d04a759a16} to conductance of 0.183,  !- Name
    Typical Insulation R-13.06 1,  !- Outside Layer
    4 in. Normalweight Concrete Floor 1,  !- Layer 2
    Typical Carpet Pad 1;    !- Layer 3

Construction,
    Customized opaque construction {c711affb-eac6-4070-b7e2-59765cffb738} to conductance of 0.247,  !- Name
    1IN Stucco 1,            !- Outside Layer
    8IN CONCRETE HW RefBldg 1,  !- Layer 2
    Typical Insulation R-10.11 1,  !- Layer 3
    1/2IN Gypsum 1;          !- Layer 4

Construction,
    Floor Adiabatic construction,  !- Name
    CP02 CARPET PAD,         !- Outside Layer
    100mm Normalweight concrete floor,  !- Layer 2
    Nonres_Floor_Insulation; !- Layer 3

Construction,
    InteriorFurnishings,     !- Name
    Std Wood 6inch;          !- Outside Layer

Construction,
    Typical Insulated Carpeted 6in Slab Floor,  !- Name
    6 in. Normalweight Concrete Floor,  !- Outside Layer
    Typical Carpet Pad;      !- Layer 2

Construction,
    Typical Insulated Exterior Mass Floor R-15.63,  !- Name
    Typical Insulation R-13.06,  !- Outside Layer
    4 in. Normalweight Concrete Floor,  !- Layer 2
    Typical Carpet Pad;      !- Layer 3

Construction,
    Typical Insulated Exterior Mass Wall R-12.5,  !- Name
    1IN Stucco,              !- Outside Layer
    8IN CONCRETE HW RefBldg, !- Layer 2
    Typical Insulation R-10.11,  !- Layer 3
    1/2IN Gypsum;            !- Layer 4

Construction,
    Typical Insulated Metal Building Roof R-20.41,  !- Name
    Metal Roof Surface,      !- Outside Layer
    Typical Insulation R-19.63;  !- Layer 2

Construction,
    Typical Insulated Metal Door R-1.43,  !- Name
    F08 Metal surface,       !- Outside Layer
    Typical Insulation R-0.58;  !- Layer 2

Construction,
    Typical Interior Ceiling,!- Name
    CP02 CARPET PAD,         !- Outside Layer
    100mm Normalweight concrete floor;  !- Layer 2

Construction,
    Typical Interior Door,   !- Name
    G05 25mm wood;           !- Outside Layer

Construction,
    Typical Interior Floor,  !- Name
    100mm Normalweight concrete floor,  !- Outside Layer
    CP02 CARPET PAD;         !- Layer 2

Construction,
    Typical Interior Partition,  !- Name
    G05 25mm wood;           !- Outside Layer

Construction,
    Typical Interior Wall,   !- Name
    G01 13mm gypsum board,   !- Outside Layer
    G01 13mm gypsum board;   !- Layer 2

Construction,
    Typical Interior Window, !- Name
    Clear 3mm;               !- Outside Layer

Construction,
    Typical Overhead Door R-2.0,  !- Name
    Typical Insulation R-1.15;  !- Outside Layer

Construction,
    U 0.35 SHGC 0.35 Dbl LoE (e2-.1) Tint 6mm/13mm Air,  !- Name
    LoE TINT 6MM,            !- Outside Layer
    AIR 13MM,                !- Layer 2
    CLEAR 6MM;               !- Layer 3

Construction,
    U 0.48 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm,  !- Name
    REF D CLEAR 6MM,         !- Outside Layer
    AIR 13MM,                !- Layer 2
    CLEAR 6MM;               !- Layer 3

Construction,
    U 0.55 SHGC 0.31 Dbl Ref-D Tint 6mm/6mm Air,  !- Name
    REF D TINT 6MM,          !- Outside Layer
    AIR 6MM,                 !- Layer 2
    CLEAR 6MM;               !- Layer 3

Construction,
    Wall Adiabatic construction,  !- Name
    G01 13mm gypsum board,   !- Outside Layer
    G01 13mm gypsum board;   !- Layer 2


!-   ===========  ALL OBJECTS IN CLASS: GLOBALGEOMETRYRULES ===========

GlobalGeometryRules,
    UpperLeftCorner,         !- Starting Vertex Position
    Counterclockwise,        !- Vertex Entry Direction
    Relative,                !- Coordinate System
    Relative,                !- Daylighting Reference Point Coordinate System
    Relative;                !- Rectangular Surface Coordinate System


!-   ===========  ALL OBJECTS IN CLASS: ZONE ===========

Zone,
    Sp-Auditorium_ZN_1_FLR_1 Sys-3 Flr-2 Sch-C HPlcmt-north ZN,  !- Name
    0,                       !- Direction of Relative North {deg}
    79,                      !- X Origin {m}
    75,                      !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Sp-Aux_Gym_ZN_1_FLR_1 Sys-3 Flr-2 Sch-B HPlcmt-east ZN,  !- Name
    0,                       !- Direction of Relative North {deg}
    117,                     !- X Origin {m}
    14,                      !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Sp-Bathrooms_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-north ZN,  !- Name
    0,                       !- Direction of Relative North {deg}
    64,                      !- X Origin {m}
    90,                      !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Sp-Bathrooms_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-north ZN,  !- Name
    0,                       !- Direction of Relative North {deg}
    64,                      !- X Origin {m}
    90,                      !- Y Origin {m}
    4,                       !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Sp-Cafeteria_ZN_1_FLR_1 Sys-3 Flr-2 Sch-C HPlcmt-east ZN,  !- Name
    0,                       !- Direction of Relative North {deg}
    117,                     !- X Origin {m}
    75,                      !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Sp-Corner_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-south ZN,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Sp-Corner_Class_1_Pod_1_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-south ZN,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    4,                       !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Sp-Corner_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-south ZN,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    40,                      !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Sp-Corner_Class_1_Pod_2_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-south ZN,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    40,                      !- Y Origin {m}
    4,                       !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Sp-Corner_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-south ZN,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    81,                      !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Sp-Corner_Class_1_Pod_3_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-south ZN,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    81,                      !- Y Origin {m}
    4,                       !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Sp-Corner_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-north ZN,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    14,                      !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Sp-Corner_Class_2_Pod_1_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-north ZN,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    14,                      !- Y Origin {m}
    4,                       !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Sp-Corner_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-north ZN,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    54,                      !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Sp-Corner_Class_2_Pod_2_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-north ZN,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    54,                      !- Y Origin {m}
    4,                       !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Sp-Corner_Class_2_Pod_3_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-north ZN,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    95,                      !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Sp-Corner_Class_2_Pod_3_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-north ZN,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    95,                      !- Y Origin {m}
    4,                       !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Sp-Corridor_Pod_1_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-west ZN,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    9,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Sp-Corridor_Pod_1_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-west ZN,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    9,                       !- Y Origin {m}
    4,                       !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Sp-Corridor_Pod_2_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-west ZN,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    49,                      !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Sp-Corridor_Pod_2_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-west ZN,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    49,                      !- Y Origin {m}
    4,                       !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Sp-Corridor_Pod_3_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-west ZN,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    90,                      !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Sp-Corridor_Pod_3_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-west ZN,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    90,                      !- Y Origin {m}
    4,                       !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Sp-Gym_ZN_1_FLR_1 Sys-3 Flr-2 Sch-B HPlcmt-core ZN,  !- Name
    0,                       !- Direction of Relative North {deg}
    79,                      !- X Origin {m}
    14,                      !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Sp-Kitchen_ZN_1_FLR_1 Sys-3 Flr-2 Sch-B HPlcmt-east ZN,  !- Name
    0,                       !- Direction of Relative North {deg}
    117,                     !- X Origin {m}
    66,                      !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Sp-LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 Sys-3 Flr-1 Sch-C HPlcmt-east ZN,  !- Name
    0,                       !- Direction of Relative North {deg}
    117,                     !- X Origin {m}
    66,                      !- Y Origin {m}
    4,                       !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Sp-Lobby_ZN_1_FLR_1 Sys-3 Flr-2 Sch-C HPlcmt-south ZN,  !- Name
    0,                       !- Direction of Relative North {deg}
    64,                      !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Sp-Lobby_ZN_1_FLR_2 Sys-3 Flr-1 Sch-C HPlcmt-south ZN,  !- Name
    0,                       !- Direction of Relative North {deg}
    64,                      !- X Origin {m}
    0,                       !- Y Origin {m}
    4,                       !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Sp-Main_Corridor_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-west ZN,  !- Name
    0,                       !- Direction of Relative North {deg}
    64,                      !- X Origin {m}
    14,                      !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Sp-Main_Corridor_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-west ZN,  !- Name
    0,                       !- Direction of Relative North {deg}
    64,                      !- X Origin {m}
    14,                      !- Y Origin {m}
    4,                       !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Sp-Mech_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-core ZN,  !- Name
    0,                       !- Direction of Relative North {deg}
    79,                      !- X Origin {m}
    66,                      !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Sp-Mech_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-core ZN,  !- Name
    0,                       !- Direction of Relative North {deg}
    79,                      !- X Origin {m}
    66,                      !- Y Origin {m}
    4,                       !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Sp-Mult_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-south ZN,  !- Name
    0,                       !- Direction of Relative North {deg}
    11,                      !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Sp-Mult_Class_1_Pod_1_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-south ZN,  !- Name
    0,                       !- Direction of Relative North {deg}
    11,                      !- X Origin {m}
    0,                       !- Y Origin {m}
    4,                       !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Sp-Mult_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-south ZN,  !- Name
    0,                       !- Direction of Relative North {deg}
    11,                      !- X Origin {m}
    40,                      !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Sp-Mult_Class_1_Pod_2_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-south ZN,  !- Name
    0,                       !- Direction of Relative North {deg}
    11,                      !- X Origin {m}
    40,                      !- Y Origin {m}
    4,                       !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Sp-Mult_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-south ZN,  !- Name
    0,                       !- Direction of Relative North {deg}
    11,                      !- X Origin {m}
    81,                      !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Sp-Mult_Class_1_Pod_3_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-south ZN,  !- Name
    0,                       !- Direction of Relative North {deg}
    11,                      !- X Origin {m}
    81,                      !- Y Origin {m}
    4,                       !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Sp-Mult_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-north ZN,  !- Name
    0,                       !- Direction of Relative North {deg}
    11,                      !- X Origin {m}
    14,                      !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Sp-Mult_Class_2_Pod_1_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-north ZN,  !- Name
    0,                       !- Direction of Relative North {deg}
    11,                      !- X Origin {m}
    14,                      !- Y Origin {m}
    4,                       !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Sp-Mult_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-north ZN,  !- Name
    0,                       !- Direction of Relative North {deg}
    11,                      !- X Origin {m}
    54,                      !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Sp-Mult_Class_2_Pod_2_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-north ZN,  !- Name
    0,                       !- Direction of Relative North {deg}
    11,                      !- X Origin {m}
    54,                      !- Y Origin {m}
    4,                       !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Sp-Mult_Class_2_Pod_3_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-north ZN,  !- Name
    0,                       !- Direction of Relative North {deg}
    11,                      !- X Origin {m}
    95,                      !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Sp-Mult_Class_2_Pod_3_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-north ZN,  !- Name
    0,                       !- Direction of Relative North {deg}
    11,                      !- X Origin {m}
    95,                      !- Y Origin {m}
    4,                       !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Sp-Offices_ZN_1_FLR_1 Sys-3 Flr-2 Sch-A HPlcmt-south ZN,  !- Name
    0,                       !- Direction of Relative North {deg}
    79,                      !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Sp-Offices_ZN_1_FLR_2 Sys-3 Flr-1 Sch-A HPlcmt-south ZN,  !- Name
    0,                       !- Direction of Relative North {deg}
    79,                      !- X Origin {m}
    0,                       !- Y Origin {m}
    4,                       !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area


!-   ===========  ALL OBJECTS IN CLASS: ZONELIST ===========

ZoneList,
    Space Function Audience - auditorium,  !- Name
    Sp-Auditorium_ZN_1_FLR_1 Sys-3 Flr-2 Sch-C HPlcmt-north ZN;  !- Zone 1 Name

ZoneList,
    Space Function Classroom/lecture/training,  !- Name
    Sp-Corner_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-south ZN,  !- Zone 1 Name
    Sp-Corner_Class_1_Pod_1_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-south ZN,  !- Zone 2 Name
    Sp-Corner_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-south ZN,  !- Zone 3 Name
    Sp-Corner_Class_1_Pod_2_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-south ZN,  !- Zone 4 Name
    Sp-Corner_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-south ZN,  !- Zone 5 Name
    Sp-Corner_Class_1_Pod_3_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-south ZN,  !- Zone 6 Name
    Sp-Corner_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-north ZN,  !- Zone 7 Name
    Sp-Corner_Class_2_Pod_1_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-north ZN,  !- Zone 8 Name
    Sp-Corner_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-north ZN,  !- Zone 9 Name
    Sp-Corner_Class_2_Pod_2_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-north ZN,  !- Zone 10 Name
    Sp-Corner_Class_2_Pod_3_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-north ZN,  !- Zone 11 Name
    Sp-Corner_Class_2_Pod_3_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-north ZN,  !- Zone 12 Name
    Sp-Mult_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-south ZN,  !- Zone 13 Name
    Sp-Mult_Class_1_Pod_1_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-south ZN,  !- Zone 14 Name
    Sp-Mult_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-south ZN,  !- Zone 15 Name
    Sp-Mult_Class_1_Pod_2_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-south ZN,  !- Zone 16 Name
    Sp-Mult_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-south ZN,  !- Zone 17 Name
    Sp-Mult_Class_1_Pod_3_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-south ZN,  !- Zone 18 Name
    Sp-Mult_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-north ZN,  !- Zone 19 Name
    Sp-Mult_Class_2_Pod_1_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-north ZN,  !- Zone 20 Name
    Sp-Mult_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-north ZN,  !- Zone 21 Name
    Sp-Mult_Class_2_Pod_2_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-north ZN,  !- Zone 22 Name
    Sp-Mult_Class_2_Pod_3_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-north ZN,  !- Zone 23 Name
    Sp-Mult_Class_2_Pod_3_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-north ZN;  !- Zone 24 Name

ZoneList,
    Space Function Conf./meet./multi-purpose,  !- Name
    Sp-Cafeteria_ZN_1_FLR_1 Sys-3 Flr-2 Sch-C HPlcmt-east ZN;  !- Zone 1 Name

ZoneList,
    Space Function Corr. >= 2.4m wide-sch-D,  !- Name
    Sp-Corridor_Pod_1_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-west ZN,  !- Zone 1 Name
    Sp-Corridor_Pod_1_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-west ZN,  !- Zone 2 Name
    Sp-Corridor_Pod_2_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-west ZN,  !- Zone 3 Name
    Sp-Corridor_Pod_2_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-west ZN,  !- Zone 4 Name
    Sp-Corridor_Pod_3_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-west ZN,  !- Zone 5 Name
    Sp-Corridor_Pod_3_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-west ZN,  !- Zone 6 Name
    Sp-Main_Corridor_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-west ZN,  !- Zone 7 Name
    Sp-Main_Corridor_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-west ZN;  !- Zone 8 Name

ZoneList,
    Space Function Electrical/Mechanical-sch-D,  !- Name
    Sp-Mech_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-core ZN,  !- Zone 1 Name
    Sp-Mech_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-core ZN;  !- Zone 2 Name

ZoneList,
    Space Function Food preparation,  !- Name
    Sp-Kitchen_ZN_1_FLR_1 Sys-3 Flr-2 Sch-B HPlcmt-east ZN;  !- Zone 1 Name

ZoneList,
    Space Function Gym - play,  !- Name
    Sp-Aux_Gym_ZN_1_FLR_1 Sys-3 Flr-2 Sch-B HPlcmt-east ZN,  !- Zone 1 Name
    Sp-Gym_ZN_1_FLR_1 Sys-3 Flr-2 Sch-B HPlcmt-core ZN;  !- Zone 2 Name

ZoneList,
    Space Function Library - reading,  !- Name
    Sp-LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 Sys-3 Flr-1 Sch-C HPlcmt-east ZN;  !- Zone 1 Name

ZoneList,
    Space Function Lobby - elevator,  !- Name
    Sp-Lobby_ZN_1_FLR_1 Sys-3 Flr-2 Sch-C HPlcmt-south ZN,  !- Zone 1 Name
    Sp-Lobby_ZN_1_FLR_2 Sys-3 Flr-1 Sch-C HPlcmt-south ZN;  !- Zone 2 Name

ZoneList,
    Space Function Office - enclosed,  !- Name
    Sp-Offices_ZN_1_FLR_1 Sys-3 Flr-2 Sch-A HPlcmt-south ZN,  !- Zone 1 Name
    Sp-Offices_ZN_1_FLR_2 Sys-3 Flr-1 Sch-A HPlcmt-south ZN;  !- Zone 2 Name

ZoneList,
    Space Function Washroom-sch-D,  !- Name
    Sp-Bathrooms_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-north ZN,  !- Zone 1 Name
    Sp-Bathrooms_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-north ZN;  !- Zone 2 Name


!-   ===========  ALL OBJECTS IN CLASS: BUILDINGSURFACE:DETAILED ===========

BuildingSurface:Detailed,
    Auditorium_ZN_1_FLR_1_Floor,  !- Name
    Floor,                   !- Surface Type
    Customized opaque construction {3ac940db-d574-402b-8bf8-14a33e4a4fda} to conductance of 0.757,  !- Construction Name
    Sp-Auditorium_ZN_1_FLR_1 Sys-3 Flr-2 Sch-C HPlcmt-north ZN,  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    38,                      !- Vertex 1 X-coordinate {m}
    26,                      !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    38,                      !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    26,                      !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Auditorium_ZN_1_FLR_1_Wall_1,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-Auditorium_ZN_1_FLR_1 Sys-3 Flr-2 Sch-C HPlcmt-north ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Mech_ZN_1_FLR_1_Wall_3,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    4,                       !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    38,                      !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    38,                      !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    4;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Auditorium_ZN_1_FLR_1_Wall_2,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-Auditorium_ZN_1_FLR_1 Sys-3 Flr-2 Sch-C HPlcmt-north ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Cafeteria_ZN_1_FLR_1_Wall_4,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    38,                      !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    4,                       !- Vertex 1 Z-coordinate {m}
    38,                      !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    38,                      !- Vertex 3 X-coordinate {m}
    26,                      !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    38,                      !- Vertex 4 X-coordinate {m}
    26,                      !- Vertex 4 Y-coordinate {m}
    4;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Auditorium_ZN_1_FLR_1_Wall_3,  !- Name
    Wall,                    !- Surface Type
    Customized opaque construction {c711affb-eac6-4070-b7e2-59765cffb738} to conductance of 0.247,  !- Construction Name
    Sp-Auditorium_ZN_1_FLR_1 Sys-3 Flr-2 Sch-C HPlcmt-north ZN,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    38,                      !- Vertex 1 X-coordinate {m}
    26,                      !- Vertex 1 Y-coordinate {m}
    4,                       !- Vertex 1 Z-coordinate {m}
    38,                      !- Vertex 2 X-coordinate {m}
    26,                      !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    26,                      !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    26,                      !- Vertex 4 Y-coordinate {m}
    4;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Auditorium_ZN_1_FLR_1_Wall_4,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-Auditorium_ZN_1_FLR_1 Sys-3 Flr-2 Sch-C HPlcmt-north ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Main_Corridor_ZN_1_FLR_1_Wall_4,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    15,                      !- Vertex 1 Y-coordinate {m}
    4,                       !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    15,                      !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    4;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Auditorium_ZN_1_FLR_1_Wall_4A,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-Auditorium_ZN_1_FLR_1 Sys-3 Flr-2 Sch-C HPlcmt-north ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Bathrooms_ZN_1_FLR_1_Wall_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    26,                      !- Vertex 1 Y-coordinate {m}
    4,                       !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    26,                      !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    15,                      !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    15,                      !- Vertex 4 Y-coordinate {m}
    4;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Auditorium_ZN_1_FLR_2_Ceiling,  !- Name
    Roof,                    !- Surface Type
    Customized opaque construction {874b2b88-686d-46dd-9a67-86a422acc49c} to conductance of 0.183,  !- Construction Name
    Sp-Auditorium_ZN_1_FLR_1 Sys-3 Flr-2 Sch-C HPlcmt-north ZN,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    38,                      !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    8,                       !- Vertex 1 Z-coordinate {m}
    38,                      !- Vertex 2 X-coordinate {m}
    26,                      !- Vertex 2 Y-coordinate {m}
    8,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    26,                      !- Vertex 3 Y-coordinate {m}
    8,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    8;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Auditorium_ZN_1_FLR_2_Wall_1,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-Auditorium_ZN_1_FLR_1 Sys-3 Flr-2 Sch-C HPlcmt-north ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Mech_ZN_1_FLR_2_Wall_3,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    8,                       !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    4,                       !- Vertex 2 Z-coordinate {m}
    38,                      !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    4,                       !- Vertex 3 Z-coordinate {m}
    38,                      !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    8;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Auditorium_ZN_1_FLR_2_Wall_2,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-Auditorium_ZN_1_FLR_1 Sys-3 Flr-2 Sch-C HPlcmt-north ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    LIBRARY_MEDIA_CENTER_Wall_4_B,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    38,                      !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    8,                       !- Vertex 1 Z-coordinate {m}
    38,                      !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    4,                       !- Vertex 2 Z-coordinate {m}
    38,                      !- Vertex 3 X-coordinate {m}
    26,                      !- Vertex 3 Y-coordinate {m}
    4,                       !- Vertex 3 Z-coordinate {m}
    38,                      !- Vertex 4 X-coordinate {m}
    26,                      !- Vertex 4 Y-coordinate {m}
    8;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Auditorium_ZN_1_FLR_2_Wall_3,  !- Name
    Wall,                    !- Surface Type
    Customized opaque construction {c711affb-eac6-4070-b7e2-59765cffb738} to conductance of 0.247,  !- Construction Name
    Sp-Auditorium_ZN_1_FLR_1 Sys-3 Flr-2 Sch-C HPlcmt-north ZN,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    38,                      !- Vertex 1 X-coordinate {m}
    26,                      !- Vertex 1 Y-coordinate {m}
    8,                       !- Vertex 1 Z-coordinate {m}
    38,                      !- Vertex 2 X-coordinate {m}
    26,                      !- Vertex 2 Y-coordinate {m}
    4,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    26,                      !- Vertex 3 Y-coordinate {m}
    4,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    26,                      !- Vertex 4 Y-coordinate {m}
    8;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Auditorium_ZN_1_FLR_2_Wall_4,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-Auditorium_ZN_1_FLR_1 Sys-3 Flr-2 Sch-C HPlcmt-north ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Main_Corridor_ZN_1_FLR_2_Wall_4,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    15,                      !- Vertex 1 Y-coordinate {m}
    8,                       !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    15,                      !- Vertex 2 Y-coordinate {m}
    4,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    4,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    8;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Auditorium_ZN_1_FLR_2_Wall_4A,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-Auditorium_ZN_1_FLR_1 Sys-3 Flr-2 Sch-C HPlcmt-north ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Bathrooms_ZN_1_FLR_2_Wall_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    26,                      !- Vertex 1 Y-coordinate {m}
    8,                       !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    26,                      !- Vertex 2 Y-coordinate {m}
    4,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    15,                      !- Vertex 3 Y-coordinate {m}
    4,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    15,                      !- Vertex 4 Y-coordinate {m}
    8;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Aux_Gym_ZN_1_FLR_1_Floor,!- Name
    Floor,                   !- Surface Type
    Customized opaque construction {3ac940db-d574-402b-8bf8-14a33e4a4fda} to conductance of 0.757,  !- Construction Name
    Sp-Aux_Gym_ZN_1_FLR_1 Sys-3 Flr-2 Sch-B HPlcmt-east ZN,  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    24,                      !- Vertex 1 X-coordinate {m}
    52,                      !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    24,                      !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    52,                      !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Aux_Gym_ZN_1_FLR_1_Wall_1,  !- Name
    Wall,                    !- Surface Type
    Customized opaque construction {c711affb-eac6-4070-b7e2-59765cffb738} to conductance of 0.247,  !- Construction Name
    Sp-Aux_Gym_ZN_1_FLR_1 Sys-3 Flr-2 Sch-B HPlcmt-east ZN,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    4,                       !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    24,                      !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    24,                      !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    4;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Aux_Gym_ZN_1_FLR_1_Wall_2,  !- Name
    Wall,                    !- Surface Type
    Customized opaque construction {c711affb-eac6-4070-b7e2-59765cffb738} to conductance of 0.247,  !- Construction Name
    Sp-Aux_Gym_ZN_1_FLR_1 Sys-3 Flr-2 Sch-B HPlcmt-east ZN,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    24,                      !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    4,                       !- Vertex 1 Z-coordinate {m}
    24,                      !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    24,                      !- Vertex 3 X-coordinate {m}
    52,                      !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    24,                      !- Vertex 4 X-coordinate {m}
    52,                      !- Vertex 4 Y-coordinate {m}
    4;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Aux_Gym_ZN_1_FLR_1_Wall_3,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-Aux_Gym_ZN_1_FLR_1 Sys-3 Flr-2 Sch-B HPlcmt-east ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Kitchen_ZN_1_FLR_1_Wall_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    24,                      !- Vertex 1 X-coordinate {m}
    52,                      !- Vertex 1 Y-coordinate {m}
    4,                       !- Vertex 1 Z-coordinate {m}
    24,                      !- Vertex 2 X-coordinate {m}
    52,                      !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    52,                      !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    52,                      !- Vertex 4 Y-coordinate {m}
    4;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Aux_Gym_ZN_1_FLR_1_Wall_4,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-Aux_Gym_ZN_1_FLR_1 Sys-3 Flr-2 Sch-B HPlcmt-east ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Gym_ZN_1_FLR_1_Wall_2,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    52,                      !- Vertex 1 Y-coordinate {m}
    4,                       !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    52,                      !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    4;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Aux_Gym_ZN_1_FLR_2_Ceiling,  !- Name
    Roof,                    !- Surface Type
    Customized opaque construction {874b2b88-686d-46dd-9a67-86a422acc49c} to conductance of 0.183,  !- Construction Name
    Sp-Aux_Gym_ZN_1_FLR_1 Sys-3 Flr-2 Sch-B HPlcmt-east ZN,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    24,                      !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    8,                       !- Vertex 1 Z-coordinate {m}
    24,                      !- Vertex 2 X-coordinate {m}
    52,                      !- Vertex 2 Y-coordinate {m}
    8,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    52,                      !- Vertex 3 Y-coordinate {m}
    8,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    8;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Aux_Gym_ZN_1_FLR_2_Wall_1,  !- Name
    Wall,                    !- Surface Type
    Customized opaque construction {c711affb-eac6-4070-b7e2-59765cffb738} to conductance of 0.247,  !- Construction Name
    Sp-Aux_Gym_ZN_1_FLR_1 Sys-3 Flr-2 Sch-B HPlcmt-east ZN,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    8,                       !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    4,                       !- Vertex 2 Z-coordinate {m}
    24,                      !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    4,                       !- Vertex 3 Z-coordinate {m}
    24,                      !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    8;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Aux_Gym_ZN_1_FLR_2_Wall_2,  !- Name
    Wall,                    !- Surface Type
    Customized opaque construction {c711affb-eac6-4070-b7e2-59765cffb738} to conductance of 0.247,  !- Construction Name
    Sp-Aux_Gym_ZN_1_FLR_1 Sys-3 Flr-2 Sch-B HPlcmt-east ZN,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    24,                      !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    8,                       !- Vertex 1 Z-coordinate {m}
    24,                      !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    4,                       !- Vertex 2 Z-coordinate {m}
    24,                      !- Vertex 3 X-coordinate {m}
    52,                      !- Vertex 3 Y-coordinate {m}
    4,                       !- Vertex 3 Z-coordinate {m}
    24,                      !- Vertex 4 X-coordinate {m}
    52,                      !- Vertex 4 Y-coordinate {m}
    8;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Aux_Gym_ZN_1_FLR_2_Wall_3,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-Aux_Gym_ZN_1_FLR_1 Sys-3 Flr-2 Sch-B HPlcmt-east ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    LIBRARY_MEDIA_CENTER_Wall_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    24,                      !- Vertex 1 X-coordinate {m}
    52,                      !- Vertex 1 Y-coordinate {m}
    8,                       !- Vertex 1 Z-coordinate {m}
    24,                      !- Vertex 2 X-coordinate {m}
    52,                      !- Vertex 2 Y-coordinate {m}
    4,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    52,                      !- Vertex 3 Y-coordinate {m}
    4,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    52,                      !- Vertex 4 Y-coordinate {m}
    8;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Aux_Gym_ZN_1_FLR_2_Wall_4,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-Aux_Gym_ZN_1_FLR_1 Sys-3 Flr-2 Sch-B HPlcmt-east ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Gym_ZN_1_FLR_2_Wall_2,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    52,                      !- Vertex 1 Y-coordinate {m}
    8,                       !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    52,                      !- Vertex 2 Y-coordinate {m}
    4,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    4,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    8;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Bathrooms_ZN_1_FLR_1_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Sp-Bathrooms_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-north ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Bathrooms_ZN_1_FLR_2_Floor,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    15,                      !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    4,                       !- Vertex 1 Z-coordinate {m}
    15,                      !- Vertex 2 X-coordinate {m}
    14,                      !- Vertex 2 Y-coordinate {m}
    4,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    14,                      !- Vertex 3 Y-coordinate {m}
    4,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    4;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Bathrooms_ZN_1_FLR_1_Floor,  !- Name
    Floor,                   !- Surface Type
    Customized opaque construction {3ac940db-d574-402b-8bf8-14a33e4a4fda} to conductance of 0.757,  !- Construction Name
    Sp-Bathrooms_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-north ZN,  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    15,                      !- Vertex 1 X-coordinate {m}
    14,                      !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    15,                      !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    14,                      !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Bathrooms_ZN_1_FLR_1_Wall_1,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-Bathrooms_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-north ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Main_Corridor_ZN_1_FLR_1_Wall_5,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    4,                       !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    15,                      !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    15,                      !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    4;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Bathrooms_ZN_1_FLR_1_Wall_2,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-Bathrooms_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-north ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Auditorium_ZN_1_FLR_1_Wall_4A,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    ,                        !- Number of Vertices
    15,                      !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    4,                       !- Vertex 1 Z-coordinate {m}
    15,                      !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    15,                      !- Vertex 3 X-coordinate {m}
    11,                      !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    15,                      !- Vertex 4 X-coordinate {m}
    11,                      !- Vertex 4 Y-coordinate {m}
    4;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Bathrooms_ZN_1_FLR_1_Wall_3,  !- Name
    Wall,                    !- Surface Type
    Customized opaque construction {c711affb-eac6-4070-b7e2-59765cffb738} to conductance of 0.247,  !- Construction Name
    Sp-Bathrooms_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-north ZN,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    15,                      !- Vertex 1 X-coordinate {m}
    11,                      !- Vertex 1 Y-coordinate {m}
    4,                       !- Vertex 1 Z-coordinate {m}
    15,                      !- Vertex 2 X-coordinate {m}
    11,                      !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    15,                      !- Vertex 3 X-coordinate {m}
    14,                      !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    15,                      !- Vertex 4 X-coordinate {m}
    14,                      !- Vertex 4 Y-coordinate {m}
    4;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Bathrooms_ZN_1_FLR_1_Wall_4,  !- Name
    Wall,                    !- Surface Type
    Customized opaque construction {c711affb-eac6-4070-b7e2-59765cffb738} to conductance of 0.247,  !- Construction Name
    Sp-Bathrooms_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-north ZN,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    15,                      !- Vertex 1 X-coordinate {m}
    14,                      !- Vertex 1 Y-coordinate {m}
    4,                       !- Vertex 1 Z-coordinate {m}
    15,                      !- Vertex 2 X-coordinate {m}
    14,                      !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    14,                      !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    14,                      !- Vertex 4 Y-coordinate {m}
    4;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Bathrooms_ZN_1_FLR_1_Wall_5,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-Bathrooms_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-north ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Mult_Class_2_Pod_3_ZN_1_FLR_1_Wall_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    14,                      !- Vertex 1 Y-coordinate {m}
    4,                       !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    14,                      !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    5,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    5,                       !- Vertex 4 Y-coordinate {m}
    4;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Bathrooms_ZN_1_FLR_1_Wall_6,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-Bathrooms_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-north ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Pod_3_ZN_1_FLR_1_Wall_3,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    5,                       !- Vertex 1 Y-coordinate {m}
    4,                       !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    5,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    4;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Bathrooms_ZN_1_FLR_2_Ceiling,  !- Name
    Roof,                    !- Surface Type
    Customized opaque construction {874b2b88-686d-46dd-9a67-86a422acc49c} to conductance of 0.183,  !- Construction Name
    Sp-Bathrooms_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-north ZN,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    15,                      !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    4,                       !- Vertex 1 Z-coordinate {m}
    15,                      !- Vertex 2 X-coordinate {m}
    14,                      !- Vertex 2 Y-coordinate {m}
    4,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    14,                      !- Vertex 3 Y-coordinate {m}
    4,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    4;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Bathrooms_ZN_1_FLR_2_Floor,  !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    Sp-Bathrooms_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-north ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Bathrooms_ZN_1_FLR_1_Ceiling,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    15,                      !- Vertex 1 X-coordinate {m}
    14,                      !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    15,                      !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    14,                      !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Bathrooms_ZN_1_FLR_2_Wall_1,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-Bathrooms_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-north ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Main_Corridor_ZN_1_FLR_2_Wall_5,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    4,                       !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    15,                      !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    15,                      !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    4;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Bathrooms_ZN_1_FLR_2_Wall_2,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-Bathrooms_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-north ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Auditorium_ZN_1_FLR_2_Wall_4A,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    ,                        !- Number of Vertices
    15,                      !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    4,                       !- Vertex 1 Z-coordinate {m}
    15,                      !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    15,                      !- Vertex 3 X-coordinate {m}
    11,                      !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    15,                      !- Vertex 4 X-coordinate {m}
    11,                      !- Vertex 4 Y-coordinate {m}
    4;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Bathrooms_ZN_1_FLR_2_Wall_3,  !- Name
    Wall,                    !- Surface Type
    Customized opaque construction {c711affb-eac6-4070-b7e2-59765cffb738} to conductance of 0.247,  !- Construction Name
    Sp-Bathrooms_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-north ZN,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    15,                      !- Vertex 1 X-coordinate {m}
    11,                      !- Vertex 1 Y-coordinate {m}
    4,                       !- Vertex 1 Z-coordinate {m}
    15,                      !- Vertex 2 X-coordinate {m}
    11,                      !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    15,                      !- Vertex 3 X-coordinate {m}
    14,                      !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    15,                      !- Vertex 4 X-coordinate {m}
    14,                      !- Vertex 4 Y-coordinate {m}
    4;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Bathrooms_ZN_1_FLR_2_Wall_4,  !- Name
    Wall,                    !- Surface Type
    Customized opaque construction {c711affb-eac6-4070-b7e2-59765cffb738} to conductance of 0.247,  !- Construction Name
    Sp-Bathrooms_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-north ZN,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    15,                      !- Vertex 1 X-coordinate {m}
    14,                      !- Vertex 1 Y-coordinate {m}
    4,                       !- Vertex 1 Z-coordinate {m}
    15,                      !- Vertex 2 X-coordinate {m}
    14,                      !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    14,                      !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    14,                      !- Vertex 4 Y-coordinate {m}
    4;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Bathrooms_ZN_1_FLR_2_Wall_5,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-Bathrooms_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-north ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Mult_Class_2_Pod_3_ZN_1_FLR_2_Wall_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    14,                      !- Vertex 1 Y-coordinate {m}
    4,                       !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    14,                      !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    5,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    5,                       !- Vertex 4 Y-coordinate {m}
    4;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Bathrooms_ZN_1_FLR_2_Wall_6,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-Bathrooms_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-north ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Pod_3_ZN_1_FLR_2_Wall_3,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    5,                       !- Vertex 1 Y-coordinate {m}
    4,                       !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    5,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    4;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Cafeteria_ZN_1_FLR_1_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Sp-Cafeteria_ZN_1_FLR_1 Sys-3 Flr-2 Sch-C HPlcmt-east ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    LIBRARY_MEDIA_CENTER_Floor_B,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    24,                      !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    4,                       !- Vertex 1 Z-coordinate {m}
    24,                      !- Vertex 2 X-coordinate {m}
    26,                      !- Vertex 2 Y-coordinate {m}
    4,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    26,                      !- Vertex 3 Y-coordinate {m}
    4,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    4;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Cafeteria_ZN_1_FLR_1_Floor,  !- Name
    Floor,                   !- Surface Type
    Customized opaque construction {3ac940db-d574-402b-8bf8-14a33e4a4fda} to conductance of 0.757,  !- Construction Name
    Sp-Cafeteria_ZN_1_FLR_1 Sys-3 Flr-2 Sch-C HPlcmt-east ZN,  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    24,                      !- Vertex 1 X-coordinate {m}
    26,                      !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    24,                      !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    26,                      !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Cafeteria_ZN_1_FLR_1_Wall_1,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-Cafeteria_ZN_1_FLR_1 Sys-3 Flr-2 Sch-C HPlcmt-east ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Kitchen_ZN_1_FLR_1_Wall_3,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    4,                       !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    24,                      !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    24,                      !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    4;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Cafeteria_ZN_1_FLR_1_Wall_2,  !- Name
    Wall,                    !- Surface Type
