    4.011084424,             !- Vertex 1 X-coordinate {m}
    18.3374292198,           !- Vertex 1 Y-coordinate {m}
    3.3528,                  !- Vertex 1 Z-coordinate {m}
    4.011084424,             !- Vertex 2 X-coordinate {m}
    18.3374292198,           !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    2.487084424,             !- Vertex 3 X-coordinate {m}
    18.3374292198,           !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    2.487084424,             !- Vertex 4 X-coordinate {m}
    18.3374292198,           !- Vertex 4 Y-coordinate {m}
    3.3528;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    C_FrontStorageFlr2_1_0_0,!- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Sp-FrontStorageFlr2 Sys-4 Flr-1 Sch-E HPlcmt-south ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F_FrontStorageFlr3_10187_0_10102,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.01108442,              !- Vertex 1 X-coordinate {m}
    10.10782922,             !- Vertex 1 Y-coordinate {m}
    6.096,                   !- Vertex 1 Z-coordinate {m}
    4.01108442,              !- Vertex 2 X-coordinate {m}
    18.33742922,             !- Vertex 2 Y-coordinate {m}
    6.096,                   !- Vertex 2 Z-coordinate {m}
    2.48708442,              !- Vertex 3 X-coordinate {m}
    18.33742922,             !- Vertex 3 Y-coordinate {m}
    6.096,                   !- Vertex 3 Z-coordinate {m}
    2.48708442,              !- Vertex 4 X-coordinate {m}
    10.10782922,             !- Vertex 4 Y-coordinate {m}
    6.096;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    F_FrontStorageFlr2_10093_0_10059,  !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    Sp-FrontStorageFlr2 Sys-4 Flr-1 Sch-E HPlcmt-south ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C_FrontStorageFlr1_1_0_0,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.01108442,              !- Vertex 1 X-coordinate {m}
    18.33742922,             !- Vertex 1 Y-coordinate {m}
    3.3528,                  !- Vertex 1 Z-coordinate {m}
    4.01108442,              !- Vertex 2 X-coordinate {m}
    10.10782922,             !- Vertex 2 Y-coordinate {m}
    3.3528,                  !- Vertex 2 Z-coordinate {m}
    2.48708442,              !- Vertex 3 X-coordinate {m}
    10.10782922,             !- Vertex 3 Y-coordinate {m}
    3.3528,                  !- Vertex 3 Z-coordinate {m}
    2.48708442,              !- Vertex 4 X-coordinate {m}
    18.33742922,             !- Vertex 4 Y-coordinate {m}
    3.3528;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    P_FrontStorageFlr2_10112_0_10072,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-FrontStorageFlr2 Sys-4 Flr-1 Sch-E HPlcmt-south ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_CorridorFlr2_13_0_0,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    2.48708442,              !- Vertex 1 X-coordinate {m}
    10.1078292198,           !- Vertex 1 Y-coordinate {m}
    6.096,                   !- Vertex 1 Z-coordinate {m}
    2.48708442,              !- Vertex 2 X-coordinate {m}
    10.1078292198,           !- Vertex 2 Y-coordinate {m}
    3.3528,                  !- Vertex 2 Z-coordinate {m}
    4.01108442,              !- Vertex 3 X-coordinate {m}
    10.1078292198,           !- Vertex 3 Y-coordinate {m}
    3.3528,                  !- Vertex 3 Z-coordinate {m}
    4.01108442,              !- Vertex 4 X-coordinate {m}
    10.1078292198,           !- Vertex 4 Y-coordinate {m}
    6.096;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    P_FrontStorageFlr2_10184_0_10101,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-FrontStorageFlr2 Sys-4 Flr-1 Sch-E HPlcmt-south ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom224_4_0_0,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.011084424,             !- Vertex 1 X-coordinate {m}
    10.10782922,             !- Vertex 1 Y-coordinate {m}
    6.096,                   !- Vertex 1 Z-coordinate {m}
    4.011084424,             !- Vertex 2 X-coordinate {m}
    10.10782922,             !- Vertex 2 Y-coordinate {m}
    3.3528,                  !- Vertex 2 Z-coordinate {m}
    4.011084424,             !- Vertex 3 X-coordinate {m}
    18.33742922,             !- Vertex 3 Y-coordinate {m}
    3.3528,                  !- Vertex 3 Z-coordinate {m}
    4.011084424,             !- Vertex 4 X-coordinate {m}
    18.33742922,             !- Vertex 4 Y-coordinate {m}
    6.096;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    P_FrontStorageFlr2_4_0_0,!- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-FrontStorageFlr2 Sys-4 Flr-1 Sch-E HPlcmt-south ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_FrontStairsFlr2_10189_0_10103,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    2.487084424,             !- Vertex 1 X-coordinate {m}
    18.33742922,             !- Vertex 1 Y-coordinate {m}
    6.096,                   !- Vertex 1 Z-coordinate {m}
    2.487084424,             !- Vertex 2 X-coordinate {m}
    18.33742922,             !- Vertex 2 Y-coordinate {m}
    3.3528,                  !- Vertex 2 Z-coordinate {m}
    2.487084424,             !- Vertex 3 X-coordinate {m}
    10.10782922,             !- Vertex 3 Y-coordinate {m}
    3.3528,                  !- Vertex 3 Z-coordinate {m}
    2.487084424,             !- Vertex 4 X-coordinate {m}
    10.10782922,             !- Vertex 4 Y-coordinate {m}
    6.096;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    W_FrontStorageFlr2_3_0_0,!- Name
    Wall,                    !- Surface Type
    Customized opaque construction {e6e2df6b-4ef9-4d29-8b31-d1e53eb258e2} to conductance of 0.247,  !- Construction Name
    Sp-FrontStorageFlr2 Sys-4 Flr-1 Sch-E HPlcmt-south ZN,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.011084424,             !- Vertex 1 X-coordinate {m}
    18.3374292198,           !- Vertex 1 Y-coordinate {m}
    6.096,                   !- Vertex 1 Z-coordinate {m}
    4.011084424,             !- Vertex 2 X-coordinate {m}
    18.3374292198,           !- Vertex 2 Y-coordinate {m}
    3.3528,                  !- Vertex 2 Z-coordinate {m}
    2.487084424,             !- Vertex 3 X-coordinate {m}
    18.3374292198,           !- Vertex 3 Y-coordinate {m}
    3.3528,                  !- Vertex 3 Z-coordinate {m}
    2.487084424,             !- Vertex 4 X-coordinate {m}
    18.3374292198,           !- Vertex 4 Y-coordinate {m}
    6.096;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    C_FrontStorageFlr3_1_0_0,!- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Sp-FrontStorageFlr3 Sys-4 Flr-4 Sch-E HPlcmt-south ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F_FrontStorageFlr4_10277_0_10147,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.01108442,              !- Vertex 1 X-coordinate {m}
    10.10782922,             !- Vertex 1 Y-coordinate {m}
    8.8392,                  !- Vertex 1 Z-coordinate {m}
    4.01108442,              !- Vertex 2 X-coordinate {m}
    18.33742922,             !- Vertex 2 Y-coordinate {m}
    8.8392,                  !- Vertex 2 Z-coordinate {m}
    2.48708442,              !- Vertex 3 X-coordinate {m}
    18.33742922,             !- Vertex 3 Y-coordinate {m}
    8.8392,                  !- Vertex 3 Z-coordinate {m}
    2.48708442,              !- Vertex 4 X-coordinate {m}
    10.10782922,             !- Vertex 4 Y-coordinate {m}
    8.8392;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    F_FrontStorageFlr3_10187_0_10102,  !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    Sp-FrontStorageFlr3 Sys-4 Flr-4 Sch-E HPlcmt-south ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C_FrontStorageFlr2_1_0_0,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.01108442,              !- Vertex 1 X-coordinate {m}
    18.33742922,             !- Vertex 1 Y-coordinate {m}
    6.096,                   !- Vertex 1 Z-coordinate {m}
    4.01108442,              !- Vertex 2 X-coordinate {m}
    10.10782922,             !- Vertex 2 Y-coordinate {m}
    6.096,                   !- Vertex 2 Z-coordinate {m}
    2.48708442,              !- Vertex 3 X-coordinate {m}
    10.10782922,             !- Vertex 3 Y-coordinate {m}
    6.096,                   !- Vertex 3 Z-coordinate {m}
    2.48708442,              !- Vertex 4 X-coordinate {m}
    18.33742922,             !- Vertex 4 Y-coordinate {m}
    6.096;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    P_FrontStorageFlr3_10210_0_10117,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-FrontStorageFlr3 Sys-4 Flr-4 Sch-E HPlcmt-south ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_CorridorFlr3_13_0_0,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    2.48708442,              !- Vertex 1 X-coordinate {m}
    10.1078292198,           !- Vertex 1 Y-coordinate {m}
    8.8392,                  !- Vertex 1 Z-coordinate {m}
    2.48708442,              !- Vertex 2 X-coordinate {m}
    10.1078292198,           !- Vertex 2 Y-coordinate {m}
    6.096,                   !- Vertex 2 Z-coordinate {m}
    4.01108442,              !- Vertex 3 X-coordinate {m}
    10.1078292198,           !- Vertex 3 Y-coordinate {m}
    6.096,                   !- Vertex 3 Z-coordinate {m}
    4.01108442,              !- Vertex 4 X-coordinate {m}
    10.1078292198,           !- Vertex 4 Y-coordinate {m}
    8.8392;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    P_FrontStorageFlr3_10274_0_10146,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-FrontStorageFlr3 Sys-4 Flr-4 Sch-E HPlcmt-south ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom324_4_0_0,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.011084424,             !- Vertex 1 X-coordinate {m}
    10.10782922,             !- Vertex 1 Y-coordinate {m}
    8.8392,                  !- Vertex 1 Z-coordinate {m}
    4.011084424,             !- Vertex 2 X-coordinate {m}
    10.10782922,             !- Vertex 2 Y-coordinate {m}
    6.096,                   !- Vertex 2 Z-coordinate {m}
    4.011084424,             !- Vertex 3 X-coordinate {m}
    18.33742922,             !- Vertex 3 Y-coordinate {m}
    6.096,                   !- Vertex 3 Z-coordinate {m}
    4.011084424,             !- Vertex 4 X-coordinate {m}
    18.33742922,             !- Vertex 4 Y-coordinate {m}
    8.8392;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    P_FrontStorageFlr3_4_0_0,!- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-FrontStorageFlr3 Sys-4 Flr-4 Sch-E HPlcmt-south ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_FrontStairsFlr3_10279_0_10148,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    2.487084424,             !- Vertex 1 X-coordinate {m}
    18.33742922,             !- Vertex 1 Y-coordinate {m}
    8.8392,                  !- Vertex 1 Z-coordinate {m}
    2.487084424,             !- Vertex 2 X-coordinate {m}
    18.33742922,             !- Vertex 2 Y-coordinate {m}
    6.096,                   !- Vertex 2 Z-coordinate {m}
    2.487084424,             !- Vertex 3 X-coordinate {m}
    10.10782922,             !- Vertex 3 Y-coordinate {m}
    6.096,                   !- Vertex 3 Z-coordinate {m}
    2.487084424,             !- Vertex 4 X-coordinate {m}
    10.10782922,             !- Vertex 4 Y-coordinate {m}
    8.8392;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    W_FrontStorageFlr3_3_0_0,!- Name
    Wall,                    !- Surface Type
    Customized opaque construction {e6e2df6b-4ef9-4d29-8b31-d1e53eb258e2} to conductance of 0.247,  !- Construction Name
    Sp-FrontStorageFlr3 Sys-4 Flr-4 Sch-E HPlcmt-south ZN,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.011084424,             !- Vertex 1 X-coordinate {m}
    18.3374292198,           !- Vertex 1 Y-coordinate {m}
    8.8392,                  !- Vertex 1 Z-coordinate {m}
    4.011084424,             !- Vertex 2 X-coordinate {m}
    18.3374292198,           !- Vertex 2 Y-coordinate {m}
    6.096,                   !- Vertex 2 Z-coordinate {m}
    2.487084424,             !- Vertex 3 X-coordinate {m}
    18.3374292198,           !- Vertex 3 Y-coordinate {m}
    6.096,                   !- Vertex 3 Z-coordinate {m}
    2.487084424,             !- Vertex 4 X-coordinate {m}
    18.3374292198,           !- Vertex 4 Y-coordinate {m}
    8.8392;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    F_FrontStorageFlr4_10277_0_10147,  !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    Sp-FrontStorageFlr4 Sys-4 Flr-3 Sch-E HPlcmt-south ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C_FrontStorageFlr3_1_0_0,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.01108442,              !- Vertex 1 X-coordinate {m}
    18.33742922,             !- Vertex 1 Y-coordinate {m}
    8.8392,                  !- Vertex 1 Z-coordinate {m}
    4.01108442,              !- Vertex 2 X-coordinate {m}
    10.10782922,             !- Vertex 2 Y-coordinate {m}
    8.8392,                  !- Vertex 2 Z-coordinate {m}
    2.48708442,              !- Vertex 3 X-coordinate {m}
    10.10782922,             !- Vertex 3 Y-coordinate {m}
    8.8392,                  !- Vertex 3 Z-coordinate {m}
    2.48708442,              !- Vertex 4 X-coordinate {m}
    18.33742922,             !- Vertex 4 Y-coordinate {m}
    8.8392;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    P_FrontStorageFlr4_10298_0_10160,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-FrontStorageFlr4 Sys-4 Flr-3 Sch-E HPlcmt-south ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_CorridorFlr4_13_0_0,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    2.48708442,              !- Vertex 1 X-coordinate {m}
    10.1078292198,           !- Vertex 1 Y-coordinate {m}
    11.5824,                 !- Vertex 1 Z-coordinate {m}
    2.48708442,              !- Vertex 2 X-coordinate {m}
    10.1078292198,           !- Vertex 2 Y-coordinate {m}
    8.8392,                  !- Vertex 2 Z-coordinate {m}
    4.01108442,              !- Vertex 3 X-coordinate {m}
    10.1078292198,           !- Vertex 3 Y-coordinate {m}
    8.8392,                  !- Vertex 3 Z-coordinate {m}
    4.01108442,              !- Vertex 4 X-coordinate {m}
    10.1078292198,           !- Vertex 4 Y-coordinate {m}
    11.5824;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    P_FrontStorageFlr4_10350_0_10177,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-FrontStorageFlr4 Sys-4 Flr-3 Sch-E HPlcmt-south ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom424_4_0_0,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.011084424,             !- Vertex 1 X-coordinate {m}
    10.10782922,             !- Vertex 1 Y-coordinate {m}
    11.5824,                 !- Vertex 1 Z-coordinate {m}
    4.011084424,             !- Vertex 2 X-coordinate {m}
    10.10782922,             !- Vertex 2 Y-coordinate {m}
    8.8392,                  !- Vertex 2 Z-coordinate {m}
    4.011084424,             !- Vertex 3 X-coordinate {m}
    18.33742922,             !- Vertex 3 Y-coordinate {m}
    8.8392,                  !- Vertex 3 Z-coordinate {m}
    4.011084424,             !- Vertex 4 X-coordinate {m}
    18.33742922,             !- Vertex 4 Y-coordinate {m}
    11.5824;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    P_FrontStorageFlr4_4_0_0,!- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-FrontStorageFlr4 Sys-4 Flr-3 Sch-E HPlcmt-south ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_FrontStairsFlr4_10354_0_10178,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    2.487084424,             !- Vertex 1 X-coordinate {m}
    18.33742922,             !- Vertex 1 Y-coordinate {m}
    11.5824,                 !- Vertex 1 Z-coordinate {m}
    2.487084424,             !- Vertex 2 X-coordinate {m}
    18.33742922,             !- Vertex 2 Y-coordinate {m}
    8.8392,                  !- Vertex 2 Z-coordinate {m}
    2.487084424,             !- Vertex 3 X-coordinate {m}
    10.10782922,             !- Vertex 3 Y-coordinate {m}
    8.8392,                  !- Vertex 3 Z-coordinate {m}
    2.487084424,             !- Vertex 4 X-coordinate {m}
    10.10782922,             !- Vertex 4 Y-coordinate {m}
    11.5824;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    R_FrontStorageFlr4_1_0_0,!- Name
    Roof,                    !- Surface Type
    Customized opaque construction {d01e7451-8476-493e-bf15-f30236d424ad} to conductance of 0.183,  !- Construction Name
    Sp-FrontStorageFlr4 Sys-4 Flr-3 Sch-E HPlcmt-south ZN,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.011084424,             !- Vertex 1 X-coordinate {m}
    10.1078292198,           !- Vertex 1 Y-coordinate {m}
    11.5824,                 !- Vertex 1 Z-coordinate {m}
    4.011084424,             !- Vertex 2 X-coordinate {m}
    18.3374292198,           !- Vertex 2 Y-coordinate {m}
    11.5824,                 !- Vertex 2 Z-coordinate {m}
    2.487084424,             !- Vertex 3 X-coordinate {m}
    18.3374292198,           !- Vertex 3 Y-coordinate {m}
    11.5824,                 !- Vertex 3 Z-coordinate {m}
    2.487084424,             !- Vertex 4 X-coordinate {m}
    10.1078292198,           !- Vertex 4 Y-coordinate {m}
    11.5824;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    W_FrontStorageFlr4_3_0_0,!- Name
    Wall,                    !- Surface Type
    Customized opaque construction {e6e2df6b-4ef9-4d29-8b31-d1e53eb258e2} to conductance of 0.247,  !- Construction Name
    Sp-FrontStorageFlr4 Sys-4 Flr-3 Sch-E HPlcmt-south ZN,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.011084424,             !- Vertex 1 X-coordinate {m}
    18.3374292198,           !- Vertex 1 Y-coordinate {m}
    11.5824,                 !- Vertex 1 Z-coordinate {m}
    4.011084424,             !- Vertex 2 X-coordinate {m}
    18.3374292198,           !- Vertex 2 Y-coordinate {m}
    8.8392,                  !- Vertex 2 Z-coordinate {m}
    2.487084424,             !- Vertex 3 X-coordinate {m}
    18.3374292198,           !- Vertex 3 Y-coordinate {m}
    8.8392,                  !- Vertex 3 Z-coordinate {m}
    2.487084424,             !- Vertex 4 X-coordinate {m}
    18.3374292198,           !- Vertex 4 Y-coordinate {m}
    11.5824;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    C_GuestRoom101_1_0_0,    !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Sp-GuestRoom101 Sys-1 Flr-2 Sch-F HPlcmt-north ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F_GuestRoom209_212_10048_0_10037,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    44.54948442,             !- Vertex 1 X-coordinate {m}
    0.04884522,              !- Vertex 1 Y-coordinate {m}
    3.3528,                  !- Vertex 1 Z-coordinate {m}
    44.54948442,             !- Vertex 2 X-coordinate {m}
    8.27902922,              !- Vertex 2 Y-coordinate {m}
    3.3528,                  !- Vertex 2 Z-coordinate {m}
    40.58708442,             !- Vertex 3 X-coordinate {m}
    8.27902922,              !- Vertex 3 Y-coordinate {m}
    3.3528,                  !- Vertex 3 Z-coordinate {m}
    40.58708442,             !- Vertex 4 X-coordinate {m}
    0.04884522,              !- Vertex 4 Y-coordinate {m}
    3.3528;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    P_GuestRoom101_10024_0_10022,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-GuestRoom101 Sys-1 Flr-2 Sch-F HPlcmt-north ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_CorridorFlr1_24_0_0,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    44.54948442,             !- Vertex 1 X-coordinate {m}
    8.2790292198,            !- Vertex 1 Y-coordinate {m}
    3.3528,                  !- Vertex 1 Z-coordinate {m}
    44.54948442,             !- Vertex 2 X-coordinate {m}
    8.2790292198,            !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    40.58708442,             !- Vertex 3 X-coordinate {m}
    8.2790292198,            !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    40.58708442,             !- Vertex 4 X-coordinate {m}
    8.2790292198,            !- Vertex 4 Y-coordinate {m}
    3.3528;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    P_GuestRoom101_10045_0_10036,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-GuestRoom101 Sys-1 Flr-2 Sch-F HPlcmt-north ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_MechanicalRoomFlr1_2_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    40.5870844242,           !- Vertex 1 X-coordinate {m}
    8.27902922,              !- Vertex 1 Y-coordinate {m}
    3.3528,                  !- Vertex 1 Z-coordinate {m}
    40.5870844242,           !- Vertex 2 X-coordinate {m}
    8.27902922,              !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    40.5870844242,           !- Vertex 3 X-coordinate {m}
    0.04884522,              !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    40.5870844242,           !- Vertex 4 X-coordinate {m}
    0.04884522,              !- Vertex 4 Y-coordinate {m}
    3.3528;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    P_GuestRoom101_2_0_0,    !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-GuestRoom101 Sys-1 Flr-2 Sch-F HPlcmt-north ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom102_10049_0_10038,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    44.5494844242,           !- Vertex 1 X-coordinate {m}
    0.04884522,              !- Vertex 1 Y-coordinate {m}
    3.3528,                  !- Vertex 1 Z-coordinate {m}
    44.5494844242,           !- Vertex 2 X-coordinate {m}
    0.04884522,              !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    44.5494844242,           !- Vertex 3 X-coordinate {m}
    8.27902922,              !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    44.5494844242,           !- Vertex 4 X-coordinate {m}
    8.27902922,              !- Vertex 4 Y-coordinate {m}
    3.3528;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    S_GuestRoom101_0_0_0,    !- Name
    Floor,                   !- Surface Type
    Customized opaque construction {3209ad12-2013-4076-abdb-4ca2dd0041d0} to conductance of 0.757,  !- Construction Name
    Sp-GuestRoom101 Sys-1 Flr-2 Sch-F HPlcmt-north ZN,  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    44.5494844242,           !- Vertex 1 X-coordinate {m}
    8.2790292198,            !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    44.5494844242,           !- Vertex 2 X-coordinate {m}
    0.0488452197,            !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    40.5870844242,           !- Vertex 3 X-coordinate {m}
    0.0488452197,            !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    40.5870844242,           !- Vertex 4 X-coordinate {m}
    8.2790292198,            !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    W_GuestRoom101_5_0_0,    !- Name
    Wall,                    !- Surface Type
    Customized opaque construction {e6e2df6b-4ef9-4d29-8b31-d1e53eb258e2} to conductance of 0.247,  !- Construction Name
    Sp-GuestRoom101 Sys-1 Flr-2 Sch-F HPlcmt-north ZN,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    40.5870844242,           !- Vertex 1 X-coordinate {m}
    0.0488452197,            !- Vertex 1 Y-coordinate {m}
    3.3528,                  !- Vertex 1 Z-coordinate {m}
    40.5870844242,           !- Vertex 2 X-coordinate {m}
    0.0488452197,            !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    44.5494844242,           !- Vertex 3 X-coordinate {m}
    0.0488452197,            !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    44.5494844242,           !- Vertex 4 X-coordinate {m}
    0.0488452197,            !- Vertex 4 Y-coordinate {m}
    3.3528;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    C_GuestRoom102_1_0_0,    !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Sp-GuestRoom102 Sys-1 Flr-2 Sch-F HPlcmt-north ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F_GuestRoom209_212_10052_0_10039,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    48.51188442,             !- Vertex 1 X-coordinate {m}
    0.04884522,              !- Vertex 1 Y-coordinate {m}
    3.3528,                  !- Vertex 1 Z-coordinate {m}
    48.51188442,             !- Vertex 2 X-coordinate {m}
    8.27902922,              !- Vertex 2 Y-coordinate {m}
    3.3528,                  !- Vertex 2 Z-coordinate {m}
    44.54948442,             !- Vertex 3 X-coordinate {m}
    8.27902922,              !- Vertex 3 Y-coordinate {m}
    3.3528,                  !- Vertex 3 Z-coordinate {m}
    44.54948442,             !- Vertex 4 X-coordinate {m}
    0.04884522,              !- Vertex 4 Y-coordinate {m}
    3.3528;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    P_GuestRoom102_10025_0_10023,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-GuestRoom102 Sys-1 Flr-2 Sch-F HPlcmt-north ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_CorridorFlr1_25_0_0,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    48.51188442,             !- Vertex 1 X-coordinate {m}
    8.2790292198,            !- Vertex 1 Y-coordinate {m}
    3.3528,                  !- Vertex 1 Z-coordinate {m}
    48.51188442,             !- Vertex 2 X-coordinate {m}
    8.2790292198,            !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    44.54948442,             !- Vertex 3 X-coordinate {m}
    8.2790292198,            !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    44.54948442,             !- Vertex 4 X-coordinate {m}
    8.2790292198,            !- Vertex 4 Y-coordinate {m}
    3.3528;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    P_GuestRoom102_10049_0_10038,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-GuestRoom102 Sys-1 Flr-2 Sch-F HPlcmt-north ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom101_2_0_0,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    44.5494844242,           !- Vertex 1 X-coordinate {m}
    8.27902922,              !- Vertex 1 Y-coordinate {m}
    3.3528,                  !- Vertex 1 Z-coordinate {m}
    44.5494844242,           !- Vertex 2 X-coordinate {m}
    8.27902922,              !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    44.5494844242,           !- Vertex 3 X-coordinate {m}
    0.04884522,              !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    44.5494844242,           !- Vertex 4 X-coordinate {m}
    0.04884522,              !- Vertex 4 Y-coordinate {m}
    3.3528;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    P_GuestRoom102_2_0_0,    !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-GuestRoom102 Sys-1 Flr-2 Sch-F HPlcmt-north ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom103_10053_0_10040,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    48.5118844242,           !- Vertex 1 X-coordinate {m}
    0.04884522,              !- Vertex 1 Y-coordinate {m}
    3.3528,                  !- Vertex 1 Z-coordinate {m}
    48.5118844242,           !- Vertex 2 X-coordinate {m}
    0.04884522,              !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    48.5118844242,           !- Vertex 3 X-coordinate {m}
    8.27902922,              !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    48.5118844242,           !- Vertex 4 X-coordinate {m}
    8.27902922,              !- Vertex 4 Y-coordinate {m}
    3.3528;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    S_GuestRoom102_0_0_0,    !- Name
    Floor,                   !- Surface Type
    Customized opaque construction {3209ad12-2013-4076-abdb-4ca2dd0041d0} to conductance of 0.757,  !- Construction Name
    Sp-GuestRoom102 Sys-1 Flr-2 Sch-F HPlcmt-north ZN,  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    48.5118844242,           !- Vertex 1 X-coordinate {m}
    8.2790292198,            !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    48.5118844242,           !- Vertex 2 X-coordinate {m}
    0.0488452197,            !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    44.5494844242,           !- Vertex 3 X-coordinate {m}
    0.0488452197,            !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    44.5494844242,           !- Vertex 4 X-coordinate {m}
    8.2790292198,            !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    W_GuestRoom102_5_0_0,    !- Name
    Wall,                    !- Surface Type
    Customized opaque construction {e6e2df6b-4ef9-4d29-8b31-d1e53eb258e2} to conductance of 0.247,  !- Construction Name
    Sp-GuestRoom102 Sys-1 Flr-2 Sch-F HPlcmt-north ZN,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    44.5494844242,           !- Vertex 1 X-coordinate {m}
    0.0488452197,            !- Vertex 1 Y-coordinate {m}
    3.3528,                  !- Vertex 1 Z-coordinate {m}
    44.5494844242,           !- Vertex 2 X-coordinate {m}
    0.0488452197,            !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    48.5118844242,           !- Vertex 3 X-coordinate {m}
    0.0488452197,            !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    48.5118844242,           !- Vertex 4 X-coordinate {m}
    0.0488452197,            !- Vertex 4 Y-coordinate {m}
    3.3528;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    C_GuestRoom103_1_0_0,    !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Sp-GuestRoom103 Sys-1 Flr-2 Sch-F HPlcmt-north ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F_GuestRoom213_10056_0_10041,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    52.47428442,             !- Vertex 1 X-coordinate {m}
    0.04884522,              !- Vertex 1 Y-coordinate {m}
    3.3528,                  !- Vertex 1 Z-coordinate {m}
    52.47428442,             !- Vertex 2 X-coordinate {m}
    8.27902922,              !- Vertex 2 Y-coordinate {m}
    3.3528,                  !- Vertex 2 Z-coordinate {m}
    48.51188442,             !- Vertex 3 X-coordinate {m}
    8.27902922,              !- Vertex 3 Y-coordinate {m}
    3.3528,                  !- Vertex 3 Z-coordinate {m}
    48.51188442,             !- Vertex 4 X-coordinate {m}
    0.04884522,              !- Vertex 4 Y-coordinate {m}
    3.3528;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    P_GuestRoom103_10026_0_10024,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-GuestRoom103 Sys-1 Flr-2 Sch-F HPlcmt-north ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_CorridorFlr1_26_0_0,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    52.47428442,             !- Vertex 1 X-coordinate {m}
    8.2790292198,            !- Vertex 1 Y-coordinate {m}
    3.3528,                  !- Vertex 1 Z-coordinate {m}
    52.47428442,             !- Vertex 2 X-coordinate {m}
    8.2790292198,            !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    48.51188442,             !- Vertex 3 X-coordinate {m}
    8.2790292198,            !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    48.51188442,             !- Vertex 4 X-coordinate {m}
    8.2790292198,            !- Vertex 4 Y-coordinate {m}
    3.3528;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    P_GuestRoom103_10030_0_10027,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-GuestRoom103 Sys-1 Flr-2 Sch-F HPlcmt-north ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_RearStorageFlr1_4_0_0, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    52.4742844242,           !- Vertex 1 X-coordinate {m}
    0.04884522,              !- Vertex 1 Y-coordinate {m}
    3.3528,                  !- Vertex 1 Z-coordinate {m}
    52.4742844242,           !- Vertex 2 X-coordinate {m}
    0.04884522,              !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    52.4742844242,           !- Vertex 3 X-coordinate {m}
    8.27902922,              !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    52.4742844242,           !- Vertex 4 X-coordinate {m}
    8.27902922,              !- Vertex 4 Y-coordinate {m}
    3.3528;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    P_GuestRoom103_10053_0_10040,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-GuestRoom103 Sys-1 Flr-2 Sch-F HPlcmt-north ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom102_2_0_0,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    48.5118844242,           !- Vertex 1 X-coordinate {m}
    8.27902922,              !- Vertex 1 Y-coordinate {m}
    3.3528,                  !- Vertex 1 Z-coordinate {m}
    48.5118844242,           !- Vertex 2 X-coordinate {m}
    8.27902922,              !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    48.5118844242,           !- Vertex 3 X-coordinate {m}
    0.04884522,              !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    48.5118844242,           !- Vertex 4 X-coordinate {m}
    0.04884522,              !- Vertex 4 Y-coordinate {m}
    3.3528;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    S_GuestRoom103_0_0_0,    !- Name
    Floor,                   !- Surface Type
    Customized opaque construction {3209ad12-2013-4076-abdb-4ca2dd0041d0} to conductance of 0.757,  !- Construction Name
    Sp-GuestRoom103 Sys-1 Flr-2 Sch-F HPlcmt-north ZN,  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    52.4742844242,           !- Vertex 1 X-coordinate {m}
    8.2790292198,            !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    52.4742844242,           !- Vertex 2 X-coordinate {m}
    0.0488452197,            !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    48.5118844242,           !- Vertex 3 X-coordinate {m}
    0.0488452197,            !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    48.5118844242,           !- Vertex 4 X-coordinate {m}
    8.2790292198,            !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    W_GuestRoom103_5_0_0,    !- Name
    Wall,                    !- Surface Type
    Customized opaque construction {e6e2df6b-4ef9-4d29-8b31-d1e53eb258e2} to conductance of 0.247,  !- Construction Name
    Sp-GuestRoom103 Sys-1 Flr-2 Sch-F HPlcmt-north ZN,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    48.5118844242,           !- Vertex 1 X-coordinate {m}
    0.0488452197,            !- Vertex 1 Y-coordinate {m}
    3.3528,                  !- Vertex 1 Z-coordinate {m}
    48.5118844242,           !- Vertex 2 X-coordinate {m}
    0.0488452197,            !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    52.4742844242,           !- Vertex 3 X-coordinate {m}
    0.0488452197,            !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    52.4742844242,           !- Vertex 4 X-coordinate {m}
    0.0488452197,            !- Vertex 4 Y-coordinate {m}
    3.3528;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    C_GuestRoom104_1_0_0,    !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Sp-GuestRoom104 Sys-1 Flr-2 Sch-F HPlcmt-south ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F_GuestRoom214_10060_0_10042,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    52.47428442,             !- Vertex 1 X-coordinate {m}
    10.10782922,             !- Vertex 1 Y-coordinate {m}
    3.3528,                  !- Vertex 1 Z-coordinate {m}
    52.47428442,             !- Vertex 2 X-coordinate {m}
    18.33742922,             !- Vertex 2 Y-coordinate {m}
    3.3528,                  !- Vertex 2 Z-coordinate {m}
    48.51188442,             !- Vertex 3 X-coordinate {m}
    18.33742922,             !- Vertex 3 Y-coordinate {m}
    3.3528,                  !- Vertex 3 Z-coordinate {m}
    48.51188442,             !- Vertex 4 X-coordinate {m}
    10.10782922,             !- Vertex 4 Y-coordinate {m}
    3.3528;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    P_GuestRoom104_10002_0_10001,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-GuestRoom104 Sys-1 Flr-2 Sch-F HPlcmt-south ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_RearStairsFlr1_4_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    52.4742844242,           !- Vertex 1 X-coordinate {m}
    10.10782922,             !- Vertex 1 Y-coordinate {m}
    3.3528,                  !- Vertex 1 Z-coordinate {m}
    52.4742844242,           !- Vertex 2 X-coordinate {m}
    10.10782922,             !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    52.4742844242,           !- Vertex 3 X-coordinate {m}
    18.33742922,             !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    52.4742844242,           !- Vertex 4 X-coordinate {m}
    18.33742922,             !- Vertex 4 Y-coordinate {m}
    3.3528;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    P_GuestRoom104_10007_0_10005,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-GuestRoom104 Sys-1 Flr-2 Sch-F HPlcmt-south ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_CorridorFlr1_4_0_0,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    48.51188442,             !- Vertex 1 X-coordinate {m}
    10.1078292198,           !- Vertex 1 Y-coordinate {m}
    3.3528,                  !- Vertex 1 Z-coordinate {m}
    48.51188442,             !- Vertex 2 X-coordinate {m}
    10.1078292198,           !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    52.47428442,             !- Vertex 3 X-coordinate {m}
    10.1078292198,           !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    52.47428442,             !- Vertex 4 X-coordinate {m}
    10.1078292198,           !- Vertex 4 Y-coordinate {m}
    3.3528;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    P_GuestRoom104_4_0_0,    !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-GuestRoom104 Sys-1 Flr-2 Sch-F HPlcmt-south ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom105_10062_0_10043,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    48.5118844242,           !- Vertex 1 X-coordinate {m}
    18.33742922,             !- Vertex 1 Y-coordinate {m}
    3.3528,                  !- Vertex 1 Z-coordinate {m}
    48.5118844242,           !- Vertex 2 X-coordinate {m}
    18.33742922,             !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    48.5118844242,           !- Vertex 3 X-coordinate {m}
    10.10782922,             !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    48.5118844242,           !- Vertex 4 X-coordinate {m}
    10.10782922,             !- Vertex 4 Y-coordinate {m}
    3.3528;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    S_GuestRoom104_0_0_0,    !- Name
    Floor,                   !- Surface Type
    Customized opaque construction {3209ad12-2013-4076-abdb-4ca2dd0041d0} to conductance of 0.757,  !- Construction Name
    Sp-GuestRoom104 Sys-1 Flr-2 Sch-F HPlcmt-south ZN,  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    52.4742844242,           !- Vertex 1 X-coordinate {m}
    18.3374292198,           !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    52.4742844242,           !- Vertex 2 X-coordinate {m}
    10.1078292198,           !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    48.5118844242,           !- Vertex 3 X-coordinate {m}
    10.1078292198,           !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    48.5118844242,           !- Vertex 4 X-coordinate {m}
    18.3374292198,           !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    W_GuestRoom104_3_0_0,    !- Name
    Wall,                    !- Surface Type
    Customized opaque construction {e6e2df6b-4ef9-4d29-8b31-d1e53eb258e2} to conductance of 0.247,  !- Construction Name
    Sp-GuestRoom104 Sys-1 Flr-2 Sch-F HPlcmt-south ZN,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    52.4742844242,           !- Vertex 1 X-coordinate {m}
    18.3374292198,           !- Vertex 1 Y-coordinate {m}
    3.3528,                  !- Vertex 1 Z-coordinate {m}
    52.4742844242,           !- Vertex 2 X-coordinate {m}
    18.3374292198,           !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    48.5118844242,           !- Vertex 3 X-coordinate {m}
    18.3374292198,           !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    48.5118844242,           !- Vertex 4 X-coordinate {m}
    18.3374292198,           !- Vertex 4 Y-coordinate {m}
    3.3528;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    C_GuestRoom105_1_0_0,    !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Sp-GuestRoom105 Sys-1 Flr-2 Sch-F HPlcmt-south ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F_GuestRoom215_218_10064_0_10044,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    48.51188442,             !- Vertex 1 X-coordinate {m}
    10.10782922,             !- Vertex 1 Y-coordinate {m}
    3.3528,                  !- Vertex 1 Z-coordinate {m}
    48.51188442,             !- Vertex 2 X-coordinate {m}
    18.33742922,             !- Vertex 2 Y-coordinate {m}
    3.3528,                  !- Vertex 2 Z-coordinate {m}
    44.54948442,             !- Vertex 3 X-coordinate {m}
    18.33742922,             !- Vertex 3 Y-coordinate {m}
    3.3528,                  !- Vertex 3 Z-coordinate {m}
    44.54948442,             !- Vertex 4 X-coordinate {m}
    10.10782922,             !- Vertex 4 Y-coordinate {m}
    3.3528;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    P_GuestRoom105_10008_0_10006,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-GuestRoom105 Sys-1 Flr-2 Sch-F HPlcmt-south ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_CorridorFlr1_5_0_0,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    44.54948442,             !- Vertex 1 X-coordinate {m}
    10.1078292198,           !- Vertex 1 Y-coordinate {m}
    3.3528,                  !- Vertex 1 Z-coordinate {m}
    44.54948442,             !- Vertex 2 X-coordinate {m}
    10.1078292198,           !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    48.51188442,             !- Vertex 3 X-coordinate {m}
    10.1078292198,           !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    48.51188442,             !- Vertex 4 X-coordinate {m}
    10.1078292198,           !- Vertex 4 Y-coordinate {m}
    3.3528;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    P_GuestRoom105_10062_0_10043,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-GuestRoom105 Sys-1 Flr-2 Sch-F HPlcmt-south ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom104_4_0_0,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    48.5118844242,           !- Vertex 1 X-coordinate {m}
    10.10782922,             !- Vertex 1 Y-coordinate {m}
    3.3528,                  !- Vertex 1 Z-coordinate {m}
    48.5118844242,           !- Vertex 2 X-coordinate {m}
    10.10782922,             !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    48.5118844242,           !- Vertex 3 X-coordinate {m}
    18.33742922,             !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    48.5118844242,           !- Vertex 4 X-coordinate {m}
    18.33742922,             !- Vertex 4 Y-coordinate {m}
    3.3528;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    P_GuestRoom105_4_0_0,    !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-GuestRoom105 Sys-1 Flr-2 Sch-F HPlcmt-south ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_EmployeeLoungeFlr1_10066_0_10045,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    44.5494844242,           !- Vertex 1 X-coordinate {m}
    18.33742922,             !- Vertex 1 Y-coordinate {m}
    3.3528,                  !- Vertex 1 Z-coordinate {m}
    44.5494844242,           !- Vertex 2 X-coordinate {m}
    18.33742922,             !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    44.5494844242,           !- Vertex 3 X-coordinate {m}
    10.10782922,             !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    44.5494844242,           !- Vertex 4 X-coordinate {m}
    10.10782922,             !- Vertex 4 Y-coordinate {m}
    3.3528;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    S_GuestRoom105_0_0_0,    !- Name
    Floor,                   !- Surface Type
    Customized opaque construction {3209ad12-2013-4076-abdb-4ca2dd0041d0} to conductance of 0.757,  !- Construction Name
    Sp-GuestRoom105 Sys-1 Flr-2 Sch-F HPlcmt-south ZN,  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    48.5118844242,           !- Vertex 1 X-coordinate {m}
    18.3374292198,           !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    48.5118844242,           !- Vertex 2 X-coordinate {m}
    10.1078292198,           !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    44.5494844242,           !- Vertex 3 X-coordinate {m}
    10.1078292198,           !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    44.5494844242,           !- Vertex 4 X-coordinate {m}
    18.3374292198,           !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    W_GuestRoom105_3_0_0,    !- Name
    Wall,                    !- Surface Type
    Customized opaque construction {e6e2df6b-4ef9-4d29-8b31-d1e53eb258e2} to conductance of 0.247,  !- Construction Name
    Sp-GuestRoom105 Sys-1 Flr-2 Sch-F HPlcmt-south ZN,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    48.5118844242,           !- Vertex 1 X-coordinate {m}
    18.3374292198,           !- Vertex 1 Y-coordinate {m}
    3.3528,                  !- Vertex 1 Z-coordinate {m}
    48.5118844242,           !- Vertex 2 X-coordinate {m}
    18.3374292198,           !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    44.5494844242,           !- Vertex 3 X-coordinate {m}
    18.3374292198,           !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    44.5494844242,           !- Vertex 4 X-coordinate {m}
    18.3374292198,           !- Vertex 4 Y-coordinate {m}
    3.3528;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    C_GuestRoom201_1_0_0,    !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Sp-GuestRoom201 Sys-1 Flr-1 Sch-F HPlcmt-east ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F_GuestRoom301_10125_0_10082,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.01108442,              !- Vertex 1 X-coordinate {m}
    0.04884522,              !- Vertex 1 Y-coordinate {m}
    6.096,                   !- Vertex 1 Z-coordinate {m}
    4.01108442,              !- Vertex 2 X-coordinate {m}
    8.27902922,              !- Vertex 2 Y-coordinate {m}
    6.096,                   !- Vertex 2 Z-coordinate {m}
    0.04868442,              !- Vertex 3 X-coordinate {m}
    8.27902922,              !- Vertex 3 Y-coordinate {m}
    6.096,                   !- Vertex 3 Z-coordinate {m}
    0.04868442,              !- Vertex 4 X-coordinate {m}
    0.04884522,              !- Vertex 4 Y-coordinate {m}
    6.096;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    F_GuestRoom201_10031_0_10028,  !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    Sp-GuestRoom201 Sys-1 Flr-1 Sch-F HPlcmt-east ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C_FrontLoungeFlr1_1_0_0, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.01108442,              !- Vertex 1 X-coordinate {m}
    8.27902922,              !- Vertex 1 Y-coordinate {m}
    3.3528,                  !- Vertex 1 Z-coordinate {m}
    4.01108442,              !- Vertex 2 X-coordinate {m}
    0.04884522,              !- Vertex 2 Y-coordinate {m}
    3.3528,                  !- Vertex 2 Z-coordinate {m}
    0.04868442,              !- Vertex 3 X-coordinate {m}
    0.04884522,              !- Vertex 3 Y-coordinate {m}
    3.3528,                  !- Vertex 3 Z-coordinate {m}
    0.04868442,              !- Vertex 4 X-coordinate {m}
    8.27902922,              !- Vertex 4 Y-coordinate {m}
    3.3528;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    P_GuestRoom201_10114_0_10074,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-GuestRoom201 Sys-1 Flr-1 Sch-F HPlcmt-east ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_CorridorFlr2_16_0_0,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.01108442,              !- Vertex 1 X-coordinate {m}
    8.2790292198,            !- Vertex 1 Y-coordinate {m}
    6.096,                   !- Vertex 1 Z-coordinate {m}
    4.01108442,              !- Vertex 2 X-coordinate {m}
    8.2790292198,            !- Vertex 2 Y-coordinate {m}
    3.3528,                  !- Vertex 2 Z-coordinate {m}
    0.04868442,              !- Vertex 3 X-coordinate {m}
    8.2790292198,            !- Vertex 3 Y-coordinate {m}
    3.3528,                  !- Vertex 3 Z-coordinate {m}
    0.04868442,              !- Vertex 4 X-coordinate {m}
    8.2790292198,            !- Vertex 4 Y-coordinate {m}
    6.096;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    P_GuestRoom201_2_0_0,    !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-GuestRoom201 Sys-1 Flr-1 Sch-F HPlcmt-east ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom202_205_10126_0_10083,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.011084424,             !- Vertex 1 X-coordinate {m}
    0.04884522,              !- Vertex 1 Y-coordinate {m}
    6.096,                   !- Vertex 1 Z-coordinate {m}
    4.011084424,             !- Vertex 2 X-coordinate {m}
    0.04884522,              !- Vertex 2 Y-coordinate {m}
    3.3528,                  !- Vertex 2 Z-coordinate {m}
    4.011084424,             !- Vertex 3 X-coordinate {m}
    8.27902922,              !- Vertex 3 Y-coordinate {m}
    3.3528,                  !- Vertex 3 Z-coordinate {m}
    4.011084424,             !- Vertex 4 X-coordinate {m}
    8.27902922,              !- Vertex 4 Y-coordinate {m}
    6.096;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    W_GuestRoom201_4_0_0,    !- Name
    Wall,                    !- Surface Type
    Customized opaque construction {e6e2df6b-4ef9-4d29-8b31-d1e53eb258e2} to conductance of 0.247,  !- Construction Name
    Sp-GuestRoom201 Sys-1 Flr-1 Sch-F HPlcmt-east ZN,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0.048684424,             !- Vertex 1 X-coordinate {m}
    8.2790292198,            !- Vertex 1 Y-coordinate {m}
    6.096,                   !- Vertex 1 Z-coordinate {m}
    0.048684424,             !- Vertex 2 X-coordinate {m}
    8.2790292198,            !- Vertex 2 Y-coordinate {m}
    3.3528,                  !- Vertex 2 Z-coordinate {m}
    0.048684424,             !- Vertex 3 X-coordinate {m}
    0.0488452197,            !- Vertex 3 Y-coordinate {m}
    3.3528,                  !- Vertex 3 Z-coordinate {m}
    0.048684424,             !- Vertex 4 X-coordinate {m}
    0.0488452197,            !- Vertex 4 Y-coordinate {m}
    6.096;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    W_GuestRoom201_5_0_0,    !- Name
    Wall,                    !- Surface Type
    Customized opaque construction {e6e2df6b-4ef9-4d29-8b31-d1e53eb258e2} to conductance of 0.247,  !- Construction Name
    Sp-GuestRoom201 Sys-1 Flr-1 Sch-F HPlcmt-east ZN,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0.048684424,             !- Vertex 1 X-coordinate {m}
    0.0488452197,            !- Vertex 1 Y-coordinate {m}
    6.096,                   !- Vertex 1 Z-coordinate {m}
    0.048684424,             !- Vertex 2 X-coordinate {m}
    0.0488452197,            !- Vertex 2 Y-coordinate {m}
    3.3528,                  !- Vertex 2 Z-coordinate {m}
    4.011084424,             !- Vertex 3 X-coordinate {m}
    0.0488452197,            !- Vertex 3 Y-coordinate {m}
    3.3528,                  !- Vertex 3 Z-coordinate {m}
    4.011084424,             !- Vertex 4 X-coordinate {m}
    0.0488452197,            !- Vertex 4 Y-coordinate {m}
    6.096;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    C_GuestRoom202_205_1_0_0,!- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Sp-GuestRoom202_205 Sys-1 Flr-1 Sch-F HPlcmt-north ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F_GuestRoom302_305_10129_0_10084,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    19.86068442,             !- Vertex 1 X-coordinate {m}
    0.04884522,              !- Vertex 1 Y-coordinate {m}
    6.096,                   !- Vertex 1 Z-coordinate {m}
    19.86068442,             !- Vertex 2 X-coordinate {m}
    8.27902922,              !- Vertex 2 Y-coordinate {m}
    6.096,                   !- Vertex 2 Z-coordinate {m}
    4.01108442,              !- Vertex 3 X-coordinate {m}
    8.27902922,              !- Vertex 3 Y-coordinate {m}
    6.096,                   !- Vertex 3 Z-coordinate {m}
    4.01108442,              !- Vertex 4 X-coordinate {m}
    0.04884522,              !- Vertex 4 Y-coordinate {m}
    6.096;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    F_GuestRoom202_205_10032_0_10029,  !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    Sp-GuestRoom202_205 Sys-1 Flr-1 Sch-F HPlcmt-north ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C_FrontLoungeFlr1_1_1_0, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    19.86068442,             !- Vertex 1 X-coordinate {m}
    8.27902922,              !- Vertex 1 Y-coordinate {m}
    3.3528,                  !- Vertex 1 Z-coordinate {m}
    19.86068442,             !- Vertex 2 X-coordinate {m}
    0.04884522,              !- Vertex 2 Y-coordinate {m}
    3.3528,                  !- Vertex 2 Z-coordinate {m}
    4.01108442,              !- Vertex 3 X-coordinate {m}
    0.04884522,              !- Vertex 3 Y-coordinate {m}
    3.3528,                  !- Vertex 3 Z-coordinate {m}
    4.01108442,              !- Vertex 4 X-coordinate {m}
    8.27902922,              !- Vertex 4 Y-coordinate {m}
    3.3528;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    P_GuestRoom202_205_10115_0_10075,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-GuestRoom202_205 Sys-1 Flr-1 Sch-F HPlcmt-north ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_CorridorFlr2_17_0_0,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    19.86068442,             !- Vertex 1 X-coordinate {m}
    8.2790292198,            !- Vertex 1 Y-coordinate {m}
    6.096,                   !- Vertex 1 Z-coordinate {m}
    19.86068442,             !- Vertex 2 X-coordinate {m}
    8.2790292198,            !- Vertex 2 Y-coordinate {m}
    3.3528,                  !- Vertex 2 Z-coordinate {m}
    4.01108442,              !- Vertex 3 X-coordinate {m}
    8.2790292198,            !- Vertex 3 Y-coordinate {m}
    3.3528,                  !- Vertex 3 Z-coordinate {m}
    4.01108442,              !- Vertex 4 X-coordinate {m}
    8.2790292198,            !- Vertex 4 Y-coordinate {m}
    6.096;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    P_GuestRoom202_205_10126_0_10083,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-GuestRoom202_205 Sys-1 Flr-1 Sch-F HPlcmt-north ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom201_2_0_0,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.011084424,             !- Vertex 1 X-coordinate {m}
    8.27902922,              !- Vertex 1 Y-coordinate {m}
    6.096,                   !- Vertex 1 Z-coordinate {m}
    4.011084424,             !- Vertex 2 X-coordinate {m}
    8.27902922,              !- Vertex 2 Y-coordinate {m}
    3.3528,                  !- Vertex 2 Z-coordinate {m}
    4.011084424,             !- Vertex 3 X-coordinate {m}
    0.04884522,              !- Vertex 3 Y-coordinate {m}
    3.3528,                  !- Vertex 3 Z-coordinate {m}
    4.011084424,             !- Vertex 4 X-coordinate {m}
    0.04884522,              !- Vertex 4 Y-coordinate {m}
    6.096;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    P_GuestRoom202_205_2_0_0,!- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-GuestRoom202_205 Sys-1 Flr-1 Sch-F HPlcmt-north ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom206_208_10130_0_10085,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    19.8606844241,           !- Vertex 1 X-coordinate {m}
    0.04884522,              !- Vertex 1 Y-coordinate {m}
    6.096,                   !- Vertex 1 Z-coordinate {m}
    19.8606844241,           !- Vertex 2 X-coordinate {m}
    0.04884522,              !- Vertex 2 Y-coordinate {m}
    3.3528,                  !- Vertex 2 Z-coordinate {m}
    19.8606844241,           !- Vertex 3 X-coordinate {m}
    8.27902922,              !- Vertex 3 Y-coordinate {m}
    3.3528,                  !- Vertex 3 Z-coordinate {m}
    19.8606844241,           !- Vertex 4 X-coordinate {m}
    8.27902922,              !- Vertex 4 Y-coordinate {m}
    6.096;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    W_GuestRoom202_205_5_0_0,!- Name
    Wall,                    !- Surface Type
    Customized opaque construction {e6e2df6b-4ef9-4d29-8b31-d1e53eb258e2} to conductance of 0.247,  !- Construction Name
    Sp-GuestRoom202_205 Sys-1 Flr-1 Sch-F HPlcmt-north ZN,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.011084424,             !- Vertex 1 X-coordinate {m}
    0.0488452197,            !- Vertex 1 Y-coordinate {m}
    6.096,                   !- Vertex 1 Z-coordinate {m}
    4.011084424,             !- Vertex 2 X-coordinate {m}
    0.0488452197,            !- Vertex 2 Y-coordinate {m}
    3.3528,                  !- Vertex 2 Z-coordinate {m}
    19.8606844241,           !- Vertex 3 X-coordinate {m}
    0.0488452197,            !- Vertex 3 Y-coordinate {m}
    3.3528,                  !- Vertex 3 Z-coordinate {m}
    19.8606844241,           !- Vertex 4 X-coordinate {m}
    0.0488452197,            !- Vertex 4 Y-coordinate {m}
    6.096;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    C_GuestRoom206_208_1_0_0,!- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Sp-GuestRoom206_208 Sys-1 Flr-1 Sch-F HPlcmt-north ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F_GuestRoom306_308_10136_0_10086,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    32.66228442,             !- Vertex 1 X-coordinate {m}
    0.04884522,              !- Vertex 1 Y-coordinate {m}
    6.096,                   !- Vertex 1 Z-coordinate {m}
    32.66228442,             !- Vertex 2 X-coordinate {m}
    8.27902922,              !- Vertex 2 Y-coordinate {m}
    6.096,                   !- Vertex 2 Z-coordinate {m}
    19.86068442,             !- Vertex 3 X-coordinate {m}
    8.27902922,              !- Vertex 3 Y-coordinate {m}
    6.096,                   !- Vertex 3 Z-coordinate {m}
    19.86068442,             !- Vertex 4 X-coordinate {m}
    0.04884522,              !- Vertex 4 Y-coordinate {m}
    6.096;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    F_GuestRoom206_208_10005_0_10004,  !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    Sp-GuestRoom206_208 Sys-1 Flr-1 Sch-F HPlcmt-north ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C_CorridorFlr1_1_1_0,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    26.87108442,             !- Vertex 1 X-coordinate {m}
    8.27902922,              !- Vertex 1 Y-coordinate {m}
    3.3528,                  !- Vertex 1 Z-coordinate {m}
    26.87108442,             !- Vertex 2 X-coordinate {m}
    0.04884522,              !- Vertex 2 Y-coordinate {m}
    3.3528,                  !- Vertex 2 Z-coordinate {m}
    23.82308442,             !- Vertex 3 X-coordinate {m}
    0.04884522,              !- Vertex 3 Y-coordinate {m}
    3.3528,                  !- Vertex 3 Z-coordinate {m}
    23.82308442,             !- Vertex 4 X-coordinate {m}
    8.27902922,              !- Vertex 4 Y-coordinate {m}
    3.3528;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    F_GuestRoom206_208_10035_0_10031,  !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    Sp-GuestRoom206_208 Sys-1 Flr-1 Sch-F HPlcmt-north ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C_RestroomFlr1_1_0_0,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    23.82308442,             !- Vertex 1 X-coordinate {m}
    8.27902922,              !- Vertex 1 Y-coordinate {m}
    3.3528,                  !- Vertex 1 Z-coordinate {m}
    23.82308442,             !- Vertex 2 X-coordinate {m}
    0.04884522,              !- Vertex 2 Y-coordinate {m}
    3.3528,                  !- Vertex 2 Z-coordinate {m}
    19.86068442,             !- Vertex 3 X-coordinate {m}
    0.04884522,              !- Vertex 3 Y-coordinate {m}
    3.3528,                  !- Vertex 3 Z-coordinate {m}
    19.86068442,             !- Vertex 4 X-coordinate {m}
    8.27902922,              !- Vertex 4 Y-coordinate {m}
    3.3528;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    F_GuestRoom206_208_10039_0_10032,  !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    Sp-GuestRoom206_208 Sys-1 Flr-1 Sch-F HPlcmt-north ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C_MeetingRoomFlr1_1_0_0, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    32.66228442,             !- Vertex 1 X-coordinate {m}
    8.27902922,              !- Vertex 1 Y-coordinate {m}
    3.3528,                  !- Vertex 1 Z-coordinate {m}
    32.66228442,             !- Vertex 2 X-coordinate {m}
    0.04884522,              !- Vertex 2 Y-coordinate {m}
    3.3528,                  !- Vertex 2 Z-coordinate {m}
    26.87108442,             !- Vertex 3 X-coordinate {m}
    0.04884522,              !- Vertex 3 Y-coordinate {m}
    3.3528,                  !- Vertex 3 Z-coordinate {m}
    26.87108442,             !- Vertex 4 X-coordinate {m}
    8.27902922,              !- Vertex 4 Y-coordinate {m}
    3.3528;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    P_GuestRoom206_208_10116_0_10076,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-GuestRoom206_208 Sys-1 Flr-1 Sch-F HPlcmt-north ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_CorridorFlr2_18_0_0,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    32.66228442,             !- Vertex 1 X-coordinate {m}
    8.2790292198,            !- Vertex 1 Y-coordinate {m}
    6.096,                   !- Vertex 1 Z-coordinate {m}
    32.66228442,             !- Vertex 2 X-coordinate {m}
    8.2790292198,            !- Vertex 2 Y-coordinate {m}
    3.3528,                  !- Vertex 2 Z-coordinate {m}
    19.86068442,             !- Vertex 3 X-coordinate {m}
    8.2790292198,            !- Vertex 3 Y-coordinate {m}
    3.3528,                  !- Vertex 3 Z-coordinate {m}
    19.86068442,             !- Vertex 4 X-coordinate {m}
    8.2790292198,            !- Vertex 4 Y-coordinate {m}
    6.096;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    P_GuestRoom206_208_10130_0_10085,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-GuestRoom206_208 Sys-1 Flr-1 Sch-F HPlcmt-north ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom202_205_2_0_0,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    19.8606844241,           !- Vertex 1 X-coordinate {m}
    8.27902922,              !- Vertex 1 Y-coordinate {m}
    6.096,                   !- Vertex 1 Z-coordinate {m}
    19.8606844241,           !- Vertex 2 X-coordinate {m}
    8.27902922,              !- Vertex 2 Y-coordinate {m}
    3.3528,                  !- Vertex 2 Z-coordinate {m}
    19.8606844241,           !- Vertex 3 X-coordinate {m}
    0.04884522,              !- Vertex 3 Y-coordinate {m}
    3.3528,                  !- Vertex 3 Z-coordinate {m}
    19.8606844241,           !- Vertex 4 X-coordinate {m}
    0.04884522,              !- Vertex 4 Y-coordinate {m}
    6.096;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    P_GuestRoom206_208_2_0_0,!- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-GuestRoom206_208 Sys-1 Flr-1 Sch-F HPlcmt-north ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom209_212_10137_0_10087,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    32.6622844241,           !- Vertex 1 X-coordinate {m}
    0.04884522,              !- Vertex 1 Y-coordinate {m}
    6.096,                   !- Vertex 1 Z-coordinate {m}
    32.6622844241,           !- Vertex 2 X-coordinate {m}
    0.04884522,              !- Vertex 2 Y-coordinate {m}
    3.3528,                  !- Vertex 2 Z-coordinate {m}
    32.6622844241,           !- Vertex 3 X-coordinate {m}
    8.27902922,              !- Vertex 3 Y-coordinate {m}
    3.3528,                  !- Vertex 3 Z-coordinate {m}
    32.6622844241,           !- Vertex 4 X-coordinate {m}
    8.27902922,              !- Vertex 4 Y-coordinate {m}
    6.096;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    W_GuestRoom206_208_5_0_0,!- Name
    Wall,                    !- Surface Type
    Customized opaque construction {e6e2df6b-4ef9-4d29-8b31-d1e53eb258e2} to conductance of 0.247,  !- Construction Name
    Sp-GuestRoom206_208 Sys-1 Flr-1 Sch-F HPlcmt-north ZN,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    19.8606844241,           !- Vertex 1 X-coordinate {m}
    0.0488452197,            !- Vertex 1 Y-coordinate {m}
    6.096,                   !- Vertex 1 Z-coordinate {m}
    19.8606844241,           !- Vertex 2 X-coordinate {m}
    0.0488452197,            !- Vertex 2 Y-coordinate {m}
    3.3528,                  !- Vertex 2 Z-coordinate {m}
    32.6622844241,           !- Vertex 3 X-coordinate {m}
    0.0488452197,            !- Vertex 3 Y-coordinate {m}
    3.3528,                  !- Vertex 3 Z-coordinate {m}
    32.6622844241,           !- Vertex 4 X-coordinate {m}
    0.0488452197,            !- Vertex 4 Y-coordinate {m}
    6.096;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    C_GuestRoom209_212_1_0_0,!- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Sp-GuestRoom209_212 Sys-1 Flr-1 Sch-F HPlcmt-north ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F_GuestRoom309_312_10144_0_10088,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    48.51188442,             !- Vertex 1 X-coordinate {m}
    0.04884522,              !- Vertex 1 Y-coordinate {m}
    6.096,                   !- Vertex 1 Z-coordinate {m}
    48.51188442,             !- Vertex 2 X-coordinate {m}
    8.27902922,              !- Vertex 2 Y-coordinate {m}
    6.096,                   !- Vertex 2 Z-coordinate {m}
    32.66228442,             !- Vertex 3 X-coordinate {m}
    8.27902922,              !- Vertex 3 Y-coordinate {m}
    6.096,                   !- Vertex 3 Z-coordinate {m}
    32.66228442,             !- Vertex 4 X-coordinate {m}
    0.04884522,              !- Vertex 4 Y-coordinate {m}
    6.096;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    F_GuestRoom209_212_10040_0_10033,  !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    Sp-GuestRoom209_212 Sys-1 Flr-1 Sch-F HPlcmt-north ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C_MeetingRoomFlr1_1_1_0, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    36.62468442,             !- Vertex 1 X-coordinate {m}
    8.27902922,              !- Vertex 1 Y-coordinate {m}
    3.3528,                  !- Vertex 1 Z-coordinate {m}
    36.62468442,             !- Vertex 2 X-coordinate {m}
    0.04884522,              !- Vertex 2 Y-coordinate {m}
    3.3528,                  !- Vertex 2 Z-coordinate {m}
    32.66228442,             !- Vertex 3 X-coordinate {m}
    0.04884522,              !- Vertex 3 Y-coordinate {m}
    3.3528,                  !- Vertex 3 Z-coordinate {m}
    32.66228442,             !- Vertex 4 X-coordinate {m}
    8.27902922,              !- Vertex 4 Y-coordinate {m}
    3.3528;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    F_GuestRoom209_212_10044_0_10035,  !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    Sp-GuestRoom209_212 Sys-1 Flr-1 Sch-F HPlcmt-north ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C_MechanicalRoomFlr1_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    40.58708442,             !- Vertex 1 X-coordinate {m}
    8.27902922,              !- Vertex 1 Y-coordinate {m}
    3.3528,                  !- Vertex 1 Z-coordinate {m}
    40.58708442,             !- Vertex 2 X-coordinate {m}
    0.04884522,              !- Vertex 2 Y-coordinate {m}
    3.3528,                  !- Vertex 2 Z-coordinate {m}
    36.62468442,             !- Vertex 3 X-coordinate {m}
    0.04884522,              !- Vertex 3 Y-coordinate {m}
    3.3528,                  !- Vertex 3 Z-coordinate {m}
    36.62468442,             !- Vertex 4 X-coordinate {m}
    8.27902922,              !- Vertex 4 Y-coordinate {m}
    3.3528;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    F_GuestRoom209_212_10048_0_10037,  !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    Sp-GuestRoom209_212 Sys-1 Flr-1 Sch-F HPlcmt-north ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C_GuestRoom101_1_0_0,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    44.54948442,             !- Vertex 1 X-coordinate {m}
    8.27902922,              !- Vertex 1 Y-coordinate {m}
    3.3528,                  !- Vertex 1 Z-coordinate {m}
    44.54948442,             !- Vertex 2 X-coordinate {m}
    0.04884522,              !- Vertex 2 Y-coordinate {m}
    3.3528,                  !- Vertex 2 Z-coordinate {m}
    40.58708442,             !- Vertex 3 X-coordinate {m}
    0.04884522,              !- Vertex 3 Y-coordinate {m}
    3.3528,                  !- Vertex 3 Z-coordinate {m}
    40.58708442,             !- Vertex 4 X-coordinate {m}
    8.27902922,              !- Vertex 4 Y-coordinate {m}
    3.3528;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    F_GuestRoom209_212_10052_0_10039,  !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    Sp-GuestRoom209_212 Sys-1 Flr-1 Sch-F HPlcmt-north ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C_GuestRoom102_1_0_0,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    48.51188442,             !- Vertex 1 X-coordinate {m}
    8.27902922,              !- Vertex 1 Y-coordinate {m}
    3.3528,                  !- Vertex 1 Z-coordinate {m}
    48.51188442,             !- Vertex 2 X-coordinate {m}
    0.04884522,              !- Vertex 2 Y-coordinate {m}
    3.3528,                  !- Vertex 2 Z-coordinate {m}
    44.54948442,             !- Vertex 3 X-coordinate {m}
    0.04884522,              !- Vertex 3 Y-coordinate {m}
    3.3528,                  !- Vertex 3 Z-coordinate {m}
    44.54948442,             !- Vertex 4 X-coordinate {m}
    8.27902922,              !- Vertex 4 Y-coordinate {m}
    3.3528;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    P_GuestRoom209_212_10117_0_10077,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-GuestRoom209_212 Sys-1 Flr-1 Sch-F HPlcmt-north ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_CorridorFlr2_19_0_0,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    48.51188442,             !- Vertex 1 X-coordinate {m}
    8.2790292198,            !- Vertex 1 Y-coordinate {m}
    6.096,                   !- Vertex 1 Z-coordinate {m}
    48.51188442,             !- Vertex 2 X-coordinate {m}
    8.2790292198,            !- Vertex 2 Y-coordinate {m}
    3.3528,                  !- Vertex 2 Z-coordinate {m}
    32.66228442,             !- Vertex 3 X-coordinate {m}
    8.2790292198,            !- Vertex 3 Y-coordinate {m}
    3.3528,                  !- Vertex 3 Z-coordinate {m}
    32.66228442,             !- Vertex 4 X-coordinate {m}
    8.2790292198,            !- Vertex 4 Y-coordinate {m}
    6.096;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    P_GuestRoom209_212_10137_0_10087,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-GuestRoom209_212 Sys-1 Flr-1 Sch-F HPlcmt-north ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom206_208_2_0_0,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    32.6622844241,           !- Vertex 1 X-coordinate {m}
    8.27902922,              !- Vertex 1 Y-coordinate {m}
    6.096,                   !- Vertex 1 Z-coordinate {m}
    32.6622844241,           !- Vertex 2 X-coordinate {m}
    8.27902922,              !- Vertex 2 Y-coordinate {m}
    3.3528,                  !- Vertex 2 Z-coordinate {m}
    32.6622844241,           !- Vertex 3 X-coordinate {m}
    0.04884522,              !- Vertex 3 Y-coordinate {m}
    3.3528,                  !- Vertex 3 Z-coordinate {m}
    32.6622844241,           !- Vertex 4 X-coordinate {m}
    0.04884522,              !- Vertex 4 Y-coordinate {m}
    6.096;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    P_GuestRoom209_212_2_0_0,!- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-GuestRoom209_212 Sys-1 Flr-1 Sch-F HPlcmt-north ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom213_10145_0_10089,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    48.5118844242,           !- Vertex 1 X-coordinate {m}
    0.04884522,              !- Vertex 1 Y-coordinate {m}
    6.096,                   !- Vertex 1 Z-coordinate {m}
    48.5118844242,           !- Vertex 2 X-coordinate {m}
    0.04884522,              !- Vertex 2 Y-coordinate {m}
    3.3528,                  !- Vertex 2 Z-coordinate {m}
    48.5118844242,           !- Vertex 3 X-coordinate {m}
    8.27902922,              !- Vertex 3 Y-coordinate {m}
    3.3528,                  !- Vertex 3 Z-coordinate {m}
    48.5118844242,           !- Vertex 4 X-coordinate {m}
    8.27902922,              !- Vertex 4 Y-coordinate {m}
    6.096;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    W_GuestRoom209_212_5_0_0,!- Name
    Wall,                    !- Surface Type
    Customized opaque construction {e6e2df6b-4ef9-4d29-8b31-d1e53eb258e2} to conductance of 0.247,  !- Construction Name
    Sp-GuestRoom209_212 Sys-1 Flr-1 Sch-F HPlcmt-north ZN,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    32.6622844241,           !- Vertex 1 X-coordinate {m}
    0.0488452197,            !- Vertex 1 Y-coordinate {m}
    6.096,                   !- Vertex 1 Z-coordinate {m}
    32.6622844241,           !- Vertex 2 X-coordinate {m}
    0.0488452197,            !- Vertex 2 Y-coordinate {m}
    3.3528,                  !- Vertex 2 Z-coordinate {m}
    48.5118844242,           !- Vertex 3 X-coordinate {m}
    0.0488452197,            !- Vertex 3 Y-coordinate {m}
    3.3528,                  !- Vertex 3 Z-coordinate {m}
    48.5118844242,           !- Vertex 4 X-coordinate {m}
    0.0488452197,            !- Vertex 4 Y-coordinate {m}
    6.096;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    C_GuestRoom213_1_0_0,    !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Sp-GuestRoom213 Sys-1 Flr-1 Sch-F HPlcmt-north ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F_GuestRoom313_10149_0_10090,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    52.47428442,             !- Vertex 1 X-coordinate {m}
    0.04884522,              !- Vertex 1 Y-coordinate {m}
    6.096,                   !- Vertex 1 Z-coordinate {m}
    52.47428442,             !- Vertex 2 X-coordinate {m}
    8.27902922,              !- Vertex 2 Y-coordinate {m}
    6.096,                   !- Vertex 2 Z-coordinate {m}
    48.51188442,             !- Vertex 3 X-coordinate {m}
    8.27902922,              !- Vertex 3 Y-coordinate {m}
    6.096,                   !- Vertex 3 Z-coordinate {m}
    48.51188442,             !- Vertex 4 X-coordinate {m}
    0.04884522,              !- Vertex 4 Y-coordinate {m}
    6.096;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    F_GuestRoom213_10056_0_10041,  !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    Sp-GuestRoom213 Sys-1 Flr-1 Sch-F HPlcmt-north ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C_GuestRoom103_1_0_0,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    52.47428442,             !- Vertex 1 X-coordinate {m}
    8.27902922,              !- Vertex 1 Y-coordinate {m}
    3.3528,                  !- Vertex 1 Z-coordinate {m}
    52.47428442,             !- Vertex 2 X-coordinate {m}
    0.04884522,              !- Vertex 2 Y-coordinate {m}
    3.3528,                  !- Vertex 2 Z-coordinate {m}
    48.51188442,             !- Vertex 3 X-coordinate {m}
    0.04884522,              !- Vertex 3 Y-coordinate {m}
    3.3528,                  !- Vertex 3 Z-coordinate {m}
    48.51188442,             !- Vertex 4 X-coordinate {m}
    8.27902922,              !- Vertex 4 Y-coordinate {m}
    3.3528;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    P_GuestRoom213_10118_0_10078,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-GuestRoom213 Sys-1 Flr-1 Sch-F HPlcmt-north ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_CorridorFlr2_20_0_0,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    52.47428442,             !- Vertex 1 X-coordinate {m}
    8.2790292198,            !- Vertex 1 Y-coordinate {m}
    6.096,                   !- Vertex 1 Z-coordinate {m}
    52.47428442,             !- Vertex 2 X-coordinate {m}
    8.2790292198,            !- Vertex 2 Y-coordinate {m}
    3.3528,                  !- Vertex 2 Z-coordinate {m}
    48.51188442,             !- Vertex 3 X-coordinate {m}
    8.2790292198,            !- Vertex 3 Y-coordinate {m}
    3.3528,                  !- Vertex 3 Z-coordinate {m}
    48.51188442,             !- Vertex 4 X-coordinate {m}
    8.2790292198,            !- Vertex 4 Y-coordinate {m}
    6.096;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    P_GuestRoom213_10123_0_10081,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-GuestRoom213 Sys-1 Flr-1 Sch-F HPlcmt-north ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_RearStorageFlr2_4_0_0, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    52.4742844242,           !- Vertex 1 X-coordinate {m}
    0.04884522,              !- Vertex 1 Y-coordinate {m}
    6.096,                   !- Vertex 1 Z-coordinate {m}
    52.4742844242,           !- Vertex 2 X-coordinate {m}
    0.04884522,              !- Vertex 2 Y-coordinate {m}
    3.3528,                  !- Vertex 2 Z-coordinate {m}
    52.4742844242,           !- Vertex 3 X-coordinate {m}
    8.27902922,              !- Vertex 3 Y-coordinate {m}
    3.3528,                  !- Vertex 3 Z-coordinate {m}
    52.4742844242,           !- Vertex 4 X-coordinate {m}
    8.27902922,              !- Vertex 4 Y-coordinate {m}
    6.096;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    P_GuestRoom213_10145_0_10089,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-GuestRoom213 Sys-1 Flr-1 Sch-F HPlcmt-north ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom209_212_2_0_0,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    48.5118844242,           !- Vertex 1 X-coordinate {m}
    8.27902922,              !- Vertex 1 Y-coordinate {m}
    6.096,                   !- Vertex 1 Z-coordinate {m}
    48.5118844242,           !- Vertex 2 X-coordinate {m}
    8.27902922,              !- Vertex 2 Y-coordinate {m}
    3.3528,                  !- Vertex 2 Z-coordinate {m}
    48.5118844242,           !- Vertex 3 X-coordinate {m}
    0.04884522,              !- Vertex 3 Y-coordinate {m}
    3.3528,                  !- Vertex 3 Z-coordinate {m}
    48.5118844242,           !- Vertex 4 X-coordinate {m}
    0.04884522,              !- Vertex 4 Y-coordinate {m}
    6.096;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    W_GuestRoom213_5_0_0,    !- Name
    Wall,                    !- Surface Type
    Customized opaque construction {e6e2df6b-4ef9-4d29-8b31-d1e53eb258e2} to conductance of 0.247,  !- Construction Name
    Sp-GuestRoom213 Sys-1 Flr-1 Sch-F HPlcmt-north ZN,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    48.5118844242,           !- Vertex 1 X-coordinate {m}
    0.0488452197,            !- Vertex 1 Y-coordinate {m}
    6.096,                   !- Vertex 1 Z-coordinate {m}
    48.5118844242,           !- Vertex 2 X-coordinate {m}
    0.0488452197,            !- Vertex 2 Y-coordinate {m}
    3.3528,                  !- Vertex 2 Z-coordinate {m}
    52.4742844242,           !- Vertex 3 X-coordinate {m}
    0.0488452197,            !- Vertex 3 Y-coordinate {m}
    3.3528,                  !- Vertex 3 Z-coordinate {m}
    52.4742844242,           !- Vertex 4 X-coordinate {m}
    0.0488452197,            !- Vertex 4 Y-coordinate {m}
    6.096;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    C_GuestRoom214_1_0_0,    !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Sp-GuestRoom214 Sys-1 Flr-1 Sch-F HPlcmt-south ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F_GuestRoom314_10154_0_10091,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    52.47428442,             !- Vertex 1 X-coordinate {m}
    10.10782922,             !- Vertex 1 Y-coordinate {m}
    6.096,                   !- Vertex 1 Z-coordinate {m}
    52.47428442,             !- Vertex 2 X-coordinate {m}
    18.33742922,             !- Vertex 2 Y-coordinate {m}
    6.096,                   !- Vertex 2 Z-coordinate {m}
    48.51188442,             !- Vertex 3 X-coordinate {m}
    18.33742922,             !- Vertex 3 Y-coordinate {m}
    6.096,                   !- Vertex 3 Z-coordinate {m}
    48.51188442,             !- Vertex 4 X-coordinate {m}
    10.10782922,             !- Vertex 4 Y-coordinate {m}
    6.096;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    F_GuestRoom214_10060_0_10042,  !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    Sp-GuestRoom214 Sys-1 Flr-1 Sch-F HPlcmt-south ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C_GuestRoom104_1_0_0,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    52.47428442,             !- Vertex 1 X-coordinate {m}
    18.33742922,             !- Vertex 1 Y-coordinate {m}
    3.3528,                  !- Vertex 1 Z-coordinate {m}
    52.47428442,             !- Vertex 2 X-coordinate {m}
    10.10782922,             !- Vertex 2 Y-coordinate {m}
    3.3528,                  !- Vertex 2 Z-coordinate {m}
    48.51188442,             !- Vertex 3 X-coordinate {m}
    10.10782922,             !- Vertex 3 Y-coordinate {m}
    3.3528,                  !- Vertex 3 Z-coordinate {m}
    48.51188442,             !- Vertex 4 X-coordinate {m}
    18.33742922,             !- Vertex 4 Y-coordinate {m}
    3.3528;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    P_GuestRoom214_10099_0_10061,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-GuestRoom214 Sys-1 Flr-1 Sch-F HPlcmt-south ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_RearStairsFlr2_4_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    52.4742844242,           !- Vertex 1 X-coordinate {m}
    10.10782922,             !- Vertex 1 Y-coordinate {m}
    6.096,                   !- Vertex 1 Z-coordinate {m}
    52.4742844242,           !- Vertex 2 X-coordinate {m}
    10.10782922,             !- Vertex 2 Y-coordinate {m}
    3.3528,                  !- Vertex 2 Z-coordinate {m}
    52.4742844242,           !- Vertex 3 X-coordinate {m}
    18.33742922,             !- Vertex 3 Y-coordinate {m}
    3.3528,                  !- Vertex 3 Z-coordinate {m}
    52.4742844242,           !- Vertex 4 X-coordinate {m}
    18.33742922,             !- Vertex 4 Y-coordinate {m}
    6.096;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    P_GuestRoom214_10104_0_10064,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-GuestRoom214 Sys-1 Flr-1 Sch-F HPlcmt-south ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_CorridorFlr2_4_0_0,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    48.51188442,             !- Vertex 1 X-coordinate {m}
    10.1078292198,           !- Vertex 1 Y-coordinate {m}
    6.096,                   !- Vertex 1 Z-coordinate {m}
    48.51188442,             !- Vertex 2 X-coordinate {m}
    10.1078292198,           !- Vertex 2 Y-coordinate {m}
    3.3528,                  !- Vertex 2 Z-coordinate {m}
    52.47428442,             !- Vertex 3 X-coordinate {m}
    10.1078292198,           !- Vertex 3 Y-coordinate {m}
    3.3528,                  !- Vertex 3 Z-coordinate {m}
    52.47428442,             !- Vertex 4 X-coordinate {m}
    10.1078292198,           !- Vertex 4 Y-coordinate {m}
    6.096;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    P_GuestRoom214_4_0_0,    !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-GuestRoom214 Sys-1 Flr-1 Sch-F HPlcmt-south ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom215_218_10156_0_10092,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    48.5118844242,           !- Vertex 1 X-coordinate {m}
    18.33742922,             !- Vertex 1 Y-coordinate {m}
    6.096,                   !- Vertex 1 Z-coordinate {m}
    48.5118844242,           !- Vertex 2 X-coordinate {m}
    18.33742922,             !- Vertex 2 Y-coordinate {m}
    3.3528,                  !- Vertex 2 Z-coordinate {m}
    48.5118844242,           !- Vertex 3 X-coordinate {m}
    10.10782922,             !- Vertex 3 Y-coordinate {m}
    3.3528,                  !- Vertex 3 Z-coordinate {m}
    48.5118844242,           !- Vertex 4 X-coordinate {m}
    10.10782922,             !- Vertex 4 Y-coordinate {m}
    6.096;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    W_GuestRoom214_3_0_0,    !- Name
    Wall,                    !- Surface Type
    Customized opaque construction {e6e2df6b-4ef9-4d29-8b31-d1e53eb258e2} to conductance of 0.247,  !- Construction Name
    Sp-GuestRoom214 Sys-1 Flr-1 Sch-F HPlcmt-south ZN,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    52.4742844242,           !- Vertex 1 X-coordinate {m}
    18.3374292198,           !- Vertex 1 Y-coordinate {m}
    6.096,                   !- Vertex 1 Z-coordinate {m}
    52.4742844242,           !- Vertex 2 X-coordinate {m}
    18.3374292198,           !- Vertex 2 Y-coordinate {m}
    3.3528,                  !- Vertex 2 Z-coordinate {m}
    48.5118844242,           !- Vertex 3 X-coordinate {m}
    18.3374292198,           !- Vertex 3 Y-coordinate {m}
    3.3528,                  !- Vertex 3 Z-coordinate {m}
    48.5118844242,           !- Vertex 4 X-coordinate {m}
    18.3374292198,           !- Vertex 4 Y-coordinate {m}
    6.096;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    C_GuestRoom215_218_1_0_0,!- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Sp-GuestRoom215_218 Sys-1 Flr-1 Sch-F HPlcmt-south ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F_GuestRoom315_318_10161_0_10093,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    48.51188442,             !- Vertex 1 X-coordinate {m}
    10.10782922,             !- Vertex 1 Y-coordinate {m}
    6.096,                   !- Vertex 1 Z-coordinate {m}
    48.51188442,             !- Vertex 2 X-coordinate {m}
    18.33742922,             !- Vertex 2 Y-coordinate {m}
    6.096,                   !- Vertex 2 Z-coordinate {m}
    32.66228442,             !- Vertex 3 X-coordinate {m}
    18.33742922,             !- Vertex 3 Y-coordinate {m}
    6.096,                   !- Vertex 3 Z-coordinate {m}
    32.66228442,             !- Vertex 4 X-coordinate {m}
    10.10782922,             !- Vertex 4 Y-coordinate {m}
    6.096;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    F_GuestRoom215_218_10064_0_10044,  !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    Sp-GuestRoom215_218 Sys-1 Flr-1 Sch-F HPlcmt-south ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C_GuestRoom105_1_0_0,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    48.51188442,             !- Vertex 1 X-coordinate {m}
    18.33742922,             !- Vertex 1 Y-coordinate {m}
    3.3528,                  !- Vertex 1 Z-coordinate {m}
    48.51188442,             !- Vertex 2 X-coordinate {m}
    10.10782922,             !- Vertex 2 Y-coordinate {m}
    3.3528,                  !- Vertex 2 Z-coordinate {m}
    44.54948442,             !- Vertex 3 X-coordinate {m}
    10.10782922,             !- Vertex 3 Y-coordinate {m}
    3.3528,                  !- Vertex 3 Z-coordinate {m}
    44.54948442,             !- Vertex 4 X-coordinate {m}
    18.33742922,             !- Vertex 4 Y-coordinate {m}
    3.3528;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    F_GuestRoom215_218_10068_0_10046,  !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    Sp-GuestRoom215_218 Sys-1 Flr-1 Sch-F HPlcmt-south ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C_EmployeeLoungeFlr1_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    44.54948442,             !- Vertex 1 X-coordinate {m}
    18.33742922,             !- Vertex 1 Y-coordinate {m}
    3.3528,                  !- Vertex 1 Z-coordinate {m}
    44.54948442,             !- Vertex 2 X-coordinate {m}
    10.10782922,             !- Vertex 2 Y-coordinate {m}
    3.3528,                  !- Vertex 2 Z-coordinate {m}
    40.58708442,             !- Vertex 3 X-coordinate {m}
    10.10782922,             !- Vertex 3 Y-coordinate {m}
    3.3528,                  !- Vertex 3 Z-coordinate {m}
    40.58708442,             !- Vertex 4 X-coordinate {m}
    18.33742922,             !- Vertex 4 Y-coordinate {m}
    3.3528;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    F_GuestRoom215_218_10072_0_10048,  !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    Sp-GuestRoom215_218 Sys-1 Flr-1 Sch-F HPlcmt-south ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C_LaundryRoomFlr1_1_0_0, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    40.58708442,             !- Vertex 1 X-coordinate {m}
    18.33742922,             !- Vertex 1 Y-coordinate {m}
    3.3528,                  !- Vertex 1 Z-coordinate {m}
    40.58708442,             !- Vertex 2 X-coordinate {m}
    10.10782922,             !- Vertex 2 Y-coordinate {m}
    3.3528,                  !- Vertex 2 Z-coordinate {m}
    32.66228442,             !- Vertex 3 X-coordinate {m}
    10.10782922,             !- Vertex 3 Y-coordinate {m}
    3.3528,                  !- Vertex 3 Z-coordinate {m}
    32.66228442,             !- Vertex 4 X-coordinate {m}
    18.33742922,             !- Vertex 4 Y-coordinate {m}
    3.3528;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    P_GuestRoom215_218_10105_0_10065,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-GuestRoom215_218 Sys-1 Flr-1 Sch-F HPlcmt-south ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_CorridorFlr2_5_0_0,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    32.66228442,             !- Vertex 1 X-coordinate {m}
    10.1078292198,           !- Vertex 1 Y-coordinate {m}
    6.096,                   !- Vertex 1 Z-coordinate {m}
    32.66228442,             !- Vertex 2 X-coordinate {m}
    10.1078292198,           !- Vertex 2 Y-coordinate {m}
    3.3528,                  !- Vertex 2 Z-coordinate {m}
    48.51188442,             !- Vertex 3 X-coordinate {m}
    10.1078292198,           !- Vertex 3 Y-coordinate {m}
    3.3528,                  !- Vertex 3 Z-coordinate {m}
    48.51188442,             !- Vertex 4 X-coordinate {m}
    10.1078292198,           !- Vertex 4 Y-coordinate {m}
    6.096;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    P_GuestRoom215_218_10156_0_10092,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-GuestRoom215_218 Sys-1 Flr-1 Sch-F HPlcmt-south ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom214_4_0_0,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    48.5118844242,           !- Vertex 1 X-coordinate {m}
    10.10782922,             !- Vertex 1 Y-coordinate {m}
    6.096,                   !- Vertex 1 Z-coordinate {m}
    48.5118844242,           !- Vertex 2 X-coordinate {m}
    10.10782922,             !- Vertex 2 Y-coordinate {m}
    3.3528,                  !- Vertex 2 Z-coordinate {m}
    48.5118844242,           !- Vertex 3 X-coordinate {m}
    18.33742922,             !- Vertex 3 Y-coordinate {m}
    3.3528,                  !- Vertex 3 Z-coordinate {m}
    48.5118844242,           !- Vertex 4 X-coordinate {m}
    18.33742922,             !- Vertex 4 Y-coordinate {m}
    6.096;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    P_GuestRoom215_218_4_0_0,!- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-GuestRoom215_218 Sys-1 Flr-1 Sch-F HPlcmt-south ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom219_10163_0_10094,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    32.6622844241,           !- Vertex 1 X-coordinate {m}
    18.33742922,             !- Vertex 1 Y-coordinate {m}
    6.096,                   !- Vertex 1 Z-coordinate {m}
    32.6622844241,           !- Vertex 2 X-coordinate {m}
    18.33742922,             !- Vertex 2 Y-coordinate {m}
    3.3528,                  !- Vertex 2 Z-coordinate {m}
    32.6622844241,           !- Vertex 3 X-coordinate {m}
    10.10782922,             !- Vertex 3 Y-coordinate {m}
    3.3528,                  !- Vertex 3 Z-coordinate {m}
    32.6622844241,           !- Vertex 4 X-coordinate {m}
    10.10782922,             !- Vertex 4 Y-coordinate {m}
    6.096;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    W_GuestRoom215_218_3_0_0,!- Name
    Wall,                    !- Surface Type
    Customized opaque construction {e6e2df6b-4ef9-4d29-8b31-d1e53eb258e2} to conductance of 0.247,  !- Construction Name
    Sp-GuestRoom215_218 Sys-1 Flr-1 Sch-F HPlcmt-south ZN,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    48.5118844242,           !- Vertex 1 X-coordinate {m}
    18.3374292198,           !- Vertex 1 Y-coordinate {m}
    6.096,                   !- Vertex 1 Z-coordinate {m}
    48.5118844242,           !- Vertex 2 X-coordinate {m}
    18.3374292198,           !- Vertex 2 Y-coordinate {m}
    3.3528,                  !- Vertex 2 Z-coordinate {m}
    32.6622844241,           !- Vertex 3 X-coordinate {m}
    18.3374292198,           !- Vertex 3 Y-coordinate {m}
    3.3528,                  !- Vertex 3 Z-coordinate {m}
    32.6622844241,           !- Vertex 4 X-coordinate {m}
    18.3374292198,           !- Vertex 4 Y-coordinate {m}
    6.096;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    C_GuestRoom219_1_0_0,    !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Sp-GuestRoom219 Sys-1 Flr-1 Sch-F HPlcmt-south ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F_GuestRoom319_10171_0_10097,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    32.66228442,             !- Vertex 1 X-coordinate {m}
    10.10782922,             !- Vertex 1 Y-coordinate {m}
    6.096,                   !- Vertex 1 Z-coordinate {m}
    32.66228442,             !- Vertex 2 X-coordinate {m}
    18.33742922,             !- Vertex 2 Y-coordinate {m}
    6.096,                   !- Vertex 2 Z-coordinate {m}
    28.69988442,             !- Vertex 3 X-coordinate {m}
    18.33742922,             !- Vertex 3 Y-coordinate {m}
    6.096,                   !- Vertex 3 Z-coordinate {m}
    28.69988442,             !- Vertex 4 X-coordinate {m}
    10.10782922,             !- Vertex 4 Y-coordinate {m}
    6.096;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    F_GuestRoom219_10073_0_10049,  !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    Sp-GuestRoom219 Sys-1 Flr-1 Sch-F HPlcmt-south ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C_LaundryRoomFlr1_1_1_0, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    32.66228442,             !- Vertex 1 X-coordinate {m}
    18.33742922,             !- Vertex 1 Y-coordinate {m}
    3.3528,                  !- Vertex 1 Z-coordinate {m}
    32.66228442,             !- Vertex 2 X-coordinate {m}
    10.10782922,             !- Vertex 2 Y-coordinate {m}
    3.3528,                  !- Vertex 2 Z-coordinate {m}
    28.69988442,             !- Vertex 3 X-coordinate {m}
    10.10782922,             !- Vertex 3 Y-coordinate {m}
    3.3528,                  !- Vertex 3 Z-coordinate {m}
    28.69988442,             !- Vertex 4 X-coordinate {m}
    18.33742922,             !- Vertex 4 Y-coordinate {m}
    3.3528;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    P_GuestRoom219_10106_0_10066,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-GuestRoom219 Sys-1 Flr-1 Sch-F HPlcmt-south ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_CorridorFlr2_6_0_0,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    28.69988442,             !- Vertex 1 X-coordinate {m}
    10.1078292198,           !- Vertex 1 Y-coordinate {m}
    6.096,                   !- Vertex 1 Z-coordinate {m}
    28.69988442,             !- Vertex 2 X-coordinate {m}
    10.1078292198,           !- Vertex 2 Y-coordinate {m}
    3.3528,                  !- Vertex 2 Z-coordinate {m}
    32.66228442,             !- Vertex 3 X-coordinate {m}
    10.1078292198,           !- Vertex 3 Y-coordinate {m}
    3.3528,                  !- Vertex 3 Z-coordinate {m}
    32.66228442,             !- Vertex 4 X-coordinate {m}
    10.1078292198,           !- Vertex 4 Y-coordinate {m}
    6.096;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    P_GuestRoom219_10163_0_10094,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-GuestRoom219 Sys-1 Flr-1 Sch-F HPlcmt-south ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom215_218_4_0_0,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    32.6622844241,           !- Vertex 1 X-coordinate {m}
    10.10782922,             !- Vertex 1 Y-coordinate {m}
    6.096,                   !- Vertex 1 Z-coordinate {m}
    32.6622844241,           !- Vertex 2 X-coordinate {m}
    10.10782922,             !- Vertex 2 Y-coordinate {m}
    3.3528,                  !- Vertex 2 Z-coordinate {m}
    32.6622844241,           !- Vertex 3 X-coordinate {m}
    18.33742922,             !- Vertex 3 Y-coordinate {m}
    3.3528,                  !- Vertex 3 Z-coordinate {m}
    32.6622844241,           !- Vertex 4 X-coordinate {m}
    18.33742922,             !- Vertex 4 Y-coordinate {m}
    6.096;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    P_GuestRoom219_10167_0_10096,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-GuestRoom219 Sys-1 Flr-1 Sch-F HPlcmt-south ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_ElevatorCoreFlr2_2_0_0,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    28.6998844241,           !- Vertex 1 X-coordinate {m}
    18.33742922,             !- Vertex 1 Y-coordinate {m}
    6.096,                   !- Vertex 1 Z-coordinate {m}
    28.6998844241,           !- Vertex 2 X-coordinate {m}
    18.33742922,             !- Vertex 2 Y-coordinate {m}
    3.3528,                  !- Vertex 2 Z-coordinate {m}
    28.6998844241,           !- Vertex 3 X-coordinate {m}
    10.10782922,             !- Vertex 3 Y-coordinate {m}
    3.3528,                  !- Vertex 3 Z-coordinate {m}
    28.6998844241,           !- Vertex 4 X-coordinate {m}
    10.10782922,             !- Vertex 4 Y-coordinate {m}
    6.096;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    W_GuestRoom219_3_0_0,    !- Name
    Wall,                    !- Surface Type
    Customized opaque construction {e6e2df6b-4ef9-4d29-8b31-d1e53eb258e2} to conductance of 0.247,  !- Construction Name
    Sp-GuestRoom219 Sys-1 Flr-1 Sch-F HPlcmt-south ZN,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    32.6622844241,           !- Vertex 1 X-coordinate {m}
    18.3374292198,           !- Vertex 1 Y-coordinate {m}
    6.096,                   !- Vertex 1 Z-coordinate {m}
    32.6622844241,           !- Vertex 2 X-coordinate {m}
    18.3374292198,           !- Vertex 2 Y-coordinate {m}
    3.3528,                  !- Vertex 2 Z-coordinate {m}
    28.6998844241,           !- Vertex 3 X-coordinate {m}
    18.3374292198,           !- Vertex 3 Y-coordinate {m}
    3.3528,                  !- Vertex 3 Z-coordinate {m}
    28.6998844241,           !- Vertex 4 X-coordinate {m}
    18.3374292198,           !- Vertex 4 Y-coordinate {m}
    6.096;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    C_GuestRoom220_223_1_0_0,!- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Sp-GuestRoom220_223 Sys-1 Flr-1 Sch-F HPlcmt-south ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F_GuestRoom320_323_10177_0_10098,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    23.82308442,             !- Vertex 1 X-coordinate {m}
    10.10782922,             !- Vertex 1 Y-coordinate {m}
    6.096,                   !- Vertex 1 Z-coordinate {m}
    23.82308442,             !- Vertex 2 X-coordinate {m}
    18.33742922,             !- Vertex 2 Y-coordinate {m}
    6.096,                   !- Vertex 2 Z-coordinate {m}
    7.97348442,              !- Vertex 3 X-coordinate {m}
    18.33742922,             !- Vertex 3 Y-coordinate {m}
    6.096,                   !- Vertex 3 Z-coordinate {m}
    7.97348442,              !- Vertex 4 X-coordinate {m}
    10.10782922,             !- Vertex 4 Y-coordinate {m}
    6.096;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    F_GuestRoom220_223_10081_0_10052,  !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    Sp-GuestRoom220_223 Sys-1 Flr-1 Sch-F HPlcmt-south ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C_ExerciseCenterFlr1_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    23.82308442,             !- Vertex 1 X-coordinate {m}
    18.33742922,             !- Vertex 1 Y-coordinate {m}
    3.3528,                  !- Vertex 1 Z-coordinate {m}
    23.82308442,             !- Vertex 2 X-coordinate {m}
    10.10782922,             !- Vertex 2 Y-coordinate {m}
    3.3528,                  !- Vertex 2 Z-coordinate {m}
    19.86068442,             !- Vertex 3 X-coordinate {m}
    10.10782922,             !- Vertex 3 Y-coordinate {m}
    3.3528,                  !- Vertex 3 Z-coordinate {m}
    19.86068442,             !- Vertex 4 X-coordinate {m}
    18.33742922,             !- Vertex 4 Y-coordinate {m}
    3.3528;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    F_GuestRoom220_223_10085_0_10054,  !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    Sp-GuestRoom220_223 Sys-1 Flr-1 Sch-F HPlcmt-south ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C_FrontOfficeFlr1_1_0_0, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    19.86068442,             !- Vertex 1 X-coordinate {m}
    18.33742922,             !- Vertex 1 Y-coordinate {m}
    3.3528,                  !- Vertex 1 Z-coordinate {m}
    19.86068442,             !- Vertex 2 X-coordinate {m}
    10.10782922,             !- Vertex 2 Y-coordinate {m}
    3.3528,                  !- Vertex 2 Z-coordinate {m}
    7.97348442,              !- Vertex 3 X-coordinate {m}
    10.10782922,             !- Vertex 3 Y-coordinate {m}
    3.3528,                  !- Vertex 3 Z-coordinate {m}
    7.97348442,              !- Vertex 4 X-coordinate {m}
    18.33742922,             !- Vertex 4 Y-coordinate {m}
    3.3528;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    P_GuestRoom220_223_10109_0_10069,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-GuestRoom220_223 Sys-1 Flr-1 Sch-F HPlcmt-south ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_CorridorFlr2_10_0_0,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    23.8230844241,           !- Vertex 1 X-coordinate {m}
    10.10782922,             !- Vertex 1 Y-coordinate {m}
    6.096,                   !- Vertex 1 Z-coordinate {m}
    23.8230844241,           !- Vertex 2 X-coordinate {m}
    10.10782922,             !- Vertex 2 Y-coordinate {m}
    3.3528,                  !- Vertex 2 Z-coordinate {m}
    23.8230844241,           !- Vertex 3 X-coordinate {m}
    18.33742922,             !- Vertex 3 Y-coordinate {m}
    3.3528,                  !- Vertex 3 Z-coordinate {m}
    23.8230844241,           !- Vertex 4 X-coordinate {m}
    18.33742922,             !- Vertex 4 Y-coordinate {m}
    6.096;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    P_GuestRoom220_223_10110_0_10070,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-GuestRoom220_223 Sys-1 Flr-1 Sch-F HPlcmt-south ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_CorridorFlr2_11_0_0,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.97348442,              !- Vertex 1 X-coordinate {m}
    10.1078292198,           !- Vertex 1 Y-coordinate {m}
    6.096,                   !- Vertex 1 Z-coordinate {m}
    7.97348442,              !- Vertex 2 X-coordinate {m}
    10.1078292198,           !- Vertex 2 Y-coordinate {m}
    3.3528,                  !- Vertex 2 Z-coordinate {m}
    23.82308442,             !- Vertex 3 X-coordinate {m}
    10.1078292198,           !- Vertex 3 Y-coordinate {m}
    3.3528,                  !- Vertex 3 Z-coordinate {m}
    23.82308442,             !- Vertex 4 X-coordinate {m}
    10.1078292198,           !- Vertex 4 Y-coordinate {m}
    6.096;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    P_GuestRoom220_223_4_0_0,!- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-GuestRoom220_223 Sys-1 Flr-1 Sch-F HPlcmt-south ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom224_10179_0_10099,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.973484424,             !- Vertex 1 X-coordinate {m}
    18.33742922,             !- Vertex 1 Y-coordinate {m}
    6.096,                   !- Vertex 1 Z-coordinate {m}
    7.973484424,             !- Vertex 2 X-coordinate {m}
    18.33742922,             !- Vertex 2 Y-coordinate {m}
    3.3528,                  !- Vertex 2 Z-coordinate {m}
    7.973484424,             !- Vertex 3 X-coordinate {m}
    10.10782922,             !- Vertex 3 Y-coordinate {m}
    3.3528,                  !- Vertex 3 Z-coordinate {m}
    7.973484424,             !- Vertex 4 X-coordinate {m}
    10.10782922,             !- Vertex 4 Y-coordinate {m}
    6.096;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    W_GuestRoom220_223_3_0_0,!- Name
    Wall,                    !- Surface Type
    Customized opaque construction {e6e2df6b-4ef9-4d29-8b31-d1e53eb258e2} to conductance of 0.247,  !- Construction Name
    Sp-GuestRoom220_223 Sys-1 Flr-1 Sch-F HPlcmt-south ZN,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    23.8230844241,           !- Vertex 1 X-coordinate {m}
    18.3374292198,           !- Vertex 1 Y-coordinate {m}
    6.096,                   !- Vertex 1 Z-coordinate {m}
    23.8230844241,           !- Vertex 2 X-coordinate {m}
    18.3374292198,           !- Vertex 2 Y-coordinate {m}
    3.3528,                  !- Vertex 2 Z-coordinate {m}
    7.973484424,             !- Vertex 3 X-coordinate {m}
    18.3374292198,           !- Vertex 3 Y-coordinate {m}
    3.3528,                  !- Vertex 3 Z-coordinate {m}
    7.973484424,             !- Vertex 4 X-coordinate {m}
    18.3374292198,           !- Vertex 4 Y-coordinate {m}
    6.096;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    C_GuestRoom224_1_0_0,    !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Sp-GuestRoom224 Sys-1 Flr-1 Sch-F HPlcmt-south ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F_GuestRoom324_10182_0_10100,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.97348442,              !- Vertex 1 X-coordinate {m}
    10.10782922,             !- Vertex 1 Y-coordinate {m}
    6.096,                   !- Vertex 1 Z-coordinate {m}
    7.97348442,              !- Vertex 2 X-coordinate {m}
    18.33742922,             !- Vertex 2 Y-coordinate {m}
    6.096,                   !- Vertex 2 Z-coordinate {m}
    4.01108442,              !- Vertex 3 X-coordinate {m}
    18.33742922,             !- Vertex 3 Y-coordinate {m}
    6.096,                   !- Vertex 3 Z-coordinate {m}
    4.01108442,              !- Vertex 4 X-coordinate {m}
    10.10782922,             !- Vertex 4 Y-coordinate {m}
    6.096;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    F_GuestRoom224_10086_0_10055,  !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    Sp-GuestRoom224 Sys-1 Flr-1 Sch-F HPlcmt-south ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C_FrontOfficeFlr1_1_1_0, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.97348442,              !- Vertex 1 X-coordinate {m}
    18.33742922,             !- Vertex 1 Y-coordinate {m}
    3.3528,                  !- Vertex 1 Z-coordinate {m}
    7.97348442,              !- Vertex 2 X-coordinate {m}
    10.10782922,             !- Vertex 2 Y-coordinate {m}
    3.3528,                  !- Vertex 2 Z-coordinate {m}
    4.01108442,              !- Vertex 3 X-coordinate {m}
    10.10782922,             !- Vertex 3 Y-coordinate {m}
    3.3528,                  !- Vertex 3 Z-coordinate {m}
    4.01108442,              !- Vertex 4 X-coordinate {m}
    18.33742922,             !- Vertex 4 Y-coordinate {m}
    3.3528;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    P_GuestRoom224_10111_0_10071,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-GuestRoom224 Sys-1 Flr-1 Sch-F HPlcmt-south ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_CorridorFlr2_12_0_0,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.01108442,              !- Vertex 1 X-coordinate {m}
    10.1078292198,           !- Vertex 1 Y-coordinate {m}
    6.096,                   !- Vertex 1 Z-coordinate {m}
    4.01108442,              !- Vertex 2 X-coordinate {m}
    10.1078292198,           !- Vertex 2 Y-coordinate {m}
    3.3528,                  !- Vertex 2 Z-coordinate {m}
    7.97348442,              !- Vertex 3 X-coordinate {m}
    10.1078292198,           !- Vertex 3 Y-coordinate {m}
    3.3528,                  !- Vertex 3 Z-coordinate {m}
    7.97348442,              !- Vertex 4 X-coordinate {m}
    10.1078292198,           !- Vertex 4 Y-coordinate {m}
    6.096;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    P_GuestRoom224_10179_0_10099,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-GuestRoom224 Sys-1 Flr-1 Sch-F HPlcmt-south ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom220_223_4_0_0,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.973484424,             !- Vertex 1 X-coordinate {m}
    10.10782922,             !- Vertex 1 Y-coordinate {m}
    6.096,                   !- Vertex 1 Z-coordinate {m}
    7.973484424,             !- Vertex 2 X-coordinate {m}
    10.10782922,             !- Vertex 2 Y-coordinate {m}
    3.3528,                  !- Vertex 2 Z-coordinate {m}
    7.973484424,             !- Vertex 3 X-coordinate {m}
    18.33742922,             !- Vertex 3 Y-coordinate {m}
    3.3528,                  !- Vertex 3 Z-coordinate {m}
    7.973484424,             !- Vertex 4 X-coordinate {m}
    18.33742922,             !- Vertex 4 Y-coordinate {m}
    6.096;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    P_GuestRoom224_4_0_0,    !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-GuestRoom224 Sys-1 Flr-1 Sch-F HPlcmt-south ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_FrontStorageFlr2_10184_0_10101,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.011084424,             !- Vertex 1 X-coordinate {m}
    18.33742922,             !- Vertex 1 Y-coordinate {m}
    6.096,                   !- Vertex 1 Z-coordinate {m}
    4.011084424,             !- Vertex 2 X-coordinate {m}
    18.33742922,             !- Vertex 2 Y-coordinate {m}
    3.3528,                  !- Vertex 2 Z-coordinate {m}
    4.011084424,             !- Vertex 3 X-coordinate {m}
    10.10782922,             !- Vertex 3 Y-coordinate {m}
    3.3528,                  !- Vertex 3 Z-coordinate {m}
    4.011084424,             !- Vertex 4 X-coordinate {m}
    10.10782922,             !- Vertex 4 Y-coordinate {m}
    6.096;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    W_GuestRoom224_3_0_0,    !- Name
    Wall,                    !- Surface Type
    Customized opaque construction {e6e2df6b-4ef9-4d29-8b31-d1e53eb258e2} to conductance of 0.247,  !- Construction Name
    Sp-GuestRoom224 Sys-1 Flr-1 Sch-F HPlcmt-south ZN,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.973484424,             !- Vertex 1 X-coordinate {m}
    18.3374292198,           !- Vertex 1 Y-coordinate {m}
    6.096,                   !- Vertex 1 Z-coordinate {m}
    7.973484424,             !- Vertex 2 X-coordinate {m}
    18.3374292198,           !- Vertex 2 Y-coordinate {m}
    3.3528,                  !- Vertex 2 Z-coordinate {m}
    4.011084424,             !- Vertex 3 X-coordinate {m}
    18.3374292198,           !- Vertex 3 Y-coordinate {m}
    3.3528,                  !- Vertex 3 Z-coordinate {m}
    4.011084424,             !- Vertex 4 X-coordinate {m}
    18.3374292198,           !- Vertex 4 Y-coordinate {m}
    6.096;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    C_GuestRoom301_1_0_0,    !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Sp-GuestRoom301 Sys-1 Flr-4 Sch-F HPlcmt-east ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F_GuestRoom401_10223_0_10127,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.01108442,              !- Vertex 1 X-coordinate {m}
    0.04884522,              !- Vertex 1 Y-coordinate {m}
    8.8392,                  !- Vertex 1 Z-coordinate {m}
    4.01108442,              !- Vertex 2 X-coordinate {m}
    8.27902922,              !- Vertex 2 Y-coordinate {m}
    8.8392,                  !- Vertex 2 Z-coordinate {m}
    0.04868442,              !- Vertex 3 X-coordinate {m}
    8.27902922,              !- Vertex 3 Y-coordinate {m}
    8.8392,                  !- Vertex 3 Z-coordinate {m}
    0.04868442,              !- Vertex 4 X-coordinate {m}
    0.04884522,              !- Vertex 4 Y-coordinate {m}
    8.8392;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    F_GuestRoom301_10125_0_10082,  !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    Sp-GuestRoom301 Sys-1 Flr-4 Sch-F HPlcmt-east ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C_GuestRoom201_1_0_0,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.01108442,              !- Vertex 1 X-coordinate {m}
    8.27902922,              !- Vertex 1 Y-coordinate {m}
    6.096,                   !- Vertex 1 Z-coordinate {m}
    4.01108442,              !- Vertex 2 X-coordinate {m}
    0.04884522,              !- Vertex 2 Y-coordinate {m}
    6.096,                   !- Vertex 2 Z-coordinate {m}
    0.04868442,              !- Vertex 3 X-coordinate {m}
    0.04884522,              !- Vertex 3 Y-coordinate {m}
    6.096,                   !- Vertex 3 Z-coordinate {m}
    0.04868442,              !- Vertex 4 X-coordinate {m}
    8.27902922,              !- Vertex 4 Y-coordinate {m}
    6.096;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    P_GuestRoom301_10212_0_10119,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-GuestRoom301 Sys-1 Flr-4 Sch-F HPlcmt-east ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_CorridorFlr3_16_0_0,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.01108442,              !- Vertex 1 X-coordinate {m}
    8.2790292198,            !- Vertex 1 Y-coordinate {m}
    8.8392,                  !- Vertex 1 Z-coordinate {m}
    4.01108442,              !- Vertex 2 X-coordinate {m}
    8.2790292198,            !- Vertex 2 Y-coordinate {m}
    6.096,                   !- Vertex 2 Z-coordinate {m}
    0.04868442,              !- Vertex 3 X-coordinate {m}
    8.2790292198,            !- Vertex 3 Y-coordinate {m}
    6.096,                   !- Vertex 3 Z-coordinate {m}
    0.04868442,              !- Vertex 4 X-coordinate {m}
    8.2790292198,            !- Vertex 4 Y-coordinate {m}
    8.8392;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    P_GuestRoom301_2_0_0,    !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-GuestRoom301 Sys-1 Flr-4 Sch-F HPlcmt-east ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom302_305_10224_0_10128,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.011084424,             !- Vertex 1 X-coordinate {m}
    0.04884522,              !- Vertex 1 Y-coordinate {m}
    8.8392,                  !- Vertex 1 Z-coordinate {m}
    4.011084424,             !- Vertex 2 X-coordinate {m}
    0.04884522,              !- Vertex 2 Y-coordinate {m}
    6.096,                   !- Vertex 2 Z-coordinate {m}
    4.011084424,             !- Vertex 3 X-coordinate {m}
    8.27902922,              !- Vertex 3 Y-coordinate {m}
    6.096,                   !- Vertex 3 Z-coordinate {m}
    4.011084424,             !- Vertex 4 X-coordinate {m}
    8.27902922,              !- Vertex 4 Y-coordinate {m}
    8.8392;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    W_GuestRoom301_4_0_0,    !- Name
    Wall,                    !- Surface Type
    Customized opaque construction {e6e2df6b-4ef9-4d29-8b31-d1e53eb258e2} to conductance of 0.247,  !- Construction Name
    Sp-GuestRoom301 Sys-1 Flr-4 Sch-F HPlcmt-east ZN,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0.048684424,             !- Vertex 1 X-coordinate {m}
    8.2790292198,            !- Vertex 1 Y-coordinate {m}
    8.8392,                  !- Vertex 1 Z-coordinate {m}
    0.048684424,             !- Vertex 2 X-coordinate {m}
    8.2790292198,            !- Vertex 2 Y-coordinate {m}
    6.096,                   !- Vertex 2 Z-coordinate {m}
    0.048684424,             !- Vertex 3 X-coordinate {m}
    0.0488452197,            !- Vertex 3 Y-coordinate {m}
    6.096,                   !- Vertex 3 Z-coordinate {m}
    0.048684424,             !- Vertex 4 X-coordinate {m}
    0.0488452197,            !- Vertex 4 Y-coordinate {m}
    8.8392;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    W_GuestRoom301_5_0_0,    !- Name
    Wall,                    !- Surface Type
    Customized opaque construction {e6e2df6b-4ef9-4d29-8b31-d1e53eb258e2} to conductance of 0.247,  !- Construction Name
    Sp-GuestRoom301 Sys-1 Flr-4 Sch-F HPlcmt-east ZN,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0.048684424,             !- Vertex 1 X-coordinate {m}
    0.0488452197,            !- Vertex 1 Y-coordinate {m}
    8.8392,                  !- Vertex 1 Z-coordinate {m}
    0.048684424,             !- Vertex 2 X-coordinate {m}
    0.0488452197,            !- Vertex 2 Y-coordinate {m}
    6.096,                   !- Vertex 2 Z-coordinate {m}
    4.011084424,             !- Vertex 3 X-coordinate {m}
    0.0488452197,            !- Vertex 3 Y-coordinate {m}
    6.096,                   !- Vertex 3 Z-coordinate {m}
    4.011084424,             !- Vertex 4 X-coordinate {m}
    0.0488452197,            !- Vertex 4 Y-coordinate {m}
    8.8392;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    C_GuestRoom302_305_1_0_0,!- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Sp-GuestRoom302_305 Sys-1 Flr-4 Sch-F HPlcmt-north ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F_GuestRoom402_405_10227_0_10129,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    19.86068442,             !- Vertex 1 X-coordinate {m}
    0.04884522,              !- Vertex 1 Y-coordinate {m}
    8.8392,                  !- Vertex 1 Z-coordinate {m}
    19.86068442,             !- Vertex 2 X-coordinate {m}
    8.27902922,              !- Vertex 2 Y-coordinate {m}
    8.8392,                  !- Vertex 2 Z-coordinate {m}
    4.01108442,              !- Vertex 3 X-coordinate {m}
    8.27902922,              !- Vertex 3 Y-coordinate {m}
    8.8392,                  !- Vertex 3 Z-coordinate {m}
    4.01108442,              !- Vertex 4 X-coordinate {m}
    0.04884522,              !- Vertex 4 Y-coordinate {m}
    8.8392;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    F_GuestRoom302_305_10129_0_10084,  !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    Sp-GuestRoom302_305 Sys-1 Flr-4 Sch-F HPlcmt-north ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C_GuestRoom202_205_1_0_0,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    19.86068442,             !- Vertex 1 X-coordinate {m}
    8.27902922,              !- Vertex 1 Y-coordinate {m}
    6.096,                   !- Vertex 1 Z-coordinate {m}
    19.86068442,             !- Vertex 2 X-coordinate {m}
    0.04884522,              !- Vertex 2 Y-coordinate {m}
    6.096,                   !- Vertex 2 Z-coordinate {m}
    4.01108442,              !- Vertex 3 X-coordinate {m}
    0.04884522,              !- Vertex 3 Y-coordinate {m}
    6.096,                   !- Vertex 3 Z-coordinate {m}
    4.01108442,              !- Vertex 4 X-coordinate {m}
    8.27902922,              !- Vertex 4 Y-coordinate {m}
    6.096;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    P_GuestRoom302_305_10213_0_10120,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-GuestRoom302_305 Sys-1 Flr-4 Sch-F HPlcmt-north ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_CorridorFlr3_17_0_0,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    19.86068442,             !- Vertex 1 X-coordinate {m}
    8.2790292198,            !- Vertex 1 Y-coordinate {m}
    8.8392,                  !- Vertex 1 Z-coordinate {m}
    19.86068442,             !- Vertex 2 X-coordinate {m}
    8.2790292198,            !- Vertex 2 Y-coordinate {m}
    6.096,                   !- Vertex 2 Z-coordinate {m}
    4.01108442,              !- Vertex 3 X-coordinate {m}
    8.2790292198,            !- Vertex 3 Y-coordinate {m}
    6.096,                   !- Vertex 3 Z-coordinate {m}
    4.01108442,              !- Vertex 4 X-coordinate {m}
    8.2790292198,            !- Vertex 4 Y-coordinate {m}
    8.8392;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    P_GuestRoom302_305_10224_0_10128,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-GuestRoom302_305 Sys-1 Flr-4 Sch-F HPlcmt-north ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom301_2_0_0,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.011084424,             !- Vertex 1 X-coordinate {m}
    8.27902922,              !- Vertex 1 Y-coordinate {m}
    8.8392,                  !- Vertex 1 Z-coordinate {m}
    4.011084424,             !- Vertex 2 X-coordinate {m}
    8.27902922,              !- Vertex 2 Y-coordinate {m}
    6.096,                   !- Vertex 2 Z-coordinate {m}
    4.011084424,             !- Vertex 3 X-coordinate {m}
    0.04884522,              !- Vertex 3 Y-coordinate {m}
    6.096,                   !- Vertex 3 Z-coordinate {m}
    4.011084424,             !- Vertex 4 X-coordinate {m}
    0.04884522,              !- Vertex 4 Y-coordinate {m}
    8.8392;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    P_GuestRoom302_305_2_0_0,!- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-GuestRoom302_305 Sys-1 Flr-4 Sch-F HPlcmt-north ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom306_308_10228_0_10130,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    19.8606844241,           !- Vertex 1 X-coordinate {m}
    0.04884522,              !- Vertex 1 Y-coordinate {m}
    8.8392,                  !- Vertex 1 Z-coordinate {m}
    19.8606844241,           !- Vertex 2 X-coordinate {m}
    0.04884522,              !- Vertex 2 Y-coordinate {m}
    6.096,                   !- Vertex 2 Z-coordinate {m}
    19.8606844241,           !- Vertex 3 X-coordinate {m}
    8.27902922,              !- Vertex 3 Y-coordinate {m}
    6.096,                   !- Vertex 3 Z-coordinate {m}
    19.8606844241,           !- Vertex 4 X-coordinate {m}
    8.27902922,              !- Vertex 4 Y-coordinate {m}
    8.8392;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    W_GuestRoom302_305_5_0_0,!- Name
    Wall,                    !- Surface Type
    Customized opaque construction {e6e2df6b-4ef9-4d29-8b31-d1e53eb258e2} to conductance of 0.247,  !- Construction Name
    Sp-GuestRoom302_305 Sys-1 Flr-4 Sch-F HPlcmt-north ZN,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.011084424,             !- Vertex 1 X-coordinate {m}
    0.0488452197,            !- Vertex 1 Y-coordinate {m}
    8.8392,                  !- Vertex 1 Z-coordinate {m}
    4.011084424,             !- Vertex 2 X-coordinate {m}
    0.0488452197,            !- Vertex 2 Y-coordinate {m}
    6.096,                   !- Vertex 2 Z-coordinate {m}
    19.8606844241,           !- Vertex 3 X-coordinate {m}
    0.0488452197,            !- Vertex 3 Y-coordinate {m}
    6.096,                   !- Vertex 3 Z-coordinate {m}
    19.8606844241,           !- Vertex 4 X-coordinate {m}
    0.0488452197,            !- Vertex 4 Y-coordinate {m}
    8.8392;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    C_GuestRoom306_308_1_0_0,!- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Sp-GuestRoom306_308 Sys-1 Flr-4 Sch-F HPlcmt-north ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F_GuestRoom406_408_10232_0_10131,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    32.66228442,             !- Vertex 1 X-coordinate {m}
    0.04884522,              !- Vertex 1 Y-coordinate {m}
    8.8392,                  !- Vertex 1 Z-coordinate {m}
    32.66228442,             !- Vertex 2 X-coordinate {m}
    8.27902922,              !- Vertex 2 Y-coordinate {m}
    8.8392,                  !- Vertex 2 Z-coordinate {m}
    19.86068442,             !- Vertex 3 X-coordinate {m}
    8.27902922,              !- Vertex 3 Y-coordinate {m}
    8.8392,                  !- Vertex 3 Z-coordinate {m}
    19.86068442,             !- Vertex 4 X-coordinate {m}
    0.04884522,              !- Vertex 4 Y-coordinate {m}
    8.8392;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    F_GuestRoom306_308_10136_0_10086,  !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    Sp-GuestRoom306_308 Sys-1 Flr-4 Sch-F HPlcmt-north ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C_GuestRoom206_208_1_0_0,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    32.66228442,             !- Vertex 1 X-coordinate {m}
    8.27902922,              !- Vertex 1 Y-coordinate {m}
    6.096,                   !- Vertex 1 Z-coordinate {m}
    32.66228442,             !- Vertex 2 X-coordinate {m}
    0.04884522,              !- Vertex 2 Y-coordinate {m}
    6.096,                   !- Vertex 2 Z-coordinate {m}
    19.86068442,             !- Vertex 3 X-coordinate {m}
    0.04884522,              !- Vertex 3 Y-coordinate {m}
    6.096,                   !- Vertex 3 Z-coordinate {m}
    19.86068442,             !- Vertex 4 X-coordinate {m}
    8.27902922,              !- Vertex 4 Y-coordinate {m}
    6.096;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    P_GuestRoom306_308_10214_0_10121,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-GuestRoom306_308 Sys-1 Flr-4 Sch-F HPlcmt-north ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_CorridorFlr3_18_0_0,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    32.66228442,             !- Vertex 1 X-coordinate {m}
    8.2790292198,            !- Vertex 1 Y-coordinate {m}
    8.8392,                  !- Vertex 1 Z-coordinate {m}
    32.66228442,             !- Vertex 2 X-coordinate {m}
    8.2790292198,            !- Vertex 2 Y-coordinate {m}
    6.096,                   !- Vertex 2 Z-coordinate {m}
    19.86068442,             !- Vertex 3 X-coordinate {m}
    8.2790292198,            !- Vertex 3 Y-coordinate {m}
    6.096,                   !- Vertex 3 Z-coordinate {m}
    19.86068442,             !- Vertex 4 X-coordinate {m}
    8.2790292198,            !- Vertex 4 Y-coordinate {m}
    8.8392;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    P_GuestRoom306_308_10228_0_10130,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-GuestRoom306_308 Sys-1 Flr-4 Sch-F HPlcmt-north ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom302_305_2_0_0,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    19.8606844241,           !- Vertex 1 X-coordinate {m}
    8.27902922,              !- Vertex 1 Y-coordinate {m}
    8.8392,                  !- Vertex 1 Z-coordinate {m}
    19.8606844241,           !- Vertex 2 X-coordinate {m}
    8.27902922,              !- Vertex 2 Y-coordinate {m}
    6.096,                   !- Vertex 2 Z-coordinate {m}
    19.8606844241,           !- Vertex 3 X-coordinate {m}
    0.04884522,              !- Vertex 3 Y-coordinate {m}
    6.096,                   !- Vertex 3 Z-coordinate {m}
    19.8606844241,           !- Vertex 4 X-coordinate {m}
    0.04884522,              !- Vertex 4 Y-coordinate {m}
    8.8392;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    P_GuestRoom306_308_2_0_0,!- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-GuestRoom306_308 Sys-1 Flr-4 Sch-F HPlcmt-north ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom309_312_10233_0_10132,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    32.6622844241,           !- Vertex 1 X-coordinate {m}
    0.04884522,              !- Vertex 1 Y-coordinate {m}
    8.8392,                  !- Vertex 1 Z-coordinate {m}
    32.6622844241,           !- Vertex 2 X-coordinate {m}
    0.04884522,              !- Vertex 2 Y-coordinate {m}
    6.096,                   !- Vertex 2 Z-coordinate {m}
    32.6622844241,           !- Vertex 3 X-coordinate {m}
    8.27902922,              !- Vertex 3 Y-coordinate {m}
    6.096,                   !- Vertex 3 Z-coordinate {m}
    32.6622844241,           !- Vertex 4 X-coordinate {m}
    8.27902922,              !- Vertex 4 Y-coordinate {m}
    8.8392;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    W_GuestRoom306_308_5_0_0,!- Name
    Wall,                    !- Surface Type
    Customized opaque construction {e6e2df6b-4ef9-4d29-8b31-d1e53eb258e2} to conductance of 0.247,  !- Construction Name
    Sp-GuestRoom306_308 Sys-1 Flr-4 Sch-F HPlcmt-north ZN,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    19.8606844241,           !- Vertex 1 X-coordinate {m}
    0.0488452197,            !- Vertex 1 Y-coordinate {m}
    8.8392,                  !- Vertex 1 Z-coordinate {m}
    19.8606844241,           !- Vertex 2 X-coordinate {m}
    0.0488452197,            !- Vertex 2 Y-coordinate {m}
    6.096,                   !- Vertex 2 Z-coordinate {m}
    32.6622844241,           !- Vertex 3 X-coordinate {m}
    0.0488452197,            !- Vertex 3 Y-coordinate {m}
    6.096,                   !- Vertex 3 Z-coordinate {m}
    32.6622844241,           !- Vertex 4 X-coordinate {m}
    0.0488452197,            !- Vertex 4 Y-coordinate {m}
    8.8392;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    C_GuestRoom309_312_1_0_0,!- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Sp-GuestRoom309_312 Sys-1 Flr-4 Sch-F HPlcmt-north ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F_GuestRoom409_412_10237_0_10133,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    48.51188442,             !- Vertex 1 X-coordinate {m}
    0.04884522,              !- Vertex 1 Y-coordinate {m}
    8.8392,                  !- Vertex 1 Z-coordinate {m}
    48.51188442,             !- Vertex 2 X-coordinate {m}
    8.27902922,              !- Vertex 2 Y-coordinate {m}
    8.8392,                  !- Vertex 2 Z-coordinate {m}
    32.66228442,             !- Vertex 3 X-coordinate {m}
    8.27902922,              !- Vertex 3 Y-coordinate {m}
    8.8392,                  !- Vertex 3 Z-coordinate {m}
    32.66228442,             !- Vertex 4 X-coordinate {m}
    0.04884522,              !- Vertex 4 Y-coordinate {m}
    8.8392;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    F_GuestRoom309_312_10144_0_10088,  !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    Sp-GuestRoom309_312 Sys-1 Flr-4 Sch-F HPlcmt-north ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C_GuestRoom209_212_1_0_0,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    48.51188442,             !- Vertex 1 X-coordinate {m}
    8.27902922,              !- Vertex 1 Y-coordinate {m}
    6.096,                   !- Vertex 1 Z-coordinate {m}
    48.51188442,             !- Vertex 2 X-coordinate {m}
    0.04884522,              !- Vertex 2 Y-coordinate {m}
    6.096,                   !- Vertex 2 Z-coordinate {m}
    32.66228442,             !- Vertex 3 X-coordinate {m}
    0.04884522,              !- Vertex 3 Y-coordinate {m}
    6.096,                   !- Vertex 3 Z-coordinate {m}
    32.66228442,             !- Vertex 4 X-coordinate {m}
    8.27902922,              !- Vertex 4 Y-coordinate {m}
    6.096;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    P_GuestRoom309_312_10215_0_10122,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-GuestRoom309_312 Sys-1 Flr-4 Sch-F HPlcmt-north ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_CorridorFlr3_19_0_0,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    48.51188442,             !- Vertex 1 X-coordinate {m}
    8.2790292198,            !- Vertex 1 Y-coordinate {m}
    8.8392,                  !- Vertex 1 Z-coordinate {m}
    48.51188442,             !- Vertex 2 X-coordinate {m}
    8.2790292198,            !- Vertex 2 Y-coordinate {m}
    6.096,                   !- Vertex 2 Z-coordinate {m}
    32.66228442,             !- Vertex 3 X-coordinate {m}
    8.2790292198,            !- Vertex 3 Y-coordinate {m}
    6.096,                   !- Vertex 3 Z-coordinate {m}
    32.66228442,             !- Vertex 4 X-coordinate {m}
    8.2790292198,            !- Vertex 4 Y-coordinate {m}
    8.8392;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    P_GuestRoom309_312_10233_0_10132,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-GuestRoom309_312 Sys-1 Flr-4 Sch-F HPlcmt-north ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom306_308_2_0_0,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    32.6622844241,           !- Vertex 1 X-coordinate {m}
    8.27902922,              !- Vertex 1 Y-coordinate {m}
    8.8392,                  !- Vertex 1 Z-coordinate {m}
    32.6622844241,           !- Vertex 2 X-coordinate {m}
    8.27902922,              !- Vertex 2 Y-coordinate {m}
    6.096,                   !- Vertex 2 Z-coordinate {m}
    32.6622844241,           !- Vertex 3 X-coordinate {m}
    0.04884522,              !- Vertex 3 Y-coordinate {m}
    6.096,                   !- Vertex 3 Z-coordinate {m}
    32.6622844241,           !- Vertex 4 X-coordinate {m}
    0.04884522,              !- Vertex 4 Y-coordinate {m}
    8.8392;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    P_GuestRoom309_312_2_0_0,!- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-GuestRoom309_312 Sys-1 Flr-4 Sch-F HPlcmt-north ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom313_10238_0_10134,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    48.5118844242,           !- Vertex 1 X-coordinate {m}
    0.04884522,              !- Vertex 1 Y-coordinate {m}
    8.8392,                  !- Vertex 1 Z-coordinate {m}
    48.5118844242,           !- Vertex 2 X-coordinate {m}
    0.04884522,              !- Vertex 2 Y-coordinate {m}
    6.096,                   !- Vertex 2 Z-coordinate {m}
    48.5118844242,           !- Vertex 3 X-coordinate {m}
    8.27902922,              !- Vertex 3 Y-coordinate {m}
    6.096,                   !- Vertex 3 Z-coordinate {m}
    48.5118844242,           !- Vertex 4 X-coordinate {m}
    8.27902922,              !- Vertex 4 Y-coordinate {m}
    8.8392;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    W_GuestRoom309_312_5_0_0,!- Name
    Wall,                    !- Surface Type
    Customized opaque construction {e6e2df6b-4ef9-4d29-8b31-d1e53eb258e2} to conductance of 0.247,  !- Construction Name
    Sp-GuestRoom309_312 Sys-1 Flr-4 Sch-F HPlcmt-north ZN,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    32.6622844241,           !- Vertex 1 X-coordinate {m}
    0.0488452197,            !- Vertex 1 Y-coordinate {m}
    8.8392,                  !- Vertex 1 Z-coordinate {m}
    32.6622844241,           !- Vertex 2 X-coordinate {m}
    0.0488452197,            !- Vertex 2 Y-coordinate {m}
    6.096,                   !- Vertex 2 Z-coordinate {m}
    48.5118844242,           !- Vertex 3 X-coordinate {m}
    0.0488452197,            !- Vertex 3 Y-coordinate {m}
    6.096,                   !- Vertex 3 Z-coordinate {m}
    48.5118844242,           !- Vertex 4 X-coordinate {m}
    0.0488452197,            !- Vertex 4 Y-coordinate {m}
    8.8392;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    C_GuestRoom313_1_0_0,    !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Sp-GuestRoom313 Sys-1 Flr-4 Sch-F HPlcmt-north ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F_GuestRoom413_10242_0_10135,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    52.47428442,             !- Vertex 1 X-coordinate {m}
    0.04884522,              !- Vertex 1 Y-coordinate {m}
    8.8392,                  !- Vertex 1 Z-coordinate {m}
    52.47428442,             !- Vertex 2 X-coordinate {m}
    8.27902922,              !- Vertex 2 Y-coordinate {m}
    8.8392,                  !- Vertex 2 Z-coordinate {m}
    48.51188442,             !- Vertex 3 X-coordinate {m}
    8.27902922,              !- Vertex 3 Y-coordinate {m}
    8.8392,                  !- Vertex 3 Z-coordinate {m}
    48.51188442,             !- Vertex 4 X-coordinate {m}
    0.04884522,              !- Vertex 4 Y-coordinate {m}
    8.8392;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    F_GuestRoom313_10149_0_10090,  !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    Sp-GuestRoom313 Sys-1 Flr-4 Sch-F HPlcmt-north ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C_GuestRoom213_1_0_0,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    52.47428442,             !- Vertex 1 X-coordinate {m}
    8.27902922,              !- Vertex 1 Y-coordinate {m}
    6.096,                   !- Vertex 1 Z-coordinate {m}
    52.47428442,             !- Vertex 2 X-coordinate {m}
    0.04884522,              !- Vertex 2 Y-coordinate {m}
    6.096,                   !- Vertex 2 Z-coordinate {m}
    48.51188442,             !- Vertex 3 X-coordinate {m}
    0.04884522,              !- Vertex 3 Y-coordinate {m}
    6.096,                   !- Vertex 3 Z-coordinate {m}
    48.51188442,             !- Vertex 4 X-coordinate {m}
    8.27902922,              !- Vertex 4 Y-coordinate {m}
    6.096;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    P_GuestRoom313_10216_0_10123,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-GuestRoom313 Sys-1 Flr-4 Sch-F HPlcmt-north ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_CorridorFlr3_20_0_0,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    52.47428442,             !- Vertex 1 X-coordinate {m}
    8.2790292198,            !- Vertex 1 Y-coordinate {m}
    8.8392,                  !- Vertex 1 Z-coordinate {m}
    52.47428442,             !- Vertex 2 X-coordinate {m}
    8.2790292198,            !- Vertex 2 Y-coordinate {m}
    6.096,                   !- Vertex 2 Z-coordinate {m}
    48.51188442,             !- Vertex 3 X-coordinate {m}
    8.2790292198,            !- Vertex 3 Y-coordinate {m}
    6.096,                   !- Vertex 3 Z-coordinate {m}
    48.51188442,             !- Vertex 4 X-coordinate {m}
    8.2790292198,            !- Vertex 4 Y-coordinate {m}
    8.8392;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    P_GuestRoom313_10221_0_10126,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-GuestRoom313 Sys-1 Flr-4 Sch-F HPlcmt-north ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_RearStorageFlr3_4_0_0, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    52.4742844242,           !- Vertex 1 X-coordinate {m}
    0.04884522,              !- Vertex 1 Y-coordinate {m}
    8.8392,                  !- Vertex 1 Z-coordinate {m}
    52.4742844242,           !- Vertex 2 X-coordinate {m}
    0.04884522,              !- Vertex 2 Y-coordinate {m}
    6.096,                   !- Vertex 2 Z-coordinate {m}
    52.4742844242,           !- Vertex 3 X-coordinate {m}
    8.27902922,              !- Vertex 3 Y-coordinate {m}
    6.096,                   !- Vertex 3 Z-coordinate {m}
    52.4742844242,           !- Vertex 4 X-coordinate {m}
    8.27902922,              !- Vertex 4 Y-coordinate {m}
    8.8392;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    P_GuestRoom313_10238_0_10134,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-GuestRoom313 Sys-1 Flr-4 Sch-F HPlcmt-north ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom309_312_2_0_0,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    48.5118844242,           !- Vertex 1 X-coordinate {m}
    8.27902922,              !- Vertex 1 Y-coordinate {m}
    8.8392,                  !- Vertex 1 Z-coordinate {m}
    48.5118844242,           !- Vertex 2 X-coordinate {m}
    8.27902922,              !- Vertex 2 Y-coordinate {m}
    6.096,                   !- Vertex 2 Z-coordinate {m}
    48.5118844242,           !- Vertex 3 X-coordinate {m}
    0.04884522,              !- Vertex 3 Y-coordinate {m}
    6.096,                   !- Vertex 3 Z-coordinate {m}
    48.5118844242,           !- Vertex 4 X-coordinate {m}
    0.04884522,              !- Vertex 4 Y-coordinate {m}
    8.8392;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    W_GuestRoom313_5_0_0,    !- Name
    Wall,                    !- Surface Type
    Customized opaque construction {e6e2df6b-4ef9-4d29-8b31-d1e53eb258e2} to conductance of 0.247,  !- Construction Name
    Sp-GuestRoom313 Sys-1 Flr-4 Sch-F HPlcmt-north ZN,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    48.5118844242,           !- Vertex 1 X-coordinate {m}
    0.0488452197,            !- Vertex 1 Y-coordinate {m}
    8.8392,                  !- Vertex 1 Z-coordinate {m}
    48.5118844242,           !- Vertex 2 X-coordinate {m}
    0.0488452197,            !- Vertex 2 Y-coordinate {m}
    6.096,                   !- Vertex 2 Z-coordinate {m}
    52.4742844242,           !- Vertex 3 X-coordinate {m}
    0.0488452197,            !- Vertex 3 Y-coordinate {m}
    6.096,                   !- Vertex 3 Z-coordinate {m}
    52.4742844242,           !- Vertex 4 X-coordinate {m}
    0.0488452197,            !- Vertex 4 Y-coordinate {m}
    8.8392;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    C_GuestRoom314_1_0_0,    !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Sp-GuestRoom314 Sys-1 Flr-4 Sch-F HPlcmt-south ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F_GuestRoom414_10247_0_10136,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    52.47428442,             !- Vertex 1 X-coordinate {m}
    10.10782922,             !- Vertex 1 Y-coordinate {m}
    8.8392,                  !- Vertex 1 Z-coordinate {m}
    52.47428442,             !- Vertex 2 X-coordinate {m}
    18.33742922,             !- Vertex 2 Y-coordinate {m}
    8.8392,                  !- Vertex 2 Z-coordinate {m}
    48.51188442,             !- Vertex 3 X-coordinate {m}
    18.33742922,             !- Vertex 3 Y-coordinate {m}
    8.8392,                  !- Vertex 3 Z-coordinate {m}
    48.51188442,             !- Vertex 4 X-coordinate {m}
    10.10782922,             !- Vertex 4 Y-coordinate {m}
    8.8392;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    F_GuestRoom314_10154_0_10091,  !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    Sp-GuestRoom314 Sys-1 Flr-4 Sch-F HPlcmt-south ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C_GuestRoom214_1_0_0,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    52.47428442,             !- Vertex 1 X-coordinate {m}
    18.33742922,             !- Vertex 1 Y-coordinate {m}
    6.096,                   !- Vertex 1 Z-coordinate {m}
    52.47428442,             !- Vertex 2 X-coordinate {m}
    10.10782922,             !- Vertex 2 Y-coordinate {m}
    6.096,                   !- Vertex 2 Z-coordinate {m}
    48.51188442,             !- Vertex 3 X-coordinate {m}
    10.10782922,             !- Vertex 3 Y-coordinate {m}
    6.096,                   !- Vertex 3 Z-coordinate {m}
    48.51188442,             !- Vertex 4 X-coordinate {m}
    18.33742922,             !- Vertex 4 Y-coordinate {m}
    6.096;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    P_GuestRoom314_10197_0_10106,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-GuestRoom314 Sys-1 Flr-4 Sch-F HPlcmt-south ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_RearStairsFlr3_4_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    52.4742844242,           !- Vertex 1 X-coordinate {m}
    10.10782922,             !- Vertex 1 Y-coordinate {m}
    8.8392,                  !- Vertex 1 Z-coordinate {m}
    52.4742844242,           !- Vertex 2 X-coordinate {m}
    10.10782922,             !- Vertex 2 Y-coordinate {m}
    6.096,                   !- Vertex 2 Z-coordinate {m}
    52.4742844242,           !- Vertex 3 X-coordinate {m}
    18.33742922,             !- Vertex 3 Y-coordinate {m}
    6.096,                   !- Vertex 3 Z-coordinate {m}
    52.4742844242,           !- Vertex 4 X-coordinate {m}
    18.33742922,             !- Vertex 4 Y-coordinate {m}
    8.8392;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    P_GuestRoom314_10202_0_10109,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-GuestRoom314 Sys-1 Flr-4 Sch-F HPlcmt-south ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_CorridorFlr3_4_0_0,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    48.51188442,             !- Vertex 1 X-coordinate {m}
    10.1078292198,           !- Vertex 1 Y-coordinate {m}
    8.8392,                  !- Vertex 1 Z-coordinate {m}
    48.51188442,             !- Vertex 2 X-coordinate {m}
    10.1078292198,           !- Vertex 2 Y-coordinate {m}
    6.096,                   !- Vertex 2 Z-coordinate {m}
    52.47428442,             !- Vertex 3 X-coordinate {m}
    10.1078292198,           !- Vertex 3 Y-coordinate {m}
    6.096,                   !- Vertex 3 Z-coordinate {m}
    52.47428442,             !- Vertex 4 X-coordinate {m}
    10.1078292198,           !- Vertex 4 Y-coordinate {m}
    8.8392;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    P_GuestRoom314_4_0_0,    !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-GuestRoom314 Sys-1 Flr-4 Sch-F HPlcmt-south ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom315_318_10249_0_10137,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    48.5118844242,           !- Vertex 1 X-coordinate {m}
    18.33742922,             !- Vertex 1 Y-coordinate {m}
    8.8392,                  !- Vertex 1 Z-coordinate {m}
    48.5118844242,           !- Vertex 2 X-coordinate {m}
    18.33742922,             !- Vertex 2 Y-coordinate {m}
    6.096,                   !- Vertex 2 Z-coordinate {m}
    48.5118844242,           !- Vertex 3 X-coordinate {m}
    10.10782922,             !- Vertex 3 Y-coordinate {m}
    6.096,                   !- Vertex 3 Z-coordinate {m}
    48.5118844242,           !- Vertex 4 X-coordinate {m}
    10.10782922,             !- Vertex 4 Y-coordinate {m}
    8.8392;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    W_GuestRoom314_3_0_0,    !- Name
    Wall,                    !- Surface Type
    Customized opaque construction {e6e2df6b-4ef9-4d29-8b31-d1e53eb258e2} to conductance of 0.247,  !- Construction Name
    Sp-GuestRoom314 Sys-1 Flr-4 Sch-F HPlcmt-south ZN,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    52.4742844242,           !- Vertex 1 X-coordinate {m}
    18.3374292198,           !- Vertex 1 Y-coordinate {m}
    8.8392,                  !- Vertex 1 Z-coordinate {m}
    52.4742844242,           !- Vertex 2 X-coordinate {m}
    18.3374292198,           !- Vertex 2 Y-coordinate {m}
    6.096,                   !- Vertex 2 Z-coordinate {m}
    48.5118844242,           !- Vertex 3 X-coordinate {m}
    18.3374292198,           !- Vertex 3 Y-coordinate {m}
    6.096,                   !- Vertex 3 Z-coordinate {m}
    48.5118844242,           !- Vertex 4 X-coordinate {m}
    18.3374292198,           !- Vertex 4 Y-coordinate {m}
    8.8392;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    C_GuestRoom315_318_1_0_0,!- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Sp-GuestRoom315_318 Sys-1 Flr-4 Sch-F HPlcmt-south ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F_GuestRoom415_418_10252_0_10138,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    48.51188442,             !- Vertex 1 X-coordinate {m}
    10.10782922,             !- Vertex 1 Y-coordinate {m}
    8.8392,                  !- Vertex 1 Z-coordinate {m}
    48.51188442,             !- Vertex 2 X-coordinate {m}
    18.33742922,             !- Vertex 2 Y-coordinate {m}
    8.8392,                  !- Vertex 2 Z-coordinate {m}
    32.66228442,             !- Vertex 3 X-coordinate {m}
    18.33742922,             !- Vertex 3 Y-coordinate {m}
    8.8392,                  !- Vertex 3 Z-coordinate {m}
    32.66228442,             !- Vertex 4 X-coordinate {m}
    10.10782922,             !- Vertex 4 Y-coordinate {m}
    8.8392;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    F_GuestRoom315_318_10161_0_10093,  !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    Sp-GuestRoom315_318 Sys-1 Flr-4 Sch-F HPlcmt-south ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C_GuestRoom215_218_1_0_0,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    48.51188442,             !- Vertex 1 X-coordinate {m}
    18.33742922,             !- Vertex 1 Y-coordinate {m}
    6.096,                   !- Vertex 1 Z-coordinate {m}
    48.51188442,             !- Vertex 2 X-coordinate {m}
    10.10782922,             !- Vertex 2 Y-coordinate {m}
    6.096,                   !- Vertex 2 Z-coordinate {m}
    32.66228442,             !- Vertex 3 X-coordinate {m}
    10.10782922,             !- Vertex 3 Y-coordinate {m}
    6.096,                   !- Vertex 3 Z-coordinate {m}
    32.66228442,             !- Vertex 4 X-coordinate {m}
    18.33742922,             !- Vertex 4 Y-coordinate {m}
    6.096;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    P_GuestRoom315_318_10203_0_10110,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-GuestRoom315_318 Sys-1 Flr-4 Sch-F HPlcmt-south ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_CorridorFlr3_5_0_0,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    32.66228442,             !- Vertex 1 X-coordinate {m}
    10.1078292198,           !- Vertex 1 Y-coordinate {m}
    8.8392,                  !- Vertex 1 Z-coordinate {m}
    32.66228442,             !- Vertex 2 X-coordinate {m}
    10.1078292198,           !- Vertex 2 Y-coordinate {m}
    6.096,                   !- Vertex 2 Z-coordinate {m}
    48.51188442,             !- Vertex 3 X-coordinate {m}
    10.1078292198,           !- Vertex 3 Y-coordinate {m}
    6.096,                   !- Vertex 3 Z-coordinate {m}
    48.51188442,             !- Vertex 4 X-coordinate {m}
    10.1078292198,           !- Vertex 4 Y-coordinate {m}
    8.8392;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    P_GuestRoom315_318_10249_0_10137,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-GuestRoom315_318 Sys-1 Flr-4 Sch-F HPlcmt-south ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom314_4_0_0,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    48.5118844242,           !- Vertex 1 X-coordinate {m}
    10.10782922,             !- Vertex 1 Y-coordinate {m}
    8.8392,                  !- Vertex 1 Z-coordinate {m}
    48.5118844242,           !- Vertex 2 X-coordinate {m}
    10.10782922,             !- Vertex 2 Y-coordinate {m}
    6.096,                   !- Vertex 2 Z-coordinate {m}
    48.5118844242,           !- Vertex 3 X-coordinate {m}
    18.33742922,             !- Vertex 3 Y-coordinate {m}
    6.096,                   !- Vertex 3 Z-coordinate {m}
    48.5118844242,           !- Vertex 4 X-coordinate {m}
    18.33742922,             !- Vertex 4 Y-coordinate {m}
    8.8392;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    P_GuestRoom315_318_4_0_0,!- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-GuestRoom315_318 Sys-1 Flr-4 Sch-F HPlcmt-south ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom319_10254_0_10139,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    32.6622844241,           !- Vertex 1 X-coordinate {m}
    18.33742922,             !- Vertex 1 Y-coordinate {m}
    8.8392,                  !- Vertex 1 Z-coordinate {m}
    32.6622844241,           !- Vertex 2 X-coordinate {m}
    18.33742922,             !- Vertex 2 Y-coordinate {m}
    6.096,                   !- Vertex 2 Z-coordinate {m}
    32.6622844241,           !- Vertex 3 X-coordinate {m}
    10.10782922,             !- Vertex 3 Y-coordinate {m}
    6.096,                   !- Vertex 3 Z-coordinate {m}
    32.6622844241,           !- Vertex 4 X-coordinate {m}
    10.10782922,             !- Vertex 4 Y-coordinate {m}
    8.8392;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    W_GuestRoom315_318_3_0_0,!- Name
    Wall,                    !- Surface Type
    Customized opaque construction {e6e2df6b-4ef9-4d29-8b31-d1e53eb258e2} to conductance of 0.247,  !- Construction Name
    Sp-GuestRoom315_318 Sys-1 Flr-4 Sch-F HPlcmt-south ZN,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    48.5118844242,           !- Vertex 1 X-coordinate {m}
    18.3374292198,           !- Vertex 1 Y-coordinate {m}
    8.8392,                  !- Vertex 1 Z-coordinate {m}
    48.5118844242,           !- Vertex 2 X-coordinate {m}
    18.3374292198,           !- Vertex 2 Y-coordinate {m}
    6.096,                   !- Vertex 2 Z-coordinate {m}
    32.6622844241,           !- Vertex 3 X-coordinate {m}
    18.3374292198,           !- Vertex 3 Y-coordinate {m}
    6.096,                   !- Vertex 3 Z-coordinate {m}
    32.6622844241,           !- Vertex 4 X-coordinate {m}
    18.3374292198,           !- Vertex 4 Y-coordinate {m}
    8.8392;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    C_GuestRoom319_1_0_0,    !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Sp-GuestRoom319 Sys-1 Flr-4 Sch-F HPlcmt-south ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F_GuestRoom419_10262_0_10142,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    32.66228442,             !- Vertex 1 X-coordinate {m}
    10.10782922,             !- Vertex 1 Y-coordinate {m}
    8.8392,                  !- Vertex 1 Z-coordinate {m}
    32.66228442,             !- Vertex 2 X-coordinate {m}
    18.33742922,             !- Vertex 2 Y-coordinate {m}
    8.8392,                  !- Vertex 2 Z-coordinate {m}
    28.69988442,             !- Vertex 3 X-coordinate {m}
    18.33742922,             !- Vertex 3 Y-coordinate {m}
    8.8392,                  !- Vertex 3 Z-coordinate {m}
    28.69988442,             !- Vertex 4 X-coordinate {m}
    10.10782922,             !- Vertex 4 Y-coordinate {m}
    8.8392;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    F_GuestRoom319_10171_0_10097,  !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    Sp-GuestRoom319 Sys-1 Flr-4 Sch-F HPlcmt-south ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C_GuestRoom219_1_0_0,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    32.66228442,             !- Vertex 1 X-coordinate {m}
    18.33742922,             !- Vertex 1 Y-coordinate {m}
    6.096,                   !- Vertex 1 Z-coordinate {m}
    32.66228442,             !- Vertex 2 X-coordinate {m}
    10.10782922,             !- Vertex 2 Y-coordinate {m}
    6.096,                   !- Vertex 2 Z-coordinate {m}
    28.69988442,             !- Vertex 3 X-coordinate {m}
    10.10782922,             !- Vertex 3 Y-coordinate {m}
    6.096,                   !- Vertex 3 Z-coordinate {m}
    28.69988442,             !- Vertex 4 X-coordinate {m}
    18.33742922,             !- Vertex 4 Y-coordinate {m}
    6.096;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    P_GuestRoom319_10204_0_10111,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-GuestRoom319 Sys-1 Flr-4 Sch-F HPlcmt-south ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_CorridorFlr3_6_0_0,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    28.69988442,             !- Vertex 1 X-coordinate {m}
    10.1078292198,           !- Vertex 1 Y-coordinate {m}
    8.8392,                  !- Vertex 1 Z-coordinate {m}
    28.69988442,             !- Vertex 2 X-coordinate {m}
    10.1078292198,           !- Vertex 2 Y-coordinate {m}
    6.096,                   !- Vertex 2 Z-coordinate {m}
    32.66228442,             !- Vertex 3 X-coordinate {m}
    10.1078292198,           !- Vertex 3 Y-coordinate {m}
    6.096,                   !- Vertex 3 Z-coordinate {m}
    32.66228442,             !- Vertex 4 X-coordinate {m}
    10.1078292198,           !- Vertex 4 Y-coordinate {m}
    8.8392;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    P_GuestRoom319_10254_0_10139,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-GuestRoom319 Sys-1 Flr-4 Sch-F HPlcmt-south ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom315_318_4_0_0,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    32.6622844241,           !- Vertex 1 X-coordinate {m}
    10.10782922,             !- Vertex 1 Y-coordinate {m}
    8.8392,                  !- Vertex 1 Z-coordinate {m}
    32.6622844241,           !- Vertex 2 X-coordinate {m}
    10.10782922,             !- Vertex 2 Y-coordinate {m}
    6.096,                   !- Vertex 2 Z-coordinate {m}
    32.6622844241,           !- Vertex 3 X-coordinate {m}
    18.33742922,             !- Vertex 3 Y-coordinate {m}
    6.096,                   !- Vertex 3 Z-coordinate {m}
    32.6622844241,           !- Vertex 4 X-coordinate {m}
    18.33742922,             !- Vertex 4 Y-coordinate {m}
    8.8392;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    P_GuestRoom319_10258_0_10141,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-GuestRoom319 Sys-1 Flr-4 Sch-F HPlcmt-south ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_ElevatorCoreFlr3_2_0_0,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    28.6998844241,           !- Vertex 1 X-coordinate {m}
    18.33742922,             !- Vertex 1 Y-coordinate {m}
    8.8392,                  !- Vertex 1 Z-coordinate {m}
    28.6998844241,           !- Vertex 2 X-coordinate {m}
    18.33742922,             !- Vertex 2 Y-coordinate {m}
    6.096,                   !- Vertex 2 Z-coordinate {m}
    28.6998844241,           !- Vertex 3 X-coordinate {m}
    10.10782922,             !- Vertex 3 Y-coordinate {m}
    6.096,                   !- Vertex 3 Z-coordinate {m}
    28.6998844241,           !- Vertex 4 X-coordinate {m}
    10.10782922,             !- Vertex 4 Y-coordinate {m}
    8.8392;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    W_GuestRoom319_3_0_0,    !- Name
    Wall,                    !- Surface Type
    Customized opaque construction {e6e2df6b-4ef9-4d29-8b31-d1e53eb258e2} to conductance of 0.247,  !- Construction Name
    Sp-GuestRoom319 Sys-1 Flr-4 Sch-F HPlcmt-south ZN,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    32.6622844241,           !- Vertex 1 X-coordinate {m}
    18.3374292198,           !- Vertex 1 Y-coordinate {m}
    8.8392,                  !- Vertex 1 Z-coordinate {m}
    32.6622844241,           !- Vertex 2 X-coordinate {m}
    18.3374292198,           !- Vertex 2 Y-coordinate {m}
    6.096,                   !- Vertex 2 Z-coordinate {m}
    28.6998844241,           !- Vertex 3 X-coordinate {m}
    18.3374292198,           !- Vertex 3 Y-coordinate {m}
    6.096,                   !- Vertex 3 Z-coordinate {m}
    28.6998844241,           !- Vertex 4 X-coordinate {m}
    18.3374292198,           !- Vertex 4 Y-coordinate {m}
    8.8392;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    C_GuestRoom320_323_1_0_0,!- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Sp-GuestRoom320_323 Sys-1 Flr-4 Sch-F HPlcmt-south ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F_GuestRoom420_423_10267_0_10143,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    23.82308442,             !- Vertex 1 X-coordinate {m}
    10.10782922,             !- Vertex 1 Y-coordinate {m}
    8.8392,                  !- Vertex 1 Z-coordinate {m}
    23.82308442,             !- Vertex 2 X-coordinate {m}
    18.33742922,             !- Vertex 2 Y-coordinate {m}
    8.8392,                  !- Vertex 2 Z-coordinate {m}
    7.97348442,              !- Vertex 3 X-coordinate {m}
    18.33742922,             !- Vertex 3 Y-coordinate {m}
    8.8392,                  !- Vertex 3 Z-coordinate {m}
    7.97348442,              !- Vertex 4 X-coordinate {m}
    10.10782922,             !- Vertex 4 Y-coordinate {m}
    8.8392;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    F_GuestRoom320_323_10177_0_10098,  !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    Sp-GuestRoom320_323 Sys-1 Flr-4 Sch-F HPlcmt-south ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C_GuestRoom220_223_1_0_0,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    23.82308442,             !- Vertex 1 X-coordinate {m}
    18.33742922,             !- Vertex 1 Y-coordinate {m}
    6.096,                   !- Vertex 1 Z-coordinate {m}
    23.82308442,             !- Vertex 2 X-coordinate {m}
    10.10782922,             !- Vertex 2 Y-coordinate {m}
    6.096,                   !- Vertex 2 Z-coordinate {m}
    7.97348442,              !- Vertex 3 X-coordinate {m}
    10.10782922,             !- Vertex 3 Y-coordinate {m}
    6.096,                   !- Vertex 3 Z-coordinate {m}
    7.97348442,              !- Vertex 4 X-coordinate {m}
    18.33742922,             !- Vertex 4 Y-coordinate {m}
    6.096;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    P_GuestRoom320_323_10207_0_10114,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-GuestRoom320_323 Sys-1 Flr-4 Sch-F HPlcmt-south ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_CorridorFlr3_10_0_0,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    23.8230844241,           !- Vertex 1 X-coordinate {m}
    10.10782922,             !- Vertex 1 Y-coordinate {m}
    8.8392,                  !- Vertex 1 Z-coordinate {m}
    23.8230844241,           !- Vertex 2 X-coordinate {m}
    10.10782922,             !- Vertex 2 Y-coordinate {m}
    6.096,                   !- Vertex 2 Z-coordinate {m}
    23.8230844241,           !- Vertex 3 X-coordinate {m}
    18.33742922,             !- Vertex 3 Y-coordinate {m}
    6.096,                   !- Vertex 3 Z-coordinate {m}
    23.8230844241,           !- Vertex 4 X-coordinate {m}
    18.33742922,             !- Vertex 4 Y-coordinate {m}
    8.8392;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    P_GuestRoom320_323_10208_0_10115,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-GuestRoom320_323 Sys-1 Flr-4 Sch-F HPlcmt-south ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_CorridorFlr3_11_0_0,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.97348442,              !- Vertex 1 X-coordinate {m}
    10.1078292198,           !- Vertex 1 Y-coordinate {m}
    8.8392,                  !- Vertex 1 Z-coordinate {m}
    7.97348442,              !- Vertex 2 X-coordinate {m}
    10.1078292198,           !- Vertex 2 Y-coordinate {m}
    6.096,                   !- Vertex 2 Z-coordinate {m}
    23.82308442,             !- Vertex 3 X-coordinate {m}
    10.1078292198,           !- Vertex 3 Y-coordinate {m}
    6.096,                   !- Vertex 3 Z-coordinate {m}
    23.82308442,             !- Vertex 4 X-coordinate {m}
    10.1078292198,           !- Vertex 4 Y-coordinate {m}
    8.8392;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    P_GuestRoom320_323_4_0_0,!- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-GuestRoom320_323 Sys-1 Flr-4 Sch-F HPlcmt-south ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom324_10269_0_10144,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.973484424,             !- Vertex 1 X-coordinate {m}
    18.33742922,             !- Vertex 1 Y-coordinate {m}
    8.8392,                  !- Vertex 1 Z-coordinate {m}
    7.973484424,             !- Vertex 2 X-coordinate {m}
    18.33742922,             !- Vertex 2 Y-coordinate {m}
    6.096,                   !- Vertex 2 Z-coordinate {m}
    7.973484424,             !- Vertex 3 X-coordinate {m}
    10.10782922,             !- Vertex 3 Y-coordinate {m}
    6.096,                   !- Vertex 3 Z-coordinate {m}
    7.973484424,             !- Vertex 4 X-coordinate {m}
    10.10782922,             !- Vertex 4 Y-coordinate {m}
    8.8392;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    W_GuestRoom320_323_3_0_0,!- Name
    Wall,                    !- Surface Type
    Customized opaque construction {e6e2df6b-4ef9-4d29-8b31-d1e53eb258e2} to conductance of 0.247,  !- Construction Name
    Sp-GuestRoom320_323 Sys-1 Flr-4 Sch-F HPlcmt-south ZN,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    23.8230844241,           !- Vertex 1 X-coordinate {m}
    18.3374292198,           !- Vertex 1 Y-coordinate {m}
    8.8392,                  !- Vertex 1 Z-coordinate {m}
    23.8230844241,           !- Vertex 2 X-coordinate {m}
    18.3374292198,           !- Vertex 2 Y-coordinate {m}
    6.096,                   !- Vertex 2 Z-coordinate {m}
    7.973484424,             !- Vertex 3 X-coordinate {m}
    18.3374292198,           !- Vertex 3 Y-coordinate {m}
    6.096,                   !- Vertex 3 Z-coordinate {m}
    7.973484424,             !- Vertex 4 X-coordinate {m}
    18.3374292198,           !- Vertex 4 Y-coordinate {m}
    8.8392;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    C_GuestRoom324_1_0_0,    !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Sp-GuestRoom324 Sys-1 Flr-4 Sch-F HPlcmt-south ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F_GuestRoom424_10272_0_10145,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.97348442,              !- Vertex 1 X-coordinate {m}
    10.10782922,             !- Vertex 1 Y-coordinate {m}
    8.8392,                  !- Vertex 1 Z-coordinate {m}
    7.97348442,              !- Vertex 2 X-coordinate {m}
    18.33742922,             !- Vertex 2 Y-coordinate {m}
    8.8392,                  !- Vertex 2 Z-coordinate {m}
    4.01108442,              !- Vertex 3 X-coordinate {m}
    18.33742922,             !- Vertex 3 Y-coordinate {m}
    8.8392,                  !- Vertex 3 Z-coordinate {m}
    4.01108442,              !- Vertex 4 X-coordinate {m}
    10.10782922,             !- Vertex 4 Y-coordinate {m}
    8.8392;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    F_GuestRoom324_10182_0_10100,  !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    Sp-GuestRoom324 Sys-1 Flr-4 Sch-F HPlcmt-south ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C_GuestRoom224_1_0_0,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.97348442,              !- Vertex 1 X-coordinate {m}
    18.33742922,             !- Vertex 1 Y-coordinate {m}
    6.096,                   !- Vertex 1 Z-coordinate {m}
    7.97348442,              !- Vertex 2 X-coordinate {m}
    10.10782922,             !- Vertex 2 Y-coordinate {m}
    6.096,                   !- Vertex 2 Z-coordinate {m}
    4.01108442,              !- Vertex 3 X-coordinate {m}
    10.10782922,             !- Vertex 3 Y-coordinate {m}
    6.096,                   !- Vertex 3 Z-coordinate {m}
    4.01108442,              !- Vertex 4 X-coordinate {m}
    18.33742922,             !- Vertex 4 Y-coordinate {m}
    6.096;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    P_GuestRoom324_10209_0_10116,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-GuestRoom324 Sys-1 Flr-4 Sch-F HPlcmt-south ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_CorridorFlr3_12_0_0,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.01108442,              !- Vertex 1 X-coordinate {m}
    10.1078292198,           !- Vertex 1 Y-coordinate {m}
    8.8392,                  !- Vertex 1 Z-coordinate {m}
    4.01108442,              !- Vertex 2 X-coordinate {m}
    10.1078292198,           !- Vertex 2 Y-coordinate {m}
    6.096,                   !- Vertex 2 Z-coordinate {m}
    7.97348442,              !- Vertex 3 X-coordinate {m}
    10.1078292198,           !- Vertex 3 Y-coordinate {m}
    6.096,                   !- Vertex 3 Z-coordinate {m}
    7.97348442,              !- Vertex 4 X-coordinate {m}
    10.1078292198,           !- Vertex 4 Y-coordinate {m}
    8.8392;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    P_GuestRoom324_10269_0_10144,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-GuestRoom324 Sys-1 Flr-4 Sch-F HPlcmt-south ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom320_323_4_0_0,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.973484424,             !- Vertex 1 X-coordinate {m}
    10.10782922,             !- Vertex 1 Y-coordinate {m}
    8.8392,                  !- Vertex 1 Z-coordinate {m}
    7.973484424,             !- Vertex 2 X-coordinate {m}
    10.10782922,             !- Vertex 2 Y-coordinate {m}
    6.096,                   !- Vertex 2 Z-coordinate {m}
    7.973484424,             !- Vertex 3 X-coordinate {m}
    18.33742922,             !- Vertex 3 Y-coordinate {m}
    6.096,                   !- Vertex 3 Z-coordinate {m}
    7.973484424,             !- Vertex 4 X-coordinate {m}
    18.33742922,             !- Vertex 4 Y-coordinate {m}
    8.8392;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    P_GuestRoom324_4_0_0,    !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-GuestRoom324 Sys-1 Flr-4 Sch-F HPlcmt-south ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_FrontStorageFlr3_10274_0_10146,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.011084424,             !- Vertex 1 X-coordinate {m}
    18.33742922,             !- Vertex 1 Y-coordinate {m}
    8.8392,                  !- Vertex 1 Z-coordinate {m}
    4.011084424,             !- Vertex 2 X-coordinate {m}
    18.33742922,             !- Vertex 2 Y-coordinate {m}
    6.096,                   !- Vertex 2 Z-coordinate {m}
    4.011084424,             !- Vertex 3 X-coordinate {m}
    10.10782922,             !- Vertex 3 Y-coordinate {m}
    6.096,                   !- Vertex 3 Z-coordinate {m}
    4.011084424,             !- Vertex 4 X-coordinate {m}
    10.10782922,             !- Vertex 4 Y-coordinate {m}
    8.8392;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    W_GuestRoom324_3_0_0,    !- Name
    Wall,                    !- Surface Type
    Customized opaque construction {e6e2df6b-4ef9-4d29-8b31-d1e53eb258e2} to conductance of 0.247,  !- Construction Name
    Sp-GuestRoom324 Sys-1 Flr-4 Sch-F HPlcmt-south ZN,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.973484424,             !- Vertex 1 X-coordinate {m}
    18.3374292198,           !- Vertex 1 Y-coordinate {m}
    8.8392,                  !- Vertex 1 Z-coordinate {m}
    7.973484424,             !- Vertex 2 X-coordinate {m}
    18.3374292198,           !- Vertex 2 Y-coordinate {m}
    6.096,                   !- Vertex 2 Z-coordinate {m}
    4.011084424,             !- Vertex 3 X-coordinate {m}
    18.3374292198,           !- Vertex 3 Y-coordinate {m}
    6.096,                   !- Vertex 3 Z-coordinate {m}
    4.011084424,             !- Vertex 4 X-coordinate {m}
    18.3374292198,           !- Vertex 4 Y-coordinate {m}
    8.8392;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    F_GuestRoom401_10223_0_10127,  !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    Sp-GuestRoom401 Sys-1 Flr-3 Sch-F HPlcmt-east ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C_GuestRoom301_1_0_0,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.01108442,              !- Vertex 1 X-coordinate {m}
    8.27902922,              !- Vertex 1 Y-coordinate {m}
    8.8392,                  !- Vertex 1 Z-coordinate {m}
    4.01108442,              !- Vertex 2 X-coordinate {m}
    0.04884522,              !- Vertex 2 Y-coordinate {m}
    8.8392,                  !- Vertex 2 Z-coordinate {m}
    0.04868442,              !- Vertex 3 X-coordinate {m}
    0.04884522,              !- Vertex 3 Y-coordinate {m}
    8.8392,                  !- Vertex 3 Z-coordinate {m}
    0.04868442,              !- Vertex 4 X-coordinate {m}
    8.27902922,              !- Vertex 4 Y-coordinate {m}
    8.8392;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    P_GuestRoom401_10300_0_10162,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-GuestRoom401 Sys-1 Flr-3 Sch-F HPlcmt-east ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_CorridorFlr4_16_0_0,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.01108442,              !- Vertex 1 X-coordinate {m}
    8.2790292198,            !- Vertex 1 Y-coordinate {m}
    11.5824,                 !- Vertex 1 Z-coordinate {m}
    4.01108442,              !- Vertex 2 X-coordinate {m}
    8.2790292198,            !- Vertex 2 Y-coordinate {m}
    8.8392,                  !- Vertex 2 Z-coordinate {m}
    0.04868442,              !- Vertex 3 X-coordinate {m}
    8.2790292198,            !- Vertex 3 Y-coordinate {m}
    8.8392,                  !- Vertex 3 Z-coordinate {m}
    0.04868442,              !- Vertex 4 X-coordinate {m}
    8.2790292198,            !- Vertex 4 Y-coordinate {m}
    11.5824;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    P_GuestRoom401_2_0_0,    !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-GuestRoom401 Sys-1 Flr-3 Sch-F HPlcmt-east ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom402_405_10310_0_10169,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.011084424,             !- Vertex 1 X-coordinate {m}
    0.04884522,              !- Vertex 1 Y-coordinate {m}
    11.5824,                 !- Vertex 1 Z-coordinate {m}
    4.011084424,             !- Vertex 2 X-coordinate {m}
    0.04884522,              !- Vertex 2 Y-coordinate {m}
    8.8392,                  !- Vertex 2 Z-coordinate {m}
    4.011084424,             !- Vertex 3 X-coordinate {m}
    8.27902922,              !- Vertex 3 Y-coordinate {m}
    8.8392,                  !- Vertex 3 Z-coordinate {m}
    4.011084424,             !- Vertex 4 X-coordinate {m}
    8.27902922,              !- Vertex 4 Y-coordinate {m}
    11.5824;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    R_GuestRoom401_1_0_0,    !- Name
    Roof,                    !- Surface Type
    Customized opaque construction {d01e7451-8476-493e-bf15-f30236d424ad} to conductance of 0.183,  !- Construction Name
    Sp-GuestRoom401 Sys-1 Flr-3 Sch-F HPlcmt-east ZN,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.011084424,             !- Vertex 1 X-coordinate {m}
    0.0488452197,            !- Vertex 1 Y-coordinate {m}
    11.5824,                 !- Vertex 1 Z-coordinate {m}
    4.011084424,             !- Vertex 2 X-coordinate {m}
    8.2790292198,            !- Vertex 2 Y-coordinate {m}
    11.5824,                 !- Vertex 2 Z-coordinate {m}
    0.048684424,             !- Vertex 3 X-coordinate {m}
    8.2790292198,            !- Vertex 3 Y-coordinate {m}
    11.5824,                 !- Vertex 3 Z-coordinate {m}
    0.048684424,             !- Vertex 4 X-coordinate {m}
    0.0488452197,            !- Vertex 4 Y-coordinate {m}
    11.5824;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    W_GuestRoom401_4_0_0,    !- Name
    Wall,                    !- Surface Type
    Customized opaque construction {e6e2df6b-4ef9-4d29-8b31-d1e53eb258e2} to conductance of 0.247,  !- Construction Name
    Sp-GuestRoom401 Sys-1 Flr-3 Sch-F HPlcmt-east ZN,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0.048684424,             !- Vertex 1 X-coordinate {m}
    8.2790292198,            !- Vertex 1 Y-coordinate {m}
    11.5824,                 !- Vertex 1 Z-coordinate {m}
    0.048684424,             !- Vertex 2 X-coordinate {m}
    8.2790292198,            !- Vertex 2 Y-coordinate {m}
    8.8392,                  !- Vertex 2 Z-coordinate {m}
    0.048684424,             !- Vertex 3 X-coordinate {m}
    0.0488452197,            !- Vertex 3 Y-coordinate {m}
    8.8392,                  !- Vertex 3 Z-coordinate {m}
    0.048684424,             !- Vertex 4 X-coordinate {m}
    0.0488452197,            !- Vertex 4 Y-coordinate {m}
    11.5824;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    W_GuestRoom401_5_0_0,    !- Name
    Wall,                    !- Surface Type
    Customized opaque construction {e6e2df6b-4ef9-4d29-8b31-d1e53eb258e2} to conductance of 0.247,  !- Construction Name
    Sp-GuestRoom401 Sys-1 Flr-3 Sch-F HPlcmt-east ZN,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0.048684424,             !- Vertex 1 X-coordinate {m}
    0.0488452197,            !- Vertex 1 Y-coordinate {m}
    11.5824,                 !- Vertex 1 Z-coordinate {m}
    0.048684424,             !- Vertex 2 X-coordinate {m}
    0.0488452197,            !- Vertex 2 Y-coordinate {m}
    8.8392,                  !- Vertex 2 Z-coordinate {m}
    4.011084424,             !- Vertex 3 X-coordinate {m}
    0.0488452197,            !- Vertex 3 Y-coordinate {m}
    8.8392,                  !- Vertex 3 Z-coordinate {m}
    4.011084424,             !- Vertex 4 X-coordinate {m}
    0.0488452197,            !- Vertex 4 Y-coordinate {m}
    11.5824;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    F_GuestRoom402_405_10227_0_10129,  !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    Sp-GuestRoom402_405 Sys-1 Flr-3 Sch-F HPlcmt-north ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C_GuestRoom302_305_1_0_0,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    19.86068442,             !- Vertex 1 X-coordinate {m}
    8.27902922,              !- Vertex 1 Y-coordinate {m}
    8.8392,                  !- Vertex 1 Z-coordinate {m}
    19.86068442,             !- Vertex 2 X-coordinate {m}
    0.04884522,              !- Vertex 2 Y-coordinate {m}
    8.8392,                  !- Vertex 2 Z-coordinate {m}
    4.01108442,              !- Vertex 3 X-coordinate {m}
    0.04884522,              !- Vertex 3 Y-coordinate {m}
    8.8392,                  !- Vertex 3 Z-coordinate {m}
    4.01108442,              !- Vertex 4 X-coordinate {m}
    8.27902922,              !- Vertex 4 Y-coordinate {m}
    8.8392;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    P_GuestRoom402_405_10301_0_10163,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-GuestRoom402_405 Sys-1 Flr-3 Sch-F HPlcmt-north ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_CorridorFlr4_17_0_0,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    19.86068442,             !- Vertex 1 X-coordinate {m}
    8.2790292198,            !- Vertex 1 Y-coordinate {m}
    11.5824,                 !- Vertex 1 Z-coordinate {m}
    19.86068442,             !- Vertex 2 X-coordinate {m}
    8.2790292198,            !- Vertex 2 Y-coordinate {m}
    8.8392,                  !- Vertex 2 Z-coordinate {m}
    4.01108442,              !- Vertex 3 X-coordinate {m}
    8.2790292198,            !- Vertex 3 Y-coordinate {m}
    8.8392,                  !- Vertex 3 Z-coordinate {m}
    4.01108442,              !- Vertex 4 X-coordinate {m}
    8.2790292198,            !- Vertex 4 Y-coordinate {m}
    11.5824;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    P_GuestRoom402_405_10310_0_10169,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-GuestRoom402_405 Sys-1 Flr-3 Sch-F HPlcmt-north ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom401_2_0_0,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.011084424,             !- Vertex 1 X-coordinate {m}
    8.27902922,              !- Vertex 1 Y-coordinate {m}
    11.5824,                 !- Vertex 1 Z-coordinate {m}
    4.011084424,             !- Vertex 2 X-coordinate {m}
    8.27902922,              !- Vertex 2 Y-coordinate {m}
    8.8392,                  !- Vertex 2 Z-coordinate {m}
    4.011084424,             !- Vertex 3 X-coordinate {m}
    0.04884522,              !- Vertex 3 Y-coordinate {m}
    8.8392,                  !- Vertex 3 Z-coordinate {m}
    4.011084424,             !- Vertex 4 X-coordinate {m}
    0.04884522,              !- Vertex 4 Y-coordinate {m}
    11.5824;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    P_GuestRoom402_405_2_0_0,!- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-GuestRoom402_405 Sys-1 Flr-3 Sch-F HPlcmt-north ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom406_408_10313_0_10170,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    19.8606844241,           !- Vertex 1 X-coordinate {m}
    0.04884522,              !- Vertex 1 Y-coordinate {m}
    11.5824,                 !- Vertex 1 Z-coordinate {m}
    19.8606844241,           !- Vertex 2 X-coordinate {m}
    0.04884522,              !- Vertex 2 Y-coordinate {m}
    8.8392,                  !- Vertex 2 Z-coordinate {m}
    19.8606844241,           !- Vertex 3 X-coordinate {m}
    8.27902922,              !- Vertex 3 Y-coordinate {m}
    8.8392,                  !- Vertex 3 Z-coordinate {m}
    19.8606844241,           !- Vertex 4 X-coordinate {m}
    8.27902922,              !- Vertex 4 Y-coordinate {m}
    11.5824;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    R_GuestRoom402_405_1_0_0,!- Name
    Roof,                    !- Surface Type
    Customized opaque construction {d01e7451-8476-493e-bf15-f30236d424ad} to conductance of 0.183,  !- Construction Name
    Sp-GuestRoom402_405 Sys-1 Flr-3 Sch-F HPlcmt-north ZN,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    19.8606844241,           !- Vertex 1 X-coordinate {m}
    0.0488452197,            !- Vertex 1 Y-coordinate {m}
    11.5824,                 !- Vertex 1 Z-coordinate {m}
    19.8606844241,           !- Vertex 2 X-coordinate {m}
    8.2790292198,            !- Vertex 2 Y-coordinate {m}
    11.5824,                 !- Vertex 2 Z-coordinate {m}
    4.011084424,             !- Vertex 3 X-coordinate {m}
    8.2790292198,            !- Vertex 3 Y-coordinate {m}
    11.5824,                 !- Vertex 3 Z-coordinate {m}
    4.011084424,             !- Vertex 4 X-coordinate {m}
    0.0488452197,            !- Vertex 4 Y-coordinate {m}
    11.5824;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    W_GuestRoom402_405_5_0_0,!- Name
    Wall,                    !- Surface Type
    Customized opaque construction {e6e2df6b-4ef9-4d29-8b31-d1e53eb258e2} to conductance of 0.247,  !- Construction Name
    Sp-GuestRoom402_405 Sys-1 Flr-3 Sch-F HPlcmt-north ZN,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.011084424,             !- Vertex 1 X-coordinate {m}
    0.0488452197,            !- Vertex 1 Y-coordinate {m}
    11.5824,                 !- Vertex 1 Z-coordinate {m}
    4.011084424,             !- Vertex 2 X-coordinate {m}
    0.0488452197,            !- Vertex 2 Y-coordinate {m}
    8.8392,                  !- Vertex 2 Z-coordinate {m}
    19.8606844241,           !- Vertex 3 X-coordinate {m}
    0.0488452197,            !- Vertex 3 Y-coordinate {m}
    8.8392,                  !- Vertex 3 Z-coordinate {m}
    19.8606844241,           !- Vertex 4 X-coordinate {m}
    0.0488452197,            !- Vertex 4 Y-coordinate {m}
    11.5824;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    F_GuestRoom406_408_10232_0_10131,  !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    Sp-GuestRoom406_408 Sys-1 Flr-3 Sch-F HPlcmt-north ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C_GuestRoom306_308_1_0_0,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    32.66228442,             !- Vertex 1 X-coordinate {m}
    8.27902922,              !- Vertex 1 Y-coordinate {m}
    8.8392,                  !- Vertex 1 Z-coordinate {m}
    32.66228442,             !- Vertex 2 X-coordinate {m}
    0.04884522,              !- Vertex 2 Y-coordinate {m}
    8.8392,                  !- Vertex 2 Z-coordinate {m}
    19.86068442,             !- Vertex 3 X-coordinate {m}
    0.04884522,              !- Vertex 3 Y-coordinate {m}
    8.8392,                  !- Vertex 3 Z-coordinate {m}
    19.86068442,             !- Vertex 4 X-coordinate {m}
    8.27902922,              !- Vertex 4 Y-coordinate {m}
    8.8392;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    P_GuestRoom406_408_10302_0_10164,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-GuestRoom406_408 Sys-1 Flr-3 Sch-F HPlcmt-north ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_CorridorFlr4_18_0_0,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    32.66228442,             !- Vertex 1 X-coordinate {m}
    8.2790292198,            !- Vertex 1 Y-coordinate {m}
    11.5824,                 !- Vertex 1 Z-coordinate {m}
    32.66228442,             !- Vertex 2 X-coordinate {m}
    8.2790292198,            !- Vertex 2 Y-coordinate {m}
    8.8392,                  !- Vertex 2 Z-coordinate {m}
    19.86068442,             !- Vertex 3 X-coordinate {m}
    8.2790292198,            !- Vertex 3 Y-coordinate {m}
    8.8392,                  !- Vertex 3 Z-coordinate {m}
    19.86068442,             !- Vertex 4 X-coordinate {m}
    8.2790292198,            !- Vertex 4 Y-coordinate {m}
    11.5824;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    P_GuestRoom406_408_10313_0_10170,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-GuestRoom406_408 Sys-1 Flr-3 Sch-F HPlcmt-north ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom402_405_2_0_0,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    19.8606844241,           !- Vertex 1 X-coordinate {m}
    8.27902922,              !- Vertex 1 Y-coordinate {m}
    11.5824,                 !- Vertex 1 Z-coordinate {m}
    19.8606844241,           !- Vertex 2 X-coordinate {m}
    8.27902922,              !- Vertex 2 Y-coordinate {m}
    8.8392,                  !- Vertex 2 Z-coordinate {m}
    19.8606844241,           !- Vertex 3 X-coordinate {m}
    0.04884522,              !- Vertex 3 Y-coordinate {m}
    8.8392,                  !- Vertex 3 Z-coordinate {m}
    19.8606844241,           !- Vertex 4 X-coordinate {m}
    0.04884522,              !- Vertex 4 Y-coordinate {m}
    11.5824;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    P_GuestRoom406_408_2_0_0,!- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-GuestRoom406_408 Sys-1 Flr-3 Sch-F HPlcmt-north ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom409_412_10317_0_10171,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    32.6622844241,           !- Vertex 1 X-coordinate {m}
    0.04884522,              !- Vertex 1 Y-coordinate {m}
    11.5824,                 !- Vertex 1 Z-coordinate {m}
    32.6622844241,           !- Vertex 2 X-coordinate {m}
    0.04884522,              !- Vertex 2 Y-coordinate {m}
    8.8392,                  !- Vertex 2 Z-coordinate {m}
    32.6622844241,           !- Vertex 3 X-coordinate {m}
    8.27902922,              !- Vertex 3 Y-coordinate {m}
    8.8392,                  !- Vertex 3 Z-coordinate {m}
    32.6622844241,           !- Vertex 4 X-coordinate {m}
    8.27902922,              !- Vertex 4 Y-coordinate {m}
    11.5824;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    R_GuestRoom406_408_1_0_0,!- Name
    Roof,                    !- Surface Type
    Customized opaque construction {d01e7451-8476-493e-bf15-f30236d424ad} to conductance of 0.183,  !- Construction Name
    Sp-GuestRoom406_408 Sys-1 Flr-3 Sch-F HPlcmt-north ZN,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    32.6622844241,           !- Vertex 1 X-coordinate {m}
    0.0488452197,            !- Vertex 1 Y-coordinate {m}
    11.5824,                 !- Vertex 1 Z-coordinate {m}
    32.6622844241,           !- Vertex 2 X-coordinate {m}
    8.2790292198,            !- Vertex 2 Y-coordinate {m}
    11.5824,                 !- Vertex 2 Z-coordinate {m}
    19.8606844241,           !- Vertex 3 X-coordinate {m}
    8.2790292198,            !- Vertex 3 Y-coordinate {m}
    11.5824,                 !- Vertex 3 Z-coordinate {m}
    19.8606844241,           !- Vertex 4 X-coordinate {m}
    0.0488452197,            !- Vertex 4 Y-coordinate {m}
    11.5824;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    W_GuestRoom406_408_5_0_0,!- Name
    Wall,                    !- Surface Type
    Customized opaque construction {e6e2df6b-4ef9-4d29-8b31-d1e53eb258e2} to conductance of 0.247,  !- Construction Name
    Sp-GuestRoom406_408 Sys-1 Flr-3 Sch-F HPlcmt-north ZN,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    19.8606844241,           !- Vertex 1 X-coordinate {m}
    0.0488452197,            !- Vertex 1 Y-coordinate {m}
    11.5824,                 !- Vertex 1 Z-coordinate {m}
    19.8606844241,           !- Vertex 2 X-coordinate {m}
    0.0488452197,            !- Vertex 2 Y-coordinate {m}
    8.8392,                  !- Vertex 2 Z-coordinate {m}
    32.6622844241,           !- Vertex 3 X-coordinate {m}
    0.0488452197,            !- Vertex 3 Y-coordinate {m}
    8.8392,                  !- Vertex 3 Z-coordinate {m}
    32.6622844241,           !- Vertex 4 X-coordinate {m}
    0.0488452197,            !- Vertex 4 Y-coordinate {m}
    11.5824;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    F_GuestRoom409_412_10237_0_10133,  !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    Sp-GuestRoom409_412 Sys-1 Flr-3 Sch-F HPlcmt-north ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C_GuestRoom309_312_1_0_0,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    48.51188442,             !- Vertex 1 X-coordinate {m}
    8.27902922,              !- Vertex 1 Y-coordinate {m}
    8.8392,                  !- Vertex 1 Z-coordinate {m}
    48.51188442,             !- Vertex 2 X-coordinate {m}
    0.04884522,              !- Vertex 2 Y-coordinate {m}
    8.8392,                  !- Vertex 2 Z-coordinate {m}
    32.66228442,             !- Vertex 3 X-coordinate {m}
    0.04884522,              !- Vertex 3 Y-coordinate {m}
    8.8392,                  !- Vertex 3 Z-coordinate {m}
    32.66228442,             !- Vertex 4 X-coordinate {m}
    8.27902922,              !- Vertex 4 Y-coordinate {m}
    8.8392;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    P_GuestRoom409_412_10303_0_10165,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-GuestRoom409_412 Sys-1 Flr-3 Sch-F HPlcmt-north ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_CorridorFlr4_19_0_0,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    48.51188442,             !- Vertex 1 X-coordinate {m}
    8.2790292198,            !- Vertex 1 Y-coordinate {m}
    11.5824,                 !- Vertex 1 Z-coordinate {m}
    48.51188442,             !- Vertex 2 X-coordinate {m}
    8.2790292198,            !- Vertex 2 Y-coordinate {m}
    8.8392,                  !- Vertex 2 Z-coordinate {m}
    32.66228442,             !- Vertex 3 X-coordinate {m}
    8.2790292198,            !- Vertex 3 Y-coordinate {m}
    8.8392,                  !- Vertex 3 Z-coordinate {m}
    32.66228442,             !- Vertex 4 X-coordinate {m}
    8.2790292198,            !- Vertex 4 Y-coordinate {m}
    11.5824;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    P_GuestRoom409_412_10317_0_10171,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-GuestRoom409_412 Sys-1 Flr-3 Sch-F HPlcmt-north ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom406_408_2_0_0,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    32.6622844241,           !- Vertex 1 X-coordinate {m}
    8.27902922,              !- Vertex 1 Y-coordinate {m}
    11.5824,                 !- Vertex 1 Z-coordinate {m}
    32.6622844241,           !- Vertex 2 X-coordinate {m}
    8.27902922,              !- Vertex 2 Y-coordinate {m}
    8.8392,                  !- Vertex 2 Z-coordinate {m}
    32.6622844241,           !- Vertex 3 X-coordinate {m}
    0.04884522,              !- Vertex 3 Y-coordinate {m}
    8.8392,                  !- Vertex 3 Z-coordinate {m}
    32.6622844241,           !- Vertex 4 X-coordinate {m}
    0.04884522,              !- Vertex 4 Y-coordinate {m}
    11.5824;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    P_GuestRoom409_412_2_0_0,!- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-GuestRoom409_412 Sys-1 Flr-3 Sch-F HPlcmt-north ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom413_10321_0_10172,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    48.5118844242,           !- Vertex 1 X-coordinate {m}
    0.04884522,              !- Vertex 1 Y-coordinate {m}
    11.5824,                 !- Vertex 1 Z-coordinate {m}
    48.5118844242,           !- Vertex 2 X-coordinate {m}
    0.04884522,              !- Vertex 2 Y-coordinate {m}
    8.8392,                  !- Vertex 2 Z-coordinate {m}
    48.5118844242,           !- Vertex 3 X-coordinate {m}
    8.27902922,              !- Vertex 3 Y-coordinate {m}
    8.8392,                  !- Vertex 3 Z-coordinate {m}
    48.5118844242,           !- Vertex 4 X-coordinate {m}
    8.27902922,              !- Vertex 4 Y-coordinate {m}
    11.5824;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    R_GuestRoom409_412_1_0_0,!- Name
    Roof,                    !- Surface Type
    Customized opaque construction {d01e7451-8476-493e-bf15-f30236d424ad} to conductance of 0.183,  !- Construction Name
    Sp-GuestRoom409_412 Sys-1 Flr-3 Sch-F HPlcmt-north ZN,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    48.5118844242,           !- Vertex 1 X-coordinate {m}
    0.0488452197,            !- Vertex 1 Y-coordinate {m}
    11.5824,                 !- Vertex 1 Z-coordinate {m}
    48.5118844242,           !- Vertex 2 X-coordinate {m}
    8.2790292198,            !- Vertex 2 Y-coordinate {m}
    11.5824,                 !- Vertex 2 Z-coordinate {m}
    32.6622844241,           !- Vertex 3 X-coordinate {m}
    8.2790292198,            !- Vertex 3 Y-coordinate {m}
    11.5824,                 !- Vertex 3 Z-coordinate {m}
    32.6622844241,           !- Vertex 4 X-coordinate {m}
    0.0488452197,            !- Vertex 4 Y-coordinate {m}
    11.5824;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    W_GuestRoom409_412_5_0_0,!- Name
    Wall,                    !- Surface Type
    Customized opaque construction {e6e2df6b-4ef9-4d29-8b31-d1e53eb258e2} to conductance of 0.247,  !- Construction Name
    Sp-GuestRoom409_412 Sys-1 Flr-3 Sch-F HPlcmt-north ZN,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    32.6622844241,           !- Vertex 1 X-coordinate {m}
    0.0488452197,            !- Vertex 1 Y-coordinate {m}
    11.5824,                 !- Vertex 1 Z-coordinate {m}
    32.6622844241,           !- Vertex 2 X-coordinate {m}
    0.0488452197,            !- Vertex 2 Y-coordinate {m}
    8.8392,                  !- Vertex 2 Z-coordinate {m}
    48.5118844242,           !- Vertex 3 X-coordinate {m}
    0.0488452197,            !- Vertex 3 Y-coordinate {m}
    8.8392,                  !- Vertex 3 Z-coordinate {m}
    48.5118844242,           !- Vertex 4 X-coordinate {m}
    0.0488452197,            !- Vertex 4 Y-coordinate {m}
    11.5824;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    F_GuestRoom413_10242_0_10135,  !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    Sp-GuestRoom413 Sys-1 Flr-3 Sch-F HPlcmt-north ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C_GuestRoom313_1_0_0,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    52.47428442,             !- Vertex 1 X-coordinate {m}
    8.27902922,              !- Vertex 1 Y-coordinate {m}
    8.8392,                  !- Vertex 1 Z-coordinate {m}
    52.47428442,             !- Vertex 2 X-coordinate {m}
    0.04884522,              !- Vertex 2 Y-coordinate {m}
    8.8392,                  !- Vertex 2 Z-coordinate {m}
    48.51188442,             !- Vertex 3 X-coordinate {m}
    0.04884522,              !- Vertex 3 Y-coordinate {m}
    8.8392,                  !- Vertex 3 Z-coordinate {m}
    48.51188442,             !- Vertex 4 X-coordinate {m}
    8.27902922,              !- Vertex 4 Y-coordinate {m}
    8.8392;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    P_GuestRoom413_10304_0_10166,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-GuestRoom413 Sys-1 Flr-3 Sch-F HPlcmt-north ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_CorridorFlr4_20_0_0,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    52.47428442,             !- Vertex 1 X-coordinate {m}
    8.2790292198,            !- Vertex 1 Y-coordinate {m}
    11.5824,                 !- Vertex 1 Z-coordinate {m}
    52.47428442,             !- Vertex 2 X-coordinate {m}
    8.2790292198,            !- Vertex 2 Y-coordinate {m}
    8.8392,                  !- Vertex 2 Z-coordinate {m}
    48.51188442,             !- Vertex 3 X-coordinate {m}
    8.2790292198,            !- Vertex 3 Y-coordinate {m}
    8.8392,                  !- Vertex 3 Z-coordinate {m}
    48.51188442,             !- Vertex 4 X-coordinate {m}
    8.2790292198,            !- Vertex 4 Y-coordinate {m}
    11.5824;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    P_GuestRoom413_10308_0_10168,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-GuestRoom413 Sys-1 Flr-3 Sch-F HPlcmt-north ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_RearStorageFlr4_4_0_0, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    52.4742844242,           !- Vertex 1 X-coordinate {m}
    0.04884522,              !- Vertex 1 Y-coordinate {m}
    11.5824,                 !- Vertex 1 Z-coordinate {m}
    52.4742844242,           !- Vertex 2 X-coordinate {m}
    0.04884522,              !- Vertex 2 Y-coordinate {m}
    8.8392,                  !- Vertex 2 Z-coordinate {m}
    52.4742844242,           !- Vertex 3 X-coordinate {m}
    8.27902922,              !- Vertex 3 Y-coordinate {m}
    8.8392,                  !- Vertex 3 Z-coordinate {m}
    52.4742844242,           !- Vertex 4 X-coordinate {m}
    8.27902922,              !- Vertex 4 Y-coordinate {m}
    11.5824;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    P_GuestRoom413_10321_0_10172,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-GuestRoom413 Sys-1 Flr-3 Sch-F HPlcmt-north ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom409_412_2_0_0,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    48.5118844242,           !- Vertex 1 X-coordinate {m}
    8.27902922,              !- Vertex 1 Y-coordinate {m}
    11.5824,                 !- Vertex 1 Z-coordinate {m}
    48.5118844242,           !- Vertex 2 X-coordinate {m}
    8.27902922,              !- Vertex 2 Y-coordinate {m}
    8.8392,                  !- Vertex 2 Z-coordinate {m}
    48.5118844242,           !- Vertex 3 X-coordinate {m}
    0.04884522,              !- Vertex 3 Y-coordinate {m}
    8.8392,                  !- Vertex 3 Z-coordinate {m}
    48.5118844242,           !- Vertex 4 X-coordinate {m}
    0.04884522,              !- Vertex 4 Y-coordinate {m}
    11.5824;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    R_GuestRoom413_1_0_0,    !- Name
    Roof,                    !- Surface Type
    Customized opaque construction {d01e7451-8476-493e-bf15-f30236d424ad} to conductance of 0.183,  !- Construction Name
    Sp-GuestRoom413 Sys-1 Flr-3 Sch-F HPlcmt-north ZN,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    52.4742844242,           !- Vertex 1 X-coordinate {m}
    0.0488452197,            !- Vertex 1 Y-coordinate {m}
    11.5824,                 !- Vertex 1 Z-coordinate {m}
    52.4742844242,           !- Vertex 2 X-coordinate {m}
    8.2790292198,            !- Vertex 2 Y-coordinate {m}
    11.5824,                 !- Vertex 2 Z-coordinate {m}
    48.5118844242,           !- Vertex 3 X-coordinate {m}
    8.2790292198,            !- Vertex 3 Y-coordinate {m}
    11.5824,                 !- Vertex 3 Z-coordinate {m}
    48.5118844242,           !- Vertex 4 X-coordinate {m}
    0.0488452197,            !- Vertex 4 Y-coordinate {m}
    11.5824;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    W_GuestRoom413_5_0_0,    !- Name
    Wall,                    !- Surface Type
    Customized opaque construction {e6e2df6b-4ef9-4d29-8b31-d1e53eb258e2} to conductance of 0.247,  !- Construction Name
    Sp-GuestRoom413 Sys-1 Flr-3 Sch-F HPlcmt-north ZN,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    48.5118844242,           !- Vertex 1 X-coordinate {m}
    0.0488452197,            !- Vertex 1 Y-coordinate {m}
    11.5824,                 !- Vertex 1 Z-coordinate {m}
    48.5118844242,           !- Vertex 2 X-coordinate {m}
    0.0488452197,            !- Vertex 2 Y-coordinate {m}
    8.8392,                  !- Vertex 2 Z-coordinate {m}
    52.4742844242,           !- Vertex 3 X-coordinate {m}
    0.0488452197,            !- Vertex 3 Y-coordinate {m}
    8.8392,                  !- Vertex 3 Z-coordinate {m}
    52.4742844242,           !- Vertex 4 X-coordinate {m}
    0.0488452197,            !- Vertex 4 Y-coordinate {m}
    11.5824;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    F_GuestRoom414_10247_0_10136,  !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    Sp-GuestRoom414 Sys-1 Flr-3 Sch-F HPlcmt-south ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C_GuestRoom314_1_0_0,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    52.47428442,             !- Vertex 1 X-coordinate {m}
    18.33742922,             !- Vertex 1 Y-coordinate {m}
    8.8392,                  !- Vertex 1 Z-coordinate {m}
    52.47428442,             !- Vertex 2 X-coordinate {m}
    10.10782922,             !- Vertex 2 Y-coordinate {m}
    8.8392,                  !- Vertex 2 Z-coordinate {m}
    48.51188442,             !- Vertex 3 X-coordinate {m}
    10.10782922,             !- Vertex 3 Y-coordinate {m}
    8.8392,                  !- Vertex 3 Z-coordinate {m}
    48.51188442,             !- Vertex 4 X-coordinate {m}
    18.33742922,             !- Vertex 4 Y-coordinate {m}
    8.8392;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    P_GuestRoom414_10286_0_10150,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-GuestRoom414 Sys-1 Flr-3 Sch-F HPlcmt-south ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_RearStairsFlr4_4_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    52.4742844242,           !- Vertex 1 X-coordinate {m}
    10.10782922,             !- Vertex 1 Y-coordinate {m}
    11.5824,                 !- Vertex 1 Z-coordinate {m}
    52.4742844242,           !- Vertex 2 X-coordinate {m}
    10.10782922,             !- Vertex 2 Y-coordinate {m}
    8.8392,                  !- Vertex 2 Z-coordinate {m}
    52.4742844242,           !- Vertex 3 X-coordinate {m}
    18.33742922,             !- Vertex 3 Y-coordinate {m}
    8.8392,                  !- Vertex 3 Z-coordinate {m}
    52.4742844242,           !- Vertex 4 X-coordinate {m}
    18.33742922,             !- Vertex 4 Y-coordinate {m}
    11.5824;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    P_GuestRoom414_10290_0_10152,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-GuestRoom414 Sys-1 Flr-3 Sch-F HPlcmt-south ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_CorridorFlr4_4_0_0,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    48.51188442,             !- Vertex 1 X-coordinate {m}
    10.1078292198,           !- Vertex 1 Y-coordinate {m}
    11.5824,                 !- Vertex 1 Z-coordinate {m}
    48.51188442,             !- Vertex 2 X-coordinate {m}
    10.1078292198,           !- Vertex 2 Y-coordinate {m}
    8.8392,                  !- Vertex 2 Z-coordinate {m}
    52.47428442,             !- Vertex 3 X-coordinate {m}
    10.1078292198,           !- Vertex 3 Y-coordinate {m}
    8.8392,                  !- Vertex 3 Z-coordinate {m}
    52.47428442,             !- Vertex 4 X-coordinate {m}
    10.1078292198,           !- Vertex 4 Y-coordinate {m}
    11.5824;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    P_GuestRoom414_4_0_0,    !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-GuestRoom414 Sys-1 Flr-3 Sch-F HPlcmt-south ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom415_418_10330_0_10173,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    48.5118844242,           !- Vertex 1 X-coordinate {m}
    18.33742922,             !- Vertex 1 Y-coordinate {m}
    11.5824,                 !- Vertex 1 Z-coordinate {m}
    48.5118844242,           !- Vertex 2 X-coordinate {m}
    18.33742922,             !- Vertex 2 Y-coordinate {m}
    8.8392,                  !- Vertex 2 Z-coordinate {m}
    48.5118844242,           !- Vertex 3 X-coordinate {m}
    10.10782922,             !- Vertex 3 Y-coordinate {m}
    8.8392,                  !- Vertex 3 Z-coordinate {m}
    48.5118844242,           !- Vertex 4 X-coordinate {m}
    10.10782922,             !- Vertex 4 Y-coordinate {m}
    11.5824;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    R_GuestRoom414_1_0_0,    !- Name
    Roof,                    !- Surface Type
    Customized opaque construction {d01e7451-8476-493e-bf15-f30236d424ad} to conductance of 0.183,  !- Construction Name
    Sp-GuestRoom414 Sys-1 Flr-3 Sch-F HPlcmt-south ZN,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    52.4742844242,           !- Vertex 1 X-coordinate {m}
    10.1078292198,           !- Vertex 1 Y-coordinate {m}
    11.5824,                 !- Vertex 1 Z-coordinate {m}
    52.4742844242,           !- Vertex 2 X-coordinate {m}
    18.3374292198,           !- Vertex 2 Y-coordinate {m}
    11.5824,                 !- Vertex 2 Z-coordinate {m}
    48.5118844242,           !- Vertex 3 X-coordinate {m}
    18.3374292198,           !- Vertex 3 Y-coordinate {m}
    11.5824,                 !- Vertex 3 Z-coordinate {m}
    48.5118844242,           !- Vertex 4 X-coordinate {m}
    10.1078292198,           !- Vertex 4 Y-coordinate {m}
    11.5824;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    W_GuestRoom414_3_0_0,    !- Name
    Wall,                    !- Surface Type
    Customized opaque construction {e6e2df6b-4ef9-4d29-8b31-d1e53eb258e2} to conductance of 0.247,  !- Construction Name
    Sp-GuestRoom414 Sys-1 Flr-3 Sch-F HPlcmt-south ZN,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    52.4742844242,           !- Vertex 1 X-coordinate {m}
    18.3374292198,           !- Vertex 1 Y-coordinate {m}
    11.5824,                 !- Vertex 1 Z-coordinate {m}
    52.4742844242,           !- Vertex 2 X-coordinate {m}
    18.3374292198,           !- Vertex 2 Y-coordinate {m}
    8.8392,                  !- Vertex 2 Z-coordinate {m}
    48.5118844242,           !- Vertex 3 X-coordinate {m}
    18.3374292198,           !- Vertex 3 Y-coordinate {m}
    8.8392,                  !- Vertex 3 Z-coordinate {m}
    48.5118844242,           !- Vertex 4 X-coordinate {m}
    18.3374292198,           !- Vertex 4 Y-coordinate {m}
    11.5824;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    F_GuestRoom415_418_10252_0_10138,  !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    Sp-GuestRoom415_418 Sys-1 Flr-3 Sch-F HPlcmt-south ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C_GuestRoom315_318_1_0_0,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    48.51188442,             !- Vertex 1 X-coordinate {m}
    18.33742922,             !- Vertex 1 Y-coordinate {m}
    8.8392,                  !- Vertex 1 Z-coordinate {m}
    48.51188442,             !- Vertex 2 X-coordinate {m}
    10.10782922,             !- Vertex 2 Y-coordinate {m}
    8.8392,                  !- Vertex 2 Z-coordinate {m}
    32.66228442,             !- Vertex 3 X-coordinate {m}
    10.10782922,             !- Vertex 3 Y-coordinate {m}
    8.8392,                  !- Vertex 3 Z-coordinate {m}
    32.66228442,             !- Vertex 4 X-coordinate {m}
    18.33742922,             !- Vertex 4 Y-coordinate {m}
    8.8392;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    P_GuestRoom415_418_10291_0_10153,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-GuestRoom415_418 Sys-1 Flr-3 Sch-F HPlcmt-south ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_CorridorFlr4_5_0_0,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    32.66228442,             !- Vertex 1 X-coordinate {m}
    10.1078292198,           !- Vertex 1 Y-coordinate {m}
    11.5824,                 !- Vertex 1 Z-coordinate {m}
    32.66228442,             !- Vertex 2 X-coordinate {m}
    10.1078292198,           !- Vertex 2 Y-coordinate {m}
    8.8392,                  !- Vertex 2 Z-coordinate {m}
    48.51188442,             !- Vertex 3 X-coordinate {m}
    10.1078292198,           !- Vertex 3 Y-coordinate {m}
    8.8392,                  !- Vertex 3 Z-coordinate {m}
    48.51188442,             !- Vertex 4 X-coordinate {m}
    10.1078292198,           !- Vertex 4 Y-coordinate {m}
    11.5824;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    P_GuestRoom415_418_10330_0_10173,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-GuestRoom415_418 Sys-1 Flr-3 Sch-F HPlcmt-south ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom414_4_0_0,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    48.5118844242,           !- Vertex 1 X-coordinate {m}
    10.10782922,             !- Vertex 1 Y-coordinate {m}
    11.5824,                 !- Vertex 1 Z-coordinate {m}
    48.5118844242,           !- Vertex 2 X-coordinate {m}
    10.10782922,             !- Vertex 2 Y-coordinate {m}
    8.8392,                  !- Vertex 2 Z-coordinate {m}
    48.5118844242,           !- Vertex 3 X-coordinate {m}
    18.33742922,             !- Vertex 3 Y-coordinate {m}
    8.8392,                  !- Vertex 3 Z-coordinate {m}
    48.5118844242,           !- Vertex 4 X-coordinate {m}
    18.33742922,             !- Vertex 4 Y-coordinate {m}
    11.5824;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    P_GuestRoom415_418_4_0_0,!- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-GuestRoom415_418 Sys-1 Flr-3 Sch-F HPlcmt-south ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom419_10334_0_10174,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    32.6622844241,           !- Vertex 1 X-coordinate {m}
    18.33742922,             !- Vertex 1 Y-coordinate {m}
    11.5824,                 !- Vertex 1 Z-coordinate {m}
    32.6622844241,           !- Vertex 2 X-coordinate {m}
    18.33742922,             !- Vertex 2 Y-coordinate {m}
    8.8392,                  !- Vertex 2 Z-coordinate {m}
    32.6622844241,           !- Vertex 3 X-coordinate {m}
    10.10782922,             !- Vertex 3 Y-coordinate {m}
    8.8392,                  !- Vertex 3 Z-coordinate {m}
    32.6622844241,           !- Vertex 4 X-coordinate {m}
    10.10782922,             !- Vertex 4 Y-coordinate {m}
    11.5824;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    R_GuestRoom415_418_1_0_0,!- Name
    Roof,                    !- Surface Type
    Customized opaque construction {d01e7451-8476-493e-bf15-f30236d424ad} to conductance of 0.183,  !- Construction Name
    Sp-GuestRoom415_418 Sys-1 Flr-3 Sch-F HPlcmt-south ZN,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    48.5118844242,           !- Vertex 1 X-coordinate {m}
    10.1078292198,           !- Vertex 1 Y-coordinate {m}
    11.5824,                 !- Vertex 1 Z-coordinate {m}
    48.5118844242,           !- Vertex 2 X-coordinate {m}
    18.3374292198,           !- Vertex 2 Y-coordinate {m}
    11.5824,                 !- Vertex 2 Z-coordinate {m}
    32.6622844241,           !- Vertex 3 X-coordinate {m}
    18.3374292198,           !- Vertex 3 Y-coordinate {m}
    11.5824,                 !- Vertex 3 Z-coordinate {m}
    32.6622844241,           !- Vertex 4 X-coordinate {m}
    10.1078292198,           !- Vertex 4 Y-coordinate {m}
    11.5824;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    W_GuestRoom415_418_3_0_0,!- Name
    Wall,                    !- Surface Type
    Customized opaque construction {e6e2df6b-4ef9-4d29-8b31-d1e53eb258e2} to conductance of 0.247,  !- Construction Name
    Sp-GuestRoom415_418 Sys-1 Flr-3 Sch-F HPlcmt-south ZN,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    48.5118844242,           !- Vertex 1 X-coordinate {m}
    18.3374292198,           !- Vertex 1 Y-coordinate {m}
    11.5824,                 !- Vertex 1 Z-coordinate {m}
    48.5118844242,           !- Vertex 2 X-coordinate {m}
    18.3374292198,           !- Vertex 2 Y-coordinate {m}
    8.8392,                  !- Vertex 2 Z-coordinate {m}
    32.6622844241,           !- Vertex 3 X-coordinate {m}
    18.3374292198,           !- Vertex 3 Y-coordinate {m}
    8.8392,                  !- Vertex 3 Z-coordinate {m}
    32.6622844241,           !- Vertex 4 X-coordinate {m}
    18.3374292198,           !- Vertex 4 Y-coordinate {m}
    11.5824;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    F_GuestRoom419_10262_0_10142,  !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    Sp-GuestRoom419 Sys-1 Flr-3 Sch-F HPlcmt-south ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C_GuestRoom319_1_0_0,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    32.66228442,             !- Vertex 1 X-coordinate {m}
    18.33742922,             !- Vertex 1 Y-coordinate {m}
    8.8392,                  !- Vertex 1 Z-coordinate {m}
    32.66228442,             !- Vertex 2 X-coordinate {m}
    10.10782922,             !- Vertex 2 Y-coordinate {m}
    8.8392,                  !- Vertex 2 Z-coordinate {m}
    28.69988442,             !- Vertex 3 X-coordinate {m}
    10.10782922,             !- Vertex 3 Y-coordinate {m}
    8.8392,                  !- Vertex 3 Z-coordinate {m}
    28.69988442,             !- Vertex 4 X-coordinate {m}
    18.33742922,             !- Vertex 4 Y-coordinate {m}
    8.8392;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    P_GuestRoom419_10292_0_10154,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-GuestRoom419 Sys-1 Flr-3 Sch-F HPlcmt-south ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_CorridorFlr4_6_0_0,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    28.69988442,             !- Vertex 1 X-coordinate {m}
    10.1078292198,           !- Vertex 1 Y-coordinate {m}
    11.5824,                 !- Vertex 1 Z-coordinate {m}
    28.69988442,             !- Vertex 2 X-coordinate {m}
    10.1078292198,           !- Vertex 2 Y-coordinate {m}
    8.8392,                  !- Vertex 2 Z-coordinate {m}
    32.66228442,             !- Vertex 3 X-coordinate {m}
    10.1078292198,           !- Vertex 3 Y-coordinate {m}
    8.8392,                  !- Vertex 3 Z-coordinate {m}
    32.66228442,             !- Vertex 4 X-coordinate {m}
    10.1078292198,           !- Vertex 4 Y-coordinate {m}
    11.5824;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    P_GuestRoom419_10334_0_10174,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-GuestRoom419 Sys-1 Flr-3 Sch-F HPlcmt-south ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom415_418_4_0_0,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    32.6622844241,           !- Vertex 1 X-coordinate {m}
    10.10782922,             !- Vertex 1 Y-coordinate {m}
    11.5824,                 !- Vertex 1 Z-coordinate {m}
    32.6622844241,           !- Vertex 2 X-coordinate {m}
    10.10782922,             !- Vertex 2 Y-coordinate {m}
    8.8392,                  !- Vertex 2 Z-coordinate {m}
    32.6622844241,           !- Vertex 3 X-coordinate {m}
    18.33742922,             !- Vertex 3 Y-coordinate {m}
    8.8392,                  !- Vertex 3 Z-coordinate {m}
    32.6622844241,           !- Vertex 4 X-coordinate {m}
    18.33742922,             !- Vertex 4 Y-coordinate {m}
    11.5824;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    P_GuestRoom419_10337_0_10175,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-GuestRoom419 Sys-1 Flr-3 Sch-F HPlcmt-south ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_ElevatorCoreFlr4_2_0_0,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    28.6998844241,           !- Vertex 1 X-coordinate {m}
    18.33742922,             !- Vertex 1 Y-coordinate {m}
    11.5824,                 !- Vertex 1 Z-coordinate {m}
    28.6998844241,           !- Vertex 2 X-coordinate {m}
    18.33742922,             !- Vertex 2 Y-coordinate {m}
    8.8392,                  !- Vertex 2 Z-coordinate {m}
    28.6998844241,           !- Vertex 3 X-coordinate {m}
    10.10782922,             !- Vertex 3 Y-coordinate {m}
    8.8392,                  !- Vertex 3 Z-coordinate {m}
    28.6998844241,           !- Vertex 4 X-coordinate {m}
    10.10782922,             !- Vertex 4 Y-coordinate {m}
    11.5824;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    R_GuestRoom419_1_0_0,    !- Name
    Roof,                    !- Surface Type
    Customized opaque construction {d01e7451-8476-493e-bf15-f30236d424ad} to conductance of 0.183,  !- Construction Name
    Sp-GuestRoom419 Sys-1 Flr-3 Sch-F HPlcmt-south ZN,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    32.6622844241,           !- Vertex 1 X-coordinate {m}
    10.1078292198,           !- Vertex 1 Y-coordinate {m}
    11.5824,                 !- Vertex 1 Z-coordinate {m}
    32.6622844241,           !- Vertex 2 X-coordinate {m}
    18.3374292198,           !- Vertex 2 Y-coordinate {m}
    11.5824,                 !- Vertex 2 Z-coordinate {m}
    28.6998844241,           !- Vertex 3 X-coordinate {m}
    18.3374292198,           !- Vertex 3 Y-coordinate {m}
    11.5824,                 !- Vertex 3 Z-coordinate {m}
    28.6998844241,           !- Vertex 4 X-coordinate {m}
    10.1078292198,           !- Vertex 4 Y-coordinate {m}
    11.5824;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    W_GuestRoom419_3_0_0,    !- Name
    Wall,                    !- Surface Type
    Customized opaque construction {e6e2df6b-4ef9-4d29-8b31-d1e53eb258e2} to conductance of 0.247,  !- Construction Name
    Sp-GuestRoom419 Sys-1 Flr-3 Sch-F HPlcmt-south ZN,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    32.6622844241,           !- Vertex 1 X-coordinate {m}
    18.3374292198,           !- Vertex 1 Y-coordinate {m}
    11.5824,                 !- Vertex 1 Z-coordinate {m}
    32.6622844241,           !- Vertex 2 X-coordinate {m}
    18.3374292198,           !- Vertex 2 Y-coordinate {m}
    8.8392,                  !- Vertex 2 Z-coordinate {m}
    28.6998844241,           !- Vertex 3 X-coordinate {m}
    18.3374292198,           !- Vertex 3 Y-coordinate {m}
    8.8392,                  !- Vertex 3 Z-coordinate {m}
    28.6998844241,           !- Vertex 4 X-coordinate {m}
    18.3374292198,           !- Vertex 4 Y-coordinate {m}
    11.5824;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    F_GuestRoom420_423_10267_0_10143,  !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    Sp-GuestRoom420_423 Sys-1 Flr-3 Sch-F HPlcmt-south ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C_GuestRoom320_323_1_0_0,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    23.82308442,             !- Vertex 1 X-coordinate {m}
    18.33742922,             !- Vertex 1 Y-coordinate {m}
    8.8392,                  !- Vertex 1 Z-coordinate {m}
    23.82308442,             !- Vertex 2 X-coordinate {m}
    10.10782922,             !- Vertex 2 Y-coordinate {m}
    8.8392,                  !- Vertex 2 Z-coordinate {m}
    7.97348442,              !- Vertex 3 X-coordinate {m}
    10.10782922,             !- Vertex 3 Y-coordinate {m}
    8.8392,                  !- Vertex 3 Z-coordinate {m}
    7.97348442,              !- Vertex 4 X-coordinate {m}
    18.33742922,             !- Vertex 4 Y-coordinate {m}
    8.8392;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    P_GuestRoom420_423_10295_0_10157,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-GuestRoom420_423 Sys-1 Flr-3 Sch-F HPlcmt-south ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_CorridorFlr4_10_0_0,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    23.8230844241,           !- Vertex 1 X-coordinate {m}
    10.10782922,             !- Vertex 1 Y-coordinate {m}
    11.5824,                 !- Vertex 1 Z-coordinate {m}
    23.8230844241,           !- Vertex 2 X-coordinate {m}
    10.10782922,             !- Vertex 2 Y-coordinate {m}
    8.8392,                  !- Vertex 2 Z-coordinate {m}
    23.8230844241,           !- Vertex 3 X-coordinate {m}
    18.33742922,             !- Vertex 3 Y-coordinate {m}
    8.8392,                  !- Vertex 3 Z-coordinate {m}
    23.8230844241,           !- Vertex 4 X-coordinate {m}
    18.33742922,             !- Vertex 4 Y-coordinate {m}
    11.5824;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    P_GuestRoom420_423_10296_0_10158,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-GuestRoom420_423 Sys-1 Flr-3 Sch-F HPlcmt-south ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_CorridorFlr4_11_0_0,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.97348442,              !- Vertex 1 X-coordinate {m}
    10.1078292198,           !- Vertex 1 Y-coordinate {m}
    11.5824,                 !- Vertex 1 Z-coordinate {m}
    7.97348442,              !- Vertex 2 X-coordinate {m}
    10.1078292198,           !- Vertex 2 Y-coordinate {m}
    8.8392,                  !- Vertex 2 Z-coordinate {m}
    23.82308442,             !- Vertex 3 X-coordinate {m}
    10.1078292198,           !- Vertex 3 Y-coordinate {m}
    8.8392,                  !- Vertex 3 Z-coordinate {m}
    23.82308442,             !- Vertex 4 X-coordinate {m}
    10.1078292198,           !- Vertex 4 Y-coordinate {m}
    11.5824;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    P_GuestRoom420_423_4_0_0,!- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-GuestRoom420_423 Sys-1 Flr-3 Sch-F HPlcmt-south ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom424_10346_0_10176,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.973484424,             !- Vertex 1 X-coordinate {m}
    18.33742922,             !- Vertex 1 Y-coordinate {m}
    11.5824,                 !- Vertex 1 Z-coordinate {m}
    7.973484424,             !- Vertex 2 X-coordinate {m}
    18.33742922,             !- Vertex 2 Y-coordinate {m}
    8.8392,                  !- Vertex 2 Z-coordinate {m}
    7.973484424,             !- Vertex 3 X-coordinate {m}
    10.10782922,             !- Vertex 3 Y-coordinate {m}
    8.8392,                  !- Vertex 3 Z-coordinate {m}
    7.973484424,             !- Vertex 4 X-coordinate {m}
    10.10782922,             !- Vertex 4 Y-coordinate {m}
    11.5824;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    R_GuestRoom420_423_1_0_0,!- Name
    Roof,                    !- Surface Type
    Customized opaque construction {d01e7451-8476-493e-bf15-f30236d424ad} to conductance of 0.183,  !- Construction Name
    Sp-GuestRoom420_423 Sys-1 Flr-3 Sch-F HPlcmt-south ZN,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    23.8230844241,           !- Vertex 1 X-coordinate {m}
    10.1078292198,           !- Vertex 1 Y-coordinate {m}
    11.5824,                 !- Vertex 1 Z-coordinate {m}
    23.8230844241,           !- Vertex 2 X-coordinate {m}
    18.3374292198,           !- Vertex 2 Y-coordinate {m}
    11.5824,                 !- Vertex 2 Z-coordinate {m}
    7.973484424,             !- Vertex 3 X-coordinate {m}
    18.3374292198,           !- Vertex 3 Y-coordinate {m}
    11.5824,                 !- Vertex 3 Z-coordinate {m}
    7.973484424,             !- Vertex 4 X-coordinate {m}
    10.1078292198,           !- Vertex 4 Y-coordinate {m}
    11.5824;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    W_GuestRoom420_423_3_0_0,!- Name
    Wall,                    !- Surface Type
    Customized opaque construction {e6e2df6b-4ef9-4d29-8b31-d1e53eb258e2} to conductance of 0.247,  !- Construction Name
    Sp-GuestRoom420_423 Sys-1 Flr-3 Sch-F HPlcmt-south ZN,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    23.8230844241,           !- Vertex 1 X-coordinate {m}
    18.3374292198,           !- Vertex 1 Y-coordinate {m}
    11.5824,                 !- Vertex 1 Z-coordinate {m}
    23.8230844241,           !- Vertex 2 X-coordinate {m}
    18.3374292198,           !- Vertex 2 Y-coordinate {m}
    8.8392,                  !- Vertex 2 Z-coordinate {m}
    7.973484424,             !- Vertex 3 X-coordinate {m}
    18.3374292198,           !- Vertex 3 Y-coordinate {m}
    8.8392,                  !- Vertex 3 Z-coordinate {m}
    7.973484424,             !- Vertex 4 X-coordinate {m}
    18.3374292198,           !- Vertex 4 Y-coordinate {m}
    11.5824;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    F_GuestRoom424_10272_0_10145,  !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    Sp-GuestRoom424 Sys-1 Flr-3 Sch-F HPlcmt-south ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C_GuestRoom324_1_0_0,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.97348442,              !- Vertex 1 X-coordinate {m}
    18.33742922,             !- Vertex 1 Y-coordinate {m}
    8.8392,                  !- Vertex 1 Z-coordinate {m}
    7.97348442,              !- Vertex 2 X-coordinate {m}
    10.10782922,             !- Vertex 2 Y-coordinate {m}
    8.8392,                  !- Vertex 2 Z-coordinate {m}
    4.01108442,              !- Vertex 3 X-coordinate {m}
    10.10782922,             !- Vertex 3 Y-coordinate {m}
    8.8392,                  !- Vertex 3 Z-coordinate {m}
    4.01108442,              !- Vertex 4 X-coordinate {m}
    18.33742922,             !- Vertex 4 Y-coordinate {m}
    8.8392;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    P_GuestRoom424_10297_0_10159,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-GuestRoom424 Sys-1 Flr-3 Sch-F HPlcmt-south ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_CorridorFlr4_12_0_0,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.01108442,              !- Vertex 1 X-coordinate {m}
    10.1078292198,           !- Vertex 1 Y-coordinate {m}
    11.5824,                 !- Vertex 1 Z-coordinate {m}
    4.01108442,              !- Vertex 2 X-coordinate {m}
    10.1078292198,           !- Vertex 2 Y-coordinate {m}
    8.8392,                  !- Vertex 2 Z-coordinate {m}
    7.97348442,              !- Vertex 3 X-coordinate {m}
    10.1078292198,           !- Vertex 3 Y-coordinate {m}
    8.8392,                  !- Vertex 3 Z-coordinate {m}
    7.97348442,              !- Vertex 4 X-coordinate {m}
    10.1078292198,           !- Vertex 4 Y-coordinate {m}
    11.5824;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    P_GuestRoom424_10346_0_10176,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-GuestRoom424 Sys-1 Flr-3 Sch-F HPlcmt-south ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom420_423_4_0_0,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.973484424,             !- Vertex 1 X-coordinate {m}
    10.10782922,             !- Vertex 1 Y-coordinate {m}
    11.5824,                 !- Vertex 1 Z-coordinate {m}
    7.973484424,             !- Vertex 2 X-coordinate {m}
    10.10782922,             !- Vertex 2 Y-coordinate {m}
    8.8392,                  !- Vertex 2 Z-coordinate {m}
    7.973484424,             !- Vertex 3 X-coordinate {m}
    18.33742922,             !- Vertex 3 Y-coordinate {m}
    8.8392,                  !- Vertex 3 Z-coordinate {m}
    7.973484424,             !- Vertex 4 X-coordinate {m}
    18.33742922,             !- Vertex 4 Y-coordinate {m}
    11.5824;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    P_GuestRoom424_4_0_0,    !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-GuestRoom424 Sys-1 Flr-3 Sch-F HPlcmt-south ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_FrontStorageFlr4_10350_0_10177,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.011084424,             !- Vertex 1 X-coordinate {m}
    18.33742922,             !- Vertex 1 Y-coordinate {m}
    11.5824,                 !- Vertex 1 Z-coordinate {m}
    4.011084424,             !- Vertex 2 X-coordinate {m}
    18.33742922,             !- Vertex 2 Y-coordinate {m}
    8.8392,                  !- Vertex 2 Z-coordinate {m}
    4.011084424,             !- Vertex 3 X-coordinate {m}
    10.10782922,             !- Vertex 3 Y-coordinate {m}
    8.8392,                  !- Vertex 3 Z-coordinate {m}
    4.011084424,             !- Vertex 4 X-coordinate {m}
    10.10782922,             !- Vertex 4 Y-coordinate {m}
    11.5824;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    R_GuestRoom424_1_0_0,    !- Name
    Roof,                    !- Surface Type
    Customized opaque construction {d01e7451-8476-493e-bf15-f30236d424ad} to conductance of 0.183,  !- Construction Name
    Sp-GuestRoom424 Sys-1 Flr-3 Sch-F HPlcmt-south ZN,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.973484424,             !- Vertex 1 X-coordinate {m}
    10.1078292198,           !- Vertex 1 Y-coordinate {m}
    11.5824,                 !- Vertex 1 Z-coordinate {m}
    7.973484424,             !- Vertex 2 X-coordinate {m}
    18.3374292198,           !- Vertex 2 Y-coordinate {m}
    11.5824,                 !- Vertex 2 Z-coordinate {m}
    4.011084424,             !- Vertex 3 X-coordinate {m}
    18.3374292198,           !- Vertex 3 Y-coordinate {m}
    11.5824,                 !- Vertex 3 Z-coordinate {m}
    4.011084424,             !- Vertex 4 X-coordinate {m}
    10.1078292198,           !- Vertex 4 Y-coordinate {m}
    11.5824;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    W_GuestRoom424_3_0_0,    !- Name
    Wall,                    !- Surface Type
    Customized opaque construction {e6e2df6b-4ef9-4d29-8b31-d1e53eb258e2} to conductance of 0.247,  !- Construction Name
    Sp-GuestRoom424 Sys-1 Flr-3 Sch-F HPlcmt-south ZN,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.973484424,             !- Vertex 1 X-coordinate {m}
    18.3374292198,           !- Vertex 1 Y-coordinate {m}
    11.5824,                 !- Vertex 1 Z-coordinate {m}
    7.973484424,             !- Vertex 2 X-coordinate {m}
    18.3374292198,           !- Vertex 2 Y-coordinate {m}
    8.8392,                  !- Vertex 2 Z-coordinate {m}
    4.011084424,             !- Vertex 3 X-coordinate {m}
    18.3374292198,           !- Vertex 3 Y-coordinate {m}
    8.8392,                  !- Vertex 3 Z-coordinate {m}
    4.011084424,             !- Vertex 4 X-coordinate {m}
    18.3374292198,           !- Vertex 4 Y-coordinate {m}
    11.5824;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    C_LaundryRoomFlr1_1_0_0, !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Sp-LaundryRoomFlr1 Sys-4 Flr-2 Sch-E HPlcmt-south ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F_GuestRoom215_218_10072_0_10048,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    40.58708442,             !- Vertex 1 X-coordinate {m}
    10.10782922,             !- Vertex 1 Y-coordinate {m}
    3.3528,                  !- Vertex 1 Z-coordinate {m}
    40.58708442,             !- Vertex 2 X-coordinate {m}
    18.33742922,             !- Vertex 2 Y-coordinate {m}
    3.3528,                  !- Vertex 2 Z-coordinate {m}
    32.66228442,             !- Vertex 3 X-coordinate {m}
    18.33742922,             !- Vertex 3 Y-coordinate {m}
    3.3528,                  !- Vertex 3 Z-coordinate {m}
    32.66228442,             !- Vertex 4 X-coordinate {m}
    10.10782922,             !- Vertex 4 Y-coordinate {m}
    3.3528;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    C_LaundryRoomFlr1_1_1_0, !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Sp-LaundryRoomFlr1 Sys-4 Flr-2 Sch-E HPlcmt-south ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F_GuestRoom219_10073_0_10049,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    32.66228442,             !- Vertex 1 X-coordinate {m}
    10.10782922,             !- Vertex 1 Y-coordinate {m}
    3.3528,                  !- Vertex 1 Z-coordinate {m}
    32.66228442,             !- Vertex 2 X-coordinate {m}
    18.33742922,             !- Vertex 2 Y-coordinate {m}
    3.3528,                  !- Vertex 2 Z-coordinate {m}
    28.69988442,             !- Vertex 3 X-coordinate {m}
    18.33742922,             !- Vertex 3 Y-coordinate {m}
    3.3528,                  !- Vertex 3 Z-coordinate {m}
    28.69988442,             !- Vertex 4 X-coordinate {m}
    10.10782922,             !- Vertex 4 Y-coordinate {m}
    3.3528;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    P_LaundryRoomFlr1_10010_0_10008,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-LaundryRoomFlr1 Sys-4 Flr-2 Sch-E HPlcmt-south ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_CorridorFlr1_7_0_0,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    28.69988442,             !- Vertex 1 X-coordinate {m}
    10.1078292198,           !- Vertex 1 Y-coordinate {m}
    3.3528,                  !- Vertex 1 Z-coordinate {m}
    28.69988442,             !- Vertex 2 X-coordinate {m}
    10.1078292198,           !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    40.58708442,             !- Vertex 3 X-coordinate {m}
    10.1078292198,           !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    40.58708442,             !- Vertex 4 X-coordinate {m}
    10.1078292198,           !- Vertex 4 Y-coordinate {m}
    3.3528;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    P_LaundryRoomFlr1_10070_0_10047,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-LaundryRoomFlr1 Sys-4 Flr-2 Sch-E HPlcmt-south ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_EmployeeLoungeFlr1_4_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    40.5870844242,           !- Vertex 1 X-coordinate {m}
    10.10782922,             !- Vertex 1 Y-coordinate {m}
    3.3528,                  !- Vertex 1 Z-coordinate {m}
    40.5870844242,           !- Vertex 2 X-coordinate {m}
    10.10782922,             !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    40.5870844242,           !- Vertex 3 X-coordinate {m}
    18.33742922,             !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    40.5870844242,           !- Vertex 4 X-coordinate {m}
    18.33742922,             !- Vertex 4 Y-coordinate {m}
    3.3528;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    P_LaundryRoomFlr1_4_0_0, !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-LaundryRoomFlr1 Sys-4 Flr-2 Sch-E HPlcmt-south ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_ElevatorCoreFlr1_10075_0_10050,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    28.6998844241,           !- Vertex 1 X-coordinate {m}
    18.33742922,             !- Vertex 1 Y-coordinate {m}
    3.3528,                  !- Vertex 1 Z-coordinate {m}
    28.6998844241,           !- Vertex 2 X-coordinate {m}
    18.33742922,             !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    28.6998844241,           !- Vertex 3 X-coordinate {m}
    10.10782922,             !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    28.6998844241,           !- Vertex 4 X-coordinate {m}
    10.10782922,             !- Vertex 4 Y-coordinate {m}
    3.3528;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    S_LaundryRoomFlr1_0_0_0, !- Name
    Floor,                   !- Surface Type
    Customized opaque construction {3209ad12-2013-4076-abdb-4ca2dd0041d0} to conductance of 0.757,  !- Construction Name
    Sp-LaundryRoomFlr1 Sys-4 Flr-2 Sch-E HPlcmt-south ZN,  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    40.5870844242,           !- Vertex 1 X-coordinate {m}
    18.3374292198,           !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    40.5870844242,           !- Vertex 2 X-coordinate {m}
    10.1078292198,           !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    28.6998844241,           !- Vertex 3 X-coordinate {m}
    10.1078292198,           !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    28.6998844241,           !- Vertex 4 X-coordinate {m}
    18.3374292198,           !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    W_LaundryRoomFlr1_3_0_0, !- Name
    Wall,                    !- Surface Type
    Customized opaque construction {e6e2df6b-4ef9-4d29-8b31-d1e53eb258e2} to conductance of 0.247,  !- Construction Name
    Sp-LaundryRoomFlr1 Sys-4 Flr-2 Sch-E HPlcmt-south ZN,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    40.5870844242,           !- Vertex 1 X-coordinate {m}
    18.3374292198,           !- Vertex 1 Y-coordinate {m}
    3.3528,                  !- Vertex 1 Z-coordinate {m}
    40.5870844242,           !- Vertex 2 X-coordinate {m}
    18.3374292198,           !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    28.6998844241,           !- Vertex 3 X-coordinate {m}
    18.3374292198,           !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    28.6998844241,           !- Vertex 4 X-coordinate {m}
    18.3374292198,           !- Vertex 4 Y-coordinate {m}
    3.3528;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    C_MechanicalRoomFlr1_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Sp-MechanicalRoomFlr1 Sys-3 Flr-2 Sch-F HPlcmt-north ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F_GuestRoom209_212_10044_0_10035,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    40.58708442,             !- Vertex 1 X-coordinate {m}
    0.04884522,              !- Vertex 1 Y-coordinate {m}
    3.3528,                  !- Vertex 1 Z-coordinate {m}
    40.58708442,             !- Vertex 2 X-coordinate {m}
    8.27902922,              !- Vertex 2 Y-coordinate {m}
    3.3528,                  !- Vertex 2 Z-coordinate {m}
    36.62468442,             !- Vertex 3 X-coordinate {m}
    8.27902922,              !- Vertex 3 Y-coordinate {m}
    3.3528,                  !- Vertex 3 Z-coordinate {m}
    36.62468442,             !- Vertex 4 X-coordinate {m}
    0.04884522,              !- Vertex 4 Y-coordinate {m}
    3.3528;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    P_MechanicalRoomFlr1_10023_0_10021,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-MechanicalRoomFlr1 Sys-3 Flr-2 Sch-F HPlcmt-north ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_CorridorFlr1_23_0_0,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    40.58708442,             !- Vertex 1 X-coordinate {m}
    8.2790292198,            !- Vertex 1 Y-coordinate {m}
    3.3528,                  !- Vertex 1 Z-coordinate {m}
    40.58708442,             !- Vertex 2 X-coordinate {m}
    8.2790292198,            !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    36.62468442,             !- Vertex 3 X-coordinate {m}
    8.2790292198,            !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    36.62468442,             !- Vertex 4 X-coordinate {m}
    8.2790292198,            !- Vertex 4 Y-coordinate {m}
    3.3528;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    P_MechanicalRoomFlr1_10041_0_10034,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-MechanicalRoomFlr1 Sys-3 Flr-2 Sch-F HPlcmt-north ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_MeetingRoomFlr1_2_0_0, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    36.6246844241,           !- Vertex 1 X-coordinate {m}
    8.27902922,              !- Vertex 1 Y-coordinate {m}
    3.3528,                  !- Vertex 1 Z-coordinate {m}
    36.6246844241,           !- Vertex 2 X-coordinate {m}
    8.27902922,              !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    36.6246844241,           !- Vertex 3 X-coordinate {m}
    0.04884522,              !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    36.6246844241,           !- Vertex 4 X-coordinate {m}
    0.04884522,              !- Vertex 4 Y-coordinate {m}
    3.3528;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    P_MechanicalRoomFlr1_2_0_0,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-MechanicalRoomFlr1 Sys-3 Flr-2 Sch-F HPlcmt-north ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom101_10045_0_10036,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    40.5870844242,           !- Vertex 1 X-coordinate {m}
    0.04884522,              !- Vertex 1 Y-coordinate {m}
    3.3528,                  !- Vertex 1 Z-coordinate {m}
    40.5870844242,           !- Vertex 2 X-coordinate {m}
    0.04884522,              !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    40.5870844242,           !- Vertex 3 X-coordinate {m}
    8.27902922,              !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    40.5870844242,           !- Vertex 4 X-coordinate {m}
    8.27902922,              !- Vertex 4 Y-coordinate {m}
    3.3528;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    S_MechanicalRoomFlr1_0_0_0,  !- Name
    Floor,                   !- Surface Type
    Customized opaque construction {3209ad12-2013-4076-abdb-4ca2dd0041d0} to conductance of 0.757,  !- Construction Name
    Sp-MechanicalRoomFlr1 Sys-3 Flr-2 Sch-F HPlcmt-north ZN,  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    40.5870844242,           !- Vertex 1 X-coordinate {m}
    8.2790292198,            !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    40.5870844242,           !- Vertex 2 X-coordinate {m}
    0.0488452197,            !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    36.6246844241,           !- Vertex 3 X-coordinate {m}
    0.0488452197,            !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    36.6246844241,           !- Vertex 4 X-coordinate {m}
    8.2790292198,            !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    W_MechanicalRoomFlr1_5_0_0,  !- Name
    Wall,                    !- Surface Type
    Customized opaque construction {e6e2df6b-4ef9-4d29-8b31-d1e53eb258e2} to conductance of 0.247,  !- Construction Name
    Sp-MechanicalRoomFlr1 Sys-3 Flr-2 Sch-F HPlcmt-north ZN,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    36.6246844241,           !- Vertex 1 X-coordinate {m}
    0.0488452197,            !- Vertex 1 Y-coordinate {m}
    3.3528,                  !- Vertex 1 Z-coordinate {m}
    36.6246844241,           !- Vertex 2 X-coordinate {m}
    0.0488452197,            !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    40.5870844242,           !- Vertex 3 X-coordinate {m}
    0.0488452197,            !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    40.5870844242,           !- Vertex 4 X-coordinate {m}
    0.0488452197,            !- Vertex 4 Y-coordinate {m}
    3.3528;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    C_MeetingRoomFlr1_1_0_0, !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Sp-MeetingRoomFlr1 Sys-3 Flr-2 Sch-F HPlcmt-north ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F_GuestRoom206_208_10039_0_10032,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    32.66228442,             !- Vertex 1 X-coordinate {m}
    0.04884522,              !- Vertex 1 Y-coordinate {m}
    3.3528,                  !- Vertex 1 Z-coordinate {m}
    32.66228442,             !- Vertex 2 X-coordinate {m}
    8.27902922,              !- Vertex 2 Y-coordinate {m}
    3.3528,                  !- Vertex 2 Z-coordinate {m}
    26.87108442,             !- Vertex 3 X-coordinate {m}
    8.27902922,              !- Vertex 3 Y-coordinate {m}
    3.3528,                  !- Vertex 3 Z-coordinate {m}
    26.87108442,             !- Vertex 4 X-coordinate {m}
    0.04884522,              !- Vertex 4 Y-coordinate {m}
    3.3528;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    C_MeetingRoomFlr1_1_1_0, !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Sp-MeetingRoomFlr1 Sys-3 Flr-2 Sch-F HPlcmt-north ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F_GuestRoom209_212_10040_0_10033,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    36.62468442,             !- Vertex 1 X-coordinate {m}
    0.04884522,              !- Vertex 1 Y-coordinate {m}
    3.3528,                  !- Vertex 1 Z-coordinate {m}
    36.62468442,             !- Vertex 2 X-coordinate {m}
    8.27902922,              !- Vertex 2 Y-coordinate {m}
    3.3528,                  !- Vertex 2 Z-coordinate {m}
    32.66228442,             !- Vertex 3 X-coordinate {m}
    8.27902922,              !- Vertex 3 Y-coordinate {m}
    3.3528,                  !- Vertex 3 Z-coordinate {m}
    32.66228442,             !- Vertex 4 X-coordinate {m}
    0.04884522,              !- Vertex 4 Y-coordinate {m}
    3.3528;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    P_MeetingRoomFlr1_10021_0_10019,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-MeetingRoomFlr1 Sys-3 Flr-2 Sch-F HPlcmt-north ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_CorridorFlr1_21_0_0,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    26.8710844241,           !- Vertex 1 X-coordinate {m}
    8.27902922,              !- Vertex 1 Y-coordinate {m}
    3.3528,                  !- Vertex 1 Z-coordinate {m}
    26.8710844241,           !- Vertex 2 X-coordinate {m}
    8.27902922,              !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    26.8710844241,           !- Vertex 3 X-coordinate {m}
    0.04884522,              !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    26.8710844241,           !- Vertex 4 X-coordinate {m}
    0.04884522,              !- Vertex 4 Y-coordinate {m}
    3.3528;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    P_MeetingRoomFlr1_10022_0_10020,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-MeetingRoomFlr1 Sys-3 Flr-2 Sch-F HPlcmt-north ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_CorridorFlr1_22_0_0,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    36.62468442,             !- Vertex 1 X-coordinate {m}
    8.2790292198,            !- Vertex 1 Y-coordinate {m}
    3.3528,                  !- Vertex 1 Z-coordinate {m}
    36.62468442,             !- Vertex 2 X-coordinate {m}
    8.2790292198,            !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    26.87108442,             !- Vertex 3 X-coordinate {m}
    8.2790292198,            !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    26.87108442,             !- Vertex 4 X-coordinate {m}
    8.2790292198,            !- Vertex 4 Y-coordinate {m}
    3.3528;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    P_MeetingRoomFlr1_2_0_0, !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-MeetingRoomFlr1 Sys-3 Flr-2 Sch-F HPlcmt-north ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_MechanicalRoomFlr1_10041_0_10034,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    36.6246844241,           !- Vertex 1 X-coordinate {m}
    0.04884522,              !- Vertex 1 Y-coordinate {m}
    3.3528,                  !- Vertex 1 Z-coordinate {m}
    36.6246844241,           !- Vertex 2 X-coordinate {m}
    0.04884522,              !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    36.6246844241,           !- Vertex 3 X-coordinate {m}
    8.27902922,              !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    36.6246844241,           !- Vertex 4 X-coordinate {m}
    8.27902922,              !- Vertex 4 Y-coordinate {m}
    3.3528;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    S_MeetingRoomFlr1_0_0_0, !- Name
    Floor,                   !- Surface Type
    Customized opaque construction {3209ad12-2013-4076-abdb-4ca2dd0041d0} to conductance of 0.757,  !- Construction Name
    Sp-MeetingRoomFlr1 Sys-3 Flr-2 Sch-F HPlcmt-north ZN,  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    36.6246844241,           !- Vertex 1 X-coordinate {m}
    8.2790292198,            !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    36.6246844241,           !- Vertex 2 X-coordinate {m}
    0.0488452197,            !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    26.8710844241,           !- Vertex 3 X-coordinate {m}
    0.0488452197,            !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    26.8710844241,           !- Vertex 4 X-coordinate {m}
    8.2790292198,            !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    W_MeetingRoomFlr1_5_0_0, !- Name
    Wall,                    !- Surface Type
    Customized opaque construction {e6e2df6b-4ef9-4d29-8b31-d1e53eb258e2} to conductance of 0.247,  !- Construction Name
    Sp-MeetingRoomFlr1 Sys-3 Flr-2 Sch-F HPlcmt-north ZN,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    26.8710844241,           !- Vertex 1 X-coordinate {m}
    0.0488452197,            !- Vertex 1 Y-coordinate {m}
    3.3528,                  !- Vertex 1 Z-coordinate {m}
    26.8710844241,           !- Vertex 2 X-coordinate {m}
    0.0488452197,            !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    36.6246844241,           !- Vertex 3 X-coordinate {m}
    0.0488452197,            !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    36.6246844241,           !- Vertex 4 X-coordinate {m}
    0.0488452197,            !- Vertex 4 Y-coordinate {m}
    3.3528;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    C_RearStairsFlr1_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Sp-RearStairsFlr1 Sys-1 Flr-2 Sch-F HPlcmt-west ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F_RearStairsFlr2_10001_0_10000,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    54.91326842,             !- Vertex 1 X-coordinate {m}
    10.10782922,             !- Vertex 1 Y-coordinate {m}
    3.3528,                  !- Vertex 1 Z-coordinate {m}
    54.91326842,             !- Vertex 2 X-coordinate {m}
    18.33742922,             !- Vertex 2 Y-coordinate {m}
    3.3528,                  !- Vertex 2 Z-coordinate {m}
    52.47428442,             !- Vertex 3 X-coordinate {m}
    18.33742922,             !- Vertex 3 Y-coordinate {m}
    3.3528,                  !- Vertex 3 Z-coordinate {m}
    52.47428442,             !- Vertex 4 X-coordinate {m}
    10.10782922,             !- Vertex 4 Y-coordinate {m}
    3.3528;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    P_RearStairsFlr1_4_0_0,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-RearStairsFlr1 Sys-1 Flr-2 Sch-F HPlcmt-west ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom104_10002_0_10001,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    52.4742844242,           !- Vertex 1 X-coordinate {m}
    18.33742922,             !- Vertex 1 Y-coordinate {m}
    3.3528,                  !- Vertex 1 Z-coordinate {m}
    52.4742844242,           !- Vertex 2 X-coordinate {m}
    18.33742922,             !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    52.4742844242,           !- Vertex 3 X-coordinate {m}
    10.10782922,             !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    52.4742844242,           !- Vertex 4 X-coordinate {m}
    10.10782922,             !- Vertex 4 Y-coordinate {m}
    3.3528;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    P_RearStairsFlr1_5_0_0,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-RearStairsFlr1 Sys-1 Flr-2 Sch-F HPlcmt-west ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_CorridorFlr1_10003_0_10002,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    52.47428442,             !- Vertex 1 X-coordinate {m}
    10.1078292198,           !- Vertex 1 Y-coordinate {m}
    3.3528,                  !- Vertex 1 Z-coordinate {m}
    52.47428442,             !- Vertex 2 X-coordinate {m}
    10.1078292198,           !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    54.91326842,             !- Vertex 3 X-coordinate {m}
    10.1078292198,           !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    54.91326842,             !- Vertex 4 X-coordinate {m}
    10.1078292198,           !- Vertex 4 Y-coordinate {m}
    3.3528;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    S_RearStairsFlr1_0_0_0,  !- Name
    Floor,                   !- Surface Type
    Customized opaque construction {3209ad12-2013-4076-abdb-4ca2dd0041d0} to conductance of 0.757,  !- Construction Name
    Sp-RearStairsFlr1 Sys-1 Flr-2 Sch-F HPlcmt-west ZN,  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    54.9132684242,           !- Vertex 1 X-coordinate {m}
    18.3374292198,           !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    54.9132684242,           !- Vertex 2 X-coordinate {m}
    10.1078292198,           !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    52.4742844242,           !- Vertex 3 X-coordinate {m}
    10.1078292198,           !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    52.4742844242,           !- Vertex 4 X-coordinate {m}
    18.3374292198,           !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    W_RearStairsFlr1_2_0_0,  !- Name
    Wall,                    !- Surface Type
    Customized opaque construction {e6e2df6b-4ef9-4d29-8b31-d1e53eb258e2} to conductance of 0.247,  !- Construction Name
    Sp-RearStairsFlr1 Sys-1 Flr-2 Sch-F HPlcmt-west ZN,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    54.9132684242,           !- Vertex 1 X-coordinate {m}
    10.1078292198,           !- Vertex 1 Y-coordinate {m}
    3.3528,                  !- Vertex 1 Z-coordinate {m}
    54.9132684242,           !- Vertex 2 X-coordinate {m}
    10.1078292198,           !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    54.9132684242,           !- Vertex 3 X-coordinate {m}
    18.3374292198,           !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    54.9132684242,           !- Vertex 4 X-coordinate {m}
    18.3374292198,           !- Vertex 4 Y-coordinate {m}
    3.3528;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    W_RearStairsFlr1_3_0_0,  !- Name
    Wall,                    !- Surface Type
    Customized opaque construction {e6e2df6b-4ef9-4d29-8b31-d1e53eb258e2} to conductance of 0.247,  !- Construction Name
    Sp-RearStairsFlr1 Sys-1 Flr-2 Sch-F HPlcmt-west ZN,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    54.9132684242,           !- Vertex 1 X-coordinate {m}
    18.3374292198,           !- Vertex 1 Y-coordinate {m}
    3.3528,                  !- Vertex 1 Z-coordinate {m}
    54.9132684242,           !- Vertex 2 X-coordinate {m}
    18.3374292198,           !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    52.4742844242,           !- Vertex 3 X-coordinate {m}
    18.3374292198,           !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    52.4742844242,           !- Vertex 4 X-coordinate {m}
    18.3374292198,           !- Vertex 4 Y-coordinate {m}
    3.3528;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    C_RearStairsFlr2_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Sp-RearStairsFlr2 Sys-1 Flr-1 Sch-F HPlcmt-west ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F_RearStairsFlr3_10098_0_10060,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    54.91326842,             !- Vertex 1 X-coordinate {m}
    10.10782922,             !- Vertex 1 Y-coordinate {m}
    6.096,                   !- Vertex 1 Z-coordinate {m}
    54.91326842,             !- Vertex 2 X-coordinate {m}
    18.33742922,             !- Vertex 2 Y-coordinate {m}
    6.096,                   !- Vertex 2 Z-coordinate {m}
    52.47428442,             !- Vertex 3 X-coordinate {m}
    18.33742922,             !- Vertex 3 Y-coordinate {m}
    6.096,                   !- Vertex 3 Z-coordinate {m}
    52.47428442,             !- Vertex 4 X-coordinate {m}
    10.10782922,             !- Vertex 4 Y-coordinate {m}
    6.096;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    F_RearStairsFlr2_10001_0_10000,  !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    Sp-RearStairsFlr2 Sys-1 Flr-1 Sch-F HPlcmt-west ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C_RearStairsFlr1_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    54.91326842,             !- Vertex 1 X-coordinate {m}
    18.33742922,             !- Vertex 1 Y-coordinate {m}
    3.3528,                  !- Vertex 1 Z-coordinate {m}
    54.91326842,             !- Vertex 2 X-coordinate {m}
    10.10782922,             !- Vertex 2 Y-coordinate {m}
    3.3528,                  !- Vertex 2 Z-coordinate {m}
    52.47428442,             !- Vertex 3 X-coordinate {m}
    10.10782922,             !- Vertex 3 Y-coordinate {m}
    3.3528,                  !- Vertex 3 Z-coordinate {m}
    52.47428442,             !- Vertex 4 X-coordinate {m}
    18.33742922,             !- Vertex 4 Y-coordinate {m}
    3.3528;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    P_RearStairsFlr2_4_0_0,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-RearStairsFlr2 Sys-1 Flr-1 Sch-F HPlcmt-west ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom214_10099_0_10061,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    52.4742844242,           !- Vertex 1 X-coordinate {m}
    18.33742922,             !- Vertex 1 Y-coordinate {m}
    6.096,                   !- Vertex 1 Z-coordinate {m}
    52.4742844242,           !- Vertex 2 X-coordinate {m}
    18.33742922,             !- Vertex 2 Y-coordinate {m}
    3.3528,                  !- Vertex 2 Z-coordinate {m}
    52.4742844242,           !- Vertex 3 X-coordinate {m}
    10.10782922,             !- Vertex 3 Y-coordinate {m}
    3.3528,                  !- Vertex 3 Z-coordinate {m}
    52.4742844242,           !- Vertex 4 X-coordinate {m}
    10.10782922,             !- Vertex 4 Y-coordinate {m}
    6.096;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    P_RearStairsFlr2_5_0_0,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-RearStairsFlr2 Sys-1 Flr-1 Sch-F HPlcmt-west ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_CorridorFlr2_10100_0_10062,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    52.47428442,             !- Vertex 1 X-coordinate {m}
    10.1078292198,           !- Vertex 1 Y-coordinate {m}
    6.096,                   !- Vertex 1 Z-coordinate {m}
    52.47428442,             !- Vertex 2 X-coordinate {m}
    10.1078292198,           !- Vertex 2 Y-coordinate {m}
    3.3528,                  !- Vertex 2 Z-coordinate {m}
    54.91326842,             !- Vertex 3 X-coordinate {m}
    10.1078292198,           !- Vertex 3 Y-coordinate {m}
    3.3528,                  !- Vertex 3 Z-coordinate {m}
    54.91326842,             !- Vertex 4 X-coordinate {m}
    10.1078292198,           !- Vertex 4 Y-coordinate {m}
    6.096;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    W_RearStairsFlr2_2_0_0,  !- Name
    Wall,                    !- Surface Type
    Customized opaque construction {e6e2df6b-4ef9-4d29-8b31-d1e53eb258e2} to conductance of 0.247,  !- Construction Name
    Sp-RearStairsFlr2 Sys-1 Flr-1 Sch-F HPlcmt-west ZN,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    54.9132684242,           !- Vertex 1 X-coordinate {m}
    10.1078292198,           !- Vertex 1 Y-coordinate {m}
    6.096,                   !- Vertex 1 Z-coordinate {m}
    54.9132684242,           !- Vertex 2 X-coordinate {m}
    10.1078292198,           !- Vertex 2 Y-coordinate {m}
    3.3528,                  !- Vertex 2 Z-coordinate {m}
    54.9132684242,           !- Vertex 3 X-coordinate {m}
    18.3374292198,           !- Vertex 3 Y-coordinate {m}
    3.3528,                  !- Vertex 3 Z-coordinate {m}
    54.9132684242,           !- Vertex 4 X-coordinate {m}
    18.3374292198,           !- Vertex 4 Y-coordinate {m}
    6.096;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    W_RearStairsFlr2_3_0_0,  !- Name
    Wall,                    !- Surface Type
    Customized opaque construction {e6e2df6b-4ef9-4d29-8b31-d1e53eb258e2} to conductance of 0.247,  !- Construction Name
    Sp-RearStairsFlr2 Sys-1 Flr-1 Sch-F HPlcmt-west ZN,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    54.9132684242,           !- Vertex 1 X-coordinate {m}
    18.3374292198,           !- Vertex 1 Y-coordinate {m}
    6.096,                   !- Vertex 1 Z-coordinate {m}
    54.9132684242,           !- Vertex 2 X-coordinate {m}
    18.3374292198,           !- Vertex 2 Y-coordinate {m}
    3.3528,                  !- Vertex 2 Z-coordinate {m}
    52.4742844242,           !- Vertex 3 X-coordinate {m}
    18.3374292198,           !- Vertex 3 Y-coordinate {m}
    3.3528,                  !- Vertex 3 Z-coordinate {m}
    52.4742844242,           !- Vertex 4 X-coordinate {m}
    18.3374292198,           !- Vertex 4 Y-coordinate {m}
    6.096;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    C_RearStairsFlr3_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Sp-RearStairsFlr3 Sys-1 Flr-4 Sch-F HPlcmt-west ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F_RearStairsFlr4_10196_0_10105,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    54.91326842,             !- Vertex 1 X-coordinate {m}
    10.10782922,             !- Vertex 1 Y-coordinate {m}
    8.8392,                  !- Vertex 1 Z-coordinate {m}
    54.91326842,             !- Vertex 2 X-coordinate {m}
    18.33742922,             !- Vertex 2 Y-coordinate {m}
    8.8392,                  !- Vertex 2 Z-coordinate {m}
    52.47428442,             !- Vertex 3 X-coordinate {m}
    18.33742922,             !- Vertex 3 Y-coordinate {m}
    8.8392,                  !- Vertex 3 Z-coordinate {m}
    52.47428442,             !- Vertex 4 X-coordinate {m}
    10.10782922,             !- Vertex 4 Y-coordinate {m}
    8.8392;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    F_RearStairsFlr3_10098_0_10060,  !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    Sp-RearStairsFlr3 Sys-1 Flr-4 Sch-F HPlcmt-west ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C_RearStairsFlr2_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    54.91326842,             !- Vertex 1 X-coordinate {m}
    18.33742922,             !- Vertex 1 Y-coordinate {m}
    6.096,                   !- Vertex 1 Z-coordinate {m}
    54.91326842,             !- Vertex 2 X-coordinate {m}
    10.10782922,             !- Vertex 2 Y-coordinate {m}
    6.096,                   !- Vertex 2 Z-coordinate {m}
    52.47428442,             !- Vertex 3 X-coordinate {m}
    10.10782922,             !- Vertex 3 Y-coordinate {m}
    6.096,                   !- Vertex 3 Z-coordinate {m}
    52.47428442,             !- Vertex 4 X-coordinate {m}
    18.33742922,             !- Vertex 4 Y-coordinate {m}
    6.096;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    P_RearStairsFlr3_4_0_0,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-RearStairsFlr3 Sys-1 Flr-4 Sch-F HPlcmt-west ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom314_10197_0_10106,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    52.4742844242,           !- Vertex 1 X-coordinate {m}
    18.33742922,             !- Vertex 1 Y-coordinate {m}
    8.8392,                  !- Vertex 1 Z-coordinate {m}
    52.4742844242,           !- Vertex 2 X-coordinate {m}
    18.33742922,             !- Vertex 2 Y-coordinate {m}
    6.096,                   !- Vertex 2 Z-coordinate {m}
    52.4742844242,           !- Vertex 3 X-coordinate {m}
    10.10782922,             !- Vertex 3 Y-coordinate {m}
    6.096,                   !- Vertex 3 Z-coordinate {m}
    52.4742844242,           !- Vertex 4 X-coordinate {m}
    10.10782922,             !- Vertex 4 Y-coordinate {m}
    8.8392;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    P_RearStairsFlr3_5_0_0,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-RearStairsFlr3 Sys-1 Flr-4 Sch-F HPlcmt-west ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_CorridorFlr3_10198_0_10107,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    52.47428442,             !- Vertex 1 X-coordinate {m}
    10.1078292198,           !- Vertex 1 Y-coordinate {m}
    8.8392,                  !- Vertex 1 Z-coordinate {m}
    52.47428442,             !- Vertex 2 X-coordinate {m}
    10.1078292198,           !- Vertex 2 Y-coordinate {m}
    6.096,                   !- Vertex 2 Z-coordinate {m}
    54.91326842,             !- Vertex 3 X-coordinate {m}
    10.1078292198,           !- Vertex 3 Y-coordinate {m}
    6.096,                   !- Vertex 3 Z-coordinate {m}
    54.91326842,             !- Vertex 4 X-coordinate {m}
    10.1078292198,           !- Vertex 4 Y-coordinate {m}
    8.8392;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    W_RearStairsFlr3_2_0_0,  !- Name
    Wall,                    !- Surface Type
    Customized opaque construction {e6e2df6b-4ef9-4d29-8b31-d1e53eb258e2} to conductance of 0.247,  !- Construction Name
    Sp-RearStairsFlr3 Sys-1 Flr-4 Sch-F HPlcmt-west ZN,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    54.9132684242,           !- Vertex 1 X-coordinate {m}
    10.1078292198,           !- Vertex 1 Y-coordinate {m}
    8.8392,                  !- Vertex 1 Z-coordinate {m}
    54.9132684242,           !- Vertex 2 X-coordinate {m}
    10.1078292198,           !- Vertex 2 Y-coordinate {m}
    6.096,                   !- Vertex 2 Z-coordinate {m}
    54.9132684242,           !- Vertex 3 X-coordinate {m}
    18.3374292198,           !- Vertex 3 Y-coordinate {m}
    6.096,                   !- Vertex 3 Z-coordinate {m}
    54.9132684242,           !- Vertex 4 X-coordinate {m}
    18.3374292198,           !- Vertex 4 Y-coordinate {m}
    8.8392;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    W_RearStairsFlr3_3_0_0,  !- Name
    Wall,                    !- Surface Type
    Customized opaque construction {e6e2df6b-4ef9-4d29-8b31-d1e53eb258e2} to conductance of 0.247,  !- Construction Name
    Sp-RearStairsFlr3 Sys-1 Flr-4 Sch-F HPlcmt-west ZN,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    54.9132684242,           !- Vertex 1 X-coordinate {m}
    18.3374292198,           !- Vertex 1 Y-coordinate {m}
    8.8392,                  !- Vertex 1 Z-coordinate {m}
    54.9132684242,           !- Vertex 2 X-coordinate {m}
    18.3374292198,           !- Vertex 2 Y-coordinate {m}
    6.096,                   !- Vertex 2 Z-coordinate {m}
    52.4742844242,           !- Vertex 3 X-coordinate {m}
    18.3374292198,           !- Vertex 3 Y-coordinate {m}
    6.096,                   !- Vertex 3 Z-coordinate {m}
    52.4742844242,           !- Vertex 4 X-coordinate {m}
    18.3374292198,           !- Vertex 4 Y-coordinate {m}
    8.8392;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    F_RearStairsFlr4_10196_0_10105,  !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    Sp-RearStairsFlr4 Sys-1 Flr-3 Sch-F HPlcmt-west ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C_RearStairsFlr3_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    54.91326842,             !- Vertex 1 X-coordinate {m}
    18.33742922,             !- Vertex 1 Y-coordinate {m}
    8.8392,                  !- Vertex 1 Z-coordinate {m}
    54.91326842,             !- Vertex 2 X-coordinate {m}
    10.10782922,             !- Vertex 2 Y-coordinate {m}
    8.8392,                  !- Vertex 2 Z-coordinate {m}
    52.47428442,             !- Vertex 3 X-coordinate {m}
    10.10782922,             !- Vertex 3 Y-coordinate {m}
    8.8392,                  !- Vertex 3 Z-coordinate {m}
    52.47428442,             !- Vertex 4 X-coordinate {m}
    18.33742922,             !- Vertex 4 Y-coordinate {m}
    8.8392;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    P_RearStairsFlr4_4_0_0,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-RearStairsFlr4 Sys-1 Flr-3 Sch-F HPlcmt-west ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom414_10286_0_10150,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    52.4742844242,           !- Vertex 1 X-coordinate {m}
    18.33742922,             !- Vertex 1 Y-coordinate {m}
    11.5824,                 !- Vertex 1 Z-coordinate {m}
    52.4742844242,           !- Vertex 2 X-coordinate {m}
    18.33742922,             !- Vertex 2 Y-coordinate {m}
    8.8392,                  !- Vertex 2 Z-coordinate {m}
    52.4742844242,           !- Vertex 3 X-coordinate {m}
    10.10782922,             !- Vertex 3 Y-coordinate {m}
    8.8392,                  !- Vertex 3 Z-coordinate {m}
    52.4742844242,           !- Vertex 4 X-coordinate {m}
    10.10782922,             !- Vertex 4 Y-coordinate {m}
    11.5824;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    P_RearStairsFlr4_5_0_0,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-RearStairsFlr4 Sys-1 Flr-3 Sch-F HPlcmt-west ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_CorridorFlr4_10287_0_10151,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    52.47428442,             !- Vertex 1 X-coordinate {m}
    10.1078292198,           !- Vertex 1 Y-coordinate {m}
    11.5824,                 !- Vertex 1 Z-coordinate {m}
    52.47428442,             !- Vertex 2 X-coordinate {m}
    10.1078292198,           !- Vertex 2 Y-coordinate {m}
    8.8392,                  !- Vertex 2 Z-coordinate {m}
    54.91326842,             !- Vertex 3 X-coordinate {m}
    10.1078292198,           !- Vertex 3 Y-coordinate {m}
    8.8392,                  !- Vertex 3 Z-coordinate {m}
    54.91326842,             !- Vertex 4 X-coordinate {m}
    10.1078292198,           !- Vertex 4 Y-coordinate {m}
    11.5824;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    R_RearStairsFlr4_1_0_0,  !- Name
    Roof,                    !- Surface Type
    Customized opaque construction {d01e7451-8476-493e-bf15-f30236d424ad} to conductance of 0.183,  !- Construction Name
    Sp-RearStairsFlr4 Sys-1 Flr-3 Sch-F HPlcmt-west ZN,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    54.9132684242,           !- Vertex 1 X-coordinate {m}
    10.1078292198,           !- Vertex 1 Y-coordinate {m}
    11.5824,                 !- Vertex 1 Z-coordinate {m}
    54.9132684242,           !- Vertex 2 X-coordinate {m}
    18.3374292198,           !- Vertex 2 Y-coordinate {m}
    11.5824,                 !- Vertex 2 Z-coordinate {m}
    52.4742844242,           !- Vertex 3 X-coordinate {m}
    18.3374292198,           !- Vertex 3 Y-coordinate {m}
    11.5824,                 !- Vertex 3 Z-coordinate {m}
    52.4742844242,           !- Vertex 4 X-coordinate {m}
    10.1078292198,           !- Vertex 4 Y-coordinate {m}
    11.5824;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    W_RearStairsFlr4_2_0_0,  !- Name
    Wall,                    !- Surface Type
    Customized opaque construction {e6e2df6b-4ef9-4d29-8b31-d1e53eb258e2} to conductance of 0.247,  !- Construction Name
    Sp-RearStairsFlr4 Sys-1 Flr-3 Sch-F HPlcmt-west ZN,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    54.9132684242,           !- Vertex 1 X-coordinate {m}
    10.1078292198,           !- Vertex 1 Y-coordinate {m}
    11.5824,                 !- Vertex 1 Z-coordinate {m}
    54.9132684242,           !- Vertex 2 X-coordinate {m}
    10.1078292198,           !- Vertex 2 Y-coordinate {m}
    8.8392,                  !- Vertex 2 Z-coordinate {m}
    54.9132684242,           !- Vertex 3 X-coordinate {m}
    18.3374292198,           !- Vertex 3 Y-coordinate {m}
    8.8392,                  !- Vertex 3 Z-coordinate {m}
    54.9132684242,           !- Vertex 4 X-coordinate {m}
    18.3374292198,           !- Vertex 4 Y-coordinate {m}
    11.5824;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    W_RearStairsFlr4_3_0_0,  !- Name
    Wall,                    !- Surface Type
    Customized opaque construction {e6e2df6b-4ef9-4d29-8b31-d1e53eb258e2} to conductance of 0.247,  !- Construction Name
    Sp-RearStairsFlr4 Sys-1 Flr-3 Sch-F HPlcmt-west ZN,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    54.9132684242,           !- Vertex 1 X-coordinate {m}
    18.3374292198,           !- Vertex 1 Y-coordinate {m}
    11.5824,                 !- Vertex 1 Z-coordinate {m}
    54.9132684242,           !- Vertex 2 X-coordinate {m}
    18.3374292198,           !- Vertex 2 Y-coordinate {m}
    8.8392,                  !- Vertex 2 Z-coordinate {m}
    52.4742844242,           !- Vertex 3 X-coordinate {m}
    18.3374292198,           !- Vertex 3 Y-coordinate {m}
    8.8392,                  !- Vertex 3 Z-coordinate {m}
    52.4742844242,           !- Vertex 4 X-coordinate {m}
    18.3374292198,           !- Vertex 4 Y-coordinate {m}
    11.5824;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    C_RearStorageFlr1_1_0_0, !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Sp-RearStorageFlr1 Sys-4 Flr-2 Sch-E HPlcmt-west ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F_RearStorageFlr2_10028_0_10026,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    54.91326842,             !- Vertex 1 X-coordinate {m}
    0.04884522,              !- Vertex 1 Y-coordinate {m}
    3.3528,                  !- Vertex 1 Z-coordinate {m}
    54.91326842,             !- Vertex 2 X-coordinate {m}
    8.27902922,              !- Vertex 2 Y-coordinate {m}
    3.3528,                  !- Vertex 2 Z-coordinate {m}
    52.47428442,             !- Vertex 3 X-coordinate {m}
    8.27902922,              !- Vertex 3 Y-coordinate {m}
    3.3528,                  !- Vertex 3 Z-coordinate {m}
    52.47428442,             !- Vertex 4 X-coordinate {m}
    0.04884522,              !- Vertex 4 Y-coordinate {m}
    3.3528;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    P_RearStorageFlr1_10027_0_10025,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-RearStorageFlr1 Sys-4 Flr-2 Sch-E HPlcmt-west ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_CorridorFlr1_27_0_0,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    54.91326842,             !- Vertex 1 X-coordinate {m}
    8.2790292198,            !- Vertex 1 Y-coordinate {m}
    3.3528,                  !- Vertex 1 Z-coordinate {m}
    54.91326842,             !- Vertex 2 X-coordinate {m}
    8.2790292198,            !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    52.47428442,             !- Vertex 3 X-coordinate {m}
    8.2790292198,            !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    52.47428442,             !- Vertex 4 X-coordinate {m}
    8.2790292198,            !- Vertex 4 Y-coordinate {m}
    3.3528;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    P_RearStorageFlr1_4_0_0, !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-RearStorageFlr1 Sys-4 Flr-2 Sch-E HPlcmt-west ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom103_10030_0_10027,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    52.4742844242,           !- Vertex 1 X-coordinate {m}
    8.27902922,              !- Vertex 1 Y-coordinate {m}
    3.3528,                  !- Vertex 1 Z-coordinate {m}
    52.4742844242,           !- Vertex 2 X-coordinate {m}
    8.27902922,              !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    52.4742844242,           !- Vertex 3 X-coordinate {m}
    0.04884522,              !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    52.4742844242,           !- Vertex 4 X-coordinate {m}
    0.04884522,              !- Vertex 4 Y-coordinate {m}
    3.3528;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    S_RearStorageFlr1_0_0_0, !- Name
    Floor,                   !- Surface Type
    Customized opaque construction {3209ad12-2013-4076-abdb-4ca2dd0041d0} to conductance of 0.757,  !- Construction Name
    Sp-RearStorageFlr1 Sys-4 Flr-2 Sch-E HPlcmt-west ZN,  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    54.9132684242,           !- Vertex 1 X-coordinate {m}
    8.2790292198,            !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    54.9132684242,           !- Vertex 2 X-coordinate {m}
    0.0488452197,            !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    52.4742844242,           !- Vertex 3 X-coordinate {m}
    0.0488452197,            !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    52.4742844242,           !- Vertex 4 X-coordinate {m}
    8.2790292198,            !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    W_RearStorageFlr1_2_0_0, !- Name
    Wall,                    !- Surface Type
    Customized opaque construction {e6e2df6b-4ef9-4d29-8b31-d1e53eb258e2} to conductance of 0.247,  !- Construction Name
    Sp-RearStorageFlr1 Sys-4 Flr-2 Sch-E HPlcmt-west ZN,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    54.9132684242,           !- Vertex 1 X-coordinate {m}
    0.0488452197,            !- Vertex 1 Y-coordinate {m}
    3.3528,                  !- Vertex 1 Z-coordinate {m}
    54.9132684242,           !- Vertex 2 X-coordinate {m}
    0.0488452197,            !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    54.9132684242,           !- Vertex 3 X-coordinate {m}
    8.2790292198,            !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    54.9132684242,           !- Vertex 4 X-coordinate {m}
    8.2790292198,            !- Vertex 4 Y-coordinate {m}
    3.3528;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    W_RearStorageFlr1_5_0_0, !- Name
    Wall,                    !- Surface Type
    Customized opaque construction {e6e2df6b-4ef9-4d29-8b31-d1e53eb258e2} to conductance of 0.247,  !- Construction Name
    Sp-RearStorageFlr1 Sys-4 Flr-2 Sch-E HPlcmt-west ZN,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    52.4742844242,           !- Vertex 1 X-coordinate {m}
    0.0488452197,            !- Vertex 1 Y-coordinate {m}
    3.3528,                  !- Vertex 1 Z-coordinate {m}
    52.4742844242,           !- Vertex 2 X-coordinate {m}
    0.0488452197,            !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    54.9132684242,           !- Vertex 3 X-coordinate {m}
    0.0488452197,            !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    54.9132684242,           !- Vertex 4 X-coordinate {m}
    0.0488452197,            !- Vertex 4 Y-coordinate {m}
    3.3528;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    C_RearStorageFlr2_1_0_0, !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Sp-RearStorageFlr2 Sys-4 Flr-1 Sch-E HPlcmt-west ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F_RearStorageFlr3_10121_0_10080,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    54.91326842,             !- Vertex 1 X-coordinate {m}
    0.04884522,              !- Vertex 1 Y-coordinate {m}
    6.096,                   !- Vertex 1 Z-coordinate {m}
    54.91326842,             !- Vertex 2 X-coordinate {m}
    8.27902922,              !- Vertex 2 Y-coordinate {m}
    6.096,                   !- Vertex 2 Z-coordinate {m}
    52.47428442,             !- Vertex 3 X-coordinate {m}
    8.27902922,              !- Vertex 3 Y-coordinate {m}
    6.096,                   !- Vertex 3 Z-coordinate {m}
    52.47428442,             !- Vertex 4 X-coordinate {m}
    0.04884522,              !- Vertex 4 Y-coordinate {m}
    6.096;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    F_RearStorageFlr2_10028_0_10026,  !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    Sp-RearStorageFlr2 Sys-4 Flr-1 Sch-E HPlcmt-west ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C_RearStorageFlr1_1_0_0, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    54.91326842,             !- Vertex 1 X-coordinate {m}
    8.27902922,              !- Vertex 1 Y-coordinate {m}
    3.3528,                  !- Vertex 1 Z-coordinate {m}
    54.91326842,             !- Vertex 2 X-coordinate {m}
    0.04884522,              !- Vertex 2 Y-coordinate {m}
    3.3528,                  !- Vertex 2 Z-coordinate {m}
    52.47428442,             !- Vertex 3 X-coordinate {m}
    0.04884522,              !- Vertex 3 Y-coordinate {m}
    3.3528,                  !- Vertex 3 Z-coordinate {m}
    52.47428442,             !- Vertex 4 X-coordinate {m}
    8.27902922,              !- Vertex 4 Y-coordinate {m}
    3.3528;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    P_RearStorageFlr2_10119_0_10079,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-RearStorageFlr2 Sys-4 Flr-1 Sch-E HPlcmt-west ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_CorridorFlr2_21_0_0,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    54.91326842,             !- Vertex 1 X-coordinate {m}
    8.2790292198,            !- Vertex 1 Y-coordinate {m}
    6.096,                   !- Vertex 1 Z-coordinate {m}
    54.91326842,             !- Vertex 2 X-coordinate {m}
    8.2790292198,            !- Vertex 2 Y-coordinate {m}
    3.3528,                  !- Vertex 2 Z-coordinate {m}
    52.47428442,             !- Vertex 3 X-coordinate {m}
    8.2790292198,            !- Vertex 3 Y-coordinate {m}
    3.3528,                  !- Vertex 3 Z-coordinate {m}
    52.47428442,             !- Vertex 4 X-coordinate {m}
    8.2790292198,            !- Vertex 4 Y-coordinate {m}
    6.096;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    P_RearStorageFlr2_4_0_0, !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-RearStorageFlr2 Sys-4 Flr-1 Sch-E HPlcmt-west ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom213_10123_0_10081,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    52.4742844242,           !- Vertex 1 X-coordinate {m}
    8.27902922,              !- Vertex 1 Y-coordinate {m}
    6.096,                   !- Vertex 1 Z-coordinate {m}
    52.4742844242,           !- Vertex 2 X-coordinate {m}
    8.27902922,              !- Vertex 2 Y-coordinate {m}
    3.3528,                  !- Vertex 2 Z-coordinate {m}
    52.4742844242,           !- Vertex 3 X-coordinate {m}
    0.04884522,              !- Vertex 3 Y-coordinate {m}
    3.3528,                  !- Vertex 3 Z-coordinate {m}
    52.4742844242,           !- Vertex 4 X-coordinate {m}
    0.04884522,              !- Vertex 4 Y-coordinate {m}
    6.096;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    W_RearStorageFlr2_2_0_0, !- Name
    Wall,                    !- Surface Type
    Customized opaque construction {e6e2df6b-4ef9-4d29-8b31-d1e53eb258e2} to conductance of 0.247,  !- Construction Name
    Sp-RearStorageFlr2 Sys-4 Flr-1 Sch-E HPlcmt-west ZN,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    54.9132684242,           !- Vertex 1 X-coordinate {m}
    0.0488452197,            !- Vertex 1 Y-coordinate {m}
    6.096,                   !- Vertex 1 Z-coordinate {m}
    54.9132684242,           !- Vertex 2 X-coordinate {m}
    0.0488452197,            !- Vertex 2 Y-coordinate {m}
    3.3528,                  !- Vertex 2 Z-coordinate {m}
    54.9132684242,           !- Vertex 3 X-coordinate {m}
    8.2790292198,            !- Vertex 3 Y-coordinate {m}
    3.3528,                  !- Vertex 3 Z-coordinate {m}
    54.9132684242,           !- Vertex 4 X-coordinate {m}
    8.2790292198,            !- Vertex 4 Y-coordinate {m}
    6.096;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    W_RearStorageFlr2_5_0_0, !- Name
    Wall,                    !- Surface Type
    Customized opaque construction {e6e2df6b-4ef9-4d29-8b31-d1e53eb258e2} to conductance of 0.247,  !- Construction Name
    Sp-RearStorageFlr2 Sys-4 Flr-1 Sch-E HPlcmt-west ZN,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    52.4742844242,           !- Vertex 1 X-coordinate {m}
    0.0488452197,            !- Vertex 1 Y-coordinate {m}
    6.096,                   !- Vertex 1 Z-coordinate {m}
    52.4742844242,           !- Vertex 2 X-coordinate {m}
    0.0488452197,            !- Vertex 2 Y-coordinate {m}
    3.3528,                  !- Vertex 2 Z-coordinate {m}
    54.9132684242,           !- Vertex 3 X-coordinate {m}
    0.0488452197,            !- Vertex 3 Y-coordinate {m}
    3.3528,                  !- Vertex 3 Z-coordinate {m}
    54.9132684242,           !- Vertex 4 X-coordinate {m}
    0.0488452197,            !- Vertex 4 Y-coordinate {m}
    6.096;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    C_RearStorageFlr3_1_0_0, !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Sp-RearStorageFlr3 Sys-4 Flr-4 Sch-E HPlcmt-west ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F_RearStorageFlr4_10219_0_10125,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    54.91326842,             !- Vertex 1 X-coordinate {m}
    0.04884522,              !- Vertex 1 Y-coordinate {m}
    8.8392,                  !- Vertex 1 Z-coordinate {m}
    54.91326842,             !- Vertex 2 X-coordinate {m}
    8.27902922,              !- Vertex 2 Y-coordinate {m}
    8.8392,                  !- Vertex 2 Z-coordinate {m}
    52.47428442,             !- Vertex 3 X-coordinate {m}
    8.27902922,              !- Vertex 3 Y-coordinate {m}
    8.8392,                  !- Vertex 3 Z-coordinate {m}
    52.47428442,             !- Vertex 4 X-coordinate {m}
    0.04884522,              !- Vertex 4 Y-coordinate {m}
    8.8392;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    F_RearStorageFlr3_10121_0_10080,  !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    Sp-RearStorageFlr3 Sys-4 Flr-4 Sch-E HPlcmt-west ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C_RearStorageFlr2_1_0_0, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    54.91326842,             !- Vertex 1 X-coordinate {m}
    8.27902922,              !- Vertex 1 Y-coordinate {m}
    6.096,                   !- Vertex 1 Z-coordinate {m}
    54.91326842,             !- Vertex 2 X-coordinate {m}
    0.04884522,              !- Vertex 2 Y-coordinate {m}
    6.096,                   !- Vertex 2 Z-coordinate {m}
    52.47428442,             !- Vertex 3 X-coordinate {m}
    0.04884522,              !- Vertex 3 Y-coordinate {m}
    6.096,                   !- Vertex 3 Z-coordinate {m}
    52.47428442,             !- Vertex 4 X-coordinate {m}
    8.27902922,              !- Vertex 4 Y-coordinate {m}
    6.096;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    P_RearStorageFlr3_10217_0_10124,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-RearStorageFlr3 Sys-4 Flr-4 Sch-E HPlcmt-west ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_CorridorFlr3_21_0_0,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    54.91326842,             !- Vertex 1 X-coordinate {m}
    8.2790292198,            !- Vertex 1 Y-coordinate {m}
    8.8392,                  !- Vertex 1 Z-coordinate {m}
    54.91326842,             !- Vertex 2 X-coordinate {m}
    8.2790292198,            !- Vertex 2 Y-coordinate {m}
    6.096,                   !- Vertex 2 Z-coordinate {m}
    52.47428442,             !- Vertex 3 X-coordinate {m}
    8.2790292198,            !- Vertex 3 Y-coordinate {m}
    6.096,                   !- Vertex 3 Z-coordinate {m}
    52.47428442,             !- Vertex 4 X-coordinate {m}
    8.2790292198,            !- Vertex 4 Y-coordinate {m}
    8.8392;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    P_RearStorageFlr3_4_0_0, !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-RearStorageFlr3 Sys-4 Flr-4 Sch-E HPlcmt-west ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom313_10221_0_10126,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    52.4742844242,           !- Vertex 1 X-coordinate {m}
    8.27902922,              !- Vertex 1 Y-coordinate {m}
    8.8392,                  !- Vertex 1 Z-coordinate {m}
    52.4742844242,           !- Vertex 2 X-coordinate {m}
    8.27902922,              !- Vertex 2 Y-coordinate {m}
    6.096,                   !- Vertex 2 Z-coordinate {m}
    52.4742844242,           !- Vertex 3 X-coordinate {m}
    0.04884522,              !- Vertex 3 Y-coordinate {m}
    6.096,                   !- Vertex 3 Z-coordinate {m}
    52.4742844242,           !- Vertex 4 X-coordinate {m}
    0.04884522,              !- Vertex 4 Y-coordinate {m}
    8.8392;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    W_RearStorageFlr3_2_0_0, !- Name
    Wall,                    !- Surface Type
    Customized opaque construction {e6e2df6b-4ef9-4d29-8b31-d1e53eb258e2} to conductance of 0.247,  !- Construction Name
    Sp-RearStorageFlr3 Sys-4 Flr-4 Sch-E HPlcmt-west ZN,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    54.9132684242,           !- Vertex 1 X-coordinate {m}
    0.0488452197,            !- Vertex 1 Y-coordinate {m}
    8.8392,                  !- Vertex 1 Z-coordinate {m}
    54.9132684242,           !- Vertex 2 X-coordinate {m}
    0.0488452197,            !- Vertex 2 Y-coordinate {m}
    6.096,                   !- Vertex 2 Z-coordinate {m}
    54.9132684242,           !- Vertex 3 X-coordinate {m}
    8.2790292198,            !- Vertex 3 Y-coordinate {m}
    6.096,                   !- Vertex 3 Z-coordinate {m}
    54.9132684242,           !- Vertex 4 X-coordinate {m}
    8.2790292198,            !- Vertex 4 Y-coordinate {m}
    8.8392;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    W_RearStorageFlr3_5_0_0, !- Name
    Wall,                    !- Surface Type
    Customized opaque construction {e6e2df6b-4ef9-4d29-8b31-d1e53eb258e2} to conductance of 0.247,  !- Construction Name
    Sp-RearStorageFlr3 Sys-4 Flr-4 Sch-E HPlcmt-west ZN,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    52.4742844242,           !- Vertex 1 X-coordinate {m}
    0.0488452197,            !- Vertex 1 Y-coordinate {m}
    8.8392,                  !- Vertex 1 Z-coordinate {m}
    52.4742844242,           !- Vertex 2 X-coordinate {m}
    0.0488452197,            !- Vertex 2 Y-coordinate {m}
    6.096,                   !- Vertex 2 Z-coordinate {m}
    54.9132684242,           !- Vertex 3 X-coordinate {m}
    0.0488452197,            !- Vertex 3 Y-coordinate {m}
    6.096,                   !- Vertex 3 Z-coordinate {m}
    54.9132684242,           !- Vertex 4 X-coordinate {m}
    0.0488452197,            !- Vertex 4 Y-coordinate {m}
    8.8392;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    F_RearStorageFlr4_10219_0_10125,  !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    Sp-RearStorageFlr4 Sys-4 Flr-3 Sch-E HPlcmt-west ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C_RearStorageFlr3_1_0_0, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    54.91326842,             !- Vertex 1 X-coordinate {m}
    8.27902922,              !- Vertex 1 Y-coordinate {m}
    8.8392,                  !- Vertex 1 Z-coordinate {m}
    54.91326842,             !- Vertex 2 X-coordinate {m}
    0.04884522,              !- Vertex 2 Y-coordinate {m}
    8.8392,                  !- Vertex 2 Z-coordinate {m}
    52.47428442,             !- Vertex 3 X-coordinate {m}
    0.04884522,              !- Vertex 3 Y-coordinate {m}
    8.8392,                  !- Vertex 3 Z-coordinate {m}
    52.47428442,             !- Vertex 4 X-coordinate {m}
    8.27902922,              !- Vertex 4 Y-coordinate {m}
    8.8392;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    P_RearStorageFlr4_10305_0_10167,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-RearStorageFlr4 Sys-4 Flr-3 Sch-E HPlcmt-west ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_CorridorFlr4_21_0_0,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    54.91326842,             !- Vertex 1 X-coordinate {m}
    8.2790292198,            !- Vertex 1 Y-coordinate {m}
    11.5824,                 !- Vertex 1 Z-coordinate {m}
    54.91326842,             !- Vertex 2 X-coordinate {m}
    8.2790292198,            !- Vertex 2 Y-coordinate {m}
    8.8392,                  !- Vertex 2 Z-coordinate {m}
    52.47428442,             !- Vertex 3 X-coordinate {m}
    8.2790292198,            !- Vertex 3 Y-coordinate {m}
    8.8392,                  !- Vertex 3 Z-coordinate {m}
    52.47428442,             !- Vertex 4 X-coordinate {m}
    8.2790292198,            !- Vertex 4 Y-coordinate {m}
    11.5824;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    P_RearStorageFlr4_4_0_0, !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-RearStorageFlr4 Sys-4 Flr-3 Sch-E HPlcmt-west ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom413_10308_0_10168,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    52.4742844242,           !- Vertex 1 X-coordinate {m}
    8.27902922,              !- Vertex 1 Y-coordinate {m}
    11.5824,                 !- Vertex 1 Z-coordinate {m}
    52.4742844242,           !- Vertex 2 X-coordinate {m}
    8.27902922,              !- Vertex 2 Y-coordinate {m}
    8.8392,                  !- Vertex 2 Z-coordinate {m}
    52.4742844242,           !- Vertex 3 X-coordinate {m}
    0.04884522,              !- Vertex 3 Y-coordinate {m}
    8.8392,                  !- Vertex 3 Z-coordinate {m}
    52.4742844242,           !- Vertex 4 X-coordinate {m}
    0.04884522,              !- Vertex 4 Y-coordinate {m}
    11.5824;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    R_RearStorageFlr4_1_0_0, !- Name
    Roof,                    !- Surface Type
    Customized opaque construction {d01e7451-8476-493e-bf15-f30236d424ad} to conductance of 0.183,  !- Construction Name
    Sp-RearStorageFlr4 Sys-4 Flr-3 Sch-E HPlcmt-west ZN,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    54.9132684242,           !- Vertex 1 X-coordinate {m}
    0.0488452197,            !- Vertex 1 Y-coordinate {m}
    11.5824,                 !- Vertex 1 Z-coordinate {m}
    54.9132684242,           !- Vertex 2 X-coordinate {m}
    8.2790292198,            !- Vertex 2 Y-coordinate {m}
    11.5824,                 !- Vertex 2 Z-coordinate {m}
    52.4742844242,           !- Vertex 3 X-coordinate {m}
    8.2790292198,            !- Vertex 3 Y-coordinate {m}
    11.5824,                 !- Vertex 3 Z-coordinate {m}
    52.4742844242,           !- Vertex 4 X-coordinate {m}
    0.0488452197,            !- Vertex 4 Y-coordinate {m}
    11.5824;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    W_RearStorageFlr4_2_0_0, !- Name
    Wall,                    !- Surface Type
    Customized opaque construction {e6e2df6b-4ef9-4d29-8b31-d1e53eb258e2} to conductance of 0.247,  !- Construction Name
    Sp-RearStorageFlr4 Sys-4 Flr-3 Sch-E HPlcmt-west ZN,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    54.9132684242,           !- Vertex 1 X-coordinate {m}
    0.0488452197,            !- Vertex 1 Y-coordinate {m}
    11.5824,                 !- Vertex 1 Z-coordinate {m}
    54.9132684242,           !- Vertex 2 X-coordinate {m}
    0.0488452197,            !- Vertex 2 Y-coordinate {m}
    8.8392,                  !- Vertex 2 Z-coordinate {m}
    54.9132684242,           !- Vertex 3 X-coordinate {m}
    8.2790292198,            !- Vertex 3 Y-coordinate {m}
    8.8392,                  !- Vertex 3 Z-coordinate {m}
    54.9132684242,           !- Vertex 4 X-coordinate {m}
    8.2790292198,            !- Vertex 4 Y-coordinate {m}
    11.5824;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    W_RearStorageFlr4_5_0_0, !- Name
    Wall,                    !- Surface Type
    Customized opaque construction {e6e2df6b-4ef9-4d29-8b31-d1e53eb258e2} to conductance of 0.247,  !- Construction Name
    Sp-RearStorageFlr4 Sys-4 Flr-3 Sch-E HPlcmt-west ZN,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    52.4742844242,           !- Vertex 1 X-coordinate {m}
    0.0488452197,            !- Vertex 1 Y-coordinate {m}
    11.5824,                 !- Vertex 1 Z-coordinate {m}
    52.4742844242,           !- Vertex 2 X-coordinate {m}
    0.0488452197,            !- Vertex 2 Y-coordinate {m}
    8.8392,                  !- Vertex 2 Z-coordinate {m}
    54.9132684242,           !- Vertex 3 X-coordinate {m}
    0.0488452197,            !- Vertex 3 Y-coordinate {m}
    8.8392,                  !- Vertex 3 Z-coordinate {m}
    54.9132684242,           !- Vertex 4 X-coordinate {m}
    0.0488452197,            !- Vertex 4 Y-coordinate {m}
    11.5824;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    C_RestroomFlr1_1_0_0,    !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Sp-RestroomFlr1 Sys-3 Flr-2 Sch-F HPlcmt-north ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F_GuestRoom206_208_10035_0_10031,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    23.82308442,             !- Vertex 1 X-coordinate {m}
    0.04884522,              !- Vertex 1 Y-coordinate {m}
    3.3528,                  !- Vertex 1 Z-coordinate {m}
    23.82308442,             !- Vertex 2 X-coordinate {m}
    8.27902922,              !- Vertex 2 Y-coordinate {m}
    3.3528,                  !- Vertex 2 Z-coordinate {m}
    19.86068442,             !- Vertex 3 X-coordinate {m}
    8.27902922,              !- Vertex 3 Y-coordinate {m}
    3.3528,                  !- Vertex 3 Z-coordinate {m}
    19.86068442,             !- Vertex 4 X-coordinate {m}
    0.04884522,              !- Vertex 4 Y-coordinate {m}
    3.3528;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    P_RestroomFlr1_10019_0_10017,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-RestroomFlr1 Sys-3 Flr-2 Sch-F HPlcmt-north ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_CorridorFlr1_18_0_0,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    23.82308442,             !- Vertex 1 X-coordinate {m}
    8.2790292198,            !- Vertex 1 Y-coordinate {m}
    3.3528,                  !- Vertex 1 Z-coordinate {m}
    23.82308442,             !- Vertex 2 X-coordinate {m}
    8.2790292198,            !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    19.86068442,             !- Vertex 3 X-coordinate {m}
    8.2790292198,            !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    19.86068442,             !- Vertex 4 X-coordinate {m}
    8.2790292198,            !- Vertex 4 Y-coordinate {m}
    3.3528;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    P_RestroomFlr1_10020_0_10018,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-RestroomFlr1 Sys-3 Flr-2 Sch-F HPlcmt-north ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_CorridorFlr1_19_0_0,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    23.8230844241,           !- Vertex 1 X-coordinate {m}
    0.04884522,              !- Vertex 1 Y-coordinate {m}
    3.3528,                  !- Vertex 1 Z-coordinate {m}
    23.8230844241,           !- Vertex 2 X-coordinate {m}
    0.04884522,              !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    23.8230844241,           !- Vertex 3 X-coordinate {m}
    8.27902922,              !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    23.8230844241,           !- Vertex 4 X-coordinate {m}
    8.27902922,              !- Vertex 4 Y-coordinate {m}
    3.3528;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    P_RestroomFlr1_10033_0_10030,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Sp-RestroomFlr1 Sys-3 Flr-2 Sch-F HPlcmt-north ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_FrontLoungeFlr1_2_0_0, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    19.8606844241,           !- Vertex 1 X-coordinate {m}
    8.27902922,              !- Vertex 1 Y-coordinate {m}
    3.3528,                  !- Vertex 1 Z-coordinate {m}
    19.8606844241,           !- Vertex 2 X-coordinate {m}
    8.27902922,              !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    19.8606844241,           !- Vertex 3 X-coordinate {m}
    0.04884522,              !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    19.8606844241,           !- Vertex 4 X-coordinate {m}
    0.04884522,              !- Vertex 4 Y-coordinate {m}
    3.3528;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    S_RestroomFlr1_0_0_0,    !- Name
