    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    13,                      !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    13,                      !- Central Cooling Design Supply Air Temperature {C}
    43,                      !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-005,          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1,                       !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-005,          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1,                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    Autosize,                !- Cooling Design Capacity {W}
    234.7,                   !- Cooling Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    157,                     !- Heating Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

Sizing:System,
    Sp-FrontStairsFlr2 Sys-4 Flr-1 Sch-F HPlcmt-east ZN NECB System 4 PSZ,  !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    Autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    13,                      !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    13,                      !- Central Cooling Design Supply Air Temperature {C}
    43,                      !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-005,          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1,                       !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-005,          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1,                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    Autosize,                !- Cooling Design Capacity {W}
    234.7,                   !- Cooling Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    157,                     !- Heating Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

Sizing:System,
    Sp-FrontStairsFlr3 Sys-4 Flr-4 Sch-F HPlcmt-east ZN NECB System 4 PSZ,  !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    Autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    13,                      !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    13,                      !- Central Cooling Design Supply Air Temperature {C}
    43,                      !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-005,          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1,                       !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-005,          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1,                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    Autosize,                !- Cooling Design Capacity {W}
    234.7,                   !- Cooling Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    157,                     !- Heating Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

Sizing:System,
    Sp-FrontStairsFlr4 Sys-4 Flr-3 Sch-F HPlcmt-east ZN NECB System 4 PSZ,  !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    Autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    13,                      !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    13,                      !- Central Cooling Design Supply Air Temperature {C}
    43,                      !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-005,          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1,                       !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-005,          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1,                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    Autosize,                !- Cooling Design Capacity {W}
    234.7,                   !- Cooling Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    157,                     !- Heating Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

Sizing:System,
    Sp-FrontStorageFlr1 Sys-4 Flr-2 Sch-E HPlcmt-south ZN NECB System 4 PSZ,  !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    Autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    13,                      !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    13,                      !- Central Cooling Design Supply Air Temperature {C}
    43,                      !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-005,          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1,                       !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-005,          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1,                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    Autosize,                !- Cooling Design Capacity {W}
    234.7,                   !- Cooling Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    157,                     !- Heating Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

Sizing:System,
    Sp-FrontStorageFlr2 Sys-4 Flr-1 Sch-E HPlcmt-south ZN NECB System 4 PSZ,  !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    Autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    13,                      !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    13,                      !- Central Cooling Design Supply Air Temperature {C}
    43,                      !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-005,          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1,                       !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-005,          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1,                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    Autosize,                !- Cooling Design Capacity {W}
    234.7,                   !- Cooling Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    157,                     !- Heating Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

Sizing:System,
    Sp-FrontStorageFlr3 Sys-4 Flr-4 Sch-E HPlcmt-south ZN NECB System 4 PSZ,  !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    Autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    13,                      !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    13,                      !- Central Cooling Design Supply Air Temperature {C}
    43,                      !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-005,          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1,                       !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-005,          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1,                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    Autosize,                !- Cooling Design Capacity {W}
    234.7,                   !- Cooling Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    157,                     !- Heating Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

Sizing:System,
    Sp-FrontStorageFlr4 Sys-4 Flr-3 Sch-E HPlcmt-south ZN NECB System 4 PSZ,  !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    Autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    13,                      !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    13,                      !- Central Cooling Design Supply Air Temperature {C}
    43,                      !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-005,          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1,                       !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-005,          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1,                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    Autosize,                !- Cooling Design Capacity {W}
    234.7,                   !- Cooling Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    157,                     !- Heating Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

Sizing:System,
    Sp-LaundryRoomFlr1 Sys-4 Flr-2 Sch-E HPlcmt-south ZN NECB System 4 PSZ,  !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    Autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    13,                      !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    13,                      !- Central Cooling Design Supply Air Temperature {C}
    43,                      !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-005,          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1,                       !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-005,          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1,                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    Autosize,                !- Cooling Design Capacity {W}
    234.7,                   !- Cooling Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    157,                     !- Heating Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

Sizing:System,
    Sp-MechanicalRoomFlr1 Sys-3 Flr-2 Sch-F HPlcmt-north ZN NECB System 3 PSZ,  !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    Autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    13,                      !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    13,                      !- Central Cooling Design Supply Air Temperature {C}
    43,                      !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-005,          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1,                       !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-005,          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1,                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    Autosize,                !- Cooling Design Capacity {W}
    234.7,                   !- Cooling Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    157,                     !- Heating Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

Sizing:System,
    Sp-MeetingRoomFlr1 Sys-3 Flr-2 Sch-F HPlcmt-north ZN NECB System 3 PSZ,  !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    Autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    13,                      !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    13,                      !- Central Cooling Design Supply Air Temperature {C}
    43,                      !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-005,          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1,                       !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-005,          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1,                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    Autosize,                !- Cooling Design Capacity {W}
    234.7,                   !- Cooling Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    157,                     !- Heating Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

Sizing:System,
    Sp-RearStorageFlr1 Sys-4 Flr-2 Sch-E HPlcmt-west ZN NECB System 4 PSZ,  !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    Autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    13,                      !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    13,                      !- Central Cooling Design Supply Air Temperature {C}
    43,                      !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-005,          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1,                       !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-005,          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1,                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    Autosize,                !- Cooling Design Capacity {W}
    234.7,                   !- Cooling Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    157,                     !- Heating Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

Sizing:System,
    Sp-RearStorageFlr2 Sys-4 Flr-1 Sch-E HPlcmt-west ZN NECB System 4 PSZ,  !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    Autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    13,                      !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    13,                      !- Central Cooling Design Supply Air Temperature {C}
    43,                      !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-005,          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1,                       !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-005,          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1,                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    Autosize,                !- Cooling Design Capacity {W}
    234.7,                   !- Cooling Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    157,                     !- Heating Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

Sizing:System,
    Sp-RearStorageFlr3 Sys-4 Flr-4 Sch-E HPlcmt-west ZN NECB System 4 PSZ,  !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    Autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    13,                      !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    13,                      !- Central Cooling Design Supply Air Temperature {C}
    43,                      !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-005,          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1,                       !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-005,          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1,                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    Autosize,                !- Cooling Design Capacity {W}
    234.7,                   !- Cooling Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    157,                     !- Heating Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

Sizing:System,
    Sp-RearStorageFlr4 Sys-4 Flr-3 Sch-E HPlcmt-west ZN NECB System 4 PSZ,  !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    Autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    13,                      !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    13,                      !- Central Cooling Design Supply Air Temperature {C}
    43,                      !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-005,          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1,                       !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-005,          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1,                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    Autosize,                !- Cooling Design Capacity {W}
    234.7,                   !- Cooling Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    157,                     !- Heating Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

Sizing:System,
    Sp-RestroomFlr1 Sys-3 Flr-2 Sch-F HPlcmt-north ZN NECB System 3 PSZ,  !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    Autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    13,                      !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    13,                      !- Central Cooling Design Supply Air Temperature {C}
    43,                      !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-005,          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1,                       !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-005,          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1,                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    Autosize,                !- Cooling Design Capacity {W}
    234.7,                   !- Cooling Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    157,                     !- Heating Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

Sizing:System,
    VAV with Reheat,         !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    Autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    0.3,                     !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    13,                      !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    13,                      !- Central Cooling Design Supply Air Temperature {C}
    13.1,                    !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-005,          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1,                       !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-005,          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1,                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    Autosize,                !- Cooling Design Capacity {W}
    234.7,                   !- Cooling Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    157,                     !- Heating Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method


!-   ===========  ALL OBJECTS IN CLASS: SIZING:PLANT ===========

Sizing:Plant,
    Chilled Water Loop,      !- Plant or Condenser Loop Name
    Cooling,                 !- Loop Type
    7,                       !- Design Loop Exit Temperature {C}
    6,                       !- Loop Design Temperature Difference {deltaC}
    NonCoincident,           !- Sizing Option
    1,                       !- Zone Timesteps in Averaging Window
    None;                    !- Coincident Sizing Factor Mode

Sizing:Plant,
    Condenser Water Loop,    !- Plant or Condenser Loop Name
    Condenser,               !- Loop Type
    29,                      !- Design Loop Exit Temperature {C}
    6,                       !- Loop Design Temperature Difference {deltaC}
    NonCoincident,           !- Sizing Option
    1,                       !- Zone Timesteps in Averaging Window
    None;                    !- Coincident Sizing Factor Mode

Sizing:Plant,
    Main Service Water Loop, !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    60.0000000000001,        !- Design Loop Exit Temperature {C}
    5,                       !- Loop Design Temperature Difference {deltaC}
    NonCoincident,           !- Sizing Option
    1,                       !- Zone Timesteps in Averaging Window
    None;                    !- Coincident Sizing Factor Mode


!-   ===========  ALL OBJECTS IN CLASS: ZONECONTROL:THERMOSTAT ===========

ZoneControl:Thermostat,
    Sp-CorridorFlr1 Sys-3 Flr-2 Sch-F HPlcmt-north ZN Thermostat,  !- Name
    Sp-CorridorFlr1 Sys-3 Flr-2 Sch-F HPlcmt-north ZN,  !- Zone or ZoneList Name
    Sp-CorridorFlr1 Sys-3 Flr-2 Sch-F HPlcmt-north ZN Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Space Function Corr. >= 2.4m wide-sch-F Thermostat 8;  !- Control 1 Name

ZoneControl:Thermostat,
    Sp-CorridorFlr2 Sys-1 Flr-1 Sch-F HPlcmt-south ZN Thermostat,  !- Name
    Sp-CorridorFlr2 Sys-1 Flr-1 Sch-F HPlcmt-south ZN,  !- Zone or ZoneList Name
    Sp-CorridorFlr2 Sys-1 Flr-1 Sch-F HPlcmt-south ZN Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Space Function Corr. >= 2.4m wide-sch-F Thermostat 5;  !- Control 1 Name

ZoneControl:Thermostat,
    Sp-CorridorFlr3 Sys-1 Flr-4 Sch-F HPlcmt-south ZN Thermostat,  !- Name
    Sp-CorridorFlr3 Sys-1 Flr-4 Sch-F HPlcmt-south ZN,  !- Zone or ZoneList Name
    Sp-CorridorFlr3 Sys-1 Flr-4 Sch-F HPlcmt-south ZN Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Space Function Corr. >= 2.4m wide-sch-F Thermostat 7;  !- Control 1 Name

ZoneControl:Thermostat,
    Sp-CorridorFlr4 Sys-1 Flr-3 Sch-F HPlcmt-south ZN Thermostat,  !- Name
    Sp-CorridorFlr4 Sys-1 Flr-3 Sch-F HPlcmt-south ZN,  !- Zone or ZoneList Name
    Sp-CorridorFlr4 Sys-1 Flr-3 Sch-F HPlcmt-south ZN Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Space Function Corr. >= 2.4m wide-sch-F Thermostat 6;  !- Control 1 Name

ZoneControl:Thermostat,
    Sp-ElevatorCoreFlr1 Sys-3 Flr-2 Sch-C HPlcmt-south ZN Thermostat,  !- Name
    Sp-ElevatorCoreFlr1 Sys-3 Flr-2 Sch-C HPlcmt-south ZN,  !- Zone or ZoneList Name
    Sp-ElevatorCoreFlr1 Sys-3 Flr-2 Sch-C HPlcmt-south ZN Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Space Function Lobby - elevator Thermostat 6;  !- Control 1 Name

ZoneControl:Thermostat,
    Sp-ElevatorCoreFlr2 Sys-3 Flr-1 Sch-C HPlcmt-south ZN Thermostat,  !- Name
    Sp-ElevatorCoreFlr2 Sys-3 Flr-1 Sch-C HPlcmt-south ZN,  !- Zone or ZoneList Name
    Sp-ElevatorCoreFlr2 Sys-3 Flr-1 Sch-C HPlcmt-south ZN Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Space Function Lobby - elevator Thermostat 5;  !- Control 1 Name

ZoneControl:Thermostat,
    Sp-ElevatorCoreFlr3 Sys-3 Flr-4 Sch-C HPlcmt-south ZN Thermostat,  !- Name
    Sp-ElevatorCoreFlr3 Sys-3 Flr-4 Sch-C HPlcmt-south ZN,  !- Zone or ZoneList Name
    Sp-ElevatorCoreFlr3 Sys-3 Flr-4 Sch-C HPlcmt-south ZN Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Space Function Lobby - elevator Thermostat 8;  !- Control 1 Name

ZoneControl:Thermostat,
    Sp-ElevatorCoreFlr4 Sys-3 Flr-3 Sch-C HPlcmt-south ZN Thermostat,  !- Name
    Sp-ElevatorCoreFlr4 Sys-3 Flr-3 Sch-C HPlcmt-south ZN,  !- Zone or ZoneList Name
    Sp-ElevatorCoreFlr4 Sys-3 Flr-3 Sch-C HPlcmt-south ZN Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Space Function Lobby - elevator Thermostat 7;  !- Control 1 Name

ZoneControl:Thermostat,
    Sp-EmployeeLoungeFlr1 Sys-3 Flr-2 Sch-B HPlcmt-south ZN Thermostat,  !- Name
    Sp-EmployeeLoungeFlr1 Sys-3 Flr-2 Sch-B HPlcmt-south ZN,  !- Zone or ZoneList Name
    Sp-EmployeeLoungeFlr1 Sys-3 Flr-2 Sch-B HPlcmt-south ZN Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Space Function Lounge/recreation Thermostat 2;  !- Control 1 Name

ZoneControl:Thermostat,
    Sp-ExerciseCenterFlr1 Sys-6 Flr-2 Sch-B HPlcmt-south ZN Thermostat,  !- Name
    Sp-ExerciseCenterFlr1 Sys-6 Flr-2 Sch-B HPlcmt-south ZN,  !- Zone or ZoneList Name
    Sp-ExerciseCenterFlr1 Sys-6 Flr-2 Sch-B HPlcmt-south ZN Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Space Function Gym - fitness Thermostat 2;  !- Control 1 Name

ZoneControl:Thermostat,
    Sp-FrontLoungeFlr1 Sys-3 Flr-2 Sch-H HPlcmt-north ZN Thermostat,  !- Name
    Sp-FrontLoungeFlr1 Sys-3 Flr-2 Sch-H HPlcmt-north ZN,  !- Zone or ZoneList Name
    Sp-FrontLoungeFlr1 Sys-3 Flr-2 Sch-H HPlcmt-north ZN Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Space Function Hotel/Motel - lobby Thermostat 2;  !- Control 1 Name

ZoneControl:Thermostat,
    Sp-FrontOfficeFlr1 Sys-6 Flr-2 Sch-A HPlcmt-south ZN Thermostat,  !- Name
    Sp-FrontOfficeFlr1 Sys-6 Flr-2 Sch-A HPlcmt-south ZN,  !- Zone or ZoneList Name
    Sp-FrontOfficeFlr1 Sys-6 Flr-2 Sch-A HPlcmt-south ZN Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Space Function Office - enclosed Thermostat 2;  !- Control 1 Name

ZoneControl:Thermostat,
    Sp-FrontStairsFlr1 Sys-4 Flr-2 Sch-F HPlcmt-east ZN Thermostat,  !- Name
    Sp-FrontStairsFlr1 Sys-4 Flr-2 Sch-F HPlcmt-east ZN,  !- Zone or ZoneList Name
    Sp-FrontStairsFlr1 Sys-4 Flr-2 Sch-F HPlcmt-east ZN Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Space Function Stairway-sch-F Thermostat 14;  !- Control 1 Name

ZoneControl:Thermostat,
    Sp-FrontStairsFlr2 Sys-4 Flr-1 Sch-F HPlcmt-east ZN Thermostat,  !- Name
    Sp-FrontStairsFlr2 Sys-4 Flr-1 Sch-F HPlcmt-east ZN,  !- Zone or ZoneList Name
    Sp-FrontStairsFlr2 Sys-4 Flr-1 Sch-F HPlcmt-east ZN Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Space Function Stairway-sch-F Thermostat 13;  !- Control 1 Name

ZoneControl:Thermostat,
    Sp-FrontStairsFlr3 Sys-4 Flr-4 Sch-F HPlcmt-east ZN Thermostat,  !- Name
    Sp-FrontStairsFlr3 Sys-4 Flr-4 Sch-F HPlcmt-east ZN,  !- Zone or ZoneList Name
    Sp-FrontStairsFlr3 Sys-4 Flr-4 Sch-F HPlcmt-east ZN Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Space Function Stairway-sch-F Thermostat 16;  !- Control 1 Name

ZoneControl:Thermostat,
    Sp-FrontStairsFlr4 Sys-4 Flr-3 Sch-F HPlcmt-east ZN Thermostat,  !- Name
    Sp-FrontStairsFlr4 Sys-4 Flr-3 Sch-F HPlcmt-east ZN,  !- Zone or ZoneList Name
    Sp-FrontStairsFlr4 Sys-4 Flr-3 Sch-F HPlcmt-east ZN Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Space Function Stairway-sch-F Thermostat 15;  !- Control 1 Name

ZoneControl:Thermostat,
    Sp-FrontStorageFlr1 Sys-4 Flr-2 Sch-E HPlcmt-south ZN Thermostat,  !- Name
    Sp-FrontStorageFlr1 Sys-4 Flr-2 Sch-E HPlcmt-south ZN,  !- Zone or ZoneList Name
    Sp-FrontStorageFlr1 Sys-4 Flr-2 Sch-E HPlcmt-south ZN Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Space Function Storage area - occsens Thermostat 13;  !- Control 1 Name

ZoneControl:Thermostat,
    Sp-FrontStorageFlr2 Sys-4 Flr-1 Sch-E HPlcmt-south ZN Thermostat,  !- Name
    Sp-FrontStorageFlr2 Sys-4 Flr-1 Sch-E HPlcmt-south ZN,  !- Zone or ZoneList Name
    Sp-FrontStorageFlr2 Sys-4 Flr-1 Sch-E HPlcmt-south ZN Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Space Function Storage area - occsens Thermostat 11;  !- Control 1 Name

ZoneControl:Thermostat,
    Sp-FrontStorageFlr3 Sys-4 Flr-4 Sch-E HPlcmt-south ZN Thermostat,  !- Name
    Sp-FrontStorageFlr3 Sys-4 Flr-4 Sch-E HPlcmt-south ZN,  !- Zone or ZoneList Name
    Sp-FrontStorageFlr3 Sys-4 Flr-4 Sch-E HPlcmt-south ZN Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Space Function Storage area - occsens Thermostat 18;  !- Control 1 Name

ZoneControl:Thermostat,
    Sp-FrontStorageFlr4 Sys-4 Flr-3 Sch-E HPlcmt-south ZN Thermostat,  !- Name
    Sp-FrontStorageFlr4 Sys-4 Flr-3 Sch-E HPlcmt-south ZN,  !- Zone or ZoneList Name
    Sp-FrontStorageFlr4 Sys-4 Flr-3 Sch-E HPlcmt-south ZN Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Space Function Storage area - occsens Thermostat 16;  !- Control 1 Name

ZoneControl:Thermostat,
    Sp-GuestRoom101 Sys-1 Flr-2 Sch-F HPlcmt-north ZN Thermostat,  !- Name
    Sp-GuestRoom101 Sys-1 Flr-2 Sch-F HPlcmt-north ZN,  !- Zone or ZoneList Name
    Sp-GuestRoom101 Sys-1 Flr-2 Sch-F HPlcmt-north ZN Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Space Function Hway lodging - rooms Thermostat 46;  !- Control 1 Name

ZoneControl:Thermostat,
    Sp-GuestRoom102 Sys-1 Flr-2 Sch-F HPlcmt-north ZN Thermostat,  !- Name
    Sp-GuestRoom102 Sys-1 Flr-2 Sch-F HPlcmt-north ZN,  !- Zone or ZoneList Name
    Sp-GuestRoom102 Sys-1 Flr-2 Sch-F HPlcmt-north ZN Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Space Function Hway lodging - rooms Thermostat 47;  !- Control 1 Name

ZoneControl:Thermostat,
    Sp-GuestRoom103 Sys-1 Flr-2 Sch-F HPlcmt-north ZN Thermostat,  !- Name
    Sp-GuestRoom103 Sys-1 Flr-2 Sch-F HPlcmt-north ZN,  !- Zone or ZoneList Name
    Sp-GuestRoom103 Sys-1 Flr-2 Sch-F HPlcmt-north ZN Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Space Function Hway lodging - rooms Thermostat 48;  !- Control 1 Name

ZoneControl:Thermostat,
    Sp-GuestRoom104 Sys-1 Flr-2 Sch-F HPlcmt-south ZN Thermostat,  !- Name
    Sp-GuestRoom104 Sys-1 Flr-2 Sch-F HPlcmt-south ZN,  !- Zone or ZoneList Name
    Sp-GuestRoom104 Sys-1 Flr-2 Sch-F HPlcmt-south ZN Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Space Function Hway lodging - rooms Thermostat 49;  !- Control 1 Name

ZoneControl:Thermostat,
    Sp-GuestRoom105 Sys-1 Flr-2 Sch-F HPlcmt-south ZN Thermostat,  !- Name
    Sp-GuestRoom105 Sys-1 Flr-2 Sch-F HPlcmt-south ZN,  !- Zone or ZoneList Name
    Sp-GuestRoom105 Sys-1 Flr-2 Sch-F HPlcmt-south ZN Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Space Function Hway lodging - rooms Thermostat 50;  !- Control 1 Name

ZoneControl:Thermostat,
    Sp-GuestRoom201 Sys-1 Flr-1 Sch-F HPlcmt-east ZN Thermostat,  !- Name
    Sp-GuestRoom201 Sys-1 Flr-1 Sch-F HPlcmt-east ZN,  !- Zone or ZoneList Name
    Sp-GuestRoom201 Sys-1 Flr-1 Sch-F HPlcmt-east ZN Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Space Function Hway lodging - rooms Thermostat 40;  !- Control 1 Name

ZoneControl:Thermostat,
    Sp-GuestRoom202_205 Sys-1 Flr-1 Sch-F HPlcmt-north ZN Thermostat,  !- Name
    Sp-GuestRoom202_205 Sys-1 Flr-1 Sch-F HPlcmt-north ZN,  !- Zone or ZoneList Name
    Sp-GuestRoom202_205 Sys-1 Flr-1 Sch-F HPlcmt-north ZN Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Space Function Hway lodging - rooms Thermostat 37;  !- Control 1 Name

ZoneControl:Thermostat,
    Sp-GuestRoom206_208 Sys-1 Flr-1 Sch-F HPlcmt-north ZN Thermostat,  !- Name
    Sp-GuestRoom206_208 Sys-1 Flr-1 Sch-F HPlcmt-north ZN,  !- Zone or ZoneList Name
    Sp-GuestRoom206_208 Sys-1 Flr-1 Sch-F HPlcmt-north ZN Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Space Function Hway lodging - rooms Thermostat 39;  !- Control 1 Name

ZoneControl:Thermostat,
    Sp-GuestRoom209_212 Sys-1 Flr-1 Sch-F HPlcmt-north ZN Thermostat,  !- Name
    Sp-GuestRoom209_212 Sys-1 Flr-1 Sch-F HPlcmt-north ZN,  !- Zone or ZoneList Name
    Sp-GuestRoom209_212 Sys-1 Flr-1 Sch-F HPlcmt-north ZN Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Space Function Hway lodging - rooms Thermostat 38;  !- Control 1 Name

ZoneControl:Thermostat,
    Sp-GuestRoom213 Sys-1 Flr-1 Sch-F HPlcmt-north ZN Thermostat,  !- Name
    Sp-GuestRoom213 Sys-1 Flr-1 Sch-F HPlcmt-north ZN,  !- Zone or ZoneList Name
    Sp-GuestRoom213 Sys-1 Flr-1 Sch-F HPlcmt-north ZN Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Space Function Hway lodging - rooms Thermostat 36;  !- Control 1 Name

ZoneControl:Thermostat,
    Sp-GuestRoom214 Sys-1 Flr-1 Sch-F HPlcmt-south ZN Thermostat,  !- Name
    Sp-GuestRoom214 Sys-1 Flr-1 Sch-F HPlcmt-south ZN,  !- Zone or ZoneList Name
    Sp-GuestRoom214 Sys-1 Flr-1 Sch-F HPlcmt-south ZN Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Space Function Hway lodging - rooms Thermostat 44;  !- Control 1 Name

ZoneControl:Thermostat,
    Sp-GuestRoom215_218 Sys-1 Flr-1 Sch-F HPlcmt-south ZN Thermostat,  !- Name
    Sp-GuestRoom215_218 Sys-1 Flr-1 Sch-F HPlcmt-south ZN,  !- Zone or ZoneList Name
    Sp-GuestRoom215_218 Sys-1 Flr-1 Sch-F HPlcmt-south ZN Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Space Function Hway lodging - rooms Thermostat 45;  !- Control 1 Name

ZoneControl:Thermostat,
    Sp-GuestRoom219 Sys-1 Flr-1 Sch-F HPlcmt-south ZN Thermostat,  !- Name
    Sp-GuestRoom219 Sys-1 Flr-1 Sch-F HPlcmt-south ZN,  !- Zone or ZoneList Name
    Sp-GuestRoom219 Sys-1 Flr-1 Sch-F HPlcmt-south ZN Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Space Function Hway lodging - rooms Thermostat 42;  !- Control 1 Name

ZoneControl:Thermostat,
    Sp-GuestRoom220_223 Sys-1 Flr-1 Sch-F HPlcmt-south ZN Thermostat,  !- Name
    Sp-GuestRoom220_223 Sys-1 Flr-1 Sch-F HPlcmt-south ZN,  !- Zone or ZoneList Name
    Sp-GuestRoom220_223 Sys-1 Flr-1 Sch-F HPlcmt-south ZN Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Space Function Hway lodging - rooms Thermostat 41;  !- Control 1 Name

ZoneControl:Thermostat,
    Sp-GuestRoom224 Sys-1 Flr-1 Sch-F HPlcmt-south ZN Thermostat,  !- Name
    Sp-GuestRoom224 Sys-1 Flr-1 Sch-F HPlcmt-south ZN,  !- Zone or ZoneList Name
    Sp-GuestRoom224 Sys-1 Flr-1 Sch-F HPlcmt-south ZN Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Space Function Hway lodging - rooms Thermostat 43;  !- Control 1 Name

ZoneControl:Thermostat,
    Sp-GuestRoom301 Sys-1 Flr-4 Sch-F HPlcmt-east ZN Thermostat,  !- Name
    Sp-GuestRoom301 Sys-1 Flr-4 Sch-F HPlcmt-east ZN,  !- Zone or ZoneList Name
    Sp-GuestRoom301 Sys-1 Flr-4 Sch-F HPlcmt-east ZN Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Space Function Hway lodging - rooms Thermostat 65;  !- Control 1 Name

ZoneControl:Thermostat,
    Sp-GuestRoom302_305 Sys-1 Flr-4 Sch-F HPlcmt-north ZN Thermostat,  !- Name
    Sp-GuestRoom302_305 Sys-1 Flr-4 Sch-F HPlcmt-north ZN,  !- Zone or ZoneList Name
    Sp-GuestRoom302_305 Sys-1 Flr-4 Sch-F HPlcmt-north ZN Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Space Function Hway lodging - rooms Thermostat 61;  !- Control 1 Name

ZoneControl:Thermostat,
    Sp-GuestRoom306_308 Sys-1 Flr-4 Sch-F HPlcmt-north ZN Thermostat,  !- Name
    Sp-GuestRoom306_308 Sys-1 Flr-4 Sch-F HPlcmt-north ZN,  !- Zone or ZoneList Name
    Sp-GuestRoom306_308 Sys-1 Flr-4 Sch-F HPlcmt-north ZN Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Space Function Hway lodging - rooms Thermostat 63;  !- Control 1 Name

ZoneControl:Thermostat,
    Sp-GuestRoom309_312 Sys-1 Flr-4 Sch-F HPlcmt-north ZN Thermostat,  !- Name
    Sp-GuestRoom309_312 Sys-1 Flr-4 Sch-F HPlcmt-north ZN,  !- Zone or ZoneList Name
    Sp-GuestRoom309_312 Sys-1 Flr-4 Sch-F HPlcmt-north ZN Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Space Function Hway lodging - rooms Thermostat 64;  !- Control 1 Name

ZoneControl:Thermostat,
    Sp-GuestRoom313 Sys-1 Flr-4 Sch-F HPlcmt-north ZN Thermostat,  !- Name
    Sp-GuestRoom313 Sys-1 Flr-4 Sch-F HPlcmt-north ZN,  !- Zone or ZoneList Name
    Sp-GuestRoom313 Sys-1 Flr-4 Sch-F HPlcmt-north ZN Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Space Function Hway lodging - rooms Thermostat 62;  !- Control 1 Name

ZoneControl:Thermostat,
    Sp-GuestRoom314 Sys-1 Flr-4 Sch-F HPlcmt-south ZN Thermostat,  !- Name
    Sp-GuestRoom314 Sys-1 Flr-4 Sch-F HPlcmt-south ZN,  !- Zone or ZoneList Name
    Sp-GuestRoom314 Sys-1 Flr-4 Sch-F HPlcmt-south ZN Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Space Function Hway lodging - rooms Thermostat 68;  !- Control 1 Name

ZoneControl:Thermostat,
    Sp-GuestRoom315_318 Sys-1 Flr-4 Sch-F HPlcmt-south ZN Thermostat,  !- Name
    Sp-GuestRoom315_318 Sys-1 Flr-4 Sch-F HPlcmt-south ZN,  !- Zone or ZoneList Name
    Sp-GuestRoom315_318 Sys-1 Flr-4 Sch-F HPlcmt-south ZN Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Space Function Hway lodging - rooms Thermostat 70;  !- Control 1 Name

ZoneControl:Thermostat,
    Sp-GuestRoom319 Sys-1 Flr-4 Sch-F HPlcmt-south ZN Thermostat,  !- Name
    Sp-GuestRoom319 Sys-1 Flr-4 Sch-F HPlcmt-south ZN,  !- Zone or ZoneList Name
    Sp-GuestRoom319 Sys-1 Flr-4 Sch-F HPlcmt-south ZN Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Space Function Hway lodging - rooms Thermostat 69;  !- Control 1 Name

ZoneControl:Thermostat,
    Sp-GuestRoom320_323 Sys-1 Flr-4 Sch-F HPlcmt-south ZN Thermostat,  !- Name
    Sp-GuestRoom320_323 Sys-1 Flr-4 Sch-F HPlcmt-south ZN,  !- Zone or ZoneList Name
    Sp-GuestRoom320_323 Sys-1 Flr-4 Sch-F HPlcmt-south ZN Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Space Function Hway lodging - rooms Thermostat 67;  !- Control 1 Name

ZoneControl:Thermostat,
    Sp-GuestRoom324 Sys-1 Flr-4 Sch-F HPlcmt-south ZN Thermostat,  !- Name
    Sp-GuestRoom324 Sys-1 Flr-4 Sch-F HPlcmt-south ZN,  !- Zone or ZoneList Name
    Sp-GuestRoom324 Sys-1 Flr-4 Sch-F HPlcmt-south ZN Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Space Function Hway lodging - rooms Thermostat 66;  !- Control 1 Name

ZoneControl:Thermostat,
    Sp-GuestRoom401 Sys-1 Flr-3 Sch-F HPlcmt-east ZN Thermostat,  !- Name
    Sp-GuestRoom401 Sys-1 Flr-3 Sch-F HPlcmt-east ZN,  !- Zone or ZoneList Name
    Sp-GuestRoom401 Sys-1 Flr-3 Sch-F HPlcmt-east ZN Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Space Function Hway lodging - rooms Thermostat 55;  !- Control 1 Name

ZoneControl:Thermostat,
    Sp-GuestRoom402_405 Sys-1 Flr-3 Sch-F HPlcmt-north ZN Thermostat,  !- Name
    Sp-GuestRoom402_405 Sys-1 Flr-3 Sch-F HPlcmt-north ZN,  !- Zone or ZoneList Name
    Sp-GuestRoom402_405 Sys-1 Flr-3 Sch-F HPlcmt-north ZN Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Space Function Hway lodging - rooms Thermostat 51;  !- Control 1 Name

ZoneControl:Thermostat,
    Sp-GuestRoom406_408 Sys-1 Flr-3 Sch-F HPlcmt-north ZN Thermostat,  !- Name
    Sp-GuestRoom406_408 Sys-1 Flr-3 Sch-F HPlcmt-north ZN,  !- Zone or ZoneList Name
    Sp-GuestRoom406_408 Sys-1 Flr-3 Sch-F HPlcmt-north ZN Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Space Function Hway lodging - rooms Thermostat 54;  !- Control 1 Name

ZoneControl:Thermostat,
    Sp-GuestRoom409_412 Sys-1 Flr-3 Sch-F HPlcmt-north ZN Thermostat,  !- Name
    Sp-GuestRoom409_412 Sys-1 Flr-3 Sch-F HPlcmt-north ZN,  !- Zone or ZoneList Name
    Sp-GuestRoom409_412 Sys-1 Flr-3 Sch-F HPlcmt-north ZN Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Space Function Hway lodging - rooms Thermostat 53;  !- Control 1 Name

ZoneControl:Thermostat,
    Sp-GuestRoom413 Sys-1 Flr-3 Sch-F HPlcmt-north ZN Thermostat,  !- Name
    Sp-GuestRoom413 Sys-1 Flr-3 Sch-F HPlcmt-north ZN,  !- Zone or ZoneList Name
    Sp-GuestRoom413 Sys-1 Flr-3 Sch-F HPlcmt-north ZN Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Space Function Hway lodging - rooms Thermostat 52;  !- Control 1 Name

ZoneControl:Thermostat,
    Sp-GuestRoom414 Sys-1 Flr-3 Sch-F HPlcmt-south ZN Thermostat,  !- Name
    Sp-GuestRoom414 Sys-1 Flr-3 Sch-F HPlcmt-south ZN,  !- Zone or ZoneList Name
    Sp-GuestRoom414 Sys-1 Flr-3 Sch-F HPlcmt-south ZN Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Space Function Hway lodging - rooms Thermostat 60;  !- Control 1 Name

ZoneControl:Thermostat,
    Sp-GuestRoom415_418 Sys-1 Flr-3 Sch-F HPlcmt-south ZN Thermostat,  !- Name
    Sp-GuestRoom415_418 Sys-1 Flr-3 Sch-F HPlcmt-south ZN,  !- Zone or ZoneList Name
    Sp-GuestRoom415_418 Sys-1 Flr-3 Sch-F HPlcmt-south ZN Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Space Function Hway lodging - rooms Thermostat 58;  !- Control 1 Name

ZoneControl:Thermostat,
    Sp-GuestRoom419 Sys-1 Flr-3 Sch-F HPlcmt-south ZN Thermostat,  !- Name
    Sp-GuestRoom419 Sys-1 Flr-3 Sch-F HPlcmt-south ZN,  !- Zone or ZoneList Name
    Sp-GuestRoom419 Sys-1 Flr-3 Sch-F HPlcmt-south ZN Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Space Function Hway lodging - rooms Thermostat 57;  !- Control 1 Name

ZoneControl:Thermostat,
    Sp-GuestRoom420_423 Sys-1 Flr-3 Sch-F HPlcmt-south ZN Thermostat,  !- Name
    Sp-GuestRoom420_423 Sys-1 Flr-3 Sch-F HPlcmt-south ZN,  !- Zone or ZoneList Name
    Sp-GuestRoom420_423 Sys-1 Flr-3 Sch-F HPlcmt-south ZN Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Space Function Hway lodging - rooms Thermostat 56;  !- Control 1 Name

ZoneControl:Thermostat,
    Sp-GuestRoom424 Sys-1 Flr-3 Sch-F HPlcmt-south ZN Thermostat,  !- Name
    Sp-GuestRoom424 Sys-1 Flr-3 Sch-F HPlcmt-south ZN,  !- Zone or ZoneList Name
    Sp-GuestRoom424 Sys-1 Flr-3 Sch-F HPlcmt-south ZN Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Space Function Hway lodging - rooms Thermostat 59;  !- Control 1 Name

ZoneControl:Thermostat,
    Sp-LaundryRoomFlr1 Sys-4 Flr-2 Sch-E HPlcmt-south ZN Thermostat,  !- Name
    Sp-LaundryRoomFlr1 Sys-4 Flr-2 Sch-E HPlcmt-south ZN,  !- Zone or ZoneList Name
    Sp-LaundryRoomFlr1 Sys-4 Flr-2 Sch-E HPlcmt-south ZN Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Space Function Storage area - occsens Thermostat 14;  !- Control 1 Name

ZoneControl:Thermostat,
    Sp-MechanicalRoomFlr1 Sys-3 Flr-2 Sch-F HPlcmt-north ZN Thermostat,  !- Name
    Sp-MechanicalRoomFlr1 Sys-3 Flr-2 Sch-F HPlcmt-north ZN,  !- Zone or ZoneList Name
    Sp-MechanicalRoomFlr1 Sys-3 Flr-2 Sch-F HPlcmt-north ZN Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Space Function Electrical/Mechanical-sch-F Thermostat 4;  !- Control 1 Name

ZoneControl:Thermostat,
    Sp-MeetingRoomFlr1 Sys-3 Flr-2 Sch-F HPlcmt-north ZN Thermostat,  !- Name
    Sp-MeetingRoomFlr1 Sys-3 Flr-2 Sch-F HPlcmt-north ZN,  !- Zone or ZoneList Name
    Sp-MeetingRoomFlr1 Sys-3 Flr-2 Sch-F HPlcmt-north ZN Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Space Function Electrical/Mechanical-sch-F Thermostat 3;  !- Control 1 Name

ZoneControl:Thermostat,
    Sp-RearStairsFlr1 Sys-1 Flr-2 Sch-F HPlcmt-west ZN Thermostat,  !- Name
    Sp-RearStairsFlr1 Sys-1 Flr-2 Sch-F HPlcmt-west ZN,  !- Zone or ZoneList Name
    Sp-RearStairsFlr1 Sys-1 Flr-2 Sch-F HPlcmt-west ZN Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Space Function Stairway-sch-F Thermostat 10;  !- Control 1 Name

ZoneControl:Thermostat,
    Sp-RearStairsFlr2 Sys-1 Flr-1 Sch-F HPlcmt-west ZN Thermostat,  !- Name
    Sp-RearStairsFlr2 Sys-1 Flr-1 Sch-F HPlcmt-west ZN,  !- Zone or ZoneList Name
    Sp-RearStairsFlr2 Sys-1 Flr-1 Sch-F HPlcmt-west ZN Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Space Function Stairway-sch-F Thermostat 9;  !- Control 1 Name

ZoneControl:Thermostat,
    Sp-RearStairsFlr3 Sys-1 Flr-4 Sch-F HPlcmt-west ZN Thermostat,  !- Name
    Sp-RearStairsFlr3 Sys-1 Flr-4 Sch-F HPlcmt-west ZN,  !- Zone or ZoneList Name
    Sp-RearStairsFlr3 Sys-1 Flr-4 Sch-F HPlcmt-west ZN Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Space Function Stairway-sch-F Thermostat 12;  !- Control 1 Name

ZoneControl:Thermostat,
    Sp-RearStairsFlr4 Sys-1 Flr-3 Sch-F HPlcmt-west ZN Thermostat,  !- Name
    Sp-RearStairsFlr4 Sys-1 Flr-3 Sch-F HPlcmt-west ZN,  !- Zone or ZoneList Name
    Sp-RearStairsFlr4 Sys-1 Flr-3 Sch-F HPlcmt-west ZN Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Space Function Stairway-sch-F Thermostat 11;  !- Control 1 Name

ZoneControl:Thermostat,
    Sp-RearStorageFlr1 Sys-4 Flr-2 Sch-E HPlcmt-west ZN Thermostat,  !- Name
    Sp-RearStorageFlr1 Sys-4 Flr-2 Sch-E HPlcmt-west ZN,  !- Zone or ZoneList Name
    Sp-RearStorageFlr1 Sys-4 Flr-2 Sch-E HPlcmt-west ZN Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Space Function Storage area - occsens Thermostat 12;  !- Control 1 Name

ZoneControl:Thermostat,
    Sp-RearStorageFlr2 Sys-4 Flr-1 Sch-E HPlcmt-west ZN Thermostat,  !- Name
    Sp-RearStorageFlr2 Sys-4 Flr-1 Sch-E HPlcmt-west ZN,  !- Zone or ZoneList Name
    Sp-RearStorageFlr2 Sys-4 Flr-1 Sch-E HPlcmt-west ZN Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Space Function Storage area - occsens Thermostat 10;  !- Control 1 Name

ZoneControl:Thermostat,
    Sp-RearStorageFlr3 Sys-4 Flr-4 Sch-E HPlcmt-west ZN Thermostat,  !- Name
    Sp-RearStorageFlr3 Sys-4 Flr-4 Sch-E HPlcmt-west ZN,  !- Zone or ZoneList Name
    Sp-RearStorageFlr3 Sys-4 Flr-4 Sch-E HPlcmt-west ZN Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Space Function Storage area - occsens Thermostat 17;  !- Control 1 Name

ZoneControl:Thermostat,
    Sp-RearStorageFlr4 Sys-4 Flr-3 Sch-E HPlcmt-west ZN Thermostat,  !- Name
    Sp-RearStorageFlr4 Sys-4 Flr-3 Sch-E HPlcmt-west ZN,  !- Zone or ZoneList Name
    Sp-RearStorageFlr4 Sys-4 Flr-3 Sch-E HPlcmt-west ZN Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Space Function Storage area - occsens Thermostat 15;  !- Control 1 Name

ZoneControl:Thermostat,
    Sp-RestroomFlr1 Sys-3 Flr-2 Sch-F HPlcmt-north ZN Thermostat,  !- Name
    Sp-RestroomFlr1 Sys-3 Flr-2 Sch-F HPlcmt-north ZN,  !- Zone or ZoneList Name
    Sp-RestroomFlr1 Sys-3 Flr-2 Sch-F HPlcmt-north ZN Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Space Function Washroom-sch-F Thermostat 2;  !- Control 1 Name


!-   ===========  ALL OBJECTS IN CLASS: THERMOSTATSETPOINT:DUALSETPOINT ===========

ThermostatSetpoint:DualSetpoint,
    Space Function Corr. >= 2.4m wide-sch-F Thermostat 8,  !- Name
    NECB-F-Thermostat Setpoint-Heating,  !- Heating Setpoint Temperature Schedule Name
    NECB-F-Thermostat Setpoint-Cooling;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Space Function Corr. >= 2.4m wide-sch-F Thermostat 5,  !- Name
    NECB-F-Thermostat Setpoint-Heating,  !- Heating Setpoint Temperature Schedule Name
    NECB-F-Thermostat Setpoint-Cooling;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Space Function Corr. >= 2.4m wide-sch-F Thermostat 7,  !- Name
    NECB-F-Thermostat Setpoint-Heating,  !- Heating Setpoint Temperature Schedule Name
    NECB-F-Thermostat Setpoint-Cooling;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Space Function Corr. >= 2.4m wide-sch-F Thermostat 6,  !- Name
    NECB-F-Thermostat Setpoint-Heating,  !- Heating Setpoint Temperature Schedule Name
    NECB-F-Thermostat Setpoint-Cooling;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Space Function Lobby - elevator Thermostat 6,  !- Name
    NECB-C-Thermostat Setpoint-Heating,  !- Heating Setpoint Temperature Schedule Name
    NECB-C-Thermostat Setpoint-Cooling;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Space Function Lobby - elevator Thermostat 5,  !- Name
    NECB-C-Thermostat Setpoint-Heating,  !- Heating Setpoint Temperature Schedule Name
    NECB-C-Thermostat Setpoint-Cooling;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Space Function Lobby - elevator Thermostat 8,  !- Name
    NECB-C-Thermostat Setpoint-Heating,  !- Heating Setpoint Temperature Schedule Name
    NECB-C-Thermostat Setpoint-Cooling;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Space Function Lobby - elevator Thermostat 7,  !- Name
    NECB-C-Thermostat Setpoint-Heating,  !- Heating Setpoint Temperature Schedule Name
    NECB-C-Thermostat Setpoint-Cooling;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Space Function Lounge/recreation Thermostat 2,  !- Name
    NECB-B-Thermostat Setpoint-Heating,  !- Heating Setpoint Temperature Schedule Name
    NECB-B-Thermostat Setpoint-Cooling;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Space Function Gym - fitness Thermostat 2,  !- Name
    NECB-B-Thermostat Setpoint-Heating,  !- Heating Setpoint Temperature Schedule Name
    NECB-B-Thermostat Setpoint-Cooling;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Space Function Hotel/Motel - lobby Thermostat 2,  !- Name
    NECB-H-Thermostat Setpoint-Heating,  !- Heating Setpoint Temperature Schedule Name
    NECB-H-Thermostat Setpoint-Cooling;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Space Function Office - enclosed Thermostat 2,  !- Name
    NECB-A-Thermostat Setpoint-Heating,  !- Heating Setpoint Temperature Schedule Name
    NECB-A-Thermostat Setpoint-Cooling;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Space Function Stairway-sch-F Thermostat 14,  !- Name
    NECB-F-Thermostat Setpoint-Heating,  !- Heating Setpoint Temperature Schedule Name
    NECB-F-Thermostat Setpoint-Cooling;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Space Function Stairway-sch-F Thermostat 13,  !- Name
    NECB-F-Thermostat Setpoint-Heating,  !- Heating Setpoint Temperature Schedule Name
    NECB-F-Thermostat Setpoint-Cooling;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Space Function Stairway-sch-F Thermostat 16,  !- Name
    NECB-F-Thermostat Setpoint-Heating,  !- Heating Setpoint Temperature Schedule Name
    NECB-F-Thermostat Setpoint-Cooling;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Space Function Stairway-sch-F Thermostat 15,  !- Name
    NECB-F-Thermostat Setpoint-Heating,  !- Heating Setpoint Temperature Schedule Name
    NECB-F-Thermostat Setpoint-Cooling;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Space Function Storage area - occsens Thermostat 13,  !- Name
    NECB-E-Thermostat Setpoint-Heating,  !- Heating Setpoint Temperature Schedule Name
    NECB-E-Thermostat Setpoint-Cooling;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Space Function Storage area - occsens Thermostat 11,  !- Name
    NECB-E-Thermostat Setpoint-Heating,  !- Heating Setpoint Temperature Schedule Name
    NECB-E-Thermostat Setpoint-Cooling;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Space Function Storage area - occsens Thermostat 18,  !- Name
    NECB-E-Thermostat Setpoint-Heating,  !- Heating Setpoint Temperature Schedule Name
    NECB-E-Thermostat Setpoint-Cooling;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Space Function Storage area - occsens Thermostat 16,  !- Name
    NECB-E-Thermostat Setpoint-Heating,  !- Heating Setpoint Temperature Schedule Name
    NECB-E-Thermostat Setpoint-Cooling;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Space Function Hway lodging - rooms Thermostat 46,  !- Name
    NECB-F-Thermostat Setpoint-Heating,  !- Heating Setpoint Temperature Schedule Name
    NECB-F-Thermostat Setpoint-Cooling;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Space Function Hway lodging - rooms Thermostat 47,  !- Name
    NECB-F-Thermostat Setpoint-Heating,  !- Heating Setpoint Temperature Schedule Name
    NECB-F-Thermostat Setpoint-Cooling;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Space Function Hway lodging - rooms Thermostat 48,  !- Name
    NECB-F-Thermostat Setpoint-Heating,  !- Heating Setpoint Temperature Schedule Name
    NECB-F-Thermostat Setpoint-Cooling;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Space Function Hway lodging - rooms Thermostat 49,  !- Name
    NECB-F-Thermostat Setpoint-Heating,  !- Heating Setpoint Temperature Schedule Name
    NECB-F-Thermostat Setpoint-Cooling;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Space Function Hway lodging - rooms Thermostat 50,  !- Name
    NECB-F-Thermostat Setpoint-Heating,  !- Heating Setpoint Temperature Schedule Name
    NECB-F-Thermostat Setpoint-Cooling;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Space Function Hway lodging - rooms Thermostat 40,  !- Name
    NECB-F-Thermostat Setpoint-Heating,  !- Heating Setpoint Temperature Schedule Name
    NECB-F-Thermostat Setpoint-Cooling;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Space Function Hway lodging - rooms Thermostat 37,  !- Name
    NECB-F-Thermostat Setpoint-Heating,  !- Heating Setpoint Temperature Schedule Name
    NECB-F-Thermostat Setpoint-Cooling;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Space Function Hway lodging - rooms Thermostat 39,  !- Name
    NECB-F-Thermostat Setpoint-Heating,  !- Heating Setpoint Temperature Schedule Name
    NECB-F-Thermostat Setpoint-Cooling;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Space Function Hway lodging - rooms Thermostat 38,  !- Name
    NECB-F-Thermostat Setpoint-Heating,  !- Heating Setpoint Temperature Schedule Name
    NECB-F-Thermostat Setpoint-Cooling;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Space Function Hway lodging - rooms Thermostat 36,  !- Name
    NECB-F-Thermostat Setpoint-Heating,  !- Heating Setpoint Temperature Schedule Name
    NECB-F-Thermostat Setpoint-Cooling;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Space Function Hway lodging - rooms Thermostat 44,  !- Name
    NECB-F-Thermostat Setpoint-Heating,  !- Heating Setpoint Temperature Schedule Name
    NECB-F-Thermostat Setpoint-Cooling;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Space Function Hway lodging - rooms Thermostat 45,  !- Name
    NECB-F-Thermostat Setpoint-Heating,  !- Heating Setpoint Temperature Schedule Name
    NECB-F-Thermostat Setpoint-Cooling;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Space Function Hway lodging - rooms Thermostat 42,  !- Name
    NECB-F-Thermostat Setpoint-Heating,  !- Heating Setpoint Temperature Schedule Name
    NECB-F-Thermostat Setpoint-Cooling;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Space Function Hway lodging - rooms Thermostat 41,  !- Name
    NECB-F-Thermostat Setpoint-Heating,  !- Heating Setpoint Temperature Schedule Name
    NECB-F-Thermostat Setpoint-Cooling;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Space Function Hway lodging - rooms Thermostat 43,  !- Name
    NECB-F-Thermostat Setpoint-Heating,  !- Heating Setpoint Temperature Schedule Name
    NECB-F-Thermostat Setpoint-Cooling;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Space Function Hway lodging - rooms Thermostat 65,  !- Name
    NECB-F-Thermostat Setpoint-Heating,  !- Heating Setpoint Temperature Schedule Name
    NECB-F-Thermostat Setpoint-Cooling;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Space Function Hway lodging - rooms Thermostat 61,  !- Name
    NECB-F-Thermostat Setpoint-Heating,  !- Heating Setpoint Temperature Schedule Name
    NECB-F-Thermostat Setpoint-Cooling;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Space Function Hway lodging - rooms Thermostat 63,  !- Name
    NECB-F-Thermostat Setpoint-Heating,  !- Heating Setpoint Temperature Schedule Name
    NECB-F-Thermostat Setpoint-Cooling;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Space Function Hway lodging - rooms Thermostat 64,  !- Name
    NECB-F-Thermostat Setpoint-Heating,  !- Heating Setpoint Temperature Schedule Name
    NECB-F-Thermostat Setpoint-Cooling;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Space Function Hway lodging - rooms Thermostat 62,  !- Name
    NECB-F-Thermostat Setpoint-Heating,  !- Heating Setpoint Temperature Schedule Name
    NECB-F-Thermostat Setpoint-Cooling;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Space Function Hway lodging - rooms Thermostat 68,  !- Name
    NECB-F-Thermostat Setpoint-Heating,  !- Heating Setpoint Temperature Schedule Name
    NECB-F-Thermostat Setpoint-Cooling;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Space Function Hway lodging - rooms Thermostat 70,  !- Name
    NECB-F-Thermostat Setpoint-Heating,  !- Heating Setpoint Temperature Schedule Name
    NECB-F-Thermostat Setpoint-Cooling;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Space Function Hway lodging - rooms Thermostat 69,  !- Name
    NECB-F-Thermostat Setpoint-Heating,  !- Heating Setpoint Temperature Schedule Name
    NECB-F-Thermostat Setpoint-Cooling;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Space Function Hway lodging - rooms Thermostat 67,  !- Name
    NECB-F-Thermostat Setpoint-Heating,  !- Heating Setpoint Temperature Schedule Name
    NECB-F-Thermostat Setpoint-Cooling;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Space Function Hway lodging - rooms Thermostat 66,  !- Name
    NECB-F-Thermostat Setpoint-Heating,  !- Heating Setpoint Temperature Schedule Name
    NECB-F-Thermostat Setpoint-Cooling;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Space Function Hway lodging - rooms Thermostat 55,  !- Name
    NECB-F-Thermostat Setpoint-Heating,  !- Heating Setpoint Temperature Schedule Name
    NECB-F-Thermostat Setpoint-Cooling;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Space Function Hway lodging - rooms Thermostat 51,  !- Name
    NECB-F-Thermostat Setpoint-Heating,  !- Heating Setpoint Temperature Schedule Name
    NECB-F-Thermostat Setpoint-Cooling;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Space Function Hway lodging - rooms Thermostat 54,  !- Name
    NECB-F-Thermostat Setpoint-Heating,  !- Heating Setpoint Temperature Schedule Name
    NECB-F-Thermostat Setpoint-Cooling;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Space Function Hway lodging - rooms Thermostat 53,  !- Name
    NECB-F-Thermostat Setpoint-Heating,  !- Heating Setpoint Temperature Schedule Name
    NECB-F-Thermostat Setpoint-Cooling;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Space Function Hway lodging - rooms Thermostat 52,  !- Name
    NECB-F-Thermostat Setpoint-Heating,  !- Heating Setpoint Temperature Schedule Name
    NECB-F-Thermostat Setpoint-Cooling;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Space Function Hway lodging - rooms Thermostat 60,  !- Name
    NECB-F-Thermostat Setpoint-Heating,  !- Heating Setpoint Temperature Schedule Name
    NECB-F-Thermostat Setpoint-Cooling;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Space Function Hway lodging - rooms Thermostat 58,  !- Name
    NECB-F-Thermostat Setpoint-Heating,  !- Heating Setpoint Temperature Schedule Name
    NECB-F-Thermostat Setpoint-Cooling;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Space Function Hway lodging - rooms Thermostat 57,  !- Name
    NECB-F-Thermostat Setpoint-Heating,  !- Heating Setpoint Temperature Schedule Name
    NECB-F-Thermostat Setpoint-Cooling;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Space Function Hway lodging - rooms Thermostat 56,  !- Name
    NECB-F-Thermostat Setpoint-Heating,  !- Heating Setpoint Temperature Schedule Name
    NECB-F-Thermostat Setpoint-Cooling;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Space Function Hway lodging - rooms Thermostat 59,  !- Name
    NECB-F-Thermostat Setpoint-Heating,  !- Heating Setpoint Temperature Schedule Name
    NECB-F-Thermostat Setpoint-Cooling;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Space Function Storage area - occsens Thermostat 14,  !- Name
    NECB-E-Thermostat Setpoint-Heating,  !- Heating Setpoint Temperature Schedule Name
    NECB-E-Thermostat Setpoint-Cooling;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Space Function Electrical/Mechanical-sch-F Thermostat 4,  !- Name
    NECB-F-Thermostat Setpoint-Heating,  !- Heating Setpoint Temperature Schedule Name
    NECB-F-Thermostat Setpoint-Cooling;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Space Function Electrical/Mechanical-sch-F Thermostat 3,  !- Name
    NECB-F-Thermostat Setpoint-Heating,  !- Heating Setpoint Temperature Schedule Name
    NECB-F-Thermostat Setpoint-Cooling;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Space Function Stairway-sch-F Thermostat 10,  !- Name
    NECB-F-Thermostat Setpoint-Heating,  !- Heating Setpoint Temperature Schedule Name
    NECB-F-Thermostat Setpoint-Cooling;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Space Function Stairway-sch-F Thermostat 9,  !- Name
    NECB-F-Thermostat Setpoint-Heating,  !- Heating Setpoint Temperature Schedule Name
    NECB-F-Thermostat Setpoint-Cooling;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Space Function Stairway-sch-F Thermostat 12,  !- Name
    NECB-F-Thermostat Setpoint-Heating,  !- Heating Setpoint Temperature Schedule Name
    NECB-F-Thermostat Setpoint-Cooling;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Space Function Stairway-sch-F Thermostat 11,  !- Name
    NECB-F-Thermostat Setpoint-Heating,  !- Heating Setpoint Temperature Schedule Name
    NECB-F-Thermostat Setpoint-Cooling;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Space Function Storage area - occsens Thermostat 12,  !- Name
    NECB-E-Thermostat Setpoint-Heating,  !- Heating Setpoint Temperature Schedule Name
    NECB-E-Thermostat Setpoint-Cooling;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Space Function Storage area - occsens Thermostat 10,  !- Name
    NECB-E-Thermostat Setpoint-Heating,  !- Heating Setpoint Temperature Schedule Name
    NECB-E-Thermostat Setpoint-Cooling;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Space Function Storage area - occsens Thermostat 17,  !- Name
    NECB-E-Thermostat Setpoint-Heating,  !- Heating Setpoint Temperature Schedule Name
    NECB-E-Thermostat Setpoint-Cooling;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Space Function Storage area - occsens Thermostat 15,  !- Name
    NECB-E-Thermostat Setpoint-Heating,  !- Heating Setpoint Temperature Schedule Name
    NECB-E-Thermostat Setpoint-Cooling;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Space Function Washroom-sch-F Thermostat 2,  !- Name
    NECB-F-Thermostat Setpoint-Heating,  !- Heating Setpoint Temperature Schedule Name
    NECB-F-Thermostat Setpoint-Cooling;  !- Cooling Setpoint Temperature Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER ===========

ZoneHVAC:PackagedTerminalAirConditioner,
    Sp-CorridorFlr2 Sys-1 Flr-1 Sch-F HPlcmt-south ZN PTAC,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 121,                !- Air Inlet Node Name
    Node 122,                !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    Sp-CorridorFlr2 Sys-1 Flr-1 Sch-F HPlcmt-south ZN PTAC OA Mixer,  !- Outdoor Air Mixer Name
    Autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    Autosize,                !- Heating Supply Air Flow Rate {m3/s}
    Autosize,                !- No Load Supply Air Flow Rate {m3/s}
    Autosize,                !- Cooling Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Heating Outdoor Air Flow Rate {m3/s}
    Autosize,                !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:ConstantVolume,      !- Supply Air Fan Object Type
    Fan Constant Volume 13,  !- Supply Air Fan Name
    Coil:Heating:Electric,   !- Heating Coil Object Type
    Coil Heating Electric 13,!- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    Coil Cooling DX Single Speed 13 6kBtu/hr 11.0EER,  !- Cooling Coil Name
    DrawThrough;             !- Fan Placement

ZoneHVAC:PackagedTerminalAirConditioner,
    Sp-CorridorFlr3 Sys-1 Flr-4 Sch-F HPlcmt-south ZN PTAC,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 241,                !- Air Inlet Node Name
    Node 242,                !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    Sp-CorridorFlr3 Sys-1 Flr-4 Sch-F HPlcmt-south ZN PTAC OA Mixer,  !- Outdoor Air Mixer Name
    Autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    Autosize,                !- Heating Supply Air Flow Rate {m3/s}
    Autosize,                !- No Load Supply Air Flow Rate {m3/s}
    Autosize,                !- Cooling Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Heating Outdoor Air Flow Rate {m3/s}
    Autosize,                !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:ConstantVolume,      !- Supply Air Fan Object Type
    Fan Constant Volume 43,  !- Supply Air Fan Name
    Coil:Heating:Electric,   !- Heating Coil Object Type
    Coil Heating Electric 43,!- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    Coil Cooling DX Single Speed 43 6kBtu/hr 11.0EER,  !- Cooling Coil Name
    DrawThrough;             !- Fan Placement

ZoneHVAC:PackagedTerminalAirConditioner,
    Sp-CorridorFlr4 Sys-1 Flr-3 Sch-F HPlcmt-south ZN PTAC,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 193,                !- Air Inlet Node Name
    Node 194,                !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    Sp-CorridorFlr4 Sys-1 Flr-3 Sch-F HPlcmt-south ZN PTAC OA Mixer,  !- Outdoor Air Mixer Name
    Autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    Autosize,                !- Heating Supply Air Flow Rate {m3/s}
    Autosize,                !- No Load Supply Air Flow Rate {m3/s}
    Autosize,                !- Cooling Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Heating Outdoor Air Flow Rate {m3/s}
    Autosize,                !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:ConstantVolume,      !- Supply Air Fan Object Type
    Fan Constant Volume 31,  !- Supply Air Fan Name
    Coil:Heating:Electric,   !- Heating Coil Object Type
    Coil Heating Electric 31,!- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    Coil Cooling DX Single Speed 31 16kBtu/hr 9.3EER,  !- Cooling Coil Name
    DrawThrough;             !- Fan Placement

ZoneHVAC:PackagedTerminalAirConditioner,
    Sp-GuestRoom101 Sys-1 Flr-2 Sch-F HPlcmt-north ZN PTAC,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 125,                !- Air Inlet Node Name
    Node 126,                !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    Sp-GuestRoom101 Sys-1 Flr-2 Sch-F HPlcmt-north ZN PTAC OA Mixer,  !- Outdoor Air Mixer Name
    Autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    Autosize,                !- Heating Supply Air Flow Rate {m3/s}
    Autosize,                !- No Load Supply Air Flow Rate {m3/s}
    Autosize,                !- Cooling Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Heating Outdoor Air Flow Rate {m3/s}
    Autosize,                !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:ConstantVolume,      !- Supply Air Fan Object Type
    Fan Constant Volume 14,  !- Supply Air Fan Name
    Coil:Heating:Electric,   !- Heating Coil Object Type
    Coil Heating Electric 14,!- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    Coil Cooling DX Single Speed 14 2kBtu/hr 11.0EER,  !- Cooling Coil Name
    DrawThrough;             !- Fan Placement

ZoneHVAC:PackagedTerminalAirConditioner,
    Sp-GuestRoom102 Sys-1 Flr-2 Sch-F HPlcmt-north ZN PTAC,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 129,                !- Air Inlet Node Name
    Node 130,                !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    Sp-GuestRoom102 Sys-1 Flr-2 Sch-F HPlcmt-north ZN PTAC OA Mixer,  !- Outdoor Air Mixer Name
    Autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    Autosize,                !- Heating Supply Air Flow Rate {m3/s}
    Autosize,                !- No Load Supply Air Flow Rate {m3/s}
    Autosize,                !- Cooling Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Heating Outdoor Air Flow Rate {m3/s}
    Autosize,                !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:ConstantVolume,      !- Supply Air Fan Object Type
    Fan Constant Volume 15,  !- Supply Air Fan Name
    Coil:Heating:Electric,   !- Heating Coil Object Type
    Coil Heating Electric 15,!- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    Coil Cooling DX Single Speed 15 2kBtu/hr 11.0EER,  !- Cooling Coil Name
    DrawThrough;             !- Fan Placement

ZoneHVAC:PackagedTerminalAirConditioner,
    Sp-GuestRoom103 Sys-1 Flr-2 Sch-F HPlcmt-north ZN PTAC,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 133,                !- Air Inlet Node Name
    Node 134,                !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    Sp-GuestRoom103 Sys-1 Flr-2 Sch-F HPlcmt-north ZN PTAC OA Mixer,  !- Outdoor Air Mixer Name
    Autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    Autosize,                !- Heating Supply Air Flow Rate {m3/s}
    Autosize,                !- No Load Supply Air Flow Rate {m3/s}
    Autosize,                !- Cooling Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Heating Outdoor Air Flow Rate {m3/s}
    Autosize,                !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:ConstantVolume,      !- Supply Air Fan Object Type
    Fan Constant Volume 16,  !- Supply Air Fan Name
    Coil:Heating:Electric,   !- Heating Coil Object Type
    Coil Heating Electric 16,!- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    Coil Cooling DX Single Speed 16 2kBtu/hr 11.0EER,  !- Cooling Coil Name
    DrawThrough;             !- Fan Placement

ZoneHVAC:PackagedTerminalAirConditioner,
    Sp-GuestRoom104 Sys-1 Flr-2 Sch-F HPlcmt-south ZN PTAC,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 141,                !- Air Inlet Node Name
    Node 142,                !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    Sp-GuestRoom104 Sys-1 Flr-2 Sch-F HPlcmt-south ZN PTAC OA Mixer,  !- Outdoor Air Mixer Name
    Autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    Autosize,                !- Heating Supply Air Flow Rate {m3/s}
    Autosize,                !- No Load Supply Air Flow Rate {m3/s}
    Autosize,                !- Cooling Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Heating Outdoor Air Flow Rate {m3/s}
    Autosize,                !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:ConstantVolume,      !- Supply Air Fan Object Type
    Fan Constant Volume 18,  !- Supply Air Fan Name
    Coil:Heating:Electric,   !- Heating Coil Object Type
    Coil Heating Electric 18,!- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    Coil Cooling DX Single Speed 18 2kBtu/hr 11.0EER,  !- Cooling Coil Name
    DrawThrough;             !- Fan Placement

ZoneHVAC:PackagedTerminalAirConditioner,
    Sp-GuestRoom105 Sys-1 Flr-2 Sch-F HPlcmt-south ZN PTAC,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 145,                !- Air Inlet Node Name
    Node 146,                !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    Sp-GuestRoom105 Sys-1 Flr-2 Sch-F HPlcmt-south ZN PTAC OA Mixer,  !- Outdoor Air Mixer Name
    Autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    Autosize,                !- Heating Supply Air Flow Rate {m3/s}
    Autosize,                !- No Load Supply Air Flow Rate {m3/s}
    Autosize,                !- Cooling Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Heating Outdoor Air Flow Rate {m3/s}
    Autosize,                !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:ConstantVolume,      !- Supply Air Fan Object Type
    Fan Constant Volume 19,  !- Supply Air Fan Name
    Coil:Heating:Electric,   !- Heating Coil Object Type
    Coil Heating Electric 19,!- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    Coil Cooling DX Single Speed 19 2kBtu/hr 11.0EER,  !- Cooling Coil Name
    DrawThrough;             !- Fan Placement

ZoneHVAC:PackagedTerminalAirConditioner,
    Sp-GuestRoom201 Sys-1 Flr-1 Sch-F HPlcmt-east ZN PTAC,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 93,                 !- Air Inlet Node Name
    Node 94,                 !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    Sp-GuestRoom201 Sys-1 Flr-1 Sch-F HPlcmt-east ZN PTAC OA Mixer,  !- Outdoor Air Mixer Name
    Autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    Autosize,                !- Heating Supply Air Flow Rate {m3/s}
    Autosize,                !- No Load Supply Air Flow Rate {m3/s}
    Autosize,                !- Cooling Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Heating Outdoor Air Flow Rate {m3/s}
    Autosize,                !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:ConstantVolume,      !- Supply Air Fan Object Type
    Fan Constant Volume 6,   !- Supply Air Fan Name
    Coil:Heating:Electric,   !- Heating Coil Object Type
    Coil Heating Electric 6, !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    Coil Cooling DX Single Speed 6 3kBtu/hr 11.0EER,  !- Cooling Coil Name
    DrawThrough;             !- Fan Placement

ZoneHVAC:PackagedTerminalAirConditioner,
    Sp-GuestRoom202_205 Sys-1 Flr-1 Sch-F HPlcmt-north ZN PTAC,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 81,                 !- Air Inlet Node Name
    Node 82,                 !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    Sp-GuestRoom202_205 Sys-1 Flr-1 Sch-F HPlcmt-north ZN PTAC OA Mixer,  !- Outdoor Air Mixer Name
    Autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    Autosize,                !- Heating Supply Air Flow Rate {m3/s}
    Autosize,                !- No Load Supply Air Flow Rate {m3/s}
    Autosize,                !- Cooling Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Heating Outdoor Air Flow Rate {m3/s}
    Autosize,                !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:ConstantVolume,      !- Supply Air Fan Object Type
    Fan Constant Volume 3,   !- Supply Air Fan Name
    Coil:Heating:Electric,   !- Heating Coil Object Type
    Coil Heating Electric 3, !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    Coil Cooling DX Single Speed 3 8kBtu/hr 10.7EER,  !- Cooling Coil Name
    DrawThrough;             !- Fan Placement

ZoneHVAC:PackagedTerminalAirConditioner,
    Sp-GuestRoom206_208 Sys-1 Flr-1 Sch-F HPlcmt-north ZN PTAC,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 89,                 !- Air Inlet Node Name
    Node 90,                 !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    Sp-GuestRoom206_208 Sys-1 Flr-1 Sch-F HPlcmt-north ZN PTAC OA Mixer,  !- Outdoor Air Mixer Name
    Autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    Autosize,                !- Heating Supply Air Flow Rate {m3/s}
    Autosize,                !- No Load Supply Air Flow Rate {m3/s}
    Autosize,                !- Cooling Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Heating Outdoor Air Flow Rate {m3/s}
    Autosize,                !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:ConstantVolume,      !- Supply Air Fan Object Type
    Fan Constant Volume 5,   !- Supply Air Fan Name
    Coil:Heating:Electric,   !- Heating Coil Object Type
    Coil Heating Electric 5, !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    Coil Cooling DX Single Speed 5 6kBtu/hr 11.0EER,  !- Cooling Coil Name
    DrawThrough;             !- Fan Placement

ZoneHVAC:PackagedTerminalAirConditioner,
    Sp-GuestRoom209_212 Sys-1 Flr-1 Sch-F HPlcmt-north ZN PTAC,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 85,                 !- Air Inlet Node Name
    Node 86,                 !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    Sp-GuestRoom209_212 Sys-1 Flr-1 Sch-F HPlcmt-north ZN PTAC OA Mixer,  !- Outdoor Air Mixer Name
    Autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    Autosize,                !- Heating Supply Air Flow Rate {m3/s}
    Autosize,                !- No Load Supply Air Flow Rate {m3/s}
    Autosize,                !- Cooling Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Heating Outdoor Air Flow Rate {m3/s}
    Autosize,                !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:ConstantVolume,      !- Supply Air Fan Object Type
    Fan Constant Volume 4,   !- Supply Air Fan Name
    Coil:Heating:Electric,   !- Heating Coil Object Type
    Coil Heating Electric 4, !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    Coil Cooling DX Single Speed 4 8kBtu/hr 10.9EER,  !- Cooling Coil Name
    DrawThrough;             !- Fan Placement

ZoneHVAC:PackagedTerminalAirConditioner,
    Sp-GuestRoom213 Sys-1 Flr-1 Sch-F HPlcmt-north ZN PTAC,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 78,                 !- Air Inlet Node Name
    Node 79,                 !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    Sp-GuestRoom213 Sys-1 Flr-1 Sch-F HPlcmt-north ZN PTAC OA Mixer,  !- Outdoor Air Mixer Name
    Autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    Autosize,                !- Heating Supply Air Flow Rate {m3/s}
    Autosize,                !- No Load Supply Air Flow Rate {m3/s}
    Autosize,                !- Cooling Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Heating Outdoor Air Flow Rate {m3/s}
    Autosize,                !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:ConstantVolume,      !- Supply Air Fan Object Type
    Fan Constant Volume 2,   !- Supply Air Fan Name
    Coil:Heating:Electric,   !- Heating Coil Object Type
    Coil Heating Electric 2, !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    Coil Cooling DX Single Speed 2 2kBtu/hr 11.0EER,  !- Cooling Coil Name
    DrawThrough;             !- Fan Placement

ZoneHVAC:PackagedTerminalAirConditioner,
    Sp-GuestRoom214 Sys-1 Flr-1 Sch-F HPlcmt-south ZN PTAC,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 113,                !- Air Inlet Node Name
    Node 114,                !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    Sp-GuestRoom214 Sys-1 Flr-1 Sch-F HPlcmt-south ZN PTAC OA Mixer,  !- Outdoor Air Mixer Name
    Autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    Autosize,                !- Heating Supply Air Flow Rate {m3/s}
    Autosize,                !- No Load Supply Air Flow Rate {m3/s}
    Autosize,                !- Cooling Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Heating Outdoor Air Flow Rate {m3/s}
    Autosize,                !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:ConstantVolume,      !- Supply Air Fan Object Type
    Fan Constant Volume 11,  !- Supply Air Fan Name
    Coil:Heating:Electric,   !- Heating Coil Object Type
    Coil Heating Electric 11,!- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    Coil Cooling DX Single Speed 11 2kBtu/hr 11.0EER,  !- Cooling Coil Name
    DrawThrough;             !- Fan Placement

ZoneHVAC:PackagedTerminalAirConditioner,
    Sp-GuestRoom215_218 Sys-1 Flr-1 Sch-F HPlcmt-south ZN PTAC,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 117,                !- Air Inlet Node Name
    Node 118,                !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    Sp-GuestRoom215_218 Sys-1 Flr-1 Sch-F HPlcmt-south ZN PTAC OA Mixer,  !- Outdoor Air Mixer Name
    Autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    Autosize,                !- Heating Supply Air Flow Rate {m3/s}
    Autosize,                !- No Load Supply Air Flow Rate {m3/s}
    Autosize,                !- Cooling Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Heating Outdoor Air Flow Rate {m3/s}
    Autosize,                !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:ConstantVolume,      !- Supply Air Fan Object Type
    Fan Constant Volume 12,  !- Supply Air Fan Name
    Coil:Heating:Electric,   !- Heating Coil Object Type
    Coil Heating Electric 12,!- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    Coil Cooling DX Single Speed 12 8kBtu/hr 10.8EER,  !- Cooling Coil Name
    DrawThrough;             !- Fan Placement

ZoneHVAC:PackagedTerminalAirConditioner,
    Sp-GuestRoom219 Sys-1 Flr-1 Sch-F HPlcmt-south ZN PTAC,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 105,                !- Air Inlet Node Name
    Node 106,                !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    Sp-GuestRoom219 Sys-1 Flr-1 Sch-F HPlcmt-south ZN PTAC OA Mixer,  !- Outdoor Air Mixer Name
    Autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    Autosize,                !- Heating Supply Air Flow Rate {m3/s}
    Autosize,                !- No Load Supply Air Flow Rate {m3/s}
    Autosize,                !- Cooling Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Heating Outdoor Air Flow Rate {m3/s}
    Autosize,                !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:ConstantVolume,      !- Supply Air Fan Object Type
    Fan Constant Volume 9,   !- Supply Air Fan Name
    Coil:Heating:Electric,   !- Heating Coil Object Type
    Coil Heating Electric 9, !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    Coil Cooling DX Single Speed 9 2kBtu/hr 11.0EER,  !- Cooling Coil Name
    DrawThrough;             !- Fan Placement

ZoneHVAC:PackagedTerminalAirConditioner,
    Sp-GuestRoom220_223 Sys-1 Flr-1 Sch-F HPlcmt-south ZN PTAC,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 101,                !- Air Inlet Node Name
    Node 102,                !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    Sp-GuestRoom220_223 Sys-1 Flr-1 Sch-F HPlcmt-south ZN PTAC OA Mixer,  !- Outdoor Air Mixer Name
    Autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    Autosize,                !- Heating Supply Air Flow Rate {m3/s}
    Autosize,                !- No Load Supply Air Flow Rate {m3/s}
    Autosize,                !- Cooling Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Heating Outdoor Air Flow Rate {m3/s}
    Autosize,                !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:ConstantVolume,      !- Supply Air Fan Object Type
    Fan Constant Volume 8,   !- Supply Air Fan Name
    Coil:Heating:Electric,   !- Heating Coil Object Type
    Coil Heating Electric 8, !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    Coil Cooling DX Single Speed 8 8kBtu/hr 10.7EER,  !- Cooling Coil Name
    DrawThrough;             !- Fan Placement

ZoneHVAC:PackagedTerminalAirConditioner,
    Sp-GuestRoom224 Sys-1 Flr-1 Sch-F HPlcmt-south ZN PTAC,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 109,                !- Air Inlet Node Name
    Node 110,                !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    Sp-GuestRoom224 Sys-1 Flr-1 Sch-F HPlcmt-south ZN PTAC OA Mixer,  !- Outdoor Air Mixer Name
    Autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    Autosize,                !- Heating Supply Air Flow Rate {m3/s}
    Autosize,                !- No Load Supply Air Flow Rate {m3/s}
    Autosize,                !- Cooling Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Heating Outdoor Air Flow Rate {m3/s}
    Autosize,                !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:ConstantVolume,      !- Supply Air Fan Object Type
    Fan Constant Volume 10,  !- Supply Air Fan Name
    Coil:Heating:Electric,   !- Heating Coil Object Type
    Coil Heating Electric 10,!- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    Coil Cooling DX Single Speed 10 2kBtu/hr 11.0EER,  !- Cooling Coil Name
    DrawThrough;             !- Fan Placement

ZoneHVAC:PackagedTerminalAirConditioner,
    Sp-GuestRoom301 Sys-1 Flr-4 Sch-F HPlcmt-east ZN PTAC,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 213,                !- Air Inlet Node Name
    Node 214,                !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    Sp-GuestRoom301 Sys-1 Flr-4 Sch-F HPlcmt-east ZN PTAC OA Mixer,  !- Outdoor Air Mixer Name
    Autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    Autosize,                !- Heating Supply Air Flow Rate {m3/s}
    Autosize,                !- No Load Supply Air Flow Rate {m3/s}
    Autosize,                !- Cooling Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Heating Outdoor Air Flow Rate {m3/s}
    Autosize,                !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:ConstantVolume,      !- Supply Air Fan Object Type
    Fan Constant Volume 36,  !- Supply Air Fan Name
    Coil:Heating:Electric,   !- Heating Coil Object Type
    Coil Heating Electric 36,!- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    Coil Cooling DX Single Speed 36 4kBtu/hr 11.0EER,  !- Cooling Coil Name
    DrawThrough;             !- Fan Placement

ZoneHVAC:PackagedTerminalAirConditioner,
    Sp-GuestRoom302_305 Sys-1 Flr-4 Sch-F HPlcmt-north ZN PTAC,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 197,                !- Air Inlet Node Name
    Node 198,                !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    Sp-GuestRoom302_305 Sys-1 Flr-4 Sch-F HPlcmt-north ZN PTAC OA Mixer,  !- Outdoor Air Mixer Name
    Autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    Autosize,                !- Heating Supply Air Flow Rate {m3/s}
    Autosize,                !- No Load Supply Air Flow Rate {m3/s}
    Autosize,                !- Cooling Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Heating Outdoor Air Flow Rate {m3/s}
    Autosize,                !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:ConstantVolume,      !- Supply Air Fan Object Type
    Fan Constant Volume 32,  !- Supply Air Fan Name
    Coil:Heating:Electric,   !- Heating Coil Object Type
    Coil Heating Electric 32,!- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    Coil Cooling DX Single Speed 32 8kBtu/hr 10.8EER,  !- Cooling Coil Name
    DrawThrough;             !- Fan Placement

ZoneHVAC:PackagedTerminalAirConditioner,
    Sp-GuestRoom306_308 Sys-1 Flr-4 Sch-F HPlcmt-north ZN PTAC,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 205,                !- Air Inlet Node Name
    Node 206,                !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    Sp-GuestRoom306_308 Sys-1 Flr-4 Sch-F HPlcmt-north ZN PTAC OA Mixer,  !- Outdoor Air Mixer Name
    Autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    Autosize,                !- Heating Supply Air Flow Rate {m3/s}
    Autosize,                !- No Load Supply Air Flow Rate {m3/s}
    Autosize,                !- Cooling Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Heating Outdoor Air Flow Rate {m3/s}
    Autosize,                !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:ConstantVolume,      !- Supply Air Fan Object Type
    Fan Constant Volume 34,  !- Supply Air Fan Name
    Coil:Heating:Electric,   !- Heating Coil Object Type
    Coil Heating Electric 34,!- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    Coil Cooling DX Single Speed 34 7kBtu/hr 11.0EER,  !- Cooling Coil Name
    DrawThrough;             !- Fan Placement

ZoneHVAC:PackagedTerminalAirConditioner,
    Sp-GuestRoom309_312 Sys-1 Flr-4 Sch-F HPlcmt-north ZN PTAC,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 209,                !- Air Inlet Node Name
    Node 210,                !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    Sp-GuestRoom309_312 Sys-1 Flr-4 Sch-F HPlcmt-north ZN PTAC OA Mixer,  !- Outdoor Air Mixer Name
    Autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    Autosize,                !- Heating Supply Air Flow Rate {m3/s}
    Autosize,                !- No Load Supply Air Flow Rate {m3/s}
    Autosize,                !- Cooling Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Heating Outdoor Air Flow Rate {m3/s}
    Autosize,                !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:ConstantVolume,      !- Supply Air Fan Object Type
    Fan Constant Volume 35,  !- Supply Air Fan Name
    Coil:Heating:Electric,   !- Heating Coil Object Type
    Coil Heating Electric 35,!- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    Coil Cooling DX Single Speed 35 8kBtu/hr 10.8EER,  !- Cooling Coil Name
    DrawThrough;             !- Fan Placement

ZoneHVAC:PackagedTerminalAirConditioner,
    Sp-GuestRoom313 Sys-1 Flr-4 Sch-F HPlcmt-north ZN PTAC,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 201,                !- Air Inlet Node Name
    Node 202,                !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    Sp-GuestRoom313 Sys-1 Flr-4 Sch-F HPlcmt-north ZN PTAC OA Mixer,  !- Outdoor Air Mixer Name
    Autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    Autosize,                !- Heating Supply Air Flow Rate {m3/s}
    Autosize,                !- No Load Supply Air Flow Rate {m3/s}
    Autosize,                !- Cooling Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Heating Outdoor Air Flow Rate {m3/s}
    Autosize,                !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:ConstantVolume,      !- Supply Air Fan Object Type
    Fan Constant Volume 33,  !- Supply Air Fan Name
    Coil:Heating:Electric,   !- Heating Coil Object Type
    Coil Heating Electric 33,!- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    Coil Cooling DX Single Speed 33 2kBtu/hr 11.0EER,  !- Cooling Coil Name
    DrawThrough;             !- Fan Placement

ZoneHVAC:PackagedTerminalAirConditioner,
    Sp-GuestRoom314 Sys-1 Flr-4 Sch-F HPlcmt-south ZN PTAC,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 229,                !- Air Inlet Node Name
    Node 230,                !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    Sp-GuestRoom314 Sys-1 Flr-4 Sch-F HPlcmt-south ZN PTAC OA Mixer,  !- Outdoor Air Mixer Name
    Autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    Autosize,                !- Heating Supply Air Flow Rate {m3/s}
    Autosize,                !- No Load Supply Air Flow Rate {m3/s}
    Autosize,                !- Cooling Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Heating Outdoor Air Flow Rate {m3/s}
    Autosize,                !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:ConstantVolume,      !- Supply Air Fan Object Type
    Fan Constant Volume 40,  !- Supply Air Fan Name
    Coil:Heating:Electric,   !- Heating Coil Object Type
    Coil Heating Electric 40,!- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    Coil Cooling DX Single Speed 40 2kBtu/hr 11.0EER,  !- Cooling Coil Name
    DrawThrough;             !- Fan Placement

ZoneHVAC:PackagedTerminalAirConditioner,
    Sp-GuestRoom315_318 Sys-1 Flr-4 Sch-F HPlcmt-south ZN PTAC,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 237,                !- Air Inlet Node Name
    Node 238,                !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    Sp-GuestRoom315_318 Sys-1 Flr-4 Sch-F HPlcmt-south ZN PTAC OA Mixer,  !- Outdoor Air Mixer Name
    Autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    Autosize,                !- Heating Supply Air Flow Rate {m3/s}
    Autosize,                !- No Load Supply Air Flow Rate {m3/s}
    Autosize,                !- Cooling Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Heating Outdoor Air Flow Rate {m3/s}
    Autosize,                !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:ConstantVolume,      !- Supply Air Fan Object Type
    Fan Constant Volume 42,  !- Supply Air Fan Name
    Coil:Heating:Electric,   !- Heating Coil Object Type
    Coil Heating Electric 42,!- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    Coil Cooling DX Single Speed 42 8kBtu/hr 10.7EER,  !- Cooling Coil Name
    DrawThrough;             !- Fan Placement

ZoneHVAC:PackagedTerminalAirConditioner,
    Sp-GuestRoom319 Sys-1 Flr-4 Sch-F HPlcmt-south ZN PTAC,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 233,                !- Air Inlet Node Name
    Node 234,                !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    Sp-GuestRoom319 Sys-1 Flr-4 Sch-F HPlcmt-south ZN PTAC OA Mixer,  !- Outdoor Air Mixer Name
    Autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    Autosize,                !- Heating Supply Air Flow Rate {m3/s}
    Autosize,                !- No Load Supply Air Flow Rate {m3/s}
    Autosize,                !- Cooling Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Heating Outdoor Air Flow Rate {m3/s}
    Autosize,                !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:ConstantVolume,      !- Supply Air Fan Object Type
    Fan Constant Volume 41,  !- Supply Air Fan Name
    Coil:Heating:Electric,   !- Heating Coil Object Type
    Coil Heating Electric 41,!- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    Coil Cooling DX Single Speed 41 2kBtu/hr 11.0EER,  !- Cooling Coil Name
    DrawThrough;             !- Fan Placement

ZoneHVAC:PackagedTerminalAirConditioner,
    Sp-GuestRoom320_323 Sys-1 Flr-4 Sch-F HPlcmt-south ZN PTAC,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 225,                !- Air Inlet Node Name
    Node 226,                !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    Sp-GuestRoom320_323 Sys-1 Flr-4 Sch-F HPlcmt-south ZN PTAC OA Mixer,  !- Outdoor Air Mixer Name
    Autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    Autosize,                !- Heating Supply Air Flow Rate {m3/s}
    Autosize,                !- No Load Supply Air Flow Rate {m3/s}
    Autosize,                !- Cooling Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Heating Outdoor Air Flow Rate {m3/s}
    Autosize,                !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:ConstantVolume,      !- Supply Air Fan Object Type
    Fan Constant Volume 39,  !- Supply Air Fan Name
    Coil:Heating:Electric,   !- Heating Coil Object Type
    Coil Heating Electric 39,!- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    Coil Cooling DX Single Speed 39 8kBtu/hr 10.7EER,  !- Cooling Coil Name
    DrawThrough;             !- Fan Placement

ZoneHVAC:PackagedTerminalAirConditioner,
    Sp-GuestRoom324 Sys-1 Flr-4 Sch-F HPlcmt-south ZN PTAC,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 221,                !- Air Inlet Node Name
    Node 222,                !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    Sp-GuestRoom324 Sys-1 Flr-4 Sch-F HPlcmt-south ZN PTAC OA Mixer,  !- Outdoor Air Mixer Name
    Autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    Autosize,                !- Heating Supply Air Flow Rate {m3/s}
    Autosize,                !- No Load Supply Air Flow Rate {m3/s}
    Autosize,                !- Cooling Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Heating Outdoor Air Flow Rate {m3/s}
    Autosize,                !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:ConstantVolume,      !- Supply Air Fan Object Type
    Fan Constant Volume 38,  !- Supply Air Fan Name
    Coil:Heating:Electric,   !- Heating Coil Object Type
    Coil Heating Electric 38,!- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    Coil Cooling DX Single Speed 38 2kBtu/hr 11.0EER,  !- Cooling Coil Name
    DrawThrough;             !- Fan Placement

ZoneHVAC:PackagedTerminalAirConditioner,
    Sp-GuestRoom401 Sys-1 Flr-3 Sch-F HPlcmt-east ZN PTAC,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 165,                !- Air Inlet Node Name
    Node 166,                !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    Sp-GuestRoom401 Sys-1 Flr-3 Sch-F HPlcmt-east ZN PTAC OA Mixer,  !- Outdoor Air Mixer Name
    Autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    Autosize,                !- Heating Supply Air Flow Rate {m3/s}
    Autosize,                !- No Load Supply Air Flow Rate {m3/s}
    Autosize,                !- Cooling Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Heating Outdoor Air Flow Rate {m3/s}
    Autosize,                !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:ConstantVolume,      !- Supply Air Fan Object Type
    Fan Constant Volume 24,  !- Supply Air Fan Name
    Coil:Heating:Electric,   !- Heating Coil Object Type
    Coil Heating Electric 24,!- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    Coil Cooling DX Single Speed 24 6kBtu/hr 11.0EER,  !- Cooling Coil Name
    DrawThrough;             !- Fan Placement

ZoneHVAC:PackagedTerminalAirConditioner,
    Sp-GuestRoom402_405 Sys-1 Flr-3 Sch-F HPlcmt-north ZN PTAC,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 149,                !- Air Inlet Node Name
    Node 150,                !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    Sp-GuestRoom402_405 Sys-1 Flr-3 Sch-F HPlcmt-north ZN PTAC OA Mixer,  !- Outdoor Air Mixer Name
    Autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    Autosize,                !- Heating Supply Air Flow Rate {m3/s}
    Autosize,                !- No Load Supply Air Flow Rate {m3/s}
    Autosize,                !- Cooling Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Heating Outdoor Air Flow Rate {m3/s}
    Autosize,                !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:ConstantVolume,      !- Supply Air Fan Object Type
    Fan Constant Volume 20,  !- Supply Air Fan Name
    Coil:Heating:Electric,   !- Heating Coil Object Type
    Coil Heating Electric 20,!- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    Coil Cooling DX Single Speed 20 16kBtu/hr 9.3EER,  !- Cooling Coil Name
    DrawThrough;             !- Fan Placement

ZoneHVAC:PackagedTerminalAirConditioner,
    Sp-GuestRoom406_408 Sys-1 Flr-3 Sch-F HPlcmt-north ZN PTAC,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 161,                !- Air Inlet Node Name
    Node 162,                !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    Sp-GuestRoom406_408 Sys-1 Flr-3 Sch-F HPlcmt-north ZN PTAC OA Mixer,  !- Outdoor Air Mixer Name
    Autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    Autosize,                !- Heating Supply Air Flow Rate {m3/s}
    Autosize,                !- No Load Supply Air Flow Rate {m3/s}
    Autosize,                !- Cooling Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Heating Outdoor Air Flow Rate {m3/s}
    Autosize,                !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:ConstantVolume,      !- Supply Air Fan Object Type
    Fan Constant Volume 23,  !- Supply Air Fan Name
    Coil:Heating:Electric,   !- Heating Coil Object Type
    Coil Heating Electric 23,!- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    Coil Cooling DX Single Speed 23 14kBtu/hr 9.6EER,  !- Cooling Coil Name
    DrawThrough;             !- Fan Placement

ZoneHVAC:PackagedTerminalAirConditioner,
    Sp-GuestRoom409_412 Sys-1 Flr-3 Sch-F HPlcmt-north ZN PTAC,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 157,                !- Air Inlet Node Name
    Node 158,                !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    Sp-GuestRoom409_412 Sys-1 Flr-3 Sch-F HPlcmt-north ZN PTAC OA Mixer,  !- Outdoor Air Mixer Name
    Autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    Autosize,                !- Heating Supply Air Flow Rate {m3/s}
    Autosize,                !- No Load Supply Air Flow Rate {m3/s}
    Autosize,                !- Cooling Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Heating Outdoor Air Flow Rate {m3/s}
    Autosize,                !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:ConstantVolume,      !- Supply Air Fan Object Type
    Fan Constant Volume 22,  !- Supply Air Fan Name
    Coil:Heating:Electric,   !- Heating Coil Object Type
    Coil Heating Electric 22,!- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    Coil Cooling DX Single Speed 22 16kBtu/hr 9.3EER,  !- Cooling Coil Name
    DrawThrough;             !- Fan Placement

ZoneHVAC:PackagedTerminalAirConditioner,
    Sp-GuestRoom413 Sys-1 Flr-3 Sch-F HPlcmt-north ZN PTAC,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 153,                !- Air Inlet Node Name
    Node 154,                !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    Sp-GuestRoom413 Sys-1 Flr-3 Sch-F HPlcmt-north ZN PTAC OA Mixer,  !- Outdoor Air Mixer Name
    Autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    Autosize,                !- Heating Supply Air Flow Rate {m3/s}
    Autosize,                !- No Load Supply Air Flow Rate {m3/s}
    Autosize,                !- Cooling Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Heating Outdoor Air Flow Rate {m3/s}
    Autosize,                !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:ConstantVolume,      !- Supply Air Fan Object Type
    Fan Constant Volume 21,  !- Supply Air Fan Name
    Coil:Heating:Electric,   !- Heating Coil Object Type
    Coil Heating Electric 21,!- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    Coil Cooling DX Single Speed 21 5kBtu/hr 11.0EER,  !- Cooling Coil Name
    DrawThrough;             !- Fan Placement

ZoneHVAC:PackagedTerminalAirConditioner,
    Sp-GuestRoom414 Sys-1 Flr-3 Sch-F HPlcmt-south ZN PTAC,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 189,                !- Air Inlet Node Name
    Node 190,                !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    Sp-GuestRoom414 Sys-1 Flr-3 Sch-F HPlcmt-south ZN PTAC OA Mixer,  !- Outdoor Air Mixer Name
    Autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    Autosize,                !- Heating Supply Air Flow Rate {m3/s}
    Autosize,                !- No Load Supply Air Flow Rate {m3/s}
    Autosize,                !- Cooling Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Heating Outdoor Air Flow Rate {m3/s}
    Autosize,                !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:ConstantVolume,      !- Supply Air Fan Object Type
    Fan Constant Volume 30,  !- Supply Air Fan Name
    Coil:Heating:Electric,   !- Heating Coil Object Type
    Coil Heating Electric 30,!- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    Coil Cooling DX Single Speed 30 5kBtu/hr 11.0EER,  !- Cooling Coil Name
    DrawThrough;             !- Fan Placement

ZoneHVAC:PackagedTerminalAirConditioner,
    Sp-GuestRoom415_418 Sys-1 Flr-3 Sch-F HPlcmt-south ZN PTAC,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 181,                !- Air Inlet Node Name
    Node 182,                !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    Sp-GuestRoom415_418 Sys-1 Flr-3 Sch-F HPlcmt-south ZN PTAC OA Mixer,  !- Outdoor Air Mixer Name
    Autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    Autosize,                !- Heating Supply Air Flow Rate {m3/s}
    Autosize,                !- No Load Supply Air Flow Rate {m3/s}
    Autosize,                !- Cooling Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Heating Outdoor Air Flow Rate {m3/s}
    Autosize,                !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:ConstantVolume,      !- Supply Air Fan Object Type
    Fan Constant Volume 28,  !- Supply Air Fan Name
    Coil:Heating:Electric,   !- Heating Coil Object Type
    Coil Heating Electric 28,!- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    Coil Cooling DX Single Speed 28 15kBtu/hr 9.3EER,  !- Cooling Coil Name
    DrawThrough;             !- Fan Placement

ZoneHVAC:PackagedTerminalAirConditioner,
    Sp-GuestRoom419 Sys-1 Flr-3 Sch-F HPlcmt-south ZN PTAC,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 177,                !- Air Inlet Node Name
    Node 178,                !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    Sp-GuestRoom419 Sys-1 Flr-3 Sch-F HPlcmt-south ZN PTAC OA Mixer,  !- Outdoor Air Mixer Name
    Autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    Autosize,                !- Heating Supply Air Flow Rate {m3/s}
    Autosize,                !- No Load Supply Air Flow Rate {m3/s}
    Autosize,                !- Cooling Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Heating Outdoor Air Flow Rate {m3/s}
    Autosize,                !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:ConstantVolume,      !- Supply Air Fan Object Type
    Fan Constant Volume 27,  !- Supply Air Fan Name
    Coil:Heating:Electric,   !- Heating Coil Object Type
    Coil Heating Electric 27,!- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    Coil Cooling DX Single Speed 27 4kBtu/hr 11.0EER,  !- Cooling Coil Name
    DrawThrough;             !- Fan Placement

ZoneHVAC:PackagedTerminalAirConditioner,
    Sp-GuestRoom420_423 Sys-1 Flr-3 Sch-F HPlcmt-south ZN PTAC,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 173,                !- Air Inlet Node Name
    Node 174,                !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    Sp-GuestRoom420_423 Sys-1 Flr-3 Sch-F HPlcmt-south ZN PTAC OA Mixer,  !- Outdoor Air Mixer Name
    Autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    Autosize,                !- Heating Supply Air Flow Rate {m3/s}
    Autosize,                !- No Load Supply Air Flow Rate {m3/s}
    Autosize,                !- Cooling Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Heating Outdoor Air Flow Rate {m3/s}
    Autosize,                !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:ConstantVolume,      !- Supply Air Fan Object Type
    Fan Constant Volume 26,  !- Supply Air Fan Name
    Coil:Heating:Electric,   !- Heating Coil Object Type
    Coil Heating Electric 26,!- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    Coil Cooling DX Single Speed 26 15kBtu/hr 9.3EER,  !- Cooling Coil Name
    DrawThrough;             !- Fan Placement

ZoneHVAC:PackagedTerminalAirConditioner,
    Sp-GuestRoom424 Sys-1 Flr-3 Sch-F HPlcmt-south ZN PTAC,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 185,                !- Air Inlet Node Name
    Node 186,                !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    Sp-GuestRoom424 Sys-1 Flr-3 Sch-F HPlcmt-south ZN PTAC OA Mixer,  !- Outdoor Air Mixer Name
    Autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    Autosize,                !- Heating Supply Air Flow Rate {m3/s}
    Autosize,                !- No Load Supply Air Flow Rate {m3/s}
    Autosize,                !- Cooling Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Heating Outdoor Air Flow Rate {m3/s}
    Autosize,                !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:ConstantVolume,      !- Supply Air Fan Object Type
    Fan Constant Volume 29,  !- Supply Air Fan Name
    Coil:Heating:Electric,   !- Heating Coil Object Type
    Coil Heating Electric 29,!- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    Coil Cooling DX Single Speed 29 4kBtu/hr 11.0EER,  !- Cooling Coil Name
    DrawThrough;             !- Fan Placement

ZoneHVAC:PackagedTerminalAirConditioner,
    Sp-RearStairsFlr1 Sys-1 Flr-2 Sch-F HPlcmt-west ZN PTAC,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 137,                !- Air Inlet Node Name
    Node 138,                !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    Sp-RearStairsFlr1 Sys-1 Flr-2 Sch-F HPlcmt-west ZN PTAC OA Mixer,  !- Outdoor Air Mixer Name
    Autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    Autosize,                !- Heating Supply Air Flow Rate {m3/s}
    Autosize,                !- No Load Supply Air Flow Rate {m3/s}
    Autosize,                !- Cooling Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Heating Outdoor Air Flow Rate {m3/s}
    Autosize,                !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:ConstantVolume,      !- Supply Air Fan Object Type
    Fan Constant Volume 17,  !- Supply Air Fan Name
    Coil:Heating:Electric,   !- Heating Coil Object Type
    Coil Heating Electric 17,!- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    Coil Cooling DX Single Speed 17 3kBtu/hr 11.0EER,  !- Cooling Coil Name
    DrawThrough;             !- Fan Placement

ZoneHVAC:PackagedTerminalAirConditioner,
    Sp-RearStairsFlr2 Sys-1 Flr-1 Sch-F HPlcmt-west ZN PTAC,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 97,                 !- Air Inlet Node Name
    Node 98,                 !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    Sp-RearStairsFlr2 Sys-1 Flr-1 Sch-F HPlcmt-west ZN PTAC OA Mixer,  !- Outdoor Air Mixer Name
    Autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    Autosize,                !- Heating Supply Air Flow Rate {m3/s}
    Autosize,                !- No Load Supply Air Flow Rate {m3/s}
    Autosize,                !- Cooling Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Heating Outdoor Air Flow Rate {m3/s}
    Autosize,                !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:ConstantVolume,      !- Supply Air Fan Object Type
    Fan Constant Volume 7,   !- Supply Air Fan Name
    Coil:Heating:Electric,   !- Heating Coil Object Type
    Coil Heating Electric 7, !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    Coil Cooling DX Single Speed 7 3kBtu/hr 11.0EER,  !- Cooling Coil Name
    DrawThrough;             !- Fan Placement

ZoneHVAC:PackagedTerminalAirConditioner,
    Sp-RearStairsFlr3 Sys-1 Flr-4 Sch-F HPlcmt-west ZN PTAC,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 217,                !- Air Inlet Node Name
    Node 218,                !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    Sp-RearStairsFlr3 Sys-1 Flr-4 Sch-F HPlcmt-west ZN PTAC OA Mixer,  !- Outdoor Air Mixer Name
    Autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    Autosize,                !- Heating Supply Air Flow Rate {m3/s}
    Autosize,                !- No Load Supply Air Flow Rate {m3/s}
    Autosize,                !- Cooling Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Heating Outdoor Air Flow Rate {m3/s}
    Autosize,                !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:ConstantVolume,      !- Supply Air Fan Object Type
    Fan Constant Volume 37,  !- Supply Air Fan Name
    Coil:Heating:Electric,   !- Heating Coil Object Type
    Coil Heating Electric 37,!- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    Coil Cooling DX Single Speed 37 3kBtu/hr 11.0EER,  !- Cooling Coil Name
    DrawThrough;             !- Fan Placement

ZoneHVAC:PackagedTerminalAirConditioner,
    Sp-RearStairsFlr4 Sys-1 Flr-3 Sch-F HPlcmt-west ZN PTAC,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 169,                !- Air Inlet Node Name
    Node 170,                !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    Sp-RearStairsFlr4 Sys-1 Flr-3 Sch-F HPlcmt-west ZN PTAC OA Mixer,  !- Outdoor Air Mixer Name
    Autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    Autosize,                !- Heating Supply Air Flow Rate {m3/s}
    Autosize,                !- No Load Supply Air Flow Rate {m3/s}
    Autosize,                !- Cooling Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Heating Outdoor Air Flow Rate {m3/s}
    Autosize,                !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:ConstantVolume,      !- Supply Air Fan Object Type
    Fan Constant Volume 25,  !- Supply Air Fan Name
    Coil:Heating:Electric,   !- Heating Coil Object Type
    Coil Heating Electric 25,!- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    Coil Cooling DX Single Speed 25 5kBtu/hr 11.0EER,  !- Cooling Coil Name
    DrawThrough;             !- Fan Placement


!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC ===========

ZoneHVAC:Baseboard:Convective:Electric,
    Zone HVAC Baseboard Convective Electric 45,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    ,                        !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    1;                       !- Efficiency

ZoneHVAC:Baseboard:Convective:Electric,
    Zone HVAC Baseboard Convective Electric 12,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    ,                        !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    1;                       !- Efficiency

ZoneHVAC:Baseboard:Convective:Electric,
    Zone HVAC Baseboard Convective Electric 42,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    ,                        !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    1;                       !- Efficiency

ZoneHVAC:Baseboard:Convective:Electric,
    Zone HVAC Baseboard Convective Electric 30,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    ,                        !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    1;                       !- Efficiency

ZoneHVAC:Baseboard:Convective:Electric,
    Zone HVAC Baseboard Convective Electric 49,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    ,                        !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    1;                       !- Efficiency

ZoneHVAC:Baseboard:Convective:Electric,
    Zone HVAC Baseboard Convective Electric 43,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    ,                        !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    1;                       !- Efficiency

ZoneHVAC:Baseboard:Convective:Electric,
    Zone HVAC Baseboard Convective Electric 52,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    ,                        !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    1;                       !- Efficiency

ZoneHVAC:Baseboard:Convective:Electric,
    Zone HVAC Baseboard Convective Electric 51,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    ,                        !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    1;                       !- Efficiency

ZoneHVAC:Baseboard:Convective:Electric,
    Zone HVAC Baseboard Convective Electric 48,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    ,                        !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    1;                       !- Efficiency

ZoneHVAC:Baseboard:Convective:Electric,
    Zone HVAC Baseboard Convective Electric 67,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    ,                        !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    1;                       !- Efficiency

ZoneHVAC:Baseboard:Convective:Electric,
    Zone HVAC Baseboard Convective Electric 50,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    ,                        !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    1;                       !- Efficiency

ZoneHVAC:Baseboard:Convective:Electric,
    Zone HVAC Baseboard Convective Electric 66,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    ,                        !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    1;                       !- Efficiency

ZoneHVAC:Baseboard:Convective:Electric,
    Zone HVAC Baseboard Convective Electric 56,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    ,                        !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    1;                       !- Efficiency

ZoneHVAC:Baseboard:Convective:Electric,
    Zone HVAC Baseboard Convective Electric 53,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    ,                        !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    1;                       !- Efficiency

ZoneHVAC:Baseboard:Convective:Electric,
    Zone HVAC Baseboard Convective Electric 63,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    ,                        !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    1;                       !- Efficiency

ZoneHVAC:Baseboard:Convective:Electric,
    Zone HVAC Baseboard Convective Electric 60,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    ,                        !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    1;                       !- Efficiency

ZoneHVAC:Baseboard:Convective:Electric,
    Zone HVAC Baseboard Convective Electric 58,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    ,                        !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    1;                       !- Efficiency

ZoneHVAC:Baseboard:Convective:Electric,
    Zone HVAC Baseboard Convective Electric 55,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    ,                        !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    1;                       !- Efficiency

ZoneHVAC:Baseboard:Convective:Electric,
    Zone HVAC Baseboard Convective Electric 65,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    ,                        !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    1;                       !- Efficiency

ZoneHVAC:Baseboard:Convective:Electric,
    Zone HVAC Baseboard Convective Electric 62,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    ,                        !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    1;                       !- Efficiency

ZoneHVAC:Baseboard:Convective:Electric,
    Zone HVAC Baseboard Convective Electric 13,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    ,                        !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    1;                       !- Efficiency

ZoneHVAC:Baseboard:Convective:Electric,
    Zone HVAC Baseboard Convective Electric 14,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    ,                        !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    1;                       !- Efficiency

ZoneHVAC:Baseboard:Convective:Electric,
    Zone HVAC Baseboard Convective Electric 15,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    ,                        !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    1;                       !- Efficiency

ZoneHVAC:Baseboard:Convective:Electric,
    Zone HVAC Baseboard Convective Electric 17,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    ,                        !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    1;                       !- Efficiency

ZoneHVAC:Baseboard:Convective:Electric,
    Zone HVAC Baseboard Convective Electric 18,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    ,                        !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    1;                       !- Efficiency

ZoneHVAC:Baseboard:Convective:Electric,
    Zone HVAC Baseboard Convective Electric 5,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    ,                        !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    1;                       !- Efficiency

ZoneHVAC:Baseboard:Convective:Electric,
    Zone HVAC Baseboard Convective Electric 2,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    ,                        !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    1;                       !- Efficiency

ZoneHVAC:Baseboard:Convective:Electric,
    Zone HVAC Baseboard Convective Electric 4,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    ,                        !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    1;                       !- Efficiency

ZoneHVAC:Baseboard:Convective:Electric,
    Zone HVAC Baseboard Convective Electric 3,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    ,                        !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    1;                       !- Efficiency

ZoneHVAC:Baseboard:Convective:Electric,
    Zone HVAC Baseboard Convective Electric 1,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    ,                        !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    1;                       !- Efficiency

ZoneHVAC:Baseboard:Convective:Electric,
    Zone HVAC Baseboard Convective Electric 10,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    ,                        !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    1;                       !- Efficiency

ZoneHVAC:Baseboard:Convective:Electric,
    Zone HVAC Baseboard Convective Electric 11,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    ,                        !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    1;                       !- Efficiency

ZoneHVAC:Baseboard:Convective:Electric,
    Zone HVAC Baseboard Convective Electric 8,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    ,                        !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    1;                       !- Efficiency

ZoneHVAC:Baseboard:Convective:Electric,
    Zone HVAC Baseboard Convective Electric 7,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    ,                        !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    1;                       !- Efficiency

ZoneHVAC:Baseboard:Convective:Electric,
    Zone HVAC Baseboard Convective Electric 9,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    ,                        !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    1;                       !- Efficiency

ZoneHVAC:Baseboard:Convective:Electric,
    Zone HVAC Baseboard Convective Electric 35,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    ,                        !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    1;                       !- Efficiency

ZoneHVAC:Baseboard:Convective:Electric,
    Zone HVAC Baseboard Convective Electric 31,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    ,                        !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    1;                       !- Efficiency

ZoneHVAC:Baseboard:Convective:Electric,
    Zone HVAC Baseboard Convective Electric 33,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    ,                        !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    1;                       !- Efficiency

ZoneHVAC:Baseboard:Convective:Electric,
    Zone HVAC Baseboard Convective Electric 34,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    ,                        !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    1;                       !- Efficiency

ZoneHVAC:Baseboard:Convective:Electric,
    Zone HVAC Baseboard Convective Electric 32,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    ,                        !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    1;                       !- Efficiency

ZoneHVAC:Baseboard:Convective:Electric,
    Zone HVAC Baseboard Convective Electric 39,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    ,                        !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    1;                       !- Efficiency

ZoneHVAC:Baseboard:Convective:Electric,
    Zone HVAC Baseboard Convective Electric 41,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    ,                        !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    1;                       !- Efficiency

ZoneHVAC:Baseboard:Convective:Electric,
    Zone HVAC Baseboard Convective Electric 40,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    ,                        !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    1;                       !- Efficiency

ZoneHVAC:Baseboard:Convective:Electric,
    Zone HVAC Baseboard Convective Electric 38,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    ,                        !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    1;                       !- Efficiency

ZoneHVAC:Baseboard:Convective:Electric,
    Zone HVAC Baseboard Convective Electric 37,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    ,                        !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    1;                       !- Efficiency

ZoneHVAC:Baseboard:Convective:Electric,
    Zone HVAC Baseboard Convective Electric 23,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    ,                        !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    1;                       !- Efficiency

ZoneHVAC:Baseboard:Convective:Electric,
    Zone HVAC Baseboard Convective Electric 19,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    ,                        !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    1;                       !- Efficiency

ZoneHVAC:Baseboard:Convective:Electric,
    Zone HVAC Baseboard Convective Electric 22,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    ,                        !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    1;                       !- Efficiency

ZoneHVAC:Baseboard:Convective:Electric,
    Zone HVAC Baseboard Convective Electric 21,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    ,                        !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    1;                       !- Efficiency

ZoneHVAC:Baseboard:Convective:Electric,
    Zone HVAC Baseboard Convective Electric 20,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    ,                        !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    1;                       !- Efficiency

ZoneHVAC:Baseboard:Convective:Electric,
    Zone HVAC Baseboard Convective Electric 29,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    ,                        !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    1;                       !- Efficiency

ZoneHVAC:Baseboard:Convective:Electric,
    Zone HVAC Baseboard Convective Electric 27,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    ,                        !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    1;                       !- Efficiency

ZoneHVAC:Baseboard:Convective:Electric,
    Zone HVAC Baseboard Convective Electric 26,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    ,                        !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    1;                       !- Efficiency

ZoneHVAC:Baseboard:Convective:Electric,
    Zone HVAC Baseboard Convective Electric 25,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    ,                        !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    1;                       !- Efficiency

ZoneHVAC:Baseboard:Convective:Electric,
    Zone HVAC Baseboard Convective Electric 28,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    ,                        !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    1;                       !- Efficiency

ZoneHVAC:Baseboard:Convective:Electric,
    Zone HVAC Baseboard Convective Electric 59,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    ,                        !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    1;                       !- Efficiency

ZoneHVAC:Baseboard:Convective:Electric,
    Zone HVAC Baseboard Convective Electric 47,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    ,                        !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    1;                       !- Efficiency

ZoneHVAC:Baseboard:Convective:Electric,
    Zone HVAC Baseboard Convective Electric 46,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    ,                        !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    1;                       !- Efficiency

ZoneHVAC:Baseboard:Convective:Electric,
    Zone HVAC Baseboard Convective Electric 16,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    ,                        !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    1;                       !- Efficiency

ZoneHVAC:Baseboard:Convective:Electric,
    Zone HVAC Baseboard Convective Electric 6,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    ,                        !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    1;                       !- Efficiency

ZoneHVAC:Baseboard:Convective:Electric,
    Zone HVAC Baseboard Convective Electric 36,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    ,                        !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    1;                       !- Efficiency

ZoneHVAC:Baseboard:Convective:Electric,
    Zone HVAC Baseboard Convective Electric 24,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    ,                        !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    1;                       !- Efficiency

ZoneHVAC:Baseboard:Convective:Electric,
    Zone HVAC Baseboard Convective Electric 57,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    ,                        !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    1;                       !- Efficiency

ZoneHVAC:Baseboard:Convective:Electric,
    Zone HVAC Baseboard Convective Electric 54,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    ,                        !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    1;                       !- Efficiency

ZoneHVAC:Baseboard:Convective:Electric,
    Zone HVAC Baseboard Convective Electric 64,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    ,                        !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    1;                       !- Efficiency

ZoneHVAC:Baseboard:Convective:Electric,
    Zone HVAC Baseboard Convective Electric 61,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    ,                        !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    1;                       !- Efficiency

ZoneHVAC:Baseboard:Convective:Electric,
    Zone HVAC Baseboard Convective Electric 44,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    ,                        !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    1;                       !- Efficiency


!-   ===========  ALL OBJECTS IN CLASS: AIRTERMINAL:SINGLEDUCT:UNCONTROLLED ===========

AirTerminal:SingleDuct:Uncontrolled,
    Air Terminal Single Duct Uncontrolled 45,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 271,                !- Zone Supply Air Node Name
    AutoSize;                !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:Uncontrolled,
    Air Terminal Single Duct Uncontrolled 12,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 123,                !- Zone Supply Air Node Name
    AutoSize;                !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:Uncontrolled,
    Air Terminal Single Duct Uncontrolled 42,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 243,                !- Zone Supply Air Node Name
    AutoSize;                !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:Uncontrolled,
    Air Terminal Single Duct Uncontrolled 30,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 195,                !- Zone Supply Air Node Name
    AutoSize;                !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:Uncontrolled,
    Air Terminal Single Duct Uncontrolled 49,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 315,                !- Zone Supply Air Node Name
    AutoSize;                !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:Uncontrolled,
    Air Terminal Single Duct Uncontrolled 43,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 249,                !- Zone Supply Air Node Name
    AutoSize;                !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:Uncontrolled,
    Air Terminal Single Duct Uncontrolled 52,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 348,                !- Zone Supply Air Node Name
    AutoSize;                !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:Uncontrolled,
    Air Terminal Single Duct Uncontrolled 51,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 337,                !- Zone Supply Air Node Name
    AutoSize;                !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:Uncontrolled,
    Air Terminal Single Duct Uncontrolled 48,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 304,                !- Zone Supply Air Node Name
    AutoSize;                !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:Uncontrolled,
    Air Terminal Single Duct Uncontrolled 50,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 326,                !- Zone Supply Air Node Name
    AutoSize;                !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:Uncontrolled,
    Air Terminal Single Duct Uncontrolled 56,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 392,                !- Zone Supply Air Node Name
    AutoSize;                !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:Uncontrolled,
    Air Terminal Single Duct Uncontrolled 53,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 359,                !- Zone Supply Air Node Name
    AutoSize;                !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:Uncontrolled,
    Air Terminal Single Duct Uncontrolled 63,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 469,                !- Zone Supply Air Node Name
    AutoSize;                !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:Uncontrolled,
    Air Terminal Single Duct Uncontrolled 60,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 436,                !- Zone Supply Air Node Name
    AutoSize;                !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:Uncontrolled,
    Air Terminal Single Duct Uncontrolled 58,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 414,                !- Zone Supply Air Node Name
    AutoSize;                !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:Uncontrolled,
    Air Terminal Single Duct Uncontrolled 55,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 381,                !- Zone Supply Air Node Name
    AutoSize;                !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:Uncontrolled,
    Air Terminal Single Duct Uncontrolled 65,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 491,                !- Zone Supply Air Node Name
    AutoSize;                !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:Uncontrolled,
    Air Terminal Single Duct Uncontrolled 62,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 458,                !- Zone Supply Air Node Name
    AutoSize;                !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:Uncontrolled,
    Air Terminal Single Duct Uncontrolled 13,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 127,                !- Zone Supply Air Node Name
    AutoSize;                !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:Uncontrolled,
    Air Terminal Single Duct Uncontrolled 14,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 131,                !- Zone Supply Air Node Name
    AutoSize;                !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:Uncontrolled,
    Air Terminal Single Duct Uncontrolled 15,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 135,                !- Zone Supply Air Node Name
    AutoSize;                !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:Uncontrolled,
    Air Terminal Single Duct Uncontrolled 17,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 143,                !- Zone Supply Air Node Name
    AutoSize;                !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:Uncontrolled,
    Air Terminal Single Duct Uncontrolled 18,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 147,                !- Zone Supply Air Node Name
    AutoSize;                !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:Uncontrolled,
    Air Terminal Single Duct Uncontrolled 5,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 95,                 !- Zone Supply Air Node Name
    AutoSize;                !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:Uncontrolled,
    Air Terminal Single Duct Uncontrolled 2,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 83,                 !- Zone Supply Air Node Name
    AutoSize;                !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:Uncontrolled,
    Air Terminal Single Duct Uncontrolled 4,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 91,                 !- Zone Supply Air Node Name
    AutoSize;                !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:Uncontrolled,
    Air Terminal Single Duct Uncontrolled 3,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 87,                 !- Zone Supply Air Node Name
    AutoSize;                !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:Uncontrolled,
    Air Terminal Single Duct Uncontrolled 1,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 72,                 !- Zone Supply Air Node Name
    AutoSize;                !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:Uncontrolled,
    Air Terminal Single Duct Uncontrolled 10,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 115,                !- Zone Supply Air Node Name
    AutoSize;                !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:Uncontrolled,
    Air Terminal Single Duct Uncontrolled 11,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 119,                !- Zone Supply Air Node Name
    AutoSize;                !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:Uncontrolled,
    Air Terminal Single Duct Uncontrolled 8,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 107,                !- Zone Supply Air Node Name
    AutoSize;                !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:Uncontrolled,
    Air Terminal Single Duct Uncontrolled 7,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 103,                !- Zone Supply Air Node Name
    AutoSize;                !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:Uncontrolled,
    Air Terminal Single Duct Uncontrolled 9,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 111,                !- Zone Supply Air Node Name
    AutoSize;                !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:Uncontrolled,
    Air Terminal Single Duct Uncontrolled 35,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 215,                !- Zone Supply Air Node Name
    AutoSize;                !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:Uncontrolled,
    Air Terminal Single Duct Uncontrolled 31,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 199,                !- Zone Supply Air Node Name
    AutoSize;                !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:Uncontrolled,
    Air Terminal Single Duct Uncontrolled 33,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 207,                !- Zone Supply Air Node Name
    AutoSize;                !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:Uncontrolled,
    Air Terminal Single Duct Uncontrolled 34,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 211,                !- Zone Supply Air Node Name
    AutoSize;                !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:Uncontrolled,
    Air Terminal Single Duct Uncontrolled 32,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 203,                !- Zone Supply Air Node Name
    AutoSize;                !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:Uncontrolled,
    Air Terminal Single Duct Uncontrolled 39,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 231,                !- Zone Supply Air Node Name
    AutoSize;                !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:Uncontrolled,
    Air Terminal Single Duct Uncontrolled 41,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 239,                !- Zone Supply Air Node Name
    AutoSize;                !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:Uncontrolled,
    Air Terminal Single Duct Uncontrolled 40,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 235,                !- Zone Supply Air Node Name
    AutoSize;                !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:Uncontrolled,
    Air Terminal Single Duct Uncontrolled 38,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 227,                !- Zone Supply Air Node Name
    AutoSize;                !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:Uncontrolled,
    Air Terminal Single Duct Uncontrolled 37,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 223,                !- Zone Supply Air Node Name
    AutoSize;                !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:Uncontrolled,
    Air Terminal Single Duct Uncontrolled 23,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 167,                !- Zone Supply Air Node Name
    AutoSize;                !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:Uncontrolled,
    Air Terminal Single Duct Uncontrolled 19,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 151,                !- Zone Supply Air Node Name
    AutoSize;                !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:Uncontrolled,
    Air Terminal Single Duct Uncontrolled 22,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 163,                !- Zone Supply Air Node Name
    AutoSize;                !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:Uncontrolled,
    Air Terminal Single Duct Uncontrolled 21,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 159,                !- Zone Supply Air Node Name
    AutoSize;                !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:Uncontrolled,
    Air Terminal Single Duct Uncontrolled 20,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 155,                !- Zone Supply Air Node Name
    AutoSize;                !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:Uncontrolled,
    Air Terminal Single Duct Uncontrolled 29,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 191,                !- Zone Supply Air Node Name
    AutoSize;                !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:Uncontrolled,
    Air Terminal Single Duct Uncontrolled 27,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 183,                !- Zone Supply Air Node Name
    AutoSize;                !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:Uncontrolled,
    Air Terminal Single Duct Uncontrolled 26,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 179,                !- Zone Supply Air Node Name
    AutoSize;                !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:Uncontrolled,
    Air Terminal Single Duct Uncontrolled 25,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 175,                !- Zone Supply Air Node Name
    AutoSize;                !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:Uncontrolled,
    Air Terminal Single Duct Uncontrolled 28,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 187,                !- Zone Supply Air Node Name
    AutoSize;                !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:Uncontrolled,
    Air Terminal Single Duct Uncontrolled 59,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 425,                !- Zone Supply Air Node Name
    AutoSize;                !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:Uncontrolled,
    Air Terminal Single Duct Uncontrolled 47,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 293,                !- Zone Supply Air Node Name
    AutoSize;                !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:Uncontrolled,
    Air Terminal Single Duct Uncontrolled 46,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 282,                !- Zone Supply Air Node Name
    AutoSize;                !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:Uncontrolled,
    Air Terminal Single Duct Uncontrolled 16,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 139,                !- Zone Supply Air Node Name
    AutoSize;                !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:Uncontrolled,
    Air Terminal Single Duct Uncontrolled 6,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 99,                 !- Zone Supply Air Node Name
    AutoSize;                !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:Uncontrolled,
    Air Terminal Single Duct Uncontrolled 36,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 219,                !- Zone Supply Air Node Name
    AutoSize;                !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:Uncontrolled,
    Air Terminal Single Duct Uncontrolled 24,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 171,                !- Zone Supply Air Node Name
    AutoSize;                !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:Uncontrolled,
    Air Terminal Single Duct Uncontrolled 57,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 403,                !- Zone Supply Air Node Name
    AutoSize;                !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:Uncontrolled,
    Air Terminal Single Duct Uncontrolled 54,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 370,                !- Zone Supply Air Node Name
    AutoSize;                !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:Uncontrolled,
    Air Terminal Single Duct Uncontrolled 64,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 480,                !- Zone Supply Air Node Name
    AutoSize;                !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:Uncontrolled,
    Air Terminal Single Duct Uncontrolled 61,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 447,                !- Zone Supply Air Node Name
    AutoSize;                !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:Uncontrolled,
    Air Terminal Single Duct Uncontrolled 44,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 260,                !- Zone Supply Air Node Name
    AutoSize;                !- Maximum Air Flow Rate {m3/s}


!-   ===========  ALL OBJECTS IN CLASS: AIRTERMINAL:SINGLEDUCT:VAV:REHEAT ===========

AirTerminal:SingleDuct:VAV:Reheat,
    Air Terminal Single Duct VAV Reheat 2,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Air Terminal Single Duct VAV Reheat 2 Damper Outlet,  !- Damper Air Outlet Node Name
    Node 540,                !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    0.06521793408,           !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,   !- Reheat Coil Object Type
    Coil Heating Electric 69,!- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 538,                !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Normal,                  !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    Autocalculate,           !- Maximum Flow Fraction During Reheat
    43;                      !- Maximum Reheat Air Temperature {C}

AirTerminal:SingleDuct:VAV:Reheat,
    Air Terminal Single Duct VAV Reheat 1,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Air Terminal Single Duct VAV Reheat 1 Damper Outlet,  !- Damper Air Outlet Node Name
    Node 537,                !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    0.260871736321646,       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,   !- Reheat Coil Object Type
    Coil Heating Electric 68,!- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 529,                !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Normal,                  !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    Autocalculate,           !- Maximum Flow Fraction During Reheat
    43;                      !- Maximum Reheat Air Temperature {C}


!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:AIRDISTRIBUTIONUNIT ===========

ZoneHVAC:AirDistributionUnit,
    ADU Air Terminal Single Duct VAV Reheat 2,  !- Name
    Node 538,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Air Terminal Single Duct VAV Reheat 2;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ADU Air Terminal Single Duct VAV Reheat 1,  !- Name
    Node 529,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Air Terminal Single Duct VAV Reheat 1;  !- Air Terminal Name


!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTLIST ===========

ZoneHVAC:EquipmentList,
    Sp-CorridorFlr1 Sys-3 Flr-2 Sch-F HPlcmt-north ZN Equipment List,  !- Name
    ,                        !- Load Distribution Scheme
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    Air Terminal Single Duct Uncontrolled 45,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ZoneHVAC:Baseboard:Convective:Electric,  !- Zone Equipment 2 Object Type
    Zone HVAC Baseboard Convective Electric 45,  !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2;                       !- Zone Equipment 2 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    Sp-CorridorFlr2 Sys-1 Flr-1 Sch-F HPlcmt-south ZN Equipment List,  !- Name
    ,                        !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 1 Object Type
    Sp-CorridorFlr2 Sys-1 Flr-1 Sch-F HPlcmt-south ZN PTAC,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ZoneHVAC:Baseboard:Convective:Electric,  !- Zone Equipment 2 Object Type
    Zone HVAC Baseboard Convective Electric 12,  !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2,                       !- Zone Equipment 2 Heating or No-Load Sequence
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 3 Object Type
    Air Terminal Single Duct Uncontrolled 12,  !- Zone Equipment 3 Name
    3,                       !- Zone Equipment 3 Cooling Sequence
    3;                       !- Zone Equipment 3 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    Sp-CorridorFlr3 Sys-1 Flr-4 Sch-F HPlcmt-south ZN Equipment List,  !- Name
    ,                        !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 1 Object Type
    Sp-CorridorFlr3 Sys-1 Flr-4 Sch-F HPlcmt-south ZN PTAC,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ZoneHVAC:Baseboard:Convective:Electric,  !- Zone Equipment 2 Object Type
    Zone HVAC Baseboard Convective Electric 42,  !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2,                       !- Zone Equipment 2 Heating or No-Load Sequence
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 3 Object Type
    Air Terminal Single Duct Uncontrolled 42,  !- Zone Equipment 3 Name
    3,                       !- Zone Equipment 3 Cooling Sequence
    3;                       !- Zone Equipment 3 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    Sp-CorridorFlr4 Sys-1 Flr-3 Sch-F HPlcmt-south ZN Equipment List,  !- Name
    ,                        !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 1 Object Type
    Sp-CorridorFlr4 Sys-1 Flr-3 Sch-F HPlcmt-south ZN PTAC,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ZoneHVAC:Baseboard:Convective:Electric,  !- Zone Equipment 2 Object Type
    Zone HVAC Baseboard Convective Electric 30,  !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2,                       !- Zone Equipment 2 Heating or No-Load Sequence
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 3 Object Type
    Air Terminal Single Duct Uncontrolled 30,  !- Zone Equipment 3 Name
    3,                       !- Zone Equipment 3 Cooling Sequence
    3;                       !- Zone Equipment 3 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    Sp-ElevatorCoreFlr1 Sys-3 Flr-2 Sch-C HPlcmt-south ZN Equipment List,  !- Name
    ,                        !- Load Distribution Scheme
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    Air Terminal Single Duct Uncontrolled 49,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ZoneHVAC:Baseboard:Convective:Electric,  !- Zone Equipment 2 Object Type
    Zone HVAC Baseboard Convective Electric 49,  !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2;                       !- Zone Equipment 2 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    Sp-ElevatorCoreFlr2 Sys-3 Flr-1 Sch-C HPlcmt-south ZN Equipment List,  !- Name
    ,                        !- Load Distribution Scheme
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    Air Terminal Single Duct Uncontrolled 43,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ZoneHVAC:Baseboard:Convective:Electric,  !- Zone Equipment 2 Object Type
    Zone HVAC Baseboard Convective Electric 43,  !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2;                       !- Zone Equipment 2 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    Sp-ElevatorCoreFlr3 Sys-3 Flr-4 Sch-C HPlcmt-south ZN Equipment List,  !- Name
    ,                        !- Load Distribution Scheme
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    Air Terminal Single Duct Uncontrolled 52,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ZoneHVAC:Baseboard:Convective:Electric,  !- Zone Equipment 2 Object Type
    Zone HVAC Baseboard Convective Electric 52,  !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2;                       !- Zone Equipment 2 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    Sp-ElevatorCoreFlr4 Sys-3 Flr-3 Sch-C HPlcmt-south ZN Equipment List,  !- Name
    ,                        !- Load Distribution Scheme
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    Air Terminal Single Duct Uncontrolled 51,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ZoneHVAC:Baseboard:Convective:Electric,  !- Zone Equipment 2 Object Type
    Zone HVAC Baseboard Convective Electric 51,  !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2;                       !- Zone Equipment 2 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    Sp-EmployeeLoungeFlr1 Sys-3 Flr-2 Sch-B HPlcmt-south ZN Equipment List,  !- Name
    ,                        !- Load Distribution Scheme
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    Air Terminal Single Duct Uncontrolled 48,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ZoneHVAC:Baseboard:Convective:Electric,  !- Zone Equipment 2 Object Type
    Zone HVAC Baseboard Convective Electric 48,  !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2;                       !- Zone Equipment 2 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    Sp-ExerciseCenterFlr1 Sys-6 Flr-2 Sch-B HPlcmt-south ZN Equipment List,  !- Name
    ,                        !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Air Terminal Single Duct VAV Reheat 2,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ZoneHVAC:Baseboard:Convective:Electric,  !- Zone Equipment 2 Object Type
    Zone HVAC Baseboard Convective Electric 67,  !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2;                       !- Zone Equipment 2 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    Sp-FrontLoungeFlr1 Sys-3 Flr-2 Sch-H HPlcmt-north ZN Equipment List,  !- Name
    ,                        !- Load Distribution Scheme
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    Air Terminal Single Duct Uncontrolled 50,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ZoneHVAC:Baseboard:Convective:Electric,  !- Zone Equipment 2 Object Type
    Zone HVAC Baseboard Convective Electric 50,  !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2;                       !- Zone Equipment 2 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    Sp-FrontOfficeFlr1 Sys-6 Flr-2 Sch-A HPlcmt-south ZN Equipment List,  !- Name
    ,                        !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Air Terminal Single Duct VAV Reheat 1,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ZoneHVAC:Baseboard:Convective:Electric,  !- Zone Equipment 2 Object Type
    Zone HVAC Baseboard Convective Electric 66,  !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2;                       !- Zone Equipment 2 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    Sp-FrontStairsFlr1 Sys-4 Flr-2 Sch-F HPlcmt-east ZN Equipment List,  !- Name
    ,                        !- Load Distribution Scheme
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    Air Terminal Single Duct Uncontrolled 56,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ZoneHVAC:Baseboard:Convective:Electric,  !- Zone Equipment 2 Object Type
    Zone HVAC Baseboard Convective Electric 56,  !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2;                       !- Zone Equipment 2 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    Sp-FrontStairsFlr2 Sys-4 Flr-1 Sch-F HPlcmt-east ZN Equipment List,  !- Name
    ,                        !- Load Distribution Scheme
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    Air Terminal Single Duct Uncontrolled 53,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ZoneHVAC:Baseboard:Convective:Electric,  !- Zone Equipment 2 Object Type
    Zone HVAC Baseboard Convective Electric 53,  !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2;                       !- Zone Equipment 2 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    Sp-FrontStairsFlr3 Sys-4 Flr-4 Sch-F HPlcmt-east ZN Equipment List,  !- Name
    ,                        !- Load Distribution Scheme
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    Air Terminal Single Duct Uncontrolled 63,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ZoneHVAC:Baseboard:Convective:Electric,  !- Zone Equipment 2 Object Type
    Zone HVAC Baseboard Convective Electric 63,  !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2;                       !- Zone Equipment 2 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    Sp-FrontStairsFlr4 Sys-4 Flr-3 Sch-F HPlcmt-east ZN Equipment List,  !- Name
    ,                        !- Load Distribution Scheme
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    Air Terminal Single Duct Uncontrolled 60,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ZoneHVAC:Baseboard:Convective:Electric,  !- Zone Equipment 2 Object Type
    Zone HVAC Baseboard Convective Electric 60,  !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2;                       !- Zone Equipment 2 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    Sp-FrontStorageFlr1 Sys-4 Flr-2 Sch-E HPlcmt-south ZN Equipment List,  !- Name
    ,                        !- Load Distribution Scheme
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    Air Terminal Single Duct Uncontrolled 58,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ZoneHVAC:Baseboard:Convective:Electric,  !- Zone Equipment 2 Object Type
    Zone HVAC Baseboard Convective Electric 58,  !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2;                       !- Zone Equipment 2 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    Sp-FrontStorageFlr2 Sys-4 Flr-1 Sch-E HPlcmt-south ZN Equipment List,  !- Name
    ,                        !- Load Distribution Scheme
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    Air Terminal Single Duct Uncontrolled 55,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ZoneHVAC:Baseboard:Convective:Electric,  !- Zone Equipment 2 Object Type
    Zone HVAC Baseboard Convective Electric 55,  !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2;                       !- Zone Equipment 2 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    Sp-FrontStorageFlr3 Sys-4 Flr-4 Sch-E HPlcmt-south ZN Equipment List,  !- Name
    ,                        !- Load Distribution Scheme
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    Air Terminal Single Duct Uncontrolled 65,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ZoneHVAC:Baseboard:Convective:Electric,  !- Zone Equipment 2 Object Type
    Zone HVAC Baseboard Convective Electric 65,  !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2;                       !- Zone Equipment 2 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    Sp-FrontStorageFlr4 Sys-4 Flr-3 Sch-E HPlcmt-south ZN Equipment List,  !- Name
    ,                        !- Load Distribution Scheme
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    Air Terminal Single Duct Uncontrolled 62,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ZoneHVAC:Baseboard:Convective:Electric,  !- Zone Equipment 2 Object Type
    Zone HVAC Baseboard Convective Electric 62,  !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2;                       !- Zone Equipment 2 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    Sp-GuestRoom101 Sys-1 Flr-2 Sch-F HPlcmt-north ZN Equipment List,  !- Name
    ,                        !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 1 Object Type
    Sp-GuestRoom101 Sys-1 Flr-2 Sch-F HPlcmt-north ZN PTAC,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ZoneHVAC:Baseboard:Convective:Electric,  !- Zone Equipment 2 Object Type
    Zone HVAC Baseboard Convective Electric 13,  !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2,                       !- Zone Equipment 2 Heating or No-Load Sequence
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 3 Object Type
    Air Terminal Single Duct Uncontrolled 13,  !- Zone Equipment 3 Name
    3,                       !- Zone Equipment 3 Cooling Sequence
    3;                       !- Zone Equipment 3 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    Sp-GuestRoom102 Sys-1 Flr-2 Sch-F HPlcmt-north ZN Equipment List,  !- Name
    ,                        !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 1 Object Type
    Sp-GuestRoom102 Sys-1 Flr-2 Sch-F HPlcmt-north ZN PTAC,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ZoneHVAC:Baseboard:Convective:Electric,  !- Zone Equipment 2 Object Type
    Zone HVAC Baseboard Convective Electric 14,  !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2,                       !- Zone Equipment 2 Heating or No-Load Sequence
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 3 Object Type
    Air Terminal Single Duct Uncontrolled 14,  !- Zone Equipment 3 Name
    3,                       !- Zone Equipment 3 Cooling Sequence
    3;                       !- Zone Equipment 3 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    Sp-GuestRoom103 Sys-1 Flr-2 Sch-F HPlcmt-north ZN Equipment List,  !- Name
    ,                        !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 1 Object Type
    Sp-GuestRoom103 Sys-1 Flr-2 Sch-F HPlcmt-north ZN PTAC,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ZoneHVAC:Baseboard:Convective:Electric,  !- Zone Equipment 2 Object Type
    Zone HVAC Baseboard Convective Electric 15,  !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2,                       !- Zone Equipment 2 Heating or No-Load Sequence
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 3 Object Type
    Air Terminal Single Duct Uncontrolled 15,  !- Zone Equipment 3 Name
    3,                       !- Zone Equipment 3 Cooling Sequence
    3;                       !- Zone Equipment 3 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    Sp-GuestRoom104 Sys-1 Flr-2 Sch-F HPlcmt-south ZN Equipment List,  !- Name
    ,                        !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 1 Object Type
    Sp-GuestRoom104 Sys-1 Flr-2 Sch-F HPlcmt-south ZN PTAC,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ZoneHVAC:Baseboard:Convective:Electric,  !- Zone Equipment 2 Object Type
    Zone HVAC Baseboard Convective Electric 17,  !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2,                       !- Zone Equipment 2 Heating or No-Load Sequence
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 3 Object Type
    Air Terminal Single Duct Uncontrolled 17,  !- Zone Equipment 3 Name
    3,                       !- Zone Equipment 3 Cooling Sequence
    3;                       !- Zone Equipment 3 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    Sp-GuestRoom105 Sys-1 Flr-2 Sch-F HPlcmt-south ZN Equipment List,  !- Name
    ,                        !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 1 Object Type
    Sp-GuestRoom105 Sys-1 Flr-2 Sch-F HPlcmt-south ZN PTAC,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ZoneHVAC:Baseboard:Convective:Electric,  !- Zone Equipment 2 Object Type
    Zone HVAC Baseboard Convective Electric 18,  !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2,                       !- Zone Equipment 2 Heating or No-Load Sequence
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 3 Object Type
    Air Terminal Single Duct Uncontrolled 18,  !- Zone Equipment 3 Name
    3,                       !- Zone Equipment 3 Cooling Sequence
    3;                       !- Zone Equipment 3 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    Sp-GuestRoom201 Sys-1 Flr-1 Sch-F HPlcmt-east ZN Equipment List,  !- Name
    ,                        !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 1 Object Type
    Sp-GuestRoom201 Sys-1 Flr-1 Sch-F HPlcmt-east ZN PTAC,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ZoneHVAC:Baseboard:Convective:Electric,  !- Zone Equipment 2 Object Type
    Zone HVAC Baseboard Convective Electric 5,  !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2,                       !- Zone Equipment 2 Heating or No-Load Sequence
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 3 Object Type
    Air Terminal Single Duct Uncontrolled 5,  !- Zone Equipment 3 Name
    3,                       !- Zone Equipment 3 Cooling Sequence
    3;                       !- Zone Equipment 3 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    Sp-GuestRoom202_205 Sys-1 Flr-1 Sch-F HPlcmt-north ZN Equipment List,  !- Name
    ,                        !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 1 Object Type
    Sp-GuestRoom202_205 Sys-1 Flr-1 Sch-F HPlcmt-north ZN PTAC,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ZoneHVAC:Baseboard:Convective:Electric,  !- Zone Equipment 2 Object Type
    Zone HVAC Baseboard Convective Electric 2,  !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2,                       !- Zone Equipment 2 Heating or No-Load Sequence
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 3 Object Type
    Air Terminal Single Duct Uncontrolled 2,  !- Zone Equipment 3 Name
    3,                       !- Zone Equipment 3 Cooling Sequence
    3;                       !- Zone Equipment 3 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    Sp-GuestRoom206_208 Sys-1 Flr-1 Sch-F HPlcmt-north ZN Equipment List,  !- Name
    ,                        !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 1 Object Type
    Sp-GuestRoom206_208 Sys-1 Flr-1 Sch-F HPlcmt-north ZN PTAC,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ZoneHVAC:Baseboard:Convective:Electric,  !- Zone Equipment 2 Object Type
    Zone HVAC Baseboard Convective Electric 4,  !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2,                       !- Zone Equipment 2 Heating or No-Load Sequence
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 3 Object Type
    Air Terminal Single Duct Uncontrolled 4,  !- Zone Equipment 3 Name
    3,                       !- Zone Equipment 3 Cooling Sequence
    3;                       !- Zone Equipment 3 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    Sp-GuestRoom209_212 Sys-1 Flr-1 Sch-F HPlcmt-north ZN Equipment List,  !- Name
    ,                        !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 1 Object Type
    Sp-GuestRoom209_212 Sys-1 Flr-1 Sch-F HPlcmt-north ZN PTAC,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ZoneHVAC:Baseboard:Convective:Electric,  !- Zone Equipment 2 Object Type
    Zone HVAC Baseboard Convective Electric 3,  !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2,                       !- Zone Equipment 2 Heating or No-Load Sequence
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 3 Object Type
    Air Terminal Single Duct Uncontrolled 3,  !- Zone Equipment 3 Name
    3,                       !- Zone Equipment 3 Cooling Sequence
    3;                       !- Zone Equipment 3 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    Sp-GuestRoom213 Sys-1 Flr-1 Sch-F HPlcmt-north ZN Equipment List,  !- Name
    ,                        !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 1 Object Type
    Sp-GuestRoom213 Sys-1 Flr-1 Sch-F HPlcmt-north ZN PTAC,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ZoneHVAC:Baseboard:Convective:Electric,  !- Zone Equipment 2 Object Type
    Zone HVAC Baseboard Convective Electric 1,  !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2,                       !- Zone Equipment 2 Heating or No-Load Sequence
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 3 Object Type
    Air Terminal Single Duct Uncontrolled 1,  !- Zone Equipment 3 Name
    3,                       !- Zone Equipment 3 Cooling Sequence
    3;                       !- Zone Equipment 3 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    Sp-GuestRoom214 Sys-1 Flr-1 Sch-F HPlcmt-south ZN Equipment List,  !- Name
    ,                        !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 1 Object Type
    Sp-GuestRoom214 Sys-1 Flr-1 Sch-F HPlcmt-south ZN PTAC,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ZoneHVAC:Baseboard:Convective:Electric,  !- Zone Equipment 2 Object Type
    Zone HVAC Baseboard Convective Electric 10,  !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2,                       !- Zone Equipment 2 Heating or No-Load Sequence
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 3 Object Type
    Air Terminal Single Duct Uncontrolled 10,  !- Zone Equipment 3 Name
    3,                       !- Zone Equipment 3 Cooling Sequence
    3;                       !- Zone Equipment 3 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    Sp-GuestRoom215_218 Sys-1 Flr-1 Sch-F HPlcmt-south ZN Equipment List,  !- Name
    ,                        !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 1 Object Type
    Sp-GuestRoom215_218 Sys-1 Flr-1 Sch-F HPlcmt-south ZN PTAC,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ZoneHVAC:Baseboard:Convective:Electric,  !- Zone Equipment 2 Object Type
    Zone HVAC Baseboard Convective Electric 11,  !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2,                       !- Zone Equipment 2 Heating or No-Load Sequence
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 3 Object Type
    Air Terminal Single Duct Uncontrolled 11,  !- Zone Equipment 3 Name
    3,                       !- Zone Equipment 3 Cooling Sequence
    3;                       !- Zone Equipment 3 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    Sp-GuestRoom219 Sys-1 Flr-1 Sch-F HPlcmt-south ZN Equipment List,  !- Name
    ,                        !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 1 Object Type
    Sp-GuestRoom219 Sys-1 Flr-1 Sch-F HPlcmt-south ZN PTAC,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ZoneHVAC:Baseboard:Convective:Electric,  !- Zone Equipment 2 Object Type
    Zone HVAC Baseboard Convective Electric 8,  !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2,                       !- Zone Equipment 2 Heating or No-Load Sequence
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 3 Object Type
    Air Terminal Single Duct Uncontrolled 8,  !- Zone Equipment 3 Name
    3,                       !- Zone Equipment 3 Cooling Sequence
    3;                       !- Zone Equipment 3 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    Sp-GuestRoom220_223 Sys-1 Flr-1 Sch-F HPlcmt-south ZN Equipment List,  !- Name
    ,                        !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 1 Object Type
    Sp-GuestRoom220_223 Sys-1 Flr-1 Sch-F HPlcmt-south ZN PTAC,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ZoneHVAC:Baseboard:Convective:Electric,  !- Zone Equipment 2 Object Type
    Zone HVAC Baseboard Convective Electric 7,  !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2,                       !- Zone Equipment 2 Heating or No-Load Sequence
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 3 Object Type
    Air Terminal Single Duct Uncontrolled 7,  !- Zone Equipment 3 Name
    3,                       !- Zone Equipment 3 Cooling Sequence
    3;                       !- Zone Equipment 3 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    Sp-GuestRoom224 Sys-1 Flr-1 Sch-F HPlcmt-south ZN Equipment List,  !- Name
    ,                        !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 1 Object Type
    Sp-GuestRoom224 Sys-1 Flr-1 Sch-F HPlcmt-south ZN PTAC,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ZoneHVAC:Baseboard:Convective:Electric,  !- Zone Equipment 2 Object Type
    Zone HVAC Baseboard Convective Electric 9,  !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2,                       !- Zone Equipment 2 Heating or No-Load Sequence
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 3 Object Type
    Air Terminal Single Duct Uncontrolled 9,  !- Zone Equipment 3 Name
    3,                       !- Zone Equipment 3 Cooling Sequence
    3;                       !- Zone Equipment 3 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    Sp-GuestRoom301 Sys-1 Flr-4 Sch-F HPlcmt-east ZN Equipment List,  !- Name
    ,                        !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 1 Object Type
    Sp-GuestRoom301 Sys-1 Flr-4 Sch-F HPlcmt-east ZN PTAC,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ZoneHVAC:Baseboard:Convective:Electric,  !- Zone Equipment 2 Object Type
    Zone HVAC Baseboard Convective Electric 35,  !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2,                       !- Zone Equipment 2 Heating or No-Load Sequence
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 3 Object Type
    Air Terminal Single Duct Uncontrolled 35,  !- Zone Equipment 3 Name
    3,                       !- Zone Equipment 3 Cooling Sequence
    3;                       !- Zone Equipment 3 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    Sp-GuestRoom302_305 Sys-1 Flr-4 Sch-F HPlcmt-north ZN Equipment List,  !- Name
    ,                        !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 1 Object Type
    Sp-GuestRoom302_305 Sys-1 Flr-4 Sch-F HPlcmt-north ZN PTAC,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ZoneHVAC:Baseboard:Convective:Electric,  !- Zone Equipment 2 Object Type
    Zone HVAC Baseboard Convective Electric 31,  !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2,                       !- Zone Equipment 2 Heating or No-Load Sequence
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 3 Object Type
    Air Terminal Single Duct Uncontrolled 31,  !- Zone Equipment 3 Name
    3,                       !- Zone Equipment 3 Cooling Sequence
    3;                       !- Zone Equipment 3 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    Sp-GuestRoom306_308 Sys-1 Flr-4 Sch-F HPlcmt-north ZN Equipment List,  !- Name
    ,                        !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 1 Object Type
    Sp-GuestRoom306_308 Sys-1 Flr-4 Sch-F HPlcmt-north ZN PTAC,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ZoneHVAC:Baseboard:Convective:Electric,  !- Zone Equipment 2 Object Type
    Zone HVAC Baseboard Convective Electric 33,  !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2,                       !- Zone Equipment 2 Heating or No-Load Sequence
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 3 Object Type
    Air Terminal Single Duct Uncontrolled 33,  !- Zone Equipment 3 Name
    3,                       !- Zone Equipment 3 Cooling Sequence
    3;                       !- Zone Equipment 3 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    Sp-GuestRoom309_312 Sys-1 Flr-4 Sch-F HPlcmt-north ZN Equipment List,  !- Name
    ,                        !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 1 Object Type
    Sp-GuestRoom309_312 Sys-1 Flr-4 Sch-F HPlcmt-north ZN PTAC,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ZoneHVAC:Baseboard:Convective:Electric,  !- Zone Equipment 2 Object Type
    Zone HVAC Baseboard Convective Electric 34,  !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2,                       !- Zone Equipment 2 Heating or No-Load Sequence
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 3 Object Type
    Air Terminal Single Duct Uncontrolled 34,  !- Zone Equipment 3 Name
    3,                       !- Zone Equipment 3 Cooling Sequence
    3;                       !- Zone Equipment 3 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    Sp-GuestRoom313 Sys-1 Flr-4 Sch-F HPlcmt-north ZN Equipment List,  !- Name
    ,                        !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 1 Object Type
    Sp-GuestRoom313 Sys-1 Flr-4 Sch-F HPlcmt-north ZN PTAC,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ZoneHVAC:Baseboard:Convective:Electric,  !- Zone Equipment 2 Object Type
    Zone HVAC Baseboard Convective Electric 32,  !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2,                       !- Zone Equipment 2 Heating or No-Load Sequence
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 3 Object Type
    Air Terminal Single Duct Uncontrolled 32,  !- Zone Equipment 3 Name
    3,                       !- Zone Equipment 3 Cooling Sequence
    3;                       !- Zone Equipment 3 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    Sp-GuestRoom314 Sys-1 Flr-4 Sch-F HPlcmt-south ZN Equipment List,  !- Name
    ,                        !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 1 Object Type
    Sp-GuestRoom314 Sys-1 Flr-4 Sch-F HPlcmt-south ZN PTAC,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ZoneHVAC:Baseboard:Convective:Electric,  !- Zone Equipment 2 Object Type
    Zone HVAC Baseboard Convective Electric 39,  !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2,                       !- Zone Equipment 2 Heating or No-Load Sequence
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 3 Object Type
    Air Terminal Single Duct Uncontrolled 39,  !- Zone Equipment 3 Name
    3,                       !- Zone Equipment 3 Cooling Sequence
    3;                       !- Zone Equipment 3 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    Sp-GuestRoom315_318 Sys-1 Flr-4 Sch-F HPlcmt-south ZN Equipment List,  !- Name
    ,                        !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 1 Object Type
    Sp-GuestRoom315_318 Sys-1 Flr-4 Sch-F HPlcmt-south ZN PTAC,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ZoneHVAC:Baseboard:Convective:Electric,  !- Zone Equipment 2 Object Type
    Zone HVAC Baseboard Convective Electric 41,  !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2,                       !- Zone Equipment 2 Heating or No-Load Sequence
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 3 Object Type
    Air Terminal Single Duct Uncontrolled 41,  !- Zone Equipment 3 Name
    3,                       !- Zone Equipment 3 Cooling Sequence
    3;                       !- Zone Equipment 3 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    Sp-GuestRoom319 Sys-1 Flr-4 Sch-F HPlcmt-south ZN Equipment List,  !- Name
    ,                        !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 1 Object Type
    Sp-GuestRoom319 Sys-1 Flr-4 Sch-F HPlcmt-south ZN PTAC,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ZoneHVAC:Baseboard:Convective:Electric,  !- Zone Equipment 2 Object Type
    Zone HVAC Baseboard Convective Electric 40,  !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2,                       !- Zone Equipment 2 Heating or No-Load Sequence
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 3 Object Type
    Air Terminal Single Duct Uncontrolled 40,  !- Zone Equipment 3 Name
    3,                       !- Zone Equipment 3 Cooling Sequence
    3;                       !- Zone Equipment 3 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    Sp-GuestRoom320_323 Sys-1 Flr-4 Sch-F HPlcmt-south ZN Equipment List,  !- Name
    ,                        !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 1 Object Type
    Sp-GuestRoom320_323 Sys-1 Flr-4 Sch-F HPlcmt-south ZN PTAC,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ZoneHVAC:Baseboard:Convective:Electric,  !- Zone Equipment 2 Object Type
    Zone HVAC Baseboard Convective Electric 38,  !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2,                       !- Zone Equipment 2 Heating or No-Load Sequence
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 3 Object Type
    Air Terminal Single Duct Uncontrolled 38,  !- Zone Equipment 3 Name
    3,                       !- Zone Equipment 3 Cooling Sequence
    3;                       !- Zone Equipment 3 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    Sp-GuestRoom324 Sys-1 Flr-4 Sch-F HPlcmt-south ZN Equipment List,  !- Name
    ,                        !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 1 Object Type
    Sp-GuestRoom324 Sys-1 Flr-4 Sch-F HPlcmt-south ZN PTAC,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ZoneHVAC:Baseboard:Convective:Electric,  !- Zone Equipment 2 Object Type
    Zone HVAC Baseboard Convective Electric 37,  !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2,                       !- Zone Equipment 2 Heating or No-Load Sequence
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 3 Object Type
    Air Terminal Single Duct Uncontrolled 37,  !- Zone Equipment 3 Name
    3,                       !- Zone Equipment 3 Cooling Sequence
    3;                       !- Zone Equipment 3 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    Sp-GuestRoom401 Sys-1 Flr-3 Sch-F HPlcmt-east ZN Equipment List,  !- Name
    ,                        !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 1 Object Type
    Sp-GuestRoom401 Sys-1 Flr-3 Sch-F HPlcmt-east ZN PTAC,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ZoneHVAC:Baseboard:Convective:Electric,  !- Zone Equipment 2 Object Type
    Zone HVAC Baseboard Convective Electric 23,  !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2,                       !- Zone Equipment 2 Heating or No-Load Sequence
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 3 Object Type
    Air Terminal Single Duct Uncontrolled 23,  !- Zone Equipment 3 Name
    3,                       !- Zone Equipment 3 Cooling Sequence
    3;                       !- Zone Equipment 3 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    Sp-GuestRoom402_405 Sys-1 Flr-3 Sch-F HPlcmt-north ZN Equipment List,  !- Name
    ,                        !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 1 Object Type
    Sp-GuestRoom402_405 Sys-1 Flr-3 Sch-F HPlcmt-north ZN PTAC,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ZoneHVAC:Baseboard:Convective:Electric,  !- Zone Equipment 2 Object Type
    Zone HVAC Baseboard Convective Electric 19,  !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2,                       !- Zone Equipment 2 Heating or No-Load Sequence
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 3 Object Type
    Air Terminal Single Duct Uncontrolled 19,  !- Zone Equipment 3 Name
    3,                       !- Zone Equipment 3 Cooling Sequence
    3;                       !- Zone Equipment 3 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    Sp-GuestRoom406_408 Sys-1 Flr-3 Sch-F HPlcmt-north ZN Equipment List,  !- Name
    ,                        !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 1 Object Type
    Sp-GuestRoom406_408 Sys-1 Flr-3 Sch-F HPlcmt-north ZN PTAC,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ZoneHVAC:Baseboard:Convective:Electric,  !- Zone Equipment 2 Object Type
    Zone HVAC Baseboard Convective Electric 22,  !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2,                       !- Zone Equipment 2 Heating or No-Load Sequence
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 3 Object Type
    Air Terminal Single Duct Uncontrolled 22,  !- Zone Equipment 3 Name
    3,                       !- Zone Equipment 3 Cooling Sequence
    3;                       !- Zone Equipment 3 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    Sp-GuestRoom409_412 Sys-1 Flr-3 Sch-F HPlcmt-north ZN Equipment List,  !- Name
    ,                        !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 1 Object Type
    Sp-GuestRoom409_412 Sys-1 Flr-3 Sch-F HPlcmt-north ZN PTAC,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ZoneHVAC:Baseboard:Convective:Electric,  !- Zone Equipment 2 Object Type
    Zone HVAC Baseboard Convective Electric 21,  !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2,                       !- Zone Equipment 2 Heating or No-Load Sequence
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 3 Object Type
    Air Terminal Single Duct Uncontrolled 21,  !- Zone Equipment 3 Name
    3,                       !- Zone Equipment 3 Cooling Sequence
    3;                       !- Zone Equipment 3 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    Sp-GuestRoom413 Sys-1 Flr-3 Sch-F HPlcmt-north ZN Equipment List,  !- Name
    ,                        !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 1 Object Type
    Sp-GuestRoom413 Sys-1 Flr-3 Sch-F HPlcmt-north ZN PTAC,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ZoneHVAC:Baseboard:Convective:Electric,  !- Zone Equipment 2 Object Type
    Zone HVAC Baseboard Convective Electric 20,  !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2,                       !- Zone Equipment 2 Heating or No-Load Sequence
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 3 Object Type
    Air Terminal Single Duct Uncontrolled 20,  !- Zone Equipment 3 Name
    3,                       !- Zone Equipment 3 Cooling Sequence
    3;                       !- Zone Equipment 3 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    Sp-GuestRoom414 Sys-1 Flr-3 Sch-F HPlcmt-south ZN Equipment List,  !- Name
    ,                        !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 1 Object Type
    Sp-GuestRoom414 Sys-1 Flr-3 Sch-F HPlcmt-south ZN PTAC,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ZoneHVAC:Baseboard:Convective:Electric,  !- Zone Equipment 2 Object Type
    Zone HVAC Baseboard Convective Electric 29,  !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2,                       !- Zone Equipment 2 Heating or No-Load Sequence
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 3 Object Type
    Air Terminal Single Duct Uncontrolled 29,  !- Zone Equipment 3 Name
    3,                       !- Zone Equipment 3 Cooling Sequence
    3;                       !- Zone Equipment 3 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    Sp-GuestRoom415_418 Sys-1 Flr-3 Sch-F HPlcmt-south ZN Equipment List,  !- Name
    ,                        !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 1 Object Type
    Sp-GuestRoom415_418 Sys-1 Flr-3 Sch-F HPlcmt-south ZN PTAC,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ZoneHVAC:Baseboard:Convective:Electric,  !- Zone Equipment 2 Object Type
    Zone HVAC Baseboard Convective Electric 27,  !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2,                       !- Zone Equipment 2 Heating or No-Load Sequence
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 3 Object Type
    Air Terminal Single Duct Uncontrolled 27,  !- Zone Equipment 3 Name
    3,                       !- Zone Equipment 3 Cooling Sequence
    3;                       !- Zone Equipment 3 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    Sp-GuestRoom419 Sys-1 Flr-3 Sch-F HPlcmt-south ZN Equipment List,  !- Name
    ,                        !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 1 Object Type
    Sp-GuestRoom419 Sys-1 Flr-3 Sch-F HPlcmt-south ZN PTAC,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ZoneHVAC:Baseboard:Convective:Electric,  !- Zone Equipment 2 Object Type
    Zone HVAC Baseboard Convective Electric 26,  !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2,                       !- Zone Equipment 2 Heating or No-Load Sequence
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 3 Object Type
    Air Terminal Single Duct Uncontrolled 26,  !- Zone Equipment 3 Name
    3,                       !- Zone Equipment 3 Cooling Sequence
    3;                       !- Zone Equipment 3 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    Sp-GuestRoom420_423 Sys-1 Flr-3 Sch-F HPlcmt-south ZN Equipment List,  !- Name
    ,                        !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 1 Object Type
    Sp-GuestRoom420_423 Sys-1 Flr-3 Sch-F HPlcmt-south ZN PTAC,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ZoneHVAC:Baseboard:Convective:Electric,  !- Zone Equipment 2 Object Type
    Zone HVAC Baseboard Convective Electric 25,  !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2,                       !- Zone Equipment 2 Heating or No-Load Sequence
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 3 Object Type
    Air Terminal Single Duct Uncontrolled 25,  !- Zone Equipment 3 Name
    3,                       !- Zone Equipment 3 Cooling Sequence
    3;                       !- Zone Equipment 3 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    Sp-GuestRoom424 Sys-1 Flr-3 Sch-F HPlcmt-south ZN Equipment List,  !- Name
    ,                        !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 1 Object Type
    Sp-GuestRoom424 Sys-1 Flr-3 Sch-F HPlcmt-south ZN PTAC,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ZoneHVAC:Baseboard:Convective:Electric,  !- Zone Equipment 2 Object Type
    Zone HVAC Baseboard Convective Electric 28,  !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2,                       !- Zone Equipment 2 Heating or No-Load Sequence
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 3 Object Type
    Air Terminal Single Duct Uncontrolled 28,  !- Zone Equipment 3 Name
    3,                       !- Zone Equipment 3 Cooling Sequence
    3;                       !- Zone Equipment 3 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    Sp-LaundryRoomFlr1 Sys-4 Flr-2 Sch-E HPlcmt-south ZN Equipment List,  !- Name
    ,                        !- Load Distribution Scheme
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    Air Terminal Single Duct Uncontrolled 59,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ZoneHVAC:Baseboard:Convective:Electric,  !- Zone Equipment 2 Object Type
    Zone HVAC Baseboard Convective Electric 59,  !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2;                       !- Zone Equipment 2 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    Sp-MechanicalRoomFlr1 Sys-3 Flr-2 Sch-F HPlcmt-north ZN Equipment List,  !- Name
    ,                        !- Load Distribution Scheme
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    Air Terminal Single Duct Uncontrolled 47,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ZoneHVAC:Baseboard:Convective:Electric,  !- Zone Equipment 2 Object Type
    Zone HVAC Baseboard Convective Electric 47,  !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2;                       !- Zone Equipment 2 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    Sp-MeetingRoomFlr1 Sys-3 Flr-2 Sch-F HPlcmt-north ZN Equipment List,  !- Name
    ,                        !- Load Distribution Scheme
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    Air Terminal Single Duct Uncontrolled 46,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ZoneHVAC:Baseboard:Convective:Electric,  !- Zone Equipment 2 Object Type
    Zone HVAC Baseboard Convective Electric 46,  !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2;                       !- Zone Equipment 2 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    Sp-RearStairsFlr1 Sys-1 Flr-2 Sch-F HPlcmt-west ZN Equipment List,  !- Name
    ,                        !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 1 Object Type
    Sp-RearStairsFlr1 Sys-1 Flr-2 Sch-F HPlcmt-west ZN PTAC,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ZoneHVAC:Baseboard:Convective:Electric,  !- Zone Equipment 2 Object Type
    Zone HVAC Baseboard Convective Electric 16,  !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2,                       !- Zone Equipment 2 Heating or No-Load Sequence
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 3 Object Type
    Air Terminal Single Duct Uncontrolled 16,  !- Zone Equipment 3 Name
    3,                       !- Zone Equipment 3 Cooling Sequence
    3;                       !- Zone Equipment 3 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    Sp-RearStairsFlr2 Sys-1 Flr-1 Sch-F HPlcmt-west ZN Equipment List,  !- Name
    ,                        !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 1 Object Type
    Sp-RearStairsFlr2 Sys-1 Flr-1 Sch-F HPlcmt-west ZN PTAC,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ZoneHVAC:Baseboard:Convective:Electric,  !- Zone Equipment 2 Object Type
    Zone HVAC Baseboard Convective Electric 6,  !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2,                       !- Zone Equipment 2 Heating or No-Load Sequence
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 3 Object Type
    Air Terminal Single Duct Uncontrolled 6,  !- Zone Equipment 3 Name
    3,                       !- Zone Equipment 3 Cooling Sequence
    3;                       !- Zone Equipment 3 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    Sp-RearStairsFlr3 Sys-1 Flr-4 Sch-F HPlcmt-west ZN Equipment List,  !- Name
    ,                        !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 1 Object Type
    Sp-RearStairsFlr3 Sys-1 Flr-4 Sch-F HPlcmt-west ZN PTAC,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ZoneHVAC:Baseboard:Convective:Electric,  !- Zone Equipment 2 Object Type
    Zone HVAC Baseboard Convective Electric 36,  !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2,                       !- Zone Equipment 2 Heating or No-Load Sequence
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 3 Object Type
    Air Terminal Single Duct Uncontrolled 36,  !- Zone Equipment 3 Name
    3,                       !- Zone Equipment 3 Cooling Sequence
    3;                       !- Zone Equipment 3 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    Sp-RearStairsFlr4 Sys-1 Flr-3 Sch-F HPlcmt-west ZN Equipment List,  !- Name
    ,                        !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 1 Object Type
    Sp-RearStairsFlr4 Sys-1 Flr-3 Sch-F HPlcmt-west ZN PTAC,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ZoneHVAC:Baseboard:Convective:Electric,  !- Zone Equipment 2 Object Type
    Zone HVAC Baseboard Convective Electric 24,  !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2,                       !- Zone Equipment 2 Heating or No-Load Sequence
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 3 Object Type
    Air Terminal Single Duct Uncontrolled 24,  !- Zone Equipment 3 Name
    3,                       !- Zone Equipment 3 Cooling Sequence
    3;                       !- Zone Equipment 3 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    Sp-RearStorageFlr1 Sys-4 Flr-2 Sch-E HPlcmt-west ZN Equipment List,  !- Name
    ,                        !- Load Distribution Scheme
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    Air Terminal Single Duct Uncontrolled 57,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ZoneHVAC:Baseboard:Convective:Electric,  !- Zone Equipment 2 Object Type
    Zone HVAC Baseboard Convective Electric 57,  !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2;                       !- Zone Equipment 2 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    Sp-RearStorageFlr2 Sys-4 Flr-1 Sch-E HPlcmt-west ZN Equipment List,  !- Name
    ,                        !- Load Distribution Scheme
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    Air Terminal Single Duct Uncontrolled 54,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ZoneHVAC:Baseboard:Convective:Electric,  !- Zone Equipment 2 Object Type
    Zone HVAC Baseboard Convective Electric 54,  !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2;                       !- Zone Equipment 2 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    Sp-RearStorageFlr3 Sys-4 Flr-4 Sch-E HPlcmt-west ZN Equipment List,  !- Name
    ,                        !- Load Distribution Scheme
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    Air Terminal Single Duct Uncontrolled 64,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ZoneHVAC:Baseboard:Convective:Electric,  !- Zone Equipment 2 Object Type
    Zone HVAC Baseboard Convective Electric 64,  !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2;                       !- Zone Equipment 2 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    Sp-RearStorageFlr4 Sys-4 Flr-3 Sch-E HPlcmt-west ZN Equipment List,  !- Name
    ,                        !- Load Distribution Scheme
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    Air Terminal Single Duct Uncontrolled 61,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ZoneHVAC:Baseboard:Convective:Electric,  !- Zone Equipment 2 Object Type
    Zone HVAC Baseboard Convective Electric 61,  !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2;                       !- Zone Equipment 2 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    Sp-RestroomFlr1 Sys-3 Flr-2 Sch-F HPlcmt-north ZN Equipment List,  !- Name
    ,                        !- Load Distribution Scheme
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    Air Terminal Single Duct Uncontrolled 44,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ZoneHVAC:Baseboard:Convective:Electric,  !- Zone Equipment 2 Object Type
    Zone HVAC Baseboard Convective Electric 44,  !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2;                       !- Zone Equipment 2 Heating or No-Load Sequence


!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTCONNECTIONS ===========

ZoneHVAC:EquipmentConnections,
    Sp-CorridorFlr1 Sys-3 Flr-2 Sch-F HPlcmt-north ZN,  !- Zone Name
    Sp-CorridorFlr1 Sys-3 Flr-2 Sch-F HPlcmt-north ZN Equipment List,  !- Zone Conditioning Equipment List Name
    Sp-CorridorFlr1 Sys-3 Flr-2 Sch-F HPlcmt-north ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 45,                 !- Zone Air Node Name
    Node 277;                !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Sp-CorridorFlr2 Sys-1 Flr-1 Sch-F HPlcmt-south ZN,  !- Zone Name
    Sp-CorridorFlr2 Sys-1 Flr-1 Sch-F HPlcmt-south ZN Equipment List,  !- Zone Conditioning Equipment List Name
    Sp-CorridorFlr2 Sys-1 Flr-1 Sch-F HPlcmt-south ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Sp-CorridorFlr2 Sys-1 Flr-1 Sch-F HPlcmt-south ZN Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Node 12,                 !- Zone Air Node Name
    Node 124;                !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Sp-CorridorFlr3 Sys-1 Flr-4 Sch-F HPlcmt-south ZN,  !- Zone Name
    Sp-CorridorFlr3 Sys-1 Flr-4 Sch-F HPlcmt-south ZN Equipment List,  !- Zone Conditioning Equipment List Name
    Sp-CorridorFlr3 Sys-1 Flr-4 Sch-F HPlcmt-south ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Sp-CorridorFlr3 Sys-1 Flr-4 Sch-F HPlcmt-south ZN Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Node 42,                 !- Zone Air Node Name
    Node 244;                !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Sp-CorridorFlr4 Sys-1 Flr-3 Sch-F HPlcmt-south ZN,  !- Zone Name
    Sp-CorridorFlr4 Sys-1 Flr-3 Sch-F HPlcmt-south ZN Equipment List,  !- Zone Conditioning Equipment List Name
    Sp-CorridorFlr4 Sys-1 Flr-3 Sch-F HPlcmt-south ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Sp-CorridorFlr4 Sys-1 Flr-3 Sch-F HPlcmt-south ZN Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Node 30,                 !- Zone Air Node Name
    Node 196;                !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Sp-ElevatorCoreFlr1 Sys-3 Flr-2 Sch-C HPlcmt-south ZN,  !- Zone Name
    Sp-ElevatorCoreFlr1 Sys-3 Flr-2 Sch-C HPlcmt-south ZN Equipment List,  !- Zone Conditioning Equipment List Name
    Sp-ElevatorCoreFlr1 Sys-3 Flr-2 Sch-C HPlcmt-south ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 49,                 !- Zone Air Node Name
    Node 321;                !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Sp-ElevatorCoreFlr2 Sys-3 Flr-1 Sch-C HPlcmt-south ZN,  !- Zone Name
    Sp-ElevatorCoreFlr2 Sys-3 Flr-1 Sch-C HPlcmt-south ZN Equipment List,  !- Zone Conditioning Equipment List Name
    Sp-ElevatorCoreFlr2 Sys-3 Flr-1 Sch-C HPlcmt-south ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 43,                 !- Zone Air Node Name
    Node 255;                !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Sp-ElevatorCoreFlr3 Sys-3 Flr-4 Sch-C HPlcmt-south ZN,  !- Zone Name
    Sp-ElevatorCoreFlr3 Sys-3 Flr-4 Sch-C HPlcmt-south ZN Equipment List,  !- Zone Conditioning Equipment List Name
    Sp-ElevatorCoreFlr3 Sys-3 Flr-4 Sch-C HPlcmt-south ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 52,                 !- Zone Air Node Name
    Node 354;                !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Sp-ElevatorCoreFlr4 Sys-3 Flr-3 Sch-C HPlcmt-south ZN,  !- Zone Name
    Sp-ElevatorCoreFlr4 Sys-3 Flr-3 Sch-C HPlcmt-south ZN Equipment List,  !- Zone Conditioning Equipment List Name
    Sp-ElevatorCoreFlr4 Sys-3 Flr-3 Sch-C HPlcmt-south ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 51,                 !- Zone Air Node Name
    Node 343;                !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Sp-EmployeeLoungeFlr1 Sys-3 Flr-2 Sch-B HPlcmt-south ZN,  !- Zone Name
    Sp-EmployeeLoungeFlr1 Sys-3 Flr-2 Sch-B HPlcmt-south ZN Equipment List,  !- Zone Conditioning Equipment List Name
    Sp-EmployeeLoungeFlr1 Sys-3 Flr-2 Sch-B HPlcmt-south ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 48,                 !- Zone Air Node Name
    Node 310;                !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Sp-ExerciseCenterFlr1 Sys-6 Flr-2 Sch-B HPlcmt-south ZN,  !- Zone Name
    Sp-ExerciseCenterFlr1 Sys-6 Flr-2 Sch-B HPlcmt-south ZN Equipment List,  !- Zone Conditioning Equipment List Name
    Sp-ExerciseCenterFlr1 Sys-6 Flr-2 Sch-B HPlcmt-south ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 66,                 !- Zone Air Node Name
    Node 539;                !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Sp-FrontLoungeFlr1 Sys-3 Flr-2 Sch-H HPlcmt-north ZN,  !- Zone Name
    Sp-FrontLoungeFlr1 Sys-3 Flr-2 Sch-H HPlcmt-north ZN Equipment List,  !- Zone Conditioning Equipment List Name
    Sp-FrontLoungeFlr1 Sys-3 Flr-2 Sch-H HPlcmt-north ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 50,                 !- Zone Air Node Name
    Node 332;                !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Sp-FrontOfficeFlr1 Sys-6 Flr-2 Sch-A HPlcmt-south ZN,  !- Zone Name
    Sp-FrontOfficeFlr1 Sys-6 Flr-2 Sch-A HPlcmt-south ZN Equipment List,  !- Zone Conditioning Equipment List Name
    Sp-FrontOfficeFlr1 Sys-6 Flr-2 Sch-A HPlcmt-south ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 67,                 !- Zone Air Node Name
    Node 536;                !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Sp-FrontStairsFlr1 Sys-4 Flr-2 Sch-F HPlcmt-east ZN,  !- Zone Name
    Sp-FrontStairsFlr1 Sys-4 Flr-2 Sch-F HPlcmt-east ZN Equipment List,  !- Zone Conditioning Equipment List Name
    Sp-FrontStairsFlr1 Sys-4 Flr-2 Sch-F HPlcmt-east ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 56,                 !- Zone Air Node Name
    Node 398;                !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Sp-FrontStairsFlr2 Sys-4 Flr-1 Sch-F HPlcmt-east ZN,  !- Zone Name
    Sp-FrontStairsFlr2 Sys-4 Flr-1 Sch-F HPlcmt-east ZN Equipment List,  !- Zone Conditioning Equipment List Name
    Sp-FrontStairsFlr2 Sys-4 Flr-1 Sch-F HPlcmt-east ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 53,                 !- Zone Air Node Name
    Node 365;                !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Sp-FrontStairsFlr3 Sys-4 Flr-4 Sch-F HPlcmt-east ZN,  !- Zone Name
    Sp-FrontStairsFlr3 Sys-4 Flr-4 Sch-F HPlcmt-east ZN Equipment List,  !- Zone Conditioning Equipment List Name
    Sp-FrontStairsFlr3 Sys-4 Flr-4 Sch-F HPlcmt-east ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 63,                 !- Zone Air Node Name
    Node 475;                !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Sp-FrontStairsFlr4 Sys-4 Flr-3 Sch-F HPlcmt-east ZN,  !- Zone Name
    Sp-FrontStairsFlr4 Sys-4 Flr-3 Sch-F HPlcmt-east ZN Equipment List,  !- Zone Conditioning Equipment List Name
    Sp-FrontStairsFlr4 Sys-4 Flr-3 Sch-F HPlcmt-east ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 60,                 !- Zone Air Node Name
    Node 442;                !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Sp-FrontStorageFlr1 Sys-4 Flr-2 Sch-E HPlcmt-south ZN,  !- Zone Name
    Sp-FrontStorageFlr1 Sys-4 Flr-2 Sch-E HPlcmt-south ZN Equipment List,  !- Zone Conditioning Equipment List Name
    Sp-FrontStorageFlr1 Sys-4 Flr-2 Sch-E HPlcmt-south ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 58,                 !- Zone Air Node Name
    Node 420;                !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Sp-FrontStorageFlr2 Sys-4 Flr-1 Sch-E HPlcmt-south ZN,  !- Zone Name
    Sp-FrontStorageFlr2 Sys-4 Flr-1 Sch-E HPlcmt-south ZN Equipment List,  !- Zone Conditioning Equipment List Name
    Sp-FrontStorageFlr2 Sys-4 Flr-1 Sch-E HPlcmt-south ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 55,                 !- Zone Air Node Name
    Node 387;                !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Sp-FrontStorageFlr3 Sys-4 Flr-4 Sch-E HPlcmt-south ZN,  !- Zone Name
    Sp-FrontStorageFlr3 Sys-4 Flr-4 Sch-E HPlcmt-south ZN Equipment List,  !- Zone Conditioning Equipment List Name
    Sp-FrontStorageFlr3 Sys-4 Flr-4 Sch-E HPlcmt-south ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 65,                 !- Zone Air Node Name
    Node 497;                !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Sp-FrontStorageFlr4 Sys-4 Flr-3 Sch-E HPlcmt-south ZN,  !- Zone Name
    Sp-FrontStorageFlr4 Sys-4 Flr-3 Sch-E HPlcmt-south ZN Equipment List,  !- Zone Conditioning Equipment List Name
    Sp-FrontStorageFlr4 Sys-4 Flr-3 Sch-E HPlcmt-south ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 62,                 !- Zone Air Node Name
    Node 464;                !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Sp-GuestRoom101 Sys-1 Flr-2 Sch-F HPlcmt-north ZN,  !- Zone Name
    Sp-GuestRoom101 Sys-1 Flr-2 Sch-F HPlcmt-north ZN Equipment List,  !- Zone Conditioning Equipment List Name
    Sp-GuestRoom101 Sys-1 Flr-2 Sch-F HPlcmt-north ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Sp-GuestRoom101 Sys-1 Flr-2 Sch-F HPlcmt-north ZN Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Node 13,                 !- Zone Air Node Name
    Node 128;                !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Sp-GuestRoom102 Sys-1 Flr-2 Sch-F HPlcmt-north ZN,  !- Zone Name
    Sp-GuestRoom102 Sys-1 Flr-2 Sch-F HPlcmt-north ZN Equipment List,  !- Zone Conditioning Equipment List Name
    Sp-GuestRoom102 Sys-1 Flr-2 Sch-F HPlcmt-north ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Sp-GuestRoom102 Sys-1 Flr-2 Sch-F HPlcmt-north ZN Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Node 14,                 !- Zone Air Node Name
    Node 132;                !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Sp-GuestRoom103 Sys-1 Flr-2 Sch-F HPlcmt-north ZN,  !- Zone Name
    Sp-GuestRoom103 Sys-1 Flr-2 Sch-F HPlcmt-north ZN Equipment List,  !- Zone Conditioning Equipment List Name
    Sp-GuestRoom103 Sys-1 Flr-2 Sch-F HPlcmt-north ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Sp-GuestRoom103 Sys-1 Flr-2 Sch-F HPlcmt-north ZN Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Node 15,                 !- Zone Air Node Name
    Node 136;                !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Sp-GuestRoom104 Sys-1 Flr-2 Sch-F HPlcmt-south ZN,  !- Zone Name
    Sp-GuestRoom104 Sys-1 Flr-2 Sch-F HPlcmt-south ZN Equipment List,  !- Zone Conditioning Equipment List Name
    Sp-GuestRoom104 Sys-1 Flr-2 Sch-F HPlcmt-south ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Sp-GuestRoom104 Sys-1 Flr-2 Sch-F HPlcmt-south ZN Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Node 17,                 !- Zone Air Node Name
    Node 144;                !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Sp-GuestRoom105 Sys-1 Flr-2 Sch-F HPlcmt-south ZN,  !- Zone Name
    Sp-GuestRoom105 Sys-1 Flr-2 Sch-F HPlcmt-south ZN Equipment List,  !- Zone Conditioning Equipment List Name
    Sp-GuestRoom105 Sys-1 Flr-2 Sch-F HPlcmt-south ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Sp-GuestRoom105 Sys-1 Flr-2 Sch-F HPlcmt-south ZN Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Node 18,                 !- Zone Air Node Name
    Node 148;                !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Sp-GuestRoom201 Sys-1 Flr-1 Sch-F HPlcmt-east ZN,  !- Zone Name
    Sp-GuestRoom201 Sys-1 Flr-1 Sch-F HPlcmt-east ZN Equipment List,  !- Zone Conditioning Equipment List Name
    Sp-GuestRoom201 Sys-1 Flr-1 Sch-F HPlcmt-east ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Sp-GuestRoom201 Sys-1 Flr-1 Sch-F HPlcmt-east ZN Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Node 5,                  !- Zone Air Node Name
    Node 96;                 !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Sp-GuestRoom202_205 Sys-1 Flr-1 Sch-F HPlcmt-north ZN,  !- Zone Name
    Sp-GuestRoom202_205 Sys-1 Flr-1 Sch-F HPlcmt-north ZN Equipment List,  !- Zone Conditioning Equipment List Name
    Sp-GuestRoom202_205 Sys-1 Flr-1 Sch-F HPlcmt-north ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Sp-GuestRoom202_205 Sys-1 Flr-1 Sch-F HPlcmt-north ZN Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Node 2,                  !- Zone Air Node Name
    Node 84;                 !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Sp-GuestRoom206_208 Sys-1 Flr-1 Sch-F HPlcmt-north ZN,  !- Zone Name
    Sp-GuestRoom206_208 Sys-1 Flr-1 Sch-F HPlcmt-north ZN Equipment List,  !- Zone Conditioning Equipment List Name
    Sp-GuestRoom206_208 Sys-1 Flr-1 Sch-F HPlcmt-north ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Sp-GuestRoom206_208 Sys-1 Flr-1 Sch-F HPlcmt-north ZN Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Node 4,                  !- Zone Air Node Name
    Node 92;                 !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Sp-GuestRoom209_212 Sys-1 Flr-1 Sch-F HPlcmt-north ZN,  !- Zone Name
    Sp-GuestRoom209_212 Sys-1 Flr-1 Sch-F HPlcmt-north ZN Equipment List,  !- Zone Conditioning Equipment List Name
    Sp-GuestRoom209_212 Sys-1 Flr-1 Sch-F HPlcmt-north ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Sp-GuestRoom209_212 Sys-1 Flr-1 Sch-F HPlcmt-north ZN Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Node 3,                  !- Zone Air Node Name
    Node 88;                 !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Sp-GuestRoom213 Sys-1 Flr-1 Sch-F HPlcmt-north ZN,  !- Zone Name
    Sp-GuestRoom213 Sys-1 Flr-1 Sch-F HPlcmt-north ZN Equipment List,  !- Zone Conditioning Equipment List Name
    Sp-GuestRoom213 Sys-1 Flr-1 Sch-F HPlcmt-north ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Sp-GuestRoom213 Sys-1 Flr-1 Sch-F HPlcmt-north ZN Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Node 1,                  !- Zone Air Node Name
    Node 80;                 !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Sp-GuestRoom214 Sys-1 Flr-1 Sch-F HPlcmt-south ZN,  !- Zone Name
    Sp-GuestRoom214 Sys-1 Flr-1 Sch-F HPlcmt-south ZN Equipment List,  !- Zone Conditioning Equipment List Name
    Sp-GuestRoom214 Sys-1 Flr-1 Sch-F HPlcmt-south ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Sp-GuestRoom214 Sys-1 Flr-1 Sch-F HPlcmt-south ZN Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Node 10,                 !- Zone Air Node Name
    Node 116;                !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Sp-GuestRoom215_218 Sys-1 Flr-1 Sch-F HPlcmt-south ZN,  !- Zone Name
    Sp-GuestRoom215_218 Sys-1 Flr-1 Sch-F HPlcmt-south ZN Equipment List,  !- Zone Conditioning Equipment List Name
    Sp-GuestRoom215_218 Sys-1 Flr-1 Sch-F HPlcmt-south ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Sp-GuestRoom215_218 Sys-1 Flr-1 Sch-F HPlcmt-south ZN Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Node 11,                 !- Zone Air Node Name
    Node 120;                !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Sp-GuestRoom219 Sys-1 Flr-1 Sch-F HPlcmt-south ZN,  !- Zone Name
    Sp-GuestRoom219 Sys-1 Flr-1 Sch-F HPlcmt-south ZN Equipment List,  !- Zone Conditioning Equipment List Name
    Sp-GuestRoom219 Sys-1 Flr-1 Sch-F HPlcmt-south ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Sp-GuestRoom219 Sys-1 Flr-1 Sch-F HPlcmt-south ZN Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Node 8,                  !- Zone Air Node Name
    Node 108;                !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Sp-GuestRoom220_223 Sys-1 Flr-1 Sch-F HPlcmt-south ZN,  !- Zone Name
    Sp-GuestRoom220_223 Sys-1 Flr-1 Sch-F HPlcmt-south ZN Equipment List,  !- Zone Conditioning Equipment List Name
    Sp-GuestRoom220_223 Sys-1 Flr-1 Sch-F HPlcmt-south ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Sp-GuestRoom220_223 Sys-1 Flr-1 Sch-F HPlcmt-south ZN Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Node 7,                  !- Zone Air Node Name
    Node 104;                !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Sp-GuestRoom224 Sys-1 Flr-1 Sch-F HPlcmt-south ZN,  !- Zone Name
    Sp-GuestRoom224 Sys-1 Flr-1 Sch-F HPlcmt-south ZN Equipment List,  !- Zone Conditioning Equipment List Name
    Sp-GuestRoom224 Sys-1 Flr-1 Sch-F HPlcmt-south ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Sp-GuestRoom224 Sys-1 Flr-1 Sch-F HPlcmt-south ZN Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Node 9,                  !- Zone Air Node Name
    Node 112;                !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Sp-GuestRoom301 Sys-1 Flr-4 Sch-F HPlcmt-east ZN,  !- Zone Name
    Sp-GuestRoom301 Sys-1 Flr-4 Sch-F HPlcmt-east ZN Equipment List,  !- Zone Conditioning Equipment List Name
    Sp-GuestRoom301 Sys-1 Flr-4 Sch-F HPlcmt-east ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Sp-GuestRoom301 Sys-1 Flr-4 Sch-F HPlcmt-east ZN Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Node 35,                 !- Zone Air Node Name
    Node 216;                !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Sp-GuestRoom302_305 Sys-1 Flr-4 Sch-F HPlcmt-north ZN,  !- Zone Name
    Sp-GuestRoom302_305 Sys-1 Flr-4 Sch-F HPlcmt-north ZN Equipment List,  !- Zone Conditioning Equipment List Name
    Sp-GuestRoom302_305 Sys-1 Flr-4 Sch-F HPlcmt-north ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Sp-GuestRoom302_305 Sys-1 Flr-4 Sch-F HPlcmt-north ZN Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Node 31,                 !- Zone Air Node Name
    Node 200;                !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Sp-GuestRoom306_308 Sys-1 Flr-4 Sch-F HPlcmt-north ZN,  !- Zone Name
    Sp-GuestRoom306_308 Sys-1 Flr-4 Sch-F HPlcmt-north ZN Equipment List,  !- Zone Conditioning Equipment List Name
    Sp-GuestRoom306_308 Sys-1 Flr-4 Sch-F HPlcmt-north ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Sp-GuestRoom306_308 Sys-1 Flr-4 Sch-F HPlcmt-north ZN Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Node 33,                 !- Zone Air Node Name
    Node 208;                !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Sp-GuestRoom309_312 Sys-1 Flr-4 Sch-F HPlcmt-north ZN,  !- Zone Name
    Sp-GuestRoom309_312 Sys-1 Flr-4 Sch-F HPlcmt-north ZN Equipment List,  !- Zone Conditioning Equipment List Name
    Sp-GuestRoom309_312 Sys-1 Flr-4 Sch-F HPlcmt-north ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Sp-GuestRoom309_312 Sys-1 Flr-4 Sch-F HPlcmt-north ZN Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Node 34,                 !- Zone Air Node Name
    Node 212;                !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Sp-GuestRoom313 Sys-1 Flr-4 Sch-F HPlcmt-north ZN,  !- Zone Name
    Sp-GuestRoom313 Sys-1 Flr-4 Sch-F HPlcmt-north ZN Equipment List,  !- Zone Conditioning Equipment List Name
    Sp-GuestRoom313 Sys-1 Flr-4 Sch-F HPlcmt-north ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Sp-GuestRoom313 Sys-1 Flr-4 Sch-F HPlcmt-north ZN Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Node 32,                 !- Zone Air Node Name
    Node 204;                !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Sp-GuestRoom314 Sys-1 Flr-4 Sch-F HPlcmt-south ZN,  !- Zone Name
    Sp-GuestRoom314 Sys-1 Flr-4 Sch-F HPlcmt-south ZN Equipment List,  !- Zone Conditioning Equipment List Name
    Sp-GuestRoom314 Sys-1 Flr-4 Sch-F HPlcmt-south ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Sp-GuestRoom314 Sys-1 Flr-4 Sch-F HPlcmt-south ZN Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Node 39,                 !- Zone Air Node Name
    Node 232;                !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Sp-GuestRoom315_318 Sys-1 Flr-4 Sch-F HPlcmt-south ZN,  !- Zone Name
    Sp-GuestRoom315_318 Sys-1 Flr-4 Sch-F HPlcmt-south ZN Equipment List,  !- Zone Conditioning Equipment List Name
    Sp-GuestRoom315_318 Sys-1 Flr-4 Sch-F HPlcmt-south ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Sp-GuestRoom315_318 Sys-1 Flr-4 Sch-F HPlcmt-south ZN Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Node 41,                 !- Zone Air Node Name
    Node 240;                !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Sp-GuestRoom319 Sys-1 Flr-4 Sch-F HPlcmt-south ZN,  !- Zone Name
    Sp-GuestRoom319 Sys-1 Flr-4 Sch-F HPlcmt-south ZN Equipment List,  !- Zone Conditioning Equipment List Name
    Sp-GuestRoom319 Sys-1 Flr-4 Sch-F HPlcmt-south ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Sp-GuestRoom319 Sys-1 Flr-4 Sch-F HPlcmt-south ZN Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Node 40,                 !- Zone Air Node Name
    Node 236;                !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Sp-GuestRoom320_323 Sys-1 Flr-4 Sch-F HPlcmt-south ZN,  !- Zone Name
    Sp-GuestRoom320_323 Sys-1 Flr-4 Sch-F HPlcmt-south ZN Equipment List,  !- Zone Conditioning Equipment List Name
    Sp-GuestRoom320_323 Sys-1 Flr-4 Sch-F HPlcmt-south ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Sp-GuestRoom320_323 Sys-1 Flr-4 Sch-F HPlcmt-south ZN Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Node 38,                 !- Zone Air Node Name
    Node 228;                !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Sp-GuestRoom324 Sys-1 Flr-4 Sch-F HPlcmt-south ZN,  !- Zone Name
    Sp-GuestRoom324 Sys-1 Flr-4 Sch-F HPlcmt-south ZN Equipment List,  !- Zone Conditioning Equipment List Name
    Sp-GuestRoom324 Sys-1 Flr-4 Sch-F HPlcmt-south ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Sp-GuestRoom324 Sys-1 Flr-4 Sch-F HPlcmt-south ZN Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Node 37,                 !- Zone Air Node Name
    Node 224;                !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Sp-GuestRoom401 Sys-1 Flr-3 Sch-F HPlcmt-east ZN,  !- Zone Name
    Sp-GuestRoom401 Sys-1 Flr-3 Sch-F HPlcmt-east ZN Equipment List,  !- Zone Conditioning Equipment List Name
    Sp-GuestRoom401 Sys-1 Flr-3 Sch-F HPlcmt-east ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Sp-GuestRoom401 Sys-1 Flr-3 Sch-F HPlcmt-east ZN Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Node 23,                 !- Zone Air Node Name
    Node 168;                !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Sp-GuestRoom402_405 Sys-1 Flr-3 Sch-F HPlcmt-north ZN,  !- Zone Name
    Sp-GuestRoom402_405 Sys-1 Flr-3 Sch-F HPlcmt-north ZN Equipment List,  !- Zone Conditioning Equipment List Name
    Sp-GuestRoom402_405 Sys-1 Flr-3 Sch-F HPlcmt-north ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Sp-GuestRoom402_405 Sys-1 Flr-3 Sch-F HPlcmt-north ZN Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Node 19,                 !- Zone Air Node Name
    Node 152;                !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Sp-GuestRoom406_408 Sys-1 Flr-3 Sch-F HPlcmt-north ZN,  !- Zone Name
    Sp-GuestRoom406_408 Sys-1 Flr-3 Sch-F HPlcmt-north ZN Equipment List,  !- Zone Conditioning Equipment List Name
    Sp-GuestRoom406_408 Sys-1 Flr-3 Sch-F HPlcmt-north ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Sp-GuestRoom406_408 Sys-1 Flr-3 Sch-F HPlcmt-north ZN Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Node 22,                 !- Zone Air Node Name
    Node 164;                !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Sp-GuestRoom409_412 Sys-1 Flr-3 Sch-F HPlcmt-north ZN,  !- Zone Name
    Sp-GuestRoom409_412 Sys-1 Flr-3 Sch-F HPlcmt-north ZN Equipment List,  !- Zone Conditioning Equipment List Name
    Sp-GuestRoom409_412 Sys-1 Flr-3 Sch-F HPlcmt-north ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Sp-GuestRoom409_412 Sys-1 Flr-3 Sch-F HPlcmt-north ZN Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Node 21,                 !- Zone Air Node Name
    Node 160;                !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Sp-GuestRoom413 Sys-1 Flr-3 Sch-F HPlcmt-north ZN,  !- Zone Name
    Sp-GuestRoom413 Sys-1 Flr-3 Sch-F HPlcmt-north ZN Equipment List,  !- Zone Conditioning Equipment List Name
    Sp-GuestRoom413 Sys-1 Flr-3 Sch-F HPlcmt-north ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Sp-GuestRoom413 Sys-1 Flr-3 Sch-F HPlcmt-north ZN Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Node 20,                 !- Zone Air Node Name
    Node 156;                !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Sp-GuestRoom414 Sys-1 Flr-3 Sch-F HPlcmt-south ZN,  !- Zone Name
    Sp-GuestRoom414 Sys-1 Flr-3 Sch-F HPlcmt-south ZN Equipment List,  !- Zone Conditioning Equipment List Name
    Sp-GuestRoom414 Sys-1 Flr-3 Sch-F HPlcmt-south ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Sp-GuestRoom414 Sys-1 Flr-3 Sch-F HPlcmt-south ZN Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Node 29,                 !- Zone Air Node Name
    Node 192;                !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Sp-GuestRoom415_418 Sys-1 Flr-3 Sch-F HPlcmt-south ZN,  !- Zone Name
    Sp-GuestRoom415_418 Sys-1 Flr-3 Sch-F HPlcmt-south ZN Equipment List,  !- Zone Conditioning Equipment List Name
    Sp-GuestRoom415_418 Sys-1 Flr-3 Sch-F HPlcmt-south ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Sp-GuestRoom415_418 Sys-1 Flr-3 Sch-F HPlcmt-south ZN Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Node 27,                 !- Zone Air Node Name
    Node 184;                !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Sp-GuestRoom419 Sys-1 Flr-3 Sch-F HPlcmt-south ZN,  !- Zone Name
    Sp-GuestRoom419 Sys-1 Flr-3 Sch-F HPlcmt-south ZN Equipment List,  !- Zone Conditioning Equipment List Name
    Sp-GuestRoom419 Sys-1 Flr-3 Sch-F HPlcmt-south ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Sp-GuestRoom419 Sys-1 Flr-3 Sch-F HPlcmt-south ZN Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Node 26,                 !- Zone Air Node Name
    Node 180;                !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Sp-GuestRoom420_423 Sys-1 Flr-3 Sch-F HPlcmt-south ZN,  !- Zone Name
    Sp-GuestRoom420_423 Sys-1 Flr-3 Sch-F HPlcmt-south ZN Equipment List,  !- Zone Conditioning Equipment List Name
    Sp-GuestRoom420_423 Sys-1 Flr-3 Sch-F HPlcmt-south ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Sp-GuestRoom420_423 Sys-1 Flr-3 Sch-F HPlcmt-south ZN Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Node 25,                 !- Zone Air Node Name
    Node 176;                !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Sp-GuestRoom424 Sys-1 Flr-3 Sch-F HPlcmt-south ZN,  !- Zone Name
    Sp-GuestRoom424 Sys-1 Flr-3 Sch-F HPlcmt-south ZN Equipment List,  !- Zone Conditioning Equipment List Name
    Sp-GuestRoom424 Sys-1 Flr-3 Sch-F HPlcmt-south ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Sp-GuestRoom424 Sys-1 Flr-3 Sch-F HPlcmt-south ZN Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Node 28,                 !- Zone Air Node Name
    Node 188;                !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Sp-LaundryRoomFlr1 Sys-4 Flr-2 Sch-E HPlcmt-south ZN,  !- Zone Name
    Sp-LaundryRoomFlr1 Sys-4 Flr-2 Sch-E HPlcmt-south ZN Equipment List,  !- Zone Conditioning Equipment List Name
    Sp-LaundryRoomFlr1 Sys-4 Flr-2 Sch-E HPlcmt-south ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 59,                 !- Zone Air Node Name
    Node 431;                !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Sp-MechanicalRoomFlr1 Sys-3 Flr-2 Sch-F HPlcmt-north ZN,  !- Zone Name
    Sp-MechanicalRoomFlr1 Sys-3 Flr-2 Sch-F HPlcmt-north ZN Equipment List,  !- Zone Conditioning Equipment List Name
    Sp-MechanicalRoomFlr1 Sys-3 Flr-2 Sch-F HPlcmt-north ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 47,                 !- Zone Air Node Name
    Node 299;                !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Sp-MeetingRoomFlr1 Sys-3 Flr-2 Sch-F HPlcmt-north ZN,  !- Zone Name
    Sp-MeetingRoomFlr1 Sys-3 Flr-2 Sch-F HPlcmt-north ZN Equipment List,  !- Zone Conditioning Equipment List Name
    Sp-MeetingRoomFlr1 Sys-3 Flr-2 Sch-F HPlcmt-north ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 46,                 !- Zone Air Node Name
    Node 288;                !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Sp-RearStairsFlr1 Sys-1 Flr-2 Sch-F HPlcmt-west ZN,  !- Zone Name
    Sp-RearStairsFlr1 Sys-1 Flr-2 Sch-F HPlcmt-west ZN Equipment List,  !- Zone Conditioning Equipment List Name
    Sp-RearStairsFlr1 Sys-1 Flr-2 Sch-F HPlcmt-west ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Sp-RearStairsFlr1 Sys-1 Flr-2 Sch-F HPlcmt-west ZN Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Node 16,                 !- Zone Air Node Name
    Node 140;                !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Sp-RearStairsFlr2 Sys-1 Flr-1 Sch-F HPlcmt-west ZN,  !- Zone Name
    Sp-RearStairsFlr2 Sys-1 Flr-1 Sch-F HPlcmt-west ZN Equipment List,  !- Zone Conditioning Equipment List Name
    Sp-RearStairsFlr2 Sys-1 Flr-1 Sch-F HPlcmt-west ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Sp-RearStairsFlr2 Sys-1 Flr-1 Sch-F HPlcmt-west ZN Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Node 6,                  !- Zone Air Node Name
    Node 100;                !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Sp-RearStairsFlr3 Sys-1 Flr-4 Sch-F HPlcmt-west ZN,  !- Zone Name
    Sp-RearStairsFlr3 Sys-1 Flr-4 Sch-F HPlcmt-west ZN Equipment List,  !- Zone Conditioning Equipment List Name
    Sp-RearStairsFlr3 Sys-1 Flr-4 Sch-F HPlcmt-west ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Sp-RearStairsFlr3 Sys-1 Flr-4 Sch-F HPlcmt-west ZN Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Node 36,                 !- Zone Air Node Name
    Node 220;                !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Sp-RearStairsFlr4 Sys-1 Flr-3 Sch-F HPlcmt-west ZN,  !- Zone Name
    Sp-RearStairsFlr4 Sys-1 Flr-3 Sch-F HPlcmt-west ZN Equipment List,  !- Zone Conditioning Equipment List Name
    Sp-RearStairsFlr4 Sys-1 Flr-3 Sch-F HPlcmt-west ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Sp-RearStairsFlr4 Sys-1 Flr-3 Sch-F HPlcmt-west ZN Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Node 24,                 !- Zone Air Node Name
    Node 172;                !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Sp-RearStorageFlr1 Sys-4 Flr-2 Sch-E HPlcmt-west ZN,  !- Zone Name
    Sp-RearStorageFlr1 Sys-4 Flr-2 Sch-E HPlcmt-west ZN Equipment List,  !- Zone Conditioning Equipment List Name
    Sp-RearStorageFlr1 Sys-4 Flr-2 Sch-E HPlcmt-west ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 57,                 !- Zone Air Node Name
    Node 409;                !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Sp-RearStorageFlr2 Sys-4 Flr-1 Sch-E HPlcmt-west ZN,  !- Zone Name
    Sp-RearStorageFlr2 Sys-4 Flr-1 Sch-E HPlcmt-west ZN Equipment List,  !- Zone Conditioning Equipment List Name
    Sp-RearStorageFlr2 Sys-4 Flr-1 Sch-E HPlcmt-west ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 54,                 !- Zone Air Node Name
    Node 376;                !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Sp-RearStorageFlr3 Sys-4 Flr-4 Sch-E HPlcmt-west ZN,  !- Zone Name
    Sp-RearStorageFlr3 Sys-4 Flr-4 Sch-E HPlcmt-west ZN Equipment List,  !- Zone Conditioning Equipment List Name
    Sp-RearStorageFlr3 Sys-4 Flr-4 Sch-E HPlcmt-west ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 64,                 !- Zone Air Node Name
    Node 486;                !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Sp-RearStorageFlr4 Sys-4 Flr-3 Sch-E HPlcmt-west ZN,  !- Zone Name
    Sp-RearStorageFlr4 Sys-4 Flr-3 Sch-E HPlcmt-west ZN Equipment List,  !- Zone Conditioning Equipment List Name
    Sp-RearStorageFlr4 Sys-4 Flr-3 Sch-E HPlcmt-west ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 61,                 !- Zone Air Node Name
    Node 453;                !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Sp-RestroomFlr1 Sys-3 Flr-2 Sch-F HPlcmt-north ZN,  !- Zone Name
    Sp-RestroomFlr1 Sys-3 Flr-2 Sch-F HPlcmt-north ZN Equipment List,  !- Zone Conditioning Equipment List Name
    Sp-RestroomFlr1 Sys-3 Flr-2 Sch-F HPlcmt-north ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 44,                 !- Zone Air Node Name
    Node 266;                !- Zone Return Air Node or NodeList Name


!-   ===========  ALL OBJECTS IN CLASS: FAN:CONSTANTVOLUME ===========

Fan:ConstantVolume,
    Fan Constant Volume 13,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.39975,                 !- Fan Total Efficiency
    640,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.615,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Sp-CorridorFlr2 Sys-1 Flr-1 Sch-F HPlcmt-south ZN PTAC Heating Coil Outlet Node,  !- Air Inlet Node Name
    Node 122;                !- Air Outlet Node Name

Fan:ConstantVolume,
    Fan Constant Volume 43,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.39975,                 !- Fan Total Efficiency
    640,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.615,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Sp-CorridorFlr3 Sys-1 Flr-4 Sch-F HPlcmt-south ZN PTAC Heating Coil Outlet Node,  !- Air Inlet Node Name
    Node 242;                !- Air Outlet Node Name

Fan:ConstantVolume,
    Fan Constant Volume 31,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.39975,                 !- Fan Total Efficiency
    640,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.615,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Sp-CorridorFlr4 Sys-1 Flr-3 Sch-F HPlcmt-south ZN PTAC Heating Coil Outlet Node,  !- Air Inlet Node Name
    Node 194;                !- Air Outlet Node Name

Fan:ConstantVolume,
    Fan Constant Volume 14,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.39975,                 !- Fan Total Efficiency
    640,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.615,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Sp-GuestRoom101 Sys-1 Flr-2 Sch-F HPlcmt-north ZN PTAC Heating Coil Outlet Node,  !- Air Inlet Node Name
    Node 126;                !- Air Outlet Node Name

Fan:ConstantVolume,
    Fan Constant Volume 15,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.39975,                 !- Fan Total Efficiency
    640,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.615,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Sp-GuestRoom102 Sys-1 Flr-2 Sch-F HPlcmt-north ZN PTAC Heating Coil Outlet Node,  !- Air Inlet Node Name
    Node 130;                !- Air Outlet Node Name

Fan:ConstantVolume,
    Fan Constant Volume 16,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.39975,                 !- Fan Total Efficiency
    640,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.615,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Sp-GuestRoom103 Sys-1 Flr-2 Sch-F HPlcmt-north ZN PTAC Heating Coil Outlet Node,  !- Air Inlet Node Name
    Node 134;                !- Air Outlet Node Name

Fan:ConstantVolume,
    Fan Constant Volume 18,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.39975,                 !- Fan Total Efficiency
    640,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.615,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Sp-GuestRoom104 Sys-1 Flr-2 Sch-F HPlcmt-south ZN PTAC Heating Coil Outlet Node,  !- Air Inlet Node Name
    Node 142;                !- Air Outlet Node Name

Fan:ConstantVolume,
    Fan Constant Volume 19,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.39975,                 !- Fan Total Efficiency
    640,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.615,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Sp-GuestRoom105 Sys-1 Flr-2 Sch-F HPlcmt-south ZN PTAC Heating Coil Outlet Node,  !- Air Inlet Node Name
    Node 146;                !- Air Outlet Node Name

Fan:ConstantVolume,
    Fan Constant Volume 6,   !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.39975,                 !- Fan Total Efficiency
    640,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.615,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Sp-GuestRoom201 Sys-1 Flr-1 Sch-F HPlcmt-east ZN PTAC Heating Coil Outlet Node,  !- Air Inlet Node Name
    Node 94;                 !- Air Outlet Node Name

Fan:ConstantVolume,
    Fan Constant Volume 3,   !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.39975,                 !- Fan Total Efficiency
    640,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.615,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Sp-GuestRoom202_205 Sys-1 Flr-1 Sch-F HPlcmt-north ZN PTAC Heating Coil Outlet Node,  !- Air Inlet Node Name
    Node 82;                 !- Air Outlet Node Name

Fan:ConstantVolume,
    Fan Constant Volume 5,   !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.39975,                 !- Fan Total Efficiency
    640,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.615,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Sp-GuestRoom206_208 Sys-1 Flr-1 Sch-F HPlcmt-north ZN PTAC Heating Coil Outlet Node,  !- Air Inlet Node Name
    Node 90;                 !- Air Outlet Node Name

Fan:ConstantVolume,
    Fan Constant Volume 4,   !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.39975,                 !- Fan Total Efficiency
    640,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.615,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Sp-GuestRoom209_212 Sys-1 Flr-1 Sch-F HPlcmt-north ZN PTAC Heating Coil Outlet Node,  !- Air Inlet Node Name
    Node 86;                 !- Air Outlet Node Name

Fan:ConstantVolume,
    Fan Constant Volume 2,   !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.39975,                 !- Fan Total Efficiency
    640,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.615,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Sp-GuestRoom213 Sys-1 Flr-1 Sch-F HPlcmt-north ZN PTAC Heating Coil Outlet Node,  !- Air Inlet Node Name
    Node 79;                 !- Air Outlet Node Name

Fan:ConstantVolume,
    Fan Constant Volume 11,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.39975,                 !- Fan Total Efficiency
    640,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.615,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Sp-GuestRoom214 Sys-1 Flr-1 Sch-F HPlcmt-south ZN PTAC Heating Coil Outlet Node,  !- Air Inlet Node Name
    Node 114;                !- Air Outlet Node Name

Fan:ConstantVolume,
    Fan Constant Volume 12,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.39975,                 !- Fan Total Efficiency
    640,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.615,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Sp-GuestRoom215_218 Sys-1 Flr-1 Sch-F HPlcmt-south ZN PTAC Heating Coil Outlet Node,  !- Air Inlet Node Name
    Node 118;                !- Air Outlet Node Name

Fan:ConstantVolume,
    Fan Constant Volume 9,   !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.39975,                 !- Fan Total Efficiency
    640,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.615,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Sp-GuestRoom219 Sys-1 Flr-1 Sch-F HPlcmt-south ZN PTAC Heating Coil Outlet Node,  !- Air Inlet Node Name
    Node 106;                !- Air Outlet Node Name

Fan:ConstantVolume,
    Fan Constant Volume 8,   !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.39975,                 !- Fan Total Efficiency
    640,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.615,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Sp-GuestRoom220_223 Sys-1 Flr-1 Sch-F HPlcmt-south ZN PTAC Heating Coil Outlet Node,  !- Air Inlet Node Name
    Node 102;                !- Air Outlet Node Name

Fan:ConstantVolume,
    Fan Constant Volume 10,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.39975,                 !- Fan Total Efficiency
    640,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.615,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Sp-GuestRoom224 Sys-1 Flr-1 Sch-F HPlcmt-south ZN PTAC Heating Coil Outlet Node,  !- Air Inlet Node Name
    Node 110;                !- Air Outlet Node Name

Fan:ConstantVolume,
    Fan Constant Volume 36,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.39975,                 !- Fan Total Efficiency
    640,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.615,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Sp-GuestRoom301 Sys-1 Flr-4 Sch-F HPlcmt-east ZN PTAC Heating Coil Outlet Node,  !- Air Inlet Node Name
    Node 214;                !- Air Outlet Node Name

Fan:ConstantVolume,
    Fan Constant Volume 32,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.39975,                 !- Fan Total Efficiency
    640,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.615,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Sp-GuestRoom302_305 Sys-1 Flr-4 Sch-F HPlcmt-north ZN PTAC Heating Coil Outlet Node,  !- Air Inlet Node Name
    Node 198;                !- Air Outlet Node Name

Fan:ConstantVolume,
    Fan Constant Volume 34,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.39975,                 !- Fan Total Efficiency
    640,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.615,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Sp-GuestRoom306_308 Sys-1 Flr-4 Sch-F HPlcmt-north ZN PTAC Heating Coil Outlet Node,  !- Air Inlet Node Name
    Node 206;                !- Air Outlet Node Name

Fan:ConstantVolume,
    Fan Constant Volume 35,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.39975,                 !- Fan Total Efficiency
    640,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.615,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Sp-GuestRoom309_312 Sys-1 Flr-4 Sch-F HPlcmt-north ZN PTAC Heating Coil Outlet Node,  !- Air Inlet Node Name
    Node 210;                !- Air Outlet Node Name

Fan:ConstantVolume,
    Fan Constant Volume 33,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.39975,                 !- Fan Total Efficiency
    640,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.615,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Sp-GuestRoom313 Sys-1 Flr-4 Sch-F HPlcmt-north ZN PTAC Heating Coil Outlet Node,  !- Air Inlet Node Name
    Node 202;                !- Air Outlet Node Name

Fan:ConstantVolume,
    Fan Constant Volume 40,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.39975,                 !- Fan Total Efficiency
    640,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.615,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Sp-GuestRoom314 Sys-1 Flr-4 Sch-F HPlcmt-south ZN PTAC Heating Coil Outlet Node,  !- Air Inlet Node Name
    Node 230;                !- Air Outlet Node Name

Fan:ConstantVolume,
    Fan Constant Volume 42,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.39975,                 !- Fan Total Efficiency
    640,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.615,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Sp-GuestRoom315_318 Sys-1 Flr-4 Sch-F HPlcmt-south ZN PTAC Heating Coil Outlet Node,  !- Air Inlet Node Name
    Node 238;                !- Air Outlet Node Name

Fan:ConstantVolume,
    Fan Constant Volume 41,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.39975,                 !- Fan Total Efficiency
    640,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.615,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Sp-GuestRoom319 Sys-1 Flr-4 Sch-F HPlcmt-south ZN PTAC Heating Coil Outlet Node,  !- Air Inlet Node Name
    Node 234;                !- Air Outlet Node Name

Fan:ConstantVolume,
    Fan Constant Volume 39,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.39975,                 !- Fan Total Efficiency
    640,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.615,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Sp-GuestRoom320_323 Sys-1 Flr-4 Sch-F HPlcmt-south ZN PTAC Heating Coil Outlet Node,  !- Air Inlet Node Name
    Node 226;                !- Air Outlet Node Name

Fan:ConstantVolume,
    Fan Constant Volume 38,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.39975,                 !- Fan Total Efficiency
    640,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.615,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Sp-GuestRoom324 Sys-1 Flr-4 Sch-F HPlcmt-south ZN PTAC Heating Coil Outlet Node,  !- Air Inlet Node Name
    Node 222;                !- Air Outlet Node Name

Fan:ConstantVolume,
    Fan Constant Volume 24,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.39975,                 !- Fan Total Efficiency
    640,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.615,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Sp-GuestRoom401 Sys-1 Flr-3 Sch-F HPlcmt-east ZN PTAC Heating Coil Outlet Node,  !- Air Inlet Node Name
    Node 166;                !- Air Outlet Node Name

Fan:ConstantVolume,
    Fan Constant Volume 20,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.39975,                 !- Fan Total Efficiency
    640,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.615,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Sp-GuestRoom402_405 Sys-1 Flr-3 Sch-F HPlcmt-north ZN PTAC Heating Coil Outlet Node,  !- Air Inlet Node Name
    Node 150;                !- Air Outlet Node Name

Fan:ConstantVolume,
    Fan Constant Volume 23,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.39975,                 !- Fan Total Efficiency
    640,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.615,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Sp-GuestRoom406_408 Sys-1 Flr-3 Sch-F HPlcmt-north ZN PTAC Heating Coil Outlet Node,  !- Air Inlet Node Name
    Node 162;                !- Air Outlet Node Name

Fan:ConstantVolume,
    Fan Constant Volume 22,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.39975,                 !- Fan Total Efficiency
    640,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.615,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Sp-GuestRoom409_412 Sys-1 Flr-3 Sch-F HPlcmt-north ZN PTAC Heating Coil Outlet Node,  !- Air Inlet Node Name
    Node 158;                !- Air Outlet Node Name

Fan:ConstantVolume,
    Fan Constant Volume 21,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.39975,                 !- Fan Total Efficiency
    640,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.615,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Sp-GuestRoom413 Sys-1 Flr-3 Sch-F HPlcmt-north ZN PTAC Heating Coil Outlet Node,  !- Air Inlet Node Name
    Node 154;                !- Air Outlet Node Name

Fan:ConstantVolume,
    Fan Constant Volume 30,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.39975,                 !- Fan Total Efficiency
    640,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.615,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Sp-GuestRoom414 Sys-1 Flr-3 Sch-F HPlcmt-south ZN PTAC Heating Coil Outlet Node,  !- Air Inlet Node Name
    Node 190;                !- Air Outlet Node Name

Fan:ConstantVolume,
    Fan Constant Volume 28,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.39975,                 !- Fan Total Efficiency
    640,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.615,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Sp-GuestRoom415_418 Sys-1 Flr-3 Sch-F HPlcmt-south ZN PTAC Heating Coil Outlet Node,  !- Air Inlet Node Name
    Node 182;                !- Air Outlet Node Name

Fan:ConstantVolume,
    Fan Constant Volume 27,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.39975,                 !- Fan Total Efficiency
    640,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.615,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Sp-GuestRoom419 Sys-1 Flr-3 Sch-F HPlcmt-south ZN PTAC Heating Coil Outlet Node,  !- Air Inlet Node Name
    Node 178;                !- Air Outlet Node Name

Fan:ConstantVolume,
    Fan Constant Volume 26,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.39975,                 !- Fan Total Efficiency
    640,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.615,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Sp-GuestRoom420_423 Sys-1 Flr-3 Sch-F HPlcmt-south ZN PTAC Heating Coil Outlet Node,  !- Air Inlet Node Name
    Node 174;                !- Air Outlet Node Name

Fan:ConstantVolume,
    Fan Constant Volume 29,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.39975,                 !- Fan Total Efficiency
    640,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.615,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Sp-GuestRoom424 Sys-1 Flr-3 Sch-F HPlcmt-south ZN PTAC Heating Coil Outlet Node,  !- Air Inlet Node Name
    Node 186;                !- Air Outlet Node Name

Fan:ConstantVolume,
    Fan Constant Volume 17,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.39975,                 !- Fan Total Efficiency
    640,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.615,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Sp-RearStairsFlr1 Sys-1 Flr-2 Sch-F HPlcmt-west ZN PTAC Heating Coil Outlet Node,  !- Air Inlet Node Name
    Node 138;                !- Air Outlet Node Name

Fan:ConstantVolume,
    Fan Constant Volume 7,   !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.39975,                 !- Fan Total Efficiency
    640,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.615,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Sp-RearStairsFlr2 Sys-1 Flr-1 Sch-F HPlcmt-west ZN PTAC Heating Coil Outlet Node,  !- Air Inlet Node Name
    Node 98;                 !- Air Outlet Node Name

Fan:ConstantVolume,
    Fan Constant Volume 37,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.39975,                 !- Fan Total Efficiency
    640,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.615,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Sp-RearStairsFlr3 Sys-1 Flr-4 Sch-F HPlcmt-west ZN PTAC Heating Coil Outlet Node,  !- Air Inlet Node Name
    Node 218;                !- Air Outlet Node Name

Fan:ConstantVolume,
    Fan Constant Volume 25,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.39975,                 !- Fan Total Efficiency
    640,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.615,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Sp-RearStairsFlr4 Sys-1 Flr-3 Sch-F HPlcmt-west ZN PTAC Heating Coil Outlet Node,  !- Air Inlet Node Name
    Node 170;                !- Air Outlet Node Name

Fan:ConstantVolume,
    Fan Constant Volume 1,   !- Name
    Make-up air unit Occ Sch,!- Availability Schedule Name
    0.39975,                 !- Fan Total Efficiency
    640,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.615,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Node 75,                 !- Air Inlet Node Name
    Node 69;                 !- Air Outlet Node Name

Fan:ConstantVolume,
    Fan Constant Volume 46,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.39975,                 !- Fan Total Efficiency
    640,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.615,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Node 274,                !- Air Inlet Node Name
    Node 268;                !- Air Outlet Node Name

Fan:ConstantVolume,
    Fan Constant Volume 50,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.39975,                 !- Fan Total Efficiency
    640,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.615,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Node 318,                !- Air Inlet Node Name
    Node 312;                !- Air Outlet Node Name

Fan:ConstantVolume,
    Fan Constant Volume 44,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.39975,                 !- Fan Total Efficiency
    640,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.615,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Node 252,                !- Air Inlet Node Name
    Node 246;                !- Air Outlet Node Name

Fan:ConstantVolume,
    Fan Constant Volume 53,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.39975,                 !- Fan Total Efficiency
    640,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.615,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Node 351,                !- Air Inlet Node Name
    Node 345;                !- Air Outlet Node Name

Fan:ConstantVolume,
    Fan Constant Volume 52,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.39975,                 !- Fan Total Efficiency
    640,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.615,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Node 340,                !- Air Inlet Node Name
    Node 334;                !- Air Outlet Node Name

Fan:ConstantVolume,
    Fan Constant Volume 49,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.39975,                 !- Fan Total Efficiency
    640,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.615,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Node 307,                !- Air Inlet Node Name
    Node 301;                !- Air Outlet Node Name

Fan:ConstantVolume,
    Fan Constant Volume 51,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.39975,                 !- Fan Total Efficiency
    640,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.615,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Node 329,                !- Air Inlet Node Name
    Node 323;                !- Air Outlet Node Name

Fan:ConstantVolume,
    Fan Constant Volume 57,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.39975,                 !- Fan Total Efficiency
    640,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.615,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Node 395,                !- Air Inlet Node Name
    Node 389;                !- Air Outlet Node Name

Fan:ConstantVolume,
    Fan Constant Volume 54,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.39975,                 !- Fan Total Efficiency
    640,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.615,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Node 362,                !- Air Inlet Node Name
    Node 356;                !- Air Outlet Node Name

Fan:ConstantVolume,
    Fan Constant Volume 64,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.39975,                 !- Fan Total Efficiency
    640,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.615,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Node 472,                !- Air Inlet Node Name
    Node 466;                !- Air Outlet Node Name

Fan:ConstantVolume,
    Fan Constant Volume 61,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.39975,                 !- Fan Total Efficiency
    640,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.615,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Node 439,                !- Air Inlet Node Name
    Node 433;                !- Air Outlet Node Name

Fan:ConstantVolume,
    Fan Constant Volume 59,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.39975,                 !- Fan Total Efficiency
    640,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.615,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Node 417,                !- Air Inlet Node Name
    Node 411;                !- Air Outlet Node Name

Fan:ConstantVolume,
    Fan Constant Volume 56,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.39975,                 !- Fan Total Efficiency
    640,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.615,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Node 384,                !- Air Inlet Node Name
    Node 378;                !- Air Outlet Node Name

Fan:ConstantVolume,
    Fan Constant Volume 66,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.39975,                 !- Fan Total Efficiency
    640,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.615,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Node 494,                !- Air Inlet Node Name
    Node 488;                !- Air Outlet Node Name

Fan:ConstantVolume,
    Fan Constant Volume 63,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.39975,                 !- Fan Total Efficiency
    640,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.615,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Node 461,                !- Air Inlet Node Name
    Node 455;                !- Air Outlet Node Name

Fan:ConstantVolume,
    Fan Constant Volume 60,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.39975,                 !- Fan Total Efficiency
    640,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.615,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Node 428,                !- Air Inlet Node Name
    Node 422;                !- Air Outlet Node Name

Fan:ConstantVolume,
    Fan Constant Volume 48,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.39975,                 !- Fan Total Efficiency
    640,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.615,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Node 296,                !- Air Inlet Node Name
    Node 290;                !- Air Outlet Node Name

Fan:ConstantVolume,
    Fan Constant Volume 47,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.39975,                 !- Fan Total Efficiency
    640,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.615,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Node 285,                !- Air Inlet Node Name
    Node 279;                !- Air Outlet Node Name

Fan:ConstantVolume,
    Fan Constant Volume 58,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.39975,                 !- Fan Total Efficiency
    640,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.615,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Node 406,                !- Air Inlet Node Name
    Node 400;                !- Air Outlet Node Name

Fan:ConstantVolume,
    Fan Constant Volume 55,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.39975,                 !- Fan Total Efficiency
    640,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.615,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Node 373,                !- Air Inlet Node Name
    Node 367;                !- Air Outlet Node Name

Fan:ConstantVolume,
    Fan Constant Volume 65,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.39975,                 !- Fan Total Efficiency
    640,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.615,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Node 483,                !- Air Inlet Node Name
    Node 477;                !- Air Outlet Node Name

Fan:ConstantVolume,
    Fan Constant Volume 62,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.39975,                 !- Fan Total Efficiency
    640,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.615,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Node 450,                !- Air Inlet Node Name
    Node 444;                !- Air Outlet Node Name

Fan:ConstantVolume,
    Fan Constant Volume 45,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.39975,                 !- Fan Total Efficiency
    640,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.615,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Node 263,                !- Air Inlet Node Name
    Node 257;                !- Air Outlet Node Name


!-   ===========  ALL OBJECTS IN CLASS: FAN:VARIABLEVOLUME ===========

Fan:VariableVolume,
    Fan Variable Volume 1,   !- Name
    VAV with Reheat Occ Sch, !- Availability Schedule Name
    0.549965,                !- Fan Total Efficiency
    1458.33,                 !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    Fraction,                !- Fan Power Minimum Flow Rate Input Method
    0.68,                    !- Fan Power Minimum Flow Fraction
    0,                       !- Fan Power Minimum Air Flow Rate {m3/s}
    0.8461,                  !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    -2.4176,                 !- Fan Power Coefficient 1
    9.5874,                  !- Fan Power Coefficient 2
    -11.559,                 !- Fan Power Coefficient 3
    5.4009,                  !- Fan Power Coefficient 4
    0,                       !- Fan Power Coefficient 5
    Node 533,                !- Air Inlet Node Name
    Node 526;                !- Air Outlet Node Name


!-   ===========  ALL OBJECTS IN CLASS: COIL:COOLING:WATER ===========

Coil:Cooling:Water,
    Coil Cooling Water 1,    !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Design Water Flow Rate {m3/s}
    Autosize,                !- Design Air Flow Rate {m3/s}
    Autosize,                !- Design Inlet Water Temperature {C}
    Autosize,                !- Design Inlet Air Temperature {C}
    Autosize,                !- Design Outlet Air Temperature {C}
    Autosize,                !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
    Autosize,                !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
    Node 503,                !- Water Inlet Node Name
    Node 530,                !- Water Outlet Node Name
    Node 535,                !- Air Inlet Node Name
    Node 534,                !- Air Outlet Node Name
    SimpleAnalysis,          !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration


!-   ===========  ALL OBJECTS IN CLASS: COIL:COOLING:DX:SINGLESPEED ===========

Coil:Cooling:DX:SingleSpeed,
    Coil Cooling DX Single Speed 13 6kBtu/hr 11.0EER,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3.72595891681313,        !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Sp-CorridorFlr2 Sys-1 Flr-1 Sch-F HPlcmt-south ZN PTAC Mixed Air Node,  !- Air Inlet Node Name
    Sp-CorridorFlr2 Sys-1 Flr-1 Sch-F HPlcmt-south ZN PTAC Cooling Coil Outlet Node,  !- Air Outlet Node Name
    DXCOOL-NECB2011-REF-CAPFT 4,  !- Total Cooling Capacity Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-CAPFFLOW 4,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFT 4,  !- Energy Input Ratio Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 4,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLPLFFPLR 4,  !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

Coil:Cooling:DX:SingleSpeed,
    Coil Cooling DX Single Speed 43 6kBtu/hr 11.0EER,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3.72607419875557,        !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Sp-CorridorFlr3 Sys-1 Flr-4 Sch-F HPlcmt-south ZN PTAC Mixed Air Node,  !- Air Inlet Node Name
    Sp-CorridorFlr3 Sys-1 Flr-4 Sch-F HPlcmt-south ZN PTAC Cooling Coil Outlet Node,  !- Air Outlet Node Name
    DXCOOL-NECB2011-REF-CAPFT 37,  !- Total Cooling Capacity Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-CAPFFLOW 37,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFT 37,  !- Energy Input Ratio Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 37,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLPLFFPLR 37,  !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

Coil:Cooling:DX:SingleSpeed,
    Coil Cooling DX Single Speed 31 16kBtu/hr 9.3EER,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3.15686125062237,        !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Sp-CorridorFlr4 Sys-1 Flr-3 Sch-F HPlcmt-south ZN PTAC Mixed Air Node,  !- Air Inlet Node Name
    Sp-CorridorFlr4 Sys-1 Flr-3 Sch-F HPlcmt-south ZN PTAC Cooling Coil Outlet Node,  !- Air Outlet Node Name
    DXCOOL-NECB2011-REF-CAPFT 24,  !- Total Cooling Capacity Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-CAPFFLOW 24,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFT 24,  !- Energy Input Ratio Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 24,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLPLFFPLR 24,  !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

Coil:Cooling:DX:SingleSpeed,
    Coil Cooling DX Single Speed 14 2kBtu/hr 11.0EER,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3.722652553792,          !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Sp-GuestRoom101 Sys-1 Flr-2 Sch-F HPlcmt-north ZN PTAC Mixed Air Node,  !- Air Inlet Node Name
    Sp-GuestRoom101 Sys-1 Flr-2 Sch-F HPlcmt-north ZN PTAC Cooling Coil Outlet Node,  !- Air Outlet Node Name
    DXCOOL-NECB2011-REF-CAPFT 5,  !- Total Cooling Capacity Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-CAPFFLOW 5,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFT 5,  !- Energy Input Ratio Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 5,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLPLFFPLR 5,  !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

Coil:Cooling:DX:SingleSpeed,
    Coil Cooling DX Single Speed 15 2kBtu/hr 11.0EER,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3.72275470854292,        !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Sp-GuestRoom102 Sys-1 Flr-2 Sch-F HPlcmt-north ZN PTAC Mixed Air Node,  !- Air Inlet Node Name
    Sp-GuestRoom102 Sys-1 Flr-2 Sch-F HPlcmt-north ZN PTAC Cooling Coil Outlet Node,  !- Air Outlet Node Name
    DXCOOL-NECB2011-REF-CAPFT 6,  !- Total Cooling Capacity Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-CAPFFLOW 6,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFT 6,  !- Energy Input Ratio Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 6,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLPLFFPLR 6,  !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

Coil:Cooling:DX:SingleSpeed,
    Coil Cooling DX Single Speed 16 2kBtu/hr 11.0EER,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3.72305264656652,        !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Sp-GuestRoom103 Sys-1 Flr-2 Sch-F HPlcmt-north ZN PTAC Mixed Air Node,  !- Air Inlet Node Name
    Sp-GuestRoom103 Sys-1 Flr-2 Sch-F HPlcmt-north ZN PTAC Cooling Coil Outlet Node,  !- Air Outlet Node Name
    DXCOOL-NECB2011-REF-CAPFT 7,  !- Total Cooling Capacity Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-CAPFFLOW 7,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFT 7,  !- Energy Input Ratio Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 7,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLPLFFPLR 7,  !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

Coil:Cooling:DX:SingleSpeed,
    Coil Cooling DX Single Speed 18 2kBtu/hr 11.0EER,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3.72293104914202,        !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Sp-GuestRoom104 Sys-1 Flr-2 Sch-F HPlcmt-south ZN PTAC Mixed Air Node,  !- Air Inlet Node Name
    Sp-GuestRoom104 Sys-1 Flr-2 Sch-F HPlcmt-south ZN PTAC Cooling Coil Outlet Node,  !- Air Outlet Node Name
    DXCOOL-NECB2011-REF-CAPFT 9,  !- Total Cooling Capacity Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-CAPFFLOW 9,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFT 9,  !- Energy Input Ratio Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 9,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLPLFFPLR 9,  !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

Coil:Cooling:DX:SingleSpeed,
    Coil Cooling DX Single Speed 19 2kBtu/hr 11.0EER,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3.72279837179362,        !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Sp-GuestRoom105 Sys-1 Flr-2 Sch-F HPlcmt-south ZN PTAC Mixed Air Node,  !- Air Inlet Node Name
    Sp-GuestRoom105 Sys-1 Flr-2 Sch-F HPlcmt-south ZN PTAC Cooling Coil Outlet Node,  !- Air Outlet Node Name
    DXCOOL-NECB2011-REF-CAPFT 10,  !- Total Cooling Capacity Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-CAPFFLOW 10,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFT 10,  !- Energy Input Ratio Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 10,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLPLFFPLR 10,  !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

Coil:Cooling:DX:SingleSpeed,
    Coil Cooling DX Single Speed 6 3kBtu/hr 11.0EER,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3.72360175493575,        !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Sp-GuestRoom201 Sys-1 Flr-1 Sch-F HPlcmt-east ZN PTAC Mixed Air Node,  !- Air Inlet Node Name
    Sp-GuestRoom201 Sys-1 Flr-1 Sch-F HPlcmt-east ZN PTAC Cooling Coil Outlet Node,  !- Air Outlet Node Name
    DXCOOL-NECB2011-REF-CAPFT 55,  !- Total Cooling Capacity Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-CAPFFLOW 55,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFT 55,  !- Energy Input Ratio Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 55,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLPLFFPLR 55,  !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

Coil:Cooling:DX:SingleSpeed,
    Coil Cooling DX Single Speed 3 8kBtu/hr 10.7EER,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3.62870594137504,        !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Sp-GuestRoom202_205 Sys-1 Flr-1 Sch-F HPlcmt-north ZN PTAC Mixed Air Node,  !- Air Inlet Node Name
    Sp-GuestRoom202_205 Sys-1 Flr-1 Sch-F HPlcmt-north ZN PTAC Cooling Coil Outlet Node,  !- Air Outlet Node Name
    DXCOOL-NECB2011-REF-CAPFT 22,  !- Total Cooling Capacity Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-CAPFFLOW 22,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFT 22,  !- Energy Input Ratio Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 22,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLPLFFPLR 22,  !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

Coil:Cooling:DX:SingleSpeed,
    Coil Cooling DX Single Speed 5 6kBtu/hr 11.0EER,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3.72647185235903,        !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Sp-GuestRoom206_208 Sys-1 Flr-1 Sch-F HPlcmt-north ZN PTAC Mixed Air Node,  !- Air Inlet Node Name
    Sp-GuestRoom206_208 Sys-1 Flr-1 Sch-F HPlcmt-north ZN PTAC Cooling Coil Outlet Node,  !- Air Outlet Node Name
    DXCOOL-NECB2011-REF-CAPFT 44,  !- Total Cooling Capacity Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-CAPFFLOW 44,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFT 44,  !- Energy Input Ratio Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 44,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLPLFFPLR 44,  !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

Coil:Cooling:DX:SingleSpeed,
    Coil Cooling DX Single Speed 4 8kBtu/hr 10.9EER,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3.68816650974629,        !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Sp-GuestRoom209_212 Sys-1 Flr-1 Sch-F HPlcmt-north ZN PTAC Mixed Air Node,  !- Air Inlet Node Name
    Sp-GuestRoom209_212 Sys-1 Flr-1 Sch-F HPlcmt-north ZN PTAC Cooling Coil Outlet Node,  !- Air Outlet Node Name
    DXCOOL-NECB2011-REF-CAPFT 33,  !- Total Cooling Capacity Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-CAPFFLOW 33,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFT 33,  !- Energy Input Ratio Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 33,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLPLFFPLR 33,  !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

Coil:Cooling:DX:SingleSpeed,
    Coil Cooling DX Single Speed 2 2kBtu/hr 11.0EER,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3.72277839049358,        !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Sp-GuestRoom213 Sys-1 Flr-1 Sch-F HPlcmt-north ZN PTAC Mixed Air Node,  !- Air Inlet Node Name
    Sp-GuestRoom213 Sys-1 Flr-1 Sch-F HPlcmt-north ZN PTAC Cooling Coil Outlet Node,  !- Air Outlet Node Name
    DXCOOL-NECB2011-REF-CAPFT 11,  !- Total Cooling Capacity Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-CAPFFLOW 11,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFT 11,  !- Energy Input Ratio Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 11,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLPLFFPLR 11,  !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

Coil:Cooling:DX:SingleSpeed,
    Coil Cooling DX Single Speed 11 2kBtu/hr 11.0EER,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3.72284403906195,        !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Sp-GuestRoom214 Sys-1 Flr-1 Sch-F HPlcmt-south ZN PTAC Mixed Air Node,  !- Air Inlet Node Name
    Sp-GuestRoom214 Sys-1 Flr-1 Sch-F HPlcmt-south ZN PTAC Cooling Coil Outlet Node,  !- Air Outlet Node Name
    DXCOOL-NECB2011-REF-CAPFT 2,  !- Total Cooling Capacity Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-CAPFFLOW 2,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFT 2,  !- Energy Input Ratio Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 2,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLPLFFPLR 2,  !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

Coil:Cooling:DX:SingleSpeed,
    Coil Cooling DX Single Speed 12 8kBtu/hr 10.8EER,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3.64645125085805,        !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Sp-GuestRoom215_218 Sys-1 Flr-1 Sch-F HPlcmt-south ZN PTAC Mixed Air Node,  !- Air Inlet Node Name
    Sp-GuestRoom215_218 Sys-1 Flr-1 Sch-F HPlcmt-south ZN PTAC Cooling Coil Outlet Node,  !- Air Outlet Node Name
    DXCOOL-NECB2011-REF-CAPFT 3,  !- Total Cooling Capacity Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-CAPFFLOW 3,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFT 3,  !- Energy Input Ratio Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 3,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLPLFFPLR 3,  !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

Coil:Cooling:DX:SingleSpeed,
    Coil Cooling DX Single Speed 9 2kBtu/hr 11.0EER,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3.72287913516231,        !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Sp-GuestRoom219 Sys-1 Flr-1 Sch-F HPlcmt-south ZN PTAC Mixed Air Node,  !- Air Inlet Node Name
    Sp-GuestRoom219 Sys-1 Flr-1 Sch-F HPlcmt-south ZN PTAC Cooling Coil Outlet Node,  !- Air Outlet Node Name
    DXCOOL-NECB2011-REF-CAPFT 65,  !- Total Cooling Capacity Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-CAPFFLOW 65,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFT 65,  !- Energy Input Ratio Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 65,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLPLFFPLR 65,  !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

Coil:Cooling:DX:SingleSpeed,
    Coil Cooling DX Single Speed 8 8kBtu/hr 10.7EER,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3.62377725571952,        !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Sp-GuestRoom220_223 Sys-1 Flr-1 Sch-F HPlcmt-south ZN PTAC Mixed Air Node,  !- Air Inlet Node Name
    Sp-GuestRoom220_223 Sys-1 Flr-1 Sch-F HPlcmt-south ZN PTAC Cooling Coil Outlet Node,  !- Air Outlet Node Name
    DXCOOL-NECB2011-REF-CAPFT 64,  !- Total Cooling Capacity Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-CAPFFLOW 64,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFT 64,  !- Energy Input Ratio Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 64,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLPLFFPLR 64,  !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

Coil:Cooling:DX:SingleSpeed,
    Coil Cooling DX Single Speed 10 2kBtu/hr 11.0EER,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3.72296729290597,        !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Sp-GuestRoom224 Sys-1 Flr-1 Sch-F HPlcmt-south ZN PTAC Mixed Air Node,  !- Air Inlet Node Name
    Sp-GuestRoom224 Sys-1 Flr-1 Sch-F HPlcmt-south ZN PTAC Cooling Coil Outlet Node,  !- Air Outlet Node Name
    DXCOOL-NECB2011-REF-CAPFT 1,  !- Total Cooling Capacity Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-CAPFFLOW 1,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFT 1,  !- Energy Input Ratio Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 1,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLPLFFPLR 1,  !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

Coil:Cooling:DX:SingleSpeed,
    Coil Cooling DX Single Speed 36 4kBtu/hr 11.0EER,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3.72423058190783,        !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Sp-GuestRoom301 Sys-1 Flr-4 Sch-F HPlcmt-east ZN PTAC Mixed Air Node,  !- Air Inlet Node Name
    Sp-GuestRoom301 Sys-1 Flr-4 Sch-F HPlcmt-east ZN PTAC Cooling Coil Outlet Node,  !- Air Outlet Node Name
    DXCOOL-NECB2011-REF-CAPFT 29,  !- Total Cooling Capacity Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-CAPFFLOW 29,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFT 29,  !- Energy Input Ratio Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 29,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLPLFFPLR 29,  !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

Coil:Cooling:DX:SingleSpeed,
    Coil Cooling DX Single Speed 32 8kBtu/hr 10.8EER,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3.6476101032573,         !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Sp-GuestRoom302_305 Sys-1 Flr-4 Sch-F HPlcmt-north ZN PTAC Mixed Air Node,  !- Air Inlet Node Name
    Sp-GuestRoom302_305 Sys-1 Flr-4 Sch-F HPlcmt-north ZN PTAC Cooling Coil Outlet Node,  !- Air Outlet Node Name
    DXCOOL-NECB2011-REF-CAPFT 25,  !- Total Cooling Capacity Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-CAPFFLOW 25,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFT 25,  !- Energy Input Ratio Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 25,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLPLFFPLR 25,  !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

Coil:Cooling:DX:SingleSpeed,
    Coil Cooling DX Single Speed 34 7kBtu/hr 11.0EER,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3.72671410096128,        !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Sp-GuestRoom306_308 Sys-1 Flr-4 Sch-F HPlcmt-north ZN PTAC Mixed Air Node,  !- Air Inlet Node Name
    Sp-GuestRoom306_308 Sys-1 Flr-4 Sch-F HPlcmt-north ZN PTAC Cooling Coil Outlet Node,  !- Air Outlet Node Name
    DXCOOL-NECB2011-REF-CAPFT 27,  !- Total Cooling Capacity Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-CAPFFLOW 27,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFT 27,  !- Energy Input Ratio Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 27,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLPLFFPLR 27,  !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

Coil:Cooling:DX:SingleSpeed,
    Coil Cooling DX Single Speed 35 8kBtu/hr 10.8EER,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3.66019271945317,        !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Sp-GuestRoom309_312 Sys-1 Flr-4 Sch-F HPlcmt-north ZN PTAC Mixed Air Node,  !- Air Inlet Node Name
    Sp-GuestRoom309_312 Sys-1 Flr-4 Sch-F HPlcmt-north ZN PTAC Cooling Coil Outlet Node,  !- Air Outlet Node Name
    DXCOOL-NECB2011-REF-CAPFT 28,  !- Total Cooling Capacity Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-CAPFFLOW 28,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFT 28,  !- Energy Input Ratio Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 28,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLPLFFPLR 28,  !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

Coil:Cooling:DX:SingleSpeed,
    Coil Cooling DX Single Speed 33 2kBtu/hr 11.0EER,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3.72292494364679,        !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Sp-GuestRoom313 Sys-1 Flr-4 Sch-F HPlcmt-north ZN PTAC Mixed Air Node,  !- Air Inlet Node Name
    Sp-GuestRoom313 Sys-1 Flr-4 Sch-F HPlcmt-north ZN PTAC Cooling Coil Outlet Node,  !- Air Outlet Node Name
    DXCOOL-NECB2011-REF-CAPFT 26,  !- Total Cooling Capacity Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-CAPFFLOW 26,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFT 26,  !- Energy Input Ratio Function of Temperature Curve Name
    DXCOOL-NECB2011-REF-COOLEIRFFLOW 26,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    DXCOOL-NECB2011-REF-COOLPLFFPLR 26,  !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
