!- Darwin Line endings

  Version,9.2;

  SimulationControl,
    No,                      !- Do Zone Sizing Calculation
    No,                      !- Do System Sizing Calculation
    No,                      !- Do Plant Sizing Calculation
    No,                      !- Run Simulation for Sizing Periods
    Yes;                     !- Run Simulation for Weather File Run Periods

  Building,
    Building,                !- Name
    0.0,                     !- North Axis {deg}
    Suburbs,                 !- Terrain
    0.04,                    !- Loads Convergence Tolerance Value
    0.4,                     !- Temperature Convergence Tolerance Value {deltaC}
    FullExterior,            !- Solar Distribution
    25,                      !- Maximum Number of Warmup Days
    ;                        !- Minimum Number of Warmup Days

  ShadowCalculation,
    AverageOverDaysInFrequency,  !- Calculation Method
    20,                      !- Calculation Frequency
    15000,                   !- Maximum Figures in Shadow Overlap Calculations
    SutherlandHodgman,       !- Polygon Clipping Algorithm
    SimpleSkyDiffuseModeling;!- Sky Diffuse Modeling Algorithm

  SurfaceConvectionAlgorithm:Inside,TARP;

  SurfaceConvectionAlgorithm:Outside,DOE-2;

  HeatBalanceAlgorithm,ConductionTransferFunction,200.0,0.1,1000.0;

  Timestep,4;

  ConvergenceLimits,
    1,                       !- Minimum System Timestep {minutes}
    50;                      !- Maximum HVAC Iterations

  RunPeriod,
    ArchSim,                 !- Name
    1,                       !- Begin Month
    1,                       !- Begin Day of Month
    ,                        !- Begin Year
    12,                      !- End Month
    31,                      !- End Day of Month
    ,                        !- End Year
    ,                        !- Day of Week for Start Day
    No,                      !- Use Weather File Holidays and Special Days
    No,                      !- Use Weather File Daylight Saving Period
    Yes,                     !- Apply Weekend Holiday Rule
    Yes,                     !- Use Weather File Rain Indicators
    Yes,                     !- Use Weather File Snow Indicators
    ;                        !- Treat Weather as Actual

  RunPeriodControl:DaylightSavingTime,
    Last Sunday in March,    !- Start Date
    Last Sunday in October;  !- End Date

  Site:GroundTemperature:BuildingSurface,14.0,14.0,14.0,14.0,14.0,14.0,14.0,14.0,14.0,14.0,14.0,14.0;

  Site:GroundReflectance,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2;

  Site:GroundReflectance:SnowModifier,
    1.0,                     !- Ground Reflected Solar Modifier
    1.0;                     !- Daylighting Ground Reflected Solar Modifier

  ScheduleTypeLimits,
    Any Number;              !- Name

  ScheduleTypeLimits,
    Fraction,                !- Name
    0.0,                     !- Lower Limit Value
    1.0,                     !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

  ScheduleTypeLimits,
    Temperature,             !- Name
    -60.0,                   !- Lower Limit Value
    200.0,                   !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

  ScheduleTypeLimits,
    Control GasType,         !- Name
    0.0,                     !- Lower Limit Value
    4.0,                     !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ScheduleTypeLimits,
    On/Off,                  !- Name
    0.0,                     !- Lower Limit Value
    1.0,                     !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  Schedule:Day:Hourly,
    B_Off_D_Occ_WD,          !- Name
    Fraction,                !- Schedule Type Limits Name
    0.0,                     !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    0.0,                     !- Hour 4
    0.0,                     !- Hour 5
    0.0,                     !- Hour 6
    0.1,                     !- Hour 7
    0.2,                     !- Hour 8
    1.0,                     !- Hour 9
    1.0,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    0.5,                     !- Hour 13
    1.0,                     !- Hour 14
    1.0,                     !- Hour 15
    1.0,                     !- Hour 16
    1.0,                     !- Hour 17
    0.3,                     !- Hour 18
    0.2,                     !- Hour 19
    0.1,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

  Schedule:Day:Hourly,
    B_Off_D_Occ_WE,          !- Name
    Fraction,                !- Schedule Type Limits Name
    0.0,                     !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    0.0,                     !- Hour 4
    0.0,                     !- Hour 5
    0.0,                     !- Hour 6
    0.1,                     !- Hour 7
    0.1,                     !- Hour 8
    0.1,                     !- Hour 9
    0.1,                     !- Hour 10
    0.1,                     !- Hour 11
    0.1,                     !- Hour 12
    0.1,                     !- Hour 13
    0.1,                     !- Hour 14
    0.1,                     !- Hour 15
    0.1,                     !- Hour 16
    0.1,                     !- Hour 17
    0.1,                     !- Hour 18
    0.1,                     !- Hour 19
    0.1,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

  Schedule:Day:Hourly,
    B_Off_D_Het_WD,          !- Name
    Fraction,                !- Schedule Type Limits Name
    0.0,                     !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    0.0,                     !- Hour 4
    0.0,                     !- Hour 5
    0.0,                     !- Hour 6
    1.0,                     !- Hour 7
    1.0,                     !- Hour 8
    1.0,                     !- Hour 9
    1.0,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    1.0,                     !- Hour 13
    1.0,                     !- Hour 14
    1.0,                     !- Hour 15
    1.0,                     !- Hour 16
    1.0,                     !- Hour 17
    1.0,                     !- Hour 18
    1.0,                     !- Hour 19
    1.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

  Schedule:Day:Hourly,
    B_Off_D_Het_WE,          !- Name
    Fraction,                !- Schedule Type Limits Name
    0.0,                     !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    0.0,                     !- Hour 4
    0.0,                     !- Hour 5
    0.0,                     !- Hour 6
    0.0,                     !- Hour 7
    0.0,                     !- Hour 8
    0.0,                     !- Hour 9
    0.0,                     !- Hour 10
    0.0,                     !- Hour 11
    0.0,                     !- Hour 12
    0.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

  Schedule:Day:Hourly,
    B_Off_D_Off,             !- Name
    Fraction,                !- Schedule Type Limits Name
    0.0,                     !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    0.0,                     !- Hour 4
    0.0,                     !- Hour 5
    0.0,                     !- Hour 6
    0.0,                     !- Hour 7
    0.0,                     !- Hour 8
    0.0,                     !- Hour 9
    0.0,                     !- Hour 10
    0.0,                     !- Hour 11
    0.0,                     !- Hour 12
    0.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

  Schedule:Day:Hourly,
    B_Off_D_Col_WD,          !- Name
    Fraction,                !- Schedule Type Limits Name
    0.0,                     !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    0.0,                     !- Hour 4
    0.0,                     !- Hour 5
    0.0,                     !- Hour 6
    1.0,                     !- Hour 7
    1.0,                     !- Hour 8
    1.0,                     !- Hour 9
    1.0,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    1.0,                     !- Hour 13
    1.0,                     !- Hour 14
    1.0,                     !- Hour 15
    1.0,                     !- Hour 16
    1.0,                     !- Hour 17
    1.0,                     !- Hour 18
    1.0,                     !- Hour 19
    1.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

  Schedule:Day:Hourly,
    B_Off_D_Col_WE,          !- Name
    Fraction,                !- Schedule Type Limits Name
    0.0,                     !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    0.0,                     !- Hour 4
    0.0,                     !- Hour 5
    0.0,                     !- Hour 6
    0.0,                     !- Hour 7
    0.0,                     !- Hour 8
    0.0,                     !- Hour 9
    0.0,                     !- Hour 10
    0.0,                     !- Hour 11
    0.0,                     !- Hour 12
    0.0,                     !- Hour 13
    0.0,                     !- Hour 14
    0.0,                     !- Hour 15
    0.0,                     !- Hour 16
    0.0,                     !- Hour 17
    0.0,                     !- Hour 18
    0.0,                     !- Hour 19
    0.0,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

  Schedule:Day:Hourly,
    B_Off_D_Dhw_WD,          !- Name
    Fraction,                !- Schedule Type Limits Name
    0.0,                     !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    0.0,                     !- Hour 4
    0.0,                     !- Hour 5
    0.0,                     !- Hour 6
    0.2,                     !- Hour 7
    0.4,                     !- Hour 8
    0.4,                     !- Hour 9
    0.4,                     !- Hour 10
    0.4,                     !- Hour 11
    0.6,                     !- Hour 12
    0.6,                     !- Hour 13
    0.4,                     !- Hour 14
    0.4,                     !- Hour 15
    0.4,                     !- Hour 16
    0.4,                     !- Hour 17
    0.4,                     !- Hour 18
    0.4,                     !- Hour 19
    0.2,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

  Schedule:Day:Hourly,
    B_Off_D_Dhw_WE,          !- Name
    Fraction,                !- Schedule Type Limits Name
    0.0,                     !- Hour 1
    0.0,                     !- Hour 2
    0.0,                     !- Hour 3
    0.0,                     !- Hour 4
    0.0,                     !- Hour 5
    0.0,                     !- Hour 6
    0.1,                     !- Hour 7
    0.1,                     !- Hour 8
    0.1,                     !- Hour 9
    0.1,                     !- Hour 10
    0.1,                     !- Hour 11
    0.1,                     !- Hour 12
    0.1,                     !- Hour 13
    0.1,                     !- Hour 14
    0.1,                     !- Hour 15
    0.1,                     !- Hour 16
    0.1,                     !- Hour 17
    0.1,                     !- Hour 18
    0.1,                     !- Hour 19
    0.1,                     !- Hour 20
    0.0,                     !- Hour 21
    0.0,                     !- Hour 22
    0.0,                     !- Hour 23
    0.0;                     !- Hour 24

  Schedule:Day:Hourly,
    B_Off_D_Lgt_WD,          !- Name
    Fraction,                !- Schedule Type Limits Name
    0.1,                     !- Hour 1
    0.1,                     !- Hour 2
    0.1,                     !- Hour 3
    0.1,                     !- Hour 4
    0.1,                     !- Hour 5
    0.1,                     !- Hour 6
    0.1,                     !- Hour 7
    0.3,                     !- Hour 8
    1.0,                     !- Hour 9
    1.0,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    0.8,                     !- Hour 13
    1.0,                     !- Hour 14
    1.0,                     !- Hour 15
    1.0,                     !- Hour 16
    1.0,                     !- Hour 17
    0.5,                     !- Hour 18
    0.3,                     !- Hour 19
    0.3,                     !- Hour 20
    0.2,                     !- Hour 21
    0.2,                     !- Hour 22
    0.1,                     !- Hour 23
    0.1;                     !- Hour 24

  Schedule:Day:Hourly,
    B_Off_D_Lgt_WE,          !- Name
    Fraction,                !- Schedule Type Limits Name
    0.1,                     !- Hour 1
    0.1,                     !- Hour 2
    0.1,                     !- Hour 3
    0.1,                     !- Hour 4
    0.1,                     !- Hour 5
    0.1,                     !- Hour 6
    0.1,                     !- Hour 7
    0.1,                     !- Hour 8
    0.1,                     !- Hour 9
    0.1,                     !- Hour 10
    0.1,                     !- Hour 11
    0.1,                     !- Hour 12
    0.1,                     !- Hour 13
    0.1,                     !- Hour 14
    0.1,                     !- Hour 15
    0.1,                     !- Hour 16
    0.1,                     !- Hour 17
    0.1,                     !- Hour 18
    0.1,                     !- Hour 19
    0.1,                     !- Hour 20
    0.1,                     !- Hour 21
    0.1,                     !- Hour 22
    0.1,                     !- Hour 23
    0.1;                     !- Hour 24

  Schedule:Day:Hourly,
    B_Off_D_Plg_WD,          !- Name
    Fraction,                !- Schedule Type Limits Name
    0.1,                     !- Hour 1
    0.1,                     !- Hour 2
    0.1,                     !- Hour 3
    0.1,                     !- Hour 4
    0.1,                     !- Hour 5
    0.1,                     !- Hour 6
    0.1,                     !- Hour 7
    0.3,                     !- Hour 8
    1.0,                     !- Hour 9
    1.0,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    0.8,                     !- Hour 13
    1.0,                     !- Hour 14
    1.0,                     !- Hour 15
    1.0,                     !- Hour 16
    1.0,                     !- Hour 17
    1.0,                     !- Hour 18
    0.3,                     !- Hour 19
    0.3,                     !- Hour 20
    0.2,                     !- Hour 21
    0.2,                     !- Hour 22
    0.1,                     !- Hour 23
    0.1;                     !- Hour 24

  Schedule:Day:Hourly,
    B_Off_D_Plg_WE,          !- Name
    Fraction,                !- Schedule Type Limits Name
    0.1,                     !- Hour 1
    0.1,                     !- Hour 2
    0.1,                     !- Hour 3
    0.1,                     !- Hour 4
    0.1,                     !- Hour 5
    0.1,                     !- Hour 6
    0.1,                     !- Hour 7
    0.1,                     !- Hour 8
    0.1,                     !- Hour 9
    0.1,                     !- Hour 10
    0.1,                     !- Hour 11
    0.1,                     !- Hour 12
    0.1,                     !- Hour 13
    0.1,                     !- Hour 14
    0.1,                     !- Hour 15
    0.1,                     !- Hour 16
    0.1,                     !- Hour 17
    0.1,                     !- Hour 18
    0.1,                     !- Hour 19
    0.1,                     !- Hour 20
    0.1,                     !- Hour 21
    0.1,                     !- Hour 22
    0.1,                     !- Hour 23
    0.1;                     !- Hour 24

  Schedule:Week:Daily,
    B_Off_W_Occ,             !- Name
    B_Off_D_Occ_WE,          !- Sunday Schedule:Day Name
    B_Off_D_Occ_WD,          !- Monday Schedule:Day Name
    B_Off_D_Occ_WD,          !- Tuesday Schedule:Day Name
    B_Off_D_Occ_WD,          !- Wednesday Schedule:Day Name
    B_Off_D_Occ_WD,          !- Thursday Schedule:Day Name
    B_Off_D_Occ_WD,          !- Friday Schedule:Day Name
    B_Off_D_Occ_WE,          !- Saturday Schedule:Day Name
    B_Off_D_Occ_WE,          !- Holiday Schedule:Day Name
    B_Off_D_Occ_WD,          !- SummerDesignDay Schedule:Day Name
    B_Off_D_Occ_WD,          !- WinterDesignDay Schedule:Day Name
    B_Off_D_Occ_WD,          !- CustomDay1 Schedule:Day Name
    B_Off_D_Occ_WD;          !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    B_Off_W_Het,             !- Name
    B_Off_D_Het_WE,          !- Sunday Schedule:Day Name
    B_Off_D_Het_WD,          !- Monday Schedule:Day Name
    B_Off_D_Het_WD,          !- Tuesday Schedule:Day Name
    B_Off_D_Het_WD,          !- Wednesday Schedule:Day Name
    B_Off_D_Het_WD,          !- Thursday Schedule:Day Name
    B_Off_D_Het_WD,          !- Friday Schedule:Day Name
    B_Off_D_Het_WE,          !- Saturday Schedule:Day Name
    B_Off_D_Het_WE,          !- Holiday Schedule:Day Name
    B_Off_D_Het_WD,          !- SummerDesignDay Schedule:Day Name
    B_Off_D_Het_WD,          !- WinterDesignDay Schedule:Day Name
    B_Off_D_Het_WD,          !- CustomDay1 Schedule:Day Name
    B_Off_D_Het_WD;          !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    B_Off_W_Off,             !- Name
    B_Off_D_Off,             !- Sunday Schedule:Day Name
    B_Off_D_Off,             !- Monday Schedule:Day Name
    B_Off_D_Off,             !- Tuesday Schedule:Day Name
    B_Off_D_Off,             !- Wednesday Schedule:Day Name
    B_Off_D_Off,             !- Thursday Schedule:Day Name
    B_Off_D_Off,             !- Friday Schedule:Day Name
    B_Off_D_Off,             !- Saturday Schedule:Day Name
    B_Off_D_Off,             !- Holiday Schedule:Day Name
    B_Off_D_Off,             !- SummerDesignDay Schedule:Day Name
    B_Off_D_Off,             !- WinterDesignDay Schedule:Day Name
    B_Off_D_Off,             !- CustomDay1 Schedule:Day Name
    B_Off_D_Off;             !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    B_Off_W_Col,             !- Name
    B_Off_D_Col_WE,          !- Sunday Schedule:Day Name
    B_Off_D_Col_WD,          !- Monday Schedule:Day Name
    B_Off_D_Col_WD,          !- Tuesday Schedule:Day Name
    B_Off_D_Col_WD,          !- Wednesday Schedule:Day Name
    B_Off_D_Col_WD,          !- Thursday Schedule:Day Name
    B_Off_D_Col_WD,          !- Friday Schedule:Day Name
    B_Off_D_Col_WE,          !- Saturday Schedule:Day Name
    B_Off_D_Col_WE,          !- Holiday Schedule:Day Name
    B_Off_D_Col_WD,          !- SummerDesignDay Schedule:Day Name
    B_Off_D_Col_WD,          !- WinterDesignDay Schedule:Day Name
    B_Off_D_Col_WD,          !- CustomDay1 Schedule:Day Name
    B_Off_D_Col_WD;          !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    B_Off_W_Dhw,             !- Name
    B_Off_D_Dhw_WE,          !- Sunday Schedule:Day Name
    B_Off_D_Dhw_WD,          !- Monday Schedule:Day Name
    B_Off_D_Dhw_WD,          !- Tuesday Schedule:Day Name
    B_Off_D_Dhw_WD,          !- Wednesday Schedule:Day Name
    B_Off_D_Dhw_WD,          !- Thursday Schedule:Day Name
    B_Off_D_Dhw_WD,          !- Friday Schedule:Day Name
    B_Off_D_Dhw_WE,          !- Saturday Schedule:Day Name
    B_Off_D_Dhw_WE,          !- Holiday Schedule:Day Name
    B_Off_D_Dhw_WD,          !- SummerDesignDay Schedule:Day Name
    B_Off_D_Dhw_WD,          !- WinterDesignDay Schedule:Day Name
    B_Off_D_Dhw_WD,          !- CustomDay1 Schedule:Day Name
    B_Off_D_Dhw_WD;          !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    B_Off_W_Lgt,             !- Name
    B_Off_D_Lgt_WE,          !- Sunday Schedule:Day Name
    B_Off_D_Lgt_WD,          !- Monday Schedule:Day Name
    B_Off_D_Lgt_WD,          !- Tuesday Schedule:Day Name
    B_Off_D_Lgt_WD,          !- Wednesday Schedule:Day Name
    B_Off_D_Lgt_WD,          !- Thursday Schedule:Day Name
    B_Off_D_Lgt_WD,          !- Friday Schedule:Day Name
    B_Off_D_Lgt_WE,          !- Saturday Schedule:Day Name
    B_Off_D_Lgt_WE,          !- Holiday Schedule:Day Name
    B_Off_D_Lgt_WD,          !- SummerDesignDay Schedule:Day Name
    B_Off_D_Lgt_WD,          !- WinterDesignDay Schedule:Day Name
    B_Off_D_Lgt_WD,          !- CustomDay1 Schedule:Day Name
    B_Off_D_Lgt_WD;          !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    B_Off_W_Plg,             !- Name
    B_Off_D_Plg_WE,          !- Sunday Schedule:Day Name
    B_Off_D_Plg_WD,          !- Monday Schedule:Day Name
    B_Off_D_Plg_WD,          !- Tuesday Schedule:Day Name
    B_Off_D_Plg_WD,          !- Wednesday Schedule:Day Name
    B_Off_D_Plg_WD,          !- Thursday Schedule:Day Name
    B_Off_D_Plg_WD,          !- Friday Schedule:Day Name
    B_Off_D_Plg_WE,          !- Saturday Schedule:Day Name
    B_Off_D_Plg_WE,          !- Holiday Schedule:Day Name
    B_Off_D_Plg_WD,          !- SummerDesignDay Schedule:Day Name
    B_Off_D_Plg_WD,          !- WinterDesignDay Schedule:Day Name
    B_Off_D_Plg_WD,          !- CustomDay1 Schedule:Day Name
    B_Off_D_Plg_WD;          !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    B_Off_Y_Occ,             !- Name
    Fraction,                !- Schedule Type Limits Name
    B_Off_W_Occ,             !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Year,
    B_Off_Y_Het,             !- Name
    Fraction,                !- Schedule Type Limits Name
    B_Off_W_Het,             !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    4,                       !- End Month 1
    30,                      !- End Day 1
    B_Off_W_Off,             !- Schedule:Week Name 2
    5,                       !- Start Month 2
    1,                       !- Start Day 2
    9,                       !- End Month 2
    30,                      !- End Day 2
    B_Off_W_Het,             !- Schedule:Week Name 3
    10,                      !- Start Month 3
    1,                       !- Start Day 3
    12,                      !- End Month 3
    31;                      !- End Day 3

  Schedule:Year,
    B_Off_Y_Col,             !- Name
    Fraction,                !- Schedule Type Limits Name
    B_Off_W_Off,             !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    3,                       !- End Month 1
    31,                      !- End Day 1
    B_Off_W_Col,             !- Schedule:Week Name 2
    4,                       !- Start Month 2
    1,                       !- Start Day 2
    9,                       !- End Month 2
    30,                      !- End Day 2
    B_Off_W_Off,             !- Schedule:Week Name 3
    10,                      !- Start Month 3
    1,                       !- Start Day 3
    12,                      !- End Month 3
    31;                      !- End Day 3

  Schedule:Year,
    B_Off_Y_Dhw,             !- Name
    Fraction,                !- Schedule Type Limits Name
    B_Off_W_Dhw,             !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Year,
    B_Off_Y_Lgt,             !- Name
    Fraction,                !- Schedule Type Limits Name
    B_Off_W_Lgt,             !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Year,
    B_Off_Y_Plg,             !- Name
    Fraction,                !- Schedule Type Limits Name
    B_Off_W_Plg,             !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Constant,On,On/Off,1.0;

  Schedule:Constant,Off,On/Off,0.0;

  Schedule:Constant,PerimPeopleActivity,Any Number,125.28;

  Schedule:Constant,PerimAirVelocity,Any Number,0.2;

  Schedule:Constant,PerimWorkEfficiency,Any Number,0.0;

  Schedule:Constant,PerimHeating_SP_Sch,Temperature,20.0;

  Schedule:Constant,PerimCooling_SP_Sch,Temperature,24.0;

  Schedule:Constant,PerimZoneControlTypeSched,Any Number,4.0;

  Schedule:Constant,PerimHumidMin,Any Number,20.0;

  Schedule:Constant,PerimHumidMax,Any Number,80.0;

  Schedule:Constant,DHW Supply Temperature Perim,Temperature,55.0;

  Schedule:Constant,DHW Mains Temperature Perim,Temperature,16.0;

  Schedule:Constant,CorePeopleActivity,Any Number,125.28;

  Schedule:Constant,CoreAirVelocity,Any Number,0.2;

  Schedule:Constant,CoreWorkEfficiency,Any Number,0.0;

  Schedule:Constant,CoreHeating_SP_Sch,Temperature,20.0;

  Schedule:Constant,CoreCooling_SP_Sch,Temperature,24.0;

  Schedule:Constant,CoreZoneControlTypeSched,Any Number,4.0;

  Schedule:Constant,CoreHumidMin,Any Number,20.0;

  Schedule:Constant,CoreHumidMax,Any Number,80.0;

  Schedule:Constant,DHW Supply Temperature Core,Temperature,55.0;

  Schedule:Constant,DHW Mains Temperature Core,Temperature,16.0;

  Material,
    B_Gypsum_Plaster_0.02_B_Off_Thm_0,  !- Name
    Rough,                   !- Roughness
    0.02,                    !- Thickness {m}
    0.42,                    !- Conductivity {W/m-K}
    900.0,                   !- Density {kg/m3}
    840.0,                   !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    B_Softwood_General_0.02_B_Off_Thm_0,  !- Name
    Rough,                   !- Roughness
    0.02,                    !- Thickness {m}
    0.13,                    !- Conductivity {W/m-K}
    496.0,                   !- Density {kg/m3}
    1630.0,                  !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

  Material,
    B_Clay_Brick_H_0.06_B_Off_Fac_0,  !- Name
    Rough,                   !- Roughness
    0.06,                    !- Thickness {m}
    0.41,                    !- Conductivity {W/m-K}
    1000.0,                  !- Density {kg/m3}
    920.0,                   !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

  Material,
    B_XPS_Board_0.02_B_Off_Fac_0,  !- Name
    Rough,                   !- Roughness
    0.02,                    !- Thickness {m}
    0.037,                   !- Conductivity {W/m-K}
    40.0,                    !- Density {kg/m3}
    1200.0,                  !- Specific Heat {J/kg-K}
    0.6,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

  Material,
    B_Concrete_Block_H_0.15_B_Off_Fac_0,  !- Name
    Rough,                   !- Roughness
    0.15,                    !- Thickness {m}
    1.25,                    !- Conductivity {W/m-K}
    880.0,                   !- Density {kg/m3}
    840.0,                   !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    B_Fiberglass_Batts_0.05_B_Off_Fac_0,  !- Name
    Rough,                   !- Roughness
    0.05,                    !- Thickness {m}
    0.043,                   !- Conductivity {W/m-K}
    12.0,                    !- Density {kg/m3}
    840.0,                   !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

  Material,
    B_Gypsum_Board_0.015_B_Off_Fac_0,  !- Name
    Rough,                   !- Roughness
    0.015,                   !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    950.0,                   !- Density {kg/m3}
    840.0,                   !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

  Material,
    B_Gypsum_Plaster_0.02_B_Off_Par_0,  !- Name
    Rough,                   !- Roughness
    0.02,                    !- Thickness {m}
    0.42,                    !- Conductivity {W/m-K}
    900.0,                   !- Density {kg/m3}
    840.0,                   !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    B_Softwood_General_0.02_B_Off_Par_0,  !- Name
    Rough,                   !- Roughness
    0.02,                    !- Thickness {m}
    0.13,                    !- Conductivity {W/m-K}
    496.0,                   !- Density {kg/m3}
    1630.0,                  !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

  Material,
    B_Urethane_Carpet_0.02_B_Off_Inf_0,  !- Name
    Rough,                   !- Roughness
    0.02,                    !- Thickness {m}
    0.045,                   !- Conductivity {W/m-K}
    110.0,                   !- Density {kg/m3}
    840.0,                   !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    B_Cement_Mortar_0.02_B_Off_Inf_0,  !- Name
    Rough,                   !- Roughness
    0.02,                    !- Thickness {m}
    0.8,                     !- Conductivity {W/m-K}
    1900.0,                  !- Density {kg/m3}
    840.0,                   !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.8,                     !- Solar Absorptance
    0.8;                     !- Visible Absorptance

  Material,
    B_Concrete_RC_Dense_0.15_B_Off_Inf_0,  !- Name
    Rough,                   !- Roughness
    0.15,                    !- Thickness {m}
    1.75,                    !- Conductivity {W/m-K}
    2400.0,                  !- Density {kg/m3}
    840.0,                   !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    B_Air_Floor_15cm_0.15_B_Off_Inf_0,  !- Name
    Rough,                   !- Roughness
    0.15,                    !- Thickness {m}
    0.7,                     !- Conductivity {W/m-K}
    1.2,                     !- Density {kg/m3}
    1000.0,                  !- Specific Heat {J/kg-K}
    0.01,                    !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    B_Gypsum_Board_0.02_B_Off_Inf_0,  !- Name
    Rough,                   !- Roughness
    0.02,                    !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    950.0,                   !- Density {kg/m3}
    840.0,                   !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

  Material,
    B_XPS_Board_0.02_B_Off_Gro_0,  !- Name
    Rough,                   !- Roughness
    0.02,                    !- Thickness {m}
    0.037,                   !- Conductivity {W/m-K}
    40.0,                    !- Density {kg/m3}
    1200.0,                  !- Specific Heat {J/kg-K}
    0.6,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

  Material,
    B_Concrete_RC_Dense_0.15_B_Off_Gro_0,  !- Name
    Rough,                   !- Roughness
    0.15,                    !- Thickness {m}
    1.75,                    !- Conductivity {W/m-K}
    2400.0,                  !- Density {kg/m3}
    840.0,                   !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    B_Concrete_MC_Light_0.04_B_Off_Gro_0,  !- Name
    Rough,                   !- Roughness
    0.04,                    !- Thickness {m}
    1.65,                    !- Conductivity {W/m-K}
    2100.0,                  !- Density {kg/m3}
    1040.0,                  !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    B_Cement_Mortar_0.03_B_Off_Gro_0,  !- Name
    Rough,                   !- Roughness
    0.03,                    !- Thickness {m}
    0.8,                     !- Conductivity {W/m-K}
    1900.0,                  !- Density {kg/m3}
    840.0,                   !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.8,                     !- Solar Absorptance
    0.8;                     !- Visible Absorptance

  Material,
    B_Ceramic_Tile_0.02_B_Off_Gro_0,  !- Name
    Rough,                   !- Roughness
    0.02,                    !- Thickness {m}
    0.8,                     !- Conductivity {W/m-K}
    2243.0,                  !- Density {kg/m3}
    840.0,                   !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.4,                     !- Solar Absorptance
    0.4;                     !- Visible Absorptance

  Material,
    B_XPS_Board_0.1_B_Off_Rof_0,  !- Name
    Rough,                   !- Roughness
    0.1,                     !- Thickness {m}
    0.037,                   !- Conductivity {W/m-K}
    40.0,                    !- Density {kg/m3}
    1200.0,                  !- Specific Heat {J/kg-K}
    0.6,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

  Material,
    B_Concrete_MC_Light_0.15_B_Off_Rof_0,  !- Name
    Rough,                   !- Roughness
    0.15,                    !- Thickness {m}
    1.65,                    !- Conductivity {W/m-K}
    2100.0,                  !- Density {kg/m3}
    1040.0,                  !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    B_Concrete_RC_Dense_0.2_B_Off_Rof_0,  !- Name
    Rough,                   !- Roughness
    0.2,                     !- Thickness {m}
    1.75,                    !- Conductivity {W/m-K}
    2400.0,                  !- Density {kg/m3}
    840.0,                   !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    B_Air_Floor_15cm_0.15_B_Off_Rof_0,  !- Name
    Rough,                   !- Roughness
    0.15,                    !- Thickness {m}
    0.7,                     !- Conductivity {W/m-K}
    1.2,                     !- Density {kg/m3}
    1000.0,                  !- Specific Heat {J/kg-K}
    0.01,                    !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    B_Gypsum_Board_0.02_B_Off_Rof_0,  !- Name
    Rough,                   !- Roughness
    0.02,                    !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    950.0,                   !- Density {kg/m3}
    840.0,                   !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

  WindowMaterial:Glazing,
    B_Glass_Clear_3_0.003_B_Dbl_Air_Cl,  !- Name
    SpectralAverage,         !- Optical Data Type
    ,         !- Window Glass Spectral Data Set Name
    0.003,                   !- Thickness {m}
    0.83,                    !- Solar Transmittance at Normal Incidence
    0.07,                    !- Front Side Solar Reflectance at Normal Incidence
    0.07,                    !- Back Side Solar Reflectance at Normal Incidence
    0.89,                    !- Visible Transmittance at Normal Incidence
    0.08,                    !- Front Side Visible Reflectance at Normal Incidence
    0.08,                    !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    0.9,                     !- Conductivity {W/m-K}
    1.0;                     !- Dirt Correction Factor for Solar and Visible Transmittance

  WindowMaterial:Gas,
    AIR_0.006_B_Dbl_Air_Cl,  !- Name
    AIR,                     !- Gas Type
    0.006;                   !- Thickness {m}

  Construction,
    B_Off_Thm_0,             !- Name
    B_Gypsum_Plaster_0.02_B_Off_Thm_0,  !- Outside Layer
    B_Softwood_General_0.02_B_Off_Thm_0,  !- Layer 2
    B_Gypsum_Plaster_0.02_B_Off_Thm_0;  !- Layer 3

  Construction,
    B_Off_Thm_0_FLIPPED,     !- Name
    B_Gypsum_Plaster_0.02_B_Off_Thm_0,  !- Outside Layer
    B_Softwood_General_0.02_B_Off_Thm_0,  !- Layer 2
    B_Gypsum_Plaster_0.02_B_Off_Thm_0;  !- Layer 3

  Construction,
    B_Off_Fac_0,             !- Name
    B_Clay_Brick_H_0.06_B_Off_Fac_0,  !- Outside Layer
    B_XPS_Board_0.02_B_Off_Fac_0,  !- Layer 2
    B_Concrete_Block_H_0.15_B_Off_Fac_0,  !- Layer 3
    B_Fiberglass_Batts_0.05_B_Off_Fac_0,  !- Layer 4
    B_Gypsum_Board_0.015_B_Off_Fac_0;  !- Layer 5

  Construction,
    B_Off_Fac_0_FLIPPED,     !- Name
    B_Gypsum_Board_0.015_B_Off_Fac_0,  !- Outside Layer
    B_Fiberglass_Batts_0.05_B_Off_Fac_0,  !- Layer 2
    B_Concrete_Block_H_0.15_B_Off_Fac_0,  !- Layer 3
    B_XPS_Board_0.02_B_Off_Fac_0,  !- Layer 4
    B_Clay_Brick_H_0.06_B_Off_Fac_0;  !- Layer 5

  Construction,
    B_Off_Par_0,             !- Name
    B_Gypsum_Plaster_0.02_B_Off_Par_0,  !- Outside Layer
    B_Softwood_General_0.02_B_Off_Par_0,  !- Layer 2
    B_Gypsum_Plaster_0.02_B_Off_Par_0;  !- Layer 3

  Construction,
    B_Off_Par_0_FLIPPED,     !- Name
    B_Gypsum_Plaster_0.02_B_Off_Par_0,  !- Outside Layer
    B_Softwood_General_0.02_B_Off_Par_0,  !- Layer 2
    B_Gypsum_Plaster_0.02_B_Off_Par_0;  !- Layer 3

  Construction,
    B_Off_Inf_0,             !- Name
    B_Urethane_Carpet_0.02_B_Off_Inf_0,  !- Outside Layer
    B_Cement_Mortar_0.02_B_Off_Inf_0,  !- Layer 2
    B_Concrete_RC_Dense_0.15_B_Off_Inf_0,  !- Layer 3
    B_Air_Floor_15cm_0.15_B_Off_Inf_0,  !- Layer 4
    B_Gypsum_Board_0.02_B_Off_Inf_0;  !- Layer 5

  Construction,
    B_Off_Inf_0_FLIPPED,     !- Name
    B_Gypsum_Board_0.02_B_Off_Inf_0,  !- Outside Layer
    B_Air_Floor_15cm_0.15_B_Off_Inf_0,  !- Layer 2
    B_Concrete_RC_Dense_0.15_B_Off_Inf_0,  !- Layer 3
    B_Cement_Mortar_0.02_B_Off_Inf_0,  !- Layer 4
    B_Urethane_Carpet_0.02_B_Off_Inf_0;  !- Layer 5

  Construction,
    B_Off_Gro_0,             !- Name
    B_XPS_Board_0.02_B_Off_Gro_0,  !- Outside Layer
    B_Concrete_RC_Dense_0.15_B_Off_Gro_0,  !- Layer 2
    B_Concrete_MC_Light_0.04_B_Off_Gro_0,  !- Layer 3
    B_Cement_Mortar_0.03_B_Off_Gro_0,  !- Layer 4
    B_Ceramic_Tile_0.02_B_Off_Gro_0;  !- Layer 5

  Construction,
    B_Off_Gro_0_FLIPPED,     !- Name
    B_Ceramic_Tile_0.02_B_Off_Gro_0,  !- Outside Layer
    B_Cement_Mortar_0.03_B_Off_Gro_0,  !- Layer 2
    B_Concrete_MC_Light_0.04_B_Off_Gro_0,  !- Layer 3
    B_Concrete_RC_Dense_0.15_B_Off_Gro_0,  !- Layer 4
    B_XPS_Board_0.02_B_Off_Gro_0;  !- Layer 5

  Construction,
    B_Off_Rof_0,             !- Name
    B_XPS_Board_0.1_B_Off_Rof_0,  !- Outside Layer
    B_Concrete_MC_Light_0.15_B_Off_Rof_0,  !- Layer 2
    B_Concrete_RC_Dense_0.2_B_Off_Rof_0,  !- Layer 3
    B_Air_Floor_15cm_0.15_B_Off_Rof_0,  !- Layer 4
    B_Gypsum_Board_0.02_B_Off_Rof_0;  !- Layer 5

  Construction,
    B_Off_Rof_0_FLIPPED,     !- Name
    B_Gypsum_Board_0.02_B_Off_Rof_0,  !- Outside Layer
    B_Air_Floor_15cm_0.15_B_Off_Rof_0,  !- Layer 2
    B_Concrete_RC_Dense_0.2_B_Off_Rof_0,  !- Layer 3
    B_Concrete_MC_Light_0.15_B_Off_Rof_0,  !- Layer 4
    B_XPS_Board_0.1_B_Off_Rof_0;  !- Layer 5

  Construction,
    B_Dbl_Air_Cl,            !- Name
    B_Glass_Clear_3_0.003_B_Dbl_Air_Cl,  !- Outside Layer
    AIR_0.006_B_Dbl_Air_Cl,  !- Layer 2
    B_Glass_Clear_3_0.003_B_Dbl_Air_Cl;  !- Layer 3

  Construction,
    B_Dbl_Air_Cl_FLIPPED,    !- Name
    B_Glass_Clear_3_0.003_B_Dbl_Air_Cl,  !- Outside Layer
    AIR_0.006_B_Dbl_Air_Cl,  !- Layer 2
    B_Glass_Clear_3_0.003_B_Dbl_Air_Cl;  !- Layer 3

  GlobalGeometryRules,
    LowerLeftCorner,         !- Starting Vertex Position
    CounterClockWise,        !- Vertex Entry Direction
    Relative;                !- Coordinate System

  Zone,
    Perim,                   !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    0.0,                     !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    1,                       !- Type
    1.0,                     !- Multiplier
    ,                        !- Ceiling Height {m}
    21.00199975,             !- Volume {m3}
    6.300599925,             !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    DOE-2;                   !- Zone Outside Convection Algorithm

  Zone,
    Core,                    !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    0.0,                     !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    1,                       !- Type
    1.0,                     !- Multiplier
    ,                        !- Ceiling Height {m}
    3.99800025000001,        !- Volume {m3}
    1.199400075,             !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    DOE-2;                   !- Zone Outside Convection Algorithm

  BuildingSurface:Detailed,
    Perim:f0,                !- Name
    Wall,                    !- Surface Type
    B_Off_Fac_0,             !- Construction Name
    Perim,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -5.4823,4.4652,10.0,  !- X,Y,Z ==> Vertex 1 {m}
    -2.4823,4.4652,10.0,  !- X,Y,Z ==> Vertex 2 {m}
    -2.4823,4.4652,6.6667,  !- X,Y,Z ==> Vertex 3 {m}
    -5.4823,4.4652,6.6667;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Perim:f1,                !- Name
    Wall,                    !- Surface Type
    B_Off_Par_0,             !- Construction Name
    Perim,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Core:f0,                 !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -5.4823,2.365,10.0,  !- X,Y,Z ==> Vertex 1 {m}
    -5.4823,2.365,6.6667,  !- X,Y,Z ==> Vertex 2 {m}
    -2.4823,2.365,6.6667,  !- X,Y,Z ==> Vertex 3 {m}
    -2.4823,2.365,10.0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Perim:f2,                !- Name
    Wall,                    !- Surface Type
    B_Off_Par_0,             !- Construction Name
    Perim,                   !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -5.4823,2.365,6.6667,  !- X,Y,Z ==> Vertex 1 {m}
    -5.4823,2.365,10.0,  !- X,Y,Z ==> Vertex 2 {m}
    -5.4823,4.4652,10.0,  !- X,Y,Z ==> Vertex 3 {m}
    -5.4823,4.4652,6.6667;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Perim:f3,                !- Name
    Wall,                    !- Surface Type
    B_Off_Par_0,             !- Construction Name
    Perim,                   !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.4823,2.365,6.6667,  !- X,Y,Z ==> Vertex 1 {m}
    -2.4823,4.4652,6.6667,  !- X,Y,Z ==> Vertex 2 {m}
    -2.4823,4.4652,10.0,  !- X,Y,Z ==> Vertex 3 {m}
    -2.4823,2.365,10.0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Perim:f4,                !- Name
    Floor,                   !- Surface Type
    B_Off_Inf_0,             !- Construction Name
    Perim,                   !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.4823,4.4652,6.6667,  !- X,Y,Z ==> Vertex 1 {m}
    -2.4823,3.0651,6.6667,  !- X,Y,Z ==> Vertex 2 {m}
    -5.4823,3.0651,6.6667,  !- X,Y,Z ==> Vertex 3 {m}
    -5.4823,4.4652,6.6667;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Perim:f5,                !- Name
    Floor,                   !- Surface Type
    B_Off_Gro_0,             !- Construction Name
    Perim,                   !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    1.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.4823,3.0651,6.6667,  !- X,Y,Z ==> Vertex 1 {m}
    -2.4823,2.365,6.6667,  !- X,Y,Z ==> Vertex 2 {m}
    -5.4823,2.365,6.6667,  !- X,Y,Z ==> Vertex 3 {m}
    -5.4823,3.0651,6.6667;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Perim:f6,                !- Name
    Ceiling,                 !- Surface Type
    B_Off_Inf_0,             !- Construction Name
    Perim,                   !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.4823,4.4652,10.0,  !- X,Y,Z ==> Vertex 1 {m}
    -5.4823,4.4652,10.0,  !- X,Y,Z ==> Vertex 2 {m}
    -5.4823,3.0651,10.0,  !- X,Y,Z ==> Vertex 3 {m}
    -2.4823,3.0651,10.0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Perim:f7,                !- Name
    Roof,                    !- Surface Type
    B_Off_Rof_0,             !- Construction Name
    Perim,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.4823,3.0651,10.0,  !- X,Y,Z ==> Vertex 1 {m}
    -5.4823,3.0651,10.0,  !- X,Y,Z ==> Vertex 2 {m}
    -5.4823,2.365,10.0,  !- X,Y,Z ==> Vertex 3 {m}
    -2.4823,2.365,10.0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Core:f0,                 !- Name
    Wall,                    !- Surface Type
    B_Off_Par_0,             !- Construction Name
    Core,                    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perim:f1,                !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -5.4823,2.365,10.0,  !- X,Y,Z ==> Vertex 1 {m}
    -2.4823,2.365,10.0,  !- X,Y,Z ==> Vertex 2 {m}
    -2.4823,2.365,6.6667,  !- X,Y,Z ==> Vertex 3 {m}
    -5.4823,2.365,6.6667;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Core:f1,                 !- Name
    Wall,                    !- Surface Type
    B_Off_Par_0,             !- Construction Name
    Core,                    !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -5.4823,1.9652,10.0,  !- X,Y,Z ==> Vertex 1 {m}
    -5.4823,1.9652,6.6667,  !- X,Y,Z ==> Vertex 2 {m}
    -2.4823,1.9652,6.6667,  !- X,Y,Z ==> Vertex 3 {m}
    -2.4823,1.9652,10.0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Core:f2,                 !- Name
    Wall,                    !- Surface Type
    B_Off_Par_0,             !- Construction Name
    Core,                    !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -5.4823,1.9652,6.6667,  !- X,Y,Z ==> Vertex 1 {m}
    -5.4823,1.9652,10.0,  !- X,Y,Z ==> Vertex 2 {m}
    -5.4823,2.365,10.0,  !- X,Y,Z ==> Vertex 3 {m}
    -5.4823,2.365,6.6667;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Core:f3,                 !- Name
    Wall,                    !- Surface Type
    B_Off_Par_0,             !- Construction Name
    Core,                    !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.4823,1.9652,6.6667,  !- X,Y,Z ==> Vertex 1 {m}
    -2.4823,2.365,6.6667,  !- X,Y,Z ==> Vertex 2 {m}
    -2.4823,2.365,10.0,  !- X,Y,Z ==> Vertex 3 {m}
    -2.4823,1.9652,10.0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Core:f4,                 !- Name
    Floor,                   !- Surface Type
    B_Off_Inf_0,             !- Construction Name
    Core,                    !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.4823,2.365,6.6667,  !- X,Y,Z ==> Vertex 1 {m}
    -2.4823,2.0985,6.6667,  !- X,Y,Z ==> Vertex 2 {m}
    -5.4823,2.0985,6.6667,  !- X,Y,Z ==> Vertex 3 {m}
    -5.4823,2.365,6.6667;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Core:f5,                 !- Name
    Floor,                   !- Surface Type
    B_Off_Gro_0,             !- Construction Name
    Core,                    !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    1.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.4823,2.0985,6.6667,  !- X,Y,Z ==> Vertex 1 {m}
    -2.4823,1.9652,6.6667,  !- X,Y,Z ==> Vertex 2 {m}
    -5.4823,1.9652,6.6667,  !- X,Y,Z ==> Vertex 3 {m}
    -5.4823,2.0985,6.6667;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Core:f6,                 !- Name
    Ceiling,                 !- Surface Type
    B_Off_Inf_0,             !- Construction Name
    Core,                    !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.4823,2.365,10.0,  !- X,Y,Z ==> Vertex 1 {m}
    -5.4823,2.365,10.0,  !- X,Y,Z ==> Vertex 2 {m}
    -5.4823,2.0985,10.0,  !- X,Y,Z ==> Vertex 3 {m}
    -2.4823,2.0985,10.0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Core:f7,                 !- Name
    Roof,                    !- Surface Type
    B_Off_Rof_0,             !- Construction Name
    Core,                    !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.4823,2.0985,10.0,  !- X,Y,Z ==> Vertex 1 {m}
    -5.4823,2.0985,10.0,  !- X,Y,Z ==> Vertex 2 {m}
    -5.4823,1.9652,10.0,  !- X,Y,Z ==> Vertex 3 {m}
    -2.4823,1.9652,10.0;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Perim:f0:w0,             !- Name
    Window,                  !- Surface Type
    B_Dbl_Air_Cl,            !- Construction Name
    Perim:f0,                !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    -5.3823,4.4652,7.5167,  !- X,Y,Z ==> Vertex 1 {m}
    -5.3823,4.4652,8.9452,  !- X,Y,Z ==> Vertex 2 {m}
    -2.5823,4.4652,8.9452,  !- X,Y,Z ==> Vertex 3 {m}
    -2.5823,4.4652,7.5167;  !- X,Y,Z ==> Vertex 4 {m}

  InternalMass,
    PerimInternalMass,       !- Name
    B_Off_Thm_0,             !- Construction Name
    Perim,                   !- Zone or ZoneList Name
    6.61562992125001;        !- Surface Area {m2}

  InternalMass,
    CoreInternalMass,        !- Name
    B_Off_Thm_0,             !- Construction Name
    Core,                    !- Zone or ZoneList Name
    1.25937007875;           !- Surface Area {m2}

  People,
    People Perim,            !- Name
    Perim,                   !- Zone or ZoneList Name
    B_Off_Y_Occ,             !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    0.055,                   !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    PerimPeopleActivity,     !- Activity Level Schedule Name
    3.82e-08,                !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    PerimWorkEfficiency,     !- Work Efficiency Schedule Name
    DynamicClothingModelASHRAE55,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    ,                        !- Clothing Insulation Schedule Name
    PerimAirVelocity,        !- Air Velocity Schedule Name
    AdaptiveASH55;           !- Thermal Comfort Model 1 Type

  People,
    People Core,             !- Name
    Core,                    !- Zone or ZoneList Name
    B_Off_Y_Occ,             !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    0.055,                   !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    CorePeopleActivity,      !- Activity Level Schedule Name
    3.82e-08,                !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    CoreWorkEfficiency,      !- Work Efficiency Schedule Name
    DynamicClothingModelASHRAE55,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    ,                        !- Clothing Insulation Schedule Name
    CoreAirVelocity,         !- Air Velocity Schedule Name
    AdaptiveASH55;           !- Thermal Comfort Model 1 Type

  Lights,
    Perim General lighting,  !- Name
    Perim,                   !- Zone or ZoneList Name
    B_Off_Y_Lgt,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    12.0,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1.0,                     !- Fraction Replaceable
    ;                        !- End-Use Subcategory

  Lights,
    Core General lighting,   !- Name
    Core,                    !- Zone or ZoneList Name
    B_Off_Y_Lgt,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    12.0,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1.0,                     !- Fraction Replaceable
    ;                        !- End-Use Subcategory

  ElectricEquipment,
    Perim Equipment 1,       !- Name
    Perim,                   !- Zone or ZoneList Name
    B_Off_Y_Plg,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    8.0,                     !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Fraction Latent
    0.2,                     !- Fraction Radiant
    0.0,                     !- Fraction Lost
    ;                        !- End-Use Subcategory

  ElectricEquipment,
    Core Equipment 1,        !- Name
    Core,                    !- Zone or ZoneList Name
    B_Off_Y_Plg,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    8.0,                     !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Fraction Latent
    0.2,                     !- Fraction Radiant
    0.0,                     !- Fraction Lost
    ;                        !- End-Use Subcategory

  ZoneInfiltration:DesignFlowRate,
    PerimInfiltration,       !- Name
    Perim,                   !- Zone or ZoneList Name
    On,                      !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    0.35,                    !- Air Changes per Hour {1/hr}
    1.0,                     !- Constant Term Coefficient
    0.0,                     !- Temperature Term Coefficient
    0.0,                     !- Velocity Term Coefficient
    0.0;                     !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    CoreInfiltration,        !- Name
    Core,                    !- Zone or ZoneList Name
    On,                      !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    0.35,                    !- Air Changes per Hour {1/hr}
    1.0,                     !- Constant Term Coefficient
    0.0,                     !- Temperature Term Coefficient
    0.0,                     !- Velocity Term Coefficient
    0.0;                     !- Velocity Squared Term Coefficient

  DesignSpecification:OutdoorAir,
    PerimMinFreshAir,        !- Name
    Sum,                     !- Outdoor Air Method
    2.5e-06,                 !- Outdoor Air Flow per Person {m3/s-person}
    3e-07,                   !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Outdoor Air Flow per Zone {m3/s}
    ,                        !- Outdoor Air Flow Air Changes per Hour {1/hr}
    B_Off_Y_Occ;             !- Outdoor Air Schedule Name

  DesignSpecification:OutdoorAir,
    CoreMinFreshAir,         !- Name
    Sum,                     !- Outdoor Air Method
    2.5e-06,                 !- Outdoor Air Flow per Person {m3/s-person}
    3e-07,                   !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Outdoor Air Flow per Zone {m3/s}
    ,                        !- Outdoor Air Flow Air Changes per Hour {1/hr}
    B_Off_Y_Occ;             !- Outdoor Air Schedule Name

  ZoneControl:Humidistat,
    PerimHumidistat,         !- Name
    Perim,                   !- Zone Name
    PerimHumidMin,           !- Humidifying Relative Humidity Setpoint Schedule Name
    PerimHumidMax;           !- Dehumidifying Relative Humidity Setpoint Schedule Name

  ZoneControl:Humidistat,
    CoreHumidistat,          !- Name
    Core,                    !- Zone Name
    CoreHumidMin,            !- Humidifying Relative Humidity Setpoint Schedule Name
    CoreHumidMax;            !- Dehumidifying Relative Humidity Setpoint Schedule Name

  ZoneControl:Thermostat,
    Perim Thermostat,        !- Name
    Perim,                   !- Zone or ZoneList Name
    PerimZoneControlTypeSched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Dual Setpoint - Zone Perim;  !- Control 1 Name

  ZoneControl:Thermostat,
    Core Thermostat,         !- Name
    Core,                    !- Zone or ZoneList Name
    CoreZoneControlTypeSched,!- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Dual Setpoint - Zone Core;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone Perim,  !- Name
    PerimHeating_SP_Sch,     !- Heating Setpoint Temperature Schedule Name
    PerimCooling_SP_Sch;     !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone Core,  !- Name
    CoreHeating_SP_Sch,      !- Heating Setpoint Temperature Schedule Name
    CoreCooling_SP_Sch;      !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:IdealLoadsAirSystem,
    Perim Ideal Loads Air,   !- Name
    ,                        !- Availability Schedule Name
    Node Perim In,           !- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    30.0,                    !- Maximum Heating Supply Air Temperature {C}
    18.0,                    !- Minimum Cooling Supply Air Temperature {C}
    0.01,                    !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    NoLimit,                 !- Heating Limit
    100.0,                   !- Maximum Heating Air Flow Rate {m3/s}
    ,                        !- Maximum Sensible Heating Capacity {W}
    LimitFlowRateAndCapacity,!- Cooling Limit
    0.0005,                  !- Maximum Cooling Air Flow Rate {m3/s}
    630.0599925,             !- Maximum Total Cooling Capacity {W}
    B_Off_Y_Het,             !- Heating Availability Schedule Name
    B_Off_Y_Col,             !- Cooling Availability Schedule Name
    None,                    !- Dehumidification Control Type
    ,                        !- Cooling Sensible Heat Ratio {dimensionless}
    None,                    !- Humidification Control Type
    PerimMinFreshAir,        !- Design Specification Outdoor Air Object Name
    Perim_OutDoorInlet,      !- Outdoor Air Inlet Node Name
    OccupancySchedule,       !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    None,                    !- Heat Recovery Type
    0.7,                     !- Sensible Heat Recovery Effectiveness {dimensionless}
    0.65;                    !- Latent Heat Recovery Effectiveness {dimensionless}

  ZoneHVAC:IdealLoadsAirSystem,
    Core Ideal Loads Air,    !- Name
    ,                        !- Availability Schedule Name
    Node Core In,            !- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    30.0,                    !- Maximum Heating Supply Air Temperature {C}
    18.0,                    !- Minimum Cooling Supply Air Temperature {C}
    0.01,                    !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    NoLimit,                 !- Heating Limit
    100.0,                   !- Maximum Heating Air Flow Rate {m3/s}
    ,                        !- Maximum Sensible Heating Capacity {W}
    LimitFlowRateAndCapacity,!- Cooling Limit
    0.0005,                  !- Maximum Cooling Air Flow Rate {m3/s}
    119.9400075,             !- Maximum Total Cooling Capacity {W}
    B_Off_Y_Het,             !- Heating Availability Schedule Name
    B_Off_Y_Col,             !- Cooling Availability Schedule Name
    None,                    !- Dehumidification Control Type
    ,                        !- Cooling Sensible Heat Ratio {dimensionless}
    None,                    !- Humidification Control Type
    CoreMinFreshAir,         !- Design Specification Outdoor Air Object Name
    Core_OutDoorInlet,       !- Outdoor Air Inlet Node Name
    OccupancySchedule,       !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    None,                    !- Heat Recovery Type
    0.7,                     !- Sensible Heat Recovery Effectiveness {dimensionless}
    0.65;                    !- Latent Heat Recovery Effectiveness {dimensionless}

  ZoneHVAC:EquipmentList,
    Perim Equipment,         !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    Perim Ideal Loads Air,   !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:EquipmentList,
    Core Equipment,          !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    Core Ideal Loads Air,    !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:EquipmentConnections,
    Perim,                   !- Zone Name
    Perim Equipment,         !- Zone Conditioning Equipment List Name
    Perim Inlets,            !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node Perim Zone,         !- Zone Air Node Name
    Node Perim Out;          !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    Core,                    !- Zone Name
    Core Equipment,          !- Zone Conditioning Equipment List Name
    Core Inlets,             !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node Core Zone,          !- Zone Air Node Name
    Node Core Out;           !- Zone Return Air Node or NodeList Name

  NodeList,
    Perim Inlets,            !- Name
    Node Perim In;           !- Node 1 Name

  NodeList,
    Core Inlets,             !- Name
    Node Core In;            !- Node 1 Name

  EnergyManagementSystem:Sensor,
    OutdoorTemp,             !- Name
    Environment,             !- Output:Variable or Output:Meter Index Key Name
    Site Outdoor Air Drybulb Temperature;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    OutdoorRelHumid,         !- Name
    Environment,             !- Output:Variable or Output:Meter Index Key Name
    Site Outdoor Air Relative Humidity;  !- Output:Variable or Output:Meter Name

  WaterUse:Equipment,
    DHW Perim,               !- Name
    DHW Perim,               !- End-Use Subcategory
    3.67534995625e-07,       !- Peak Flow Rate {m3/s}
    B_Off_Y_Dhw,             !- Flow Rate Fraction Schedule Name
    DHW Supply Temperature Perim,  !- Target Temperature Schedule Name
    DHW Supply Temperature Perim,  !- Hot Water Supply Temperature Schedule Name
    DHW Mains Temperature Perim,  !- Cold Water Supply Temperature Schedule Name
    Perim,                   !- Zone Name
    ,                        !- Sensible Fraction Schedule Name
    ;                        !- Latent Fraction Schedule Name

  WaterUse:Equipment,
    DHW Core,                !- Name
    DHW Core,                !- End-Use Subcategory
    6.99650043750001e-08,    !- Peak Flow Rate {m3/s}
    B_Off_Y_Dhw,             !- Flow Rate Fraction Schedule Name
    DHW Supply Temperature Core,  !- Target Temperature Schedule Name
    DHW Supply Temperature Core,  !- Hot Water Supply Temperature Schedule Name
    DHW Mains Temperature Core,  !- Cold Water Supply Temperature Schedule Name
    Core,                    !- Zone Name
    ,                        !- Sensible Fraction Schedule Name
    ;                        !- Latent Fraction Schedule Name

  Output:VariableDictionary,IDF;

  Output:Surfaces:List,Details;

  Output:Surfaces:Drawing,DXF,Triangulate3DFace;

  Output:EnergyManagementSystem,
    Verbose,                 !- Actuator Availability Dictionary Reporting
    Verbose,                 !- Internal Variable Availability Dictionary Reporting
    Verbose;                 !- EMS Runtime Language Debug Output Level

  OUTPUT:TABLE:SUMMARYREPORTS,
    AllSummary;              !- Report 1 Name

  Output:Variable,*,Zone People Total Heating Energy,Monthly;

  Output:Variable,*,Zone Lights Electric Energy,Monthly;

  Output:Variable,*,Zone Electric Equipment Electric Energy,Monthly;

  Output:Variable,*,Zone Windows Total Transmitted Solar Radiation Energy,Monthly;

  Output:Variable,*,Zone Mean Radiant Temperature,Monthly;

  Output:Variable,*,Zone Mean Air Temperature,Monthly;

  Output:Variable,*,Zone Operative Temperature,Monthly;

  Output:Variable,*,Zone Infiltration Total Heat Loss Energy,Monthly;

  Output:Variable,*,Zone Infiltration Total Heat Gain Energy,Monthly;

  Output:Variable,*,Zone Ventilation Total Heat Loss Energy,Monthly;

  Output:Variable,*,Zone Ventilation Total Heat Gain Energy,Monthly;

  Output:Variable,*,Zone Air Temperature,Monthly;

  Output:Variable,*,Zone Air Relative Humidity,Monthly;

  Output:Variable,*,Zone Ideal Loads Supply Air Total Heating Energy,Monthly;

  Output:Variable,*,Zone Ideal Loads Supply Air Total Cooling Energy,Monthly;

  Output:Variable,*,Zone Ideal Loads Zone Total Heating Energy,Monthly;

  Output:Variable,*,Water Use Equipment Heating Energy,Monthly;

  Output:Variable,*,Zone Infiltration Air Change Rate,Monthly;

  Output:Variable,*,Zone Ventilation Air Change Rate,Monthly;

  OUTPUT:VARIABLE,*,Air System Total Heating Energy,hourly;

  OUTPUT:VARIABLE,*,Air System Total Cooling Energy,hourly;

  OUTPUT:METER,HeatRejection:EnergyTransfer,hourly;

  OUTPUT:METER,Heating:EnergyTransfer,hourly;

  OUTPUT:METER,Cooling:EnergyTransfer,hourly;

  OUTPUT:METER,Heating:DistrictHeating,hourly;

  OUTPUT:METER,Heating:Electricity,hourly;

  OUTPUT:METER,Heating:Gas,hourly;

  OUTPUT:METER,Cooling:DistrictCooling,hourly;

  OUTPUT:METER,Cooling:Electricity,hourly;

  OUTPUT:METER,Cooling:Gas,hourly;

  OUTPUT:SQLITE,
    SimpleAndTabular;        !- Option Type

  Output:Diagnostics,
    DisplayAdvancedReportVariables;  !- Key 1

